date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-03-18,1999,6,25,78,778.78,0.25,5,Dry,36,8,6,4,53,107,0.14,671.8,0.86,671.8,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2000-03-19,1999,6,25,79,821.71,0.23,5,Dry,36,8,6,4,53,107,0.13,714.7,0.87,714.7,0,0,0,0,-4,4,36,8,6,0,57,765,990,967.2,22.8,0.361,0.278,0.0122,0.64,0.028,3,0.264,0.904,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
2000-03-20,1999,6,25,80,883.34,0.21,5,Dry,36,8,6,4,53,107,0.12,776.3,0.88,776.3,0,0,0,0,-4,4,36,8,6,0,57,826,990,967.4,22.6,0.411,0.315,0.0139,0.726,0.0322,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2000-03-21,1999,6,25,81,967.55,0.19,5,Dry,36,8,6,4,53,107,0.11,860.5,0.89,860.5,0,0,0,0,-4,4,36,8,6,0,57,911,990,967.8,22.2,0.488,0.356,0.016,0.844,0.038,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.6,41.8,167,4010
2000-03-22,1999,6,25,82,1070.8,0.17,5,Dry,36,8,6,4,53,107,0.1,963.8,0.9,963.8,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.583,0.405,0.0185,0.988,0.0452,4,0.268,1.26,0.0574,20.6,0.956,0.98,0.937,46.6,45.6,183,4380
2000-03-23,1999,6,25,83,1193.6,0.15,5,Dry,36,8,6,4,53,107,0.09,1087,0.91,1087,0,0,0,0,-4,4,36,8,6,0,57,1140,990,968.5,21.5,0.752,0.618,0.0287,1.37,0.0637,4,0.297,1.67,0.0776,19.8,0.955,0.98,0.935,50.4,48.2,193,4630
2000-03-24,1999,6,26,84,1336.6,0.14,5,Dry,36,8,6,4,53,107,0.08,1230,0.92,1100,130,29,4,4,0,93,65,12,10,4,146,1190,990,969,21,0.826,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2000-03-25,1999,6,26,85,1443.9,0.13,5,Dry,36,8,6,4,53,107,0.074,1337,0.93,1100,237,54,7,7,3,166,90,15,13,7,219,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2000-03-26,1999,6,26,86,1529.3,0.12,5,Dry,36,8,6,4,53,107,0.07,1422,0.93,1100,322,64,10,10,6,232,100,18,16,10,285,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2000-03-27,1999,6,26,87,1623.4,0.1,5,Dry,36,8,6,4,53,107,0.066,1516,0.93,1100,416,64,10,13,8,321,100,18,19,12,374,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2000-03-28,1999,6,26,88,1719.8,0.09,5,Dry,36,8,6,4,53,107,0.062,1613,0.94,1100,513,64,10,16,11,412,100,18,22,15,465,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2000-03-29,1999,6,26,89,1818.4,0.081,5,Dry,36,8,6,4,53,107,0.059,1711,0.94,1100,611,64,10,19,14,504,100,18,25,18,557,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2000-03-30,1999,6,26,90,1905.1,0.073,5,Dry,36,8,6,4,53,107,0.056,1798,0.94,1100,698,64,10,19,17,588,100,18,25,21,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2000-03-31,1999,6,27,91,1986.1,0.067,5,Dry,36,8,6,4,53,107,0.054,1879,0.95,1100,779,64,10,19,19,667,100,18,25,23,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2000-04-01,1999,7,27,92,2061.1,0.06,4,Mod_Dry,45,11,10,10,72,148,0.072,1913,0.93,1100,813,55,7,15,14,722,100,18,25,24,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2000-04-02,1999,7,27,93,2129.8,0.055,4,Mod_Dry,45,11,10,10,72,148,0.07,1982,0.93,1100,882,55,7,15,16,789,100,18,25,26,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2000-04-03,1999,7,27,94,2191.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.068,2044,0.93,1100,944,55,7,15,18,849,100,18,25,28,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2000-04-04,1999,7,27,95,2247.2,0.046,4,Mod_Dry,45,11,10,10,72,148,0.066,2099,0.93,1100,999,55,7,15,20,902,100,18,25,30,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2000-04-05,1999,7,27,96,2280.7,0.044,4,Mod_Dry,45,11,10,10,72,148,0.065,2133,0.94,1100,1030,55,7,15,21,935,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2000-04-06,1999,7,27,97,2306.7,0.042,4,Mod_Dry,45,11,10,10,72,148,0.064,2159,0.94,1100,1060,55,7,15,22,960,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2000-04-07,1999,7,28,98,2325.4,0.041,4,Mod_Dry,45,11,10,10,72,148,0.064,2177,0.94,1100,1080,55,7,15,22,978,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2000-04-08,1999,7,28,99,2344.2,0.039,4,Mod_Dry,45,11,10,10,72,148,0.063,2196,0.94,1100,1100,55,7,15,23,996,100,18,25,33,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2000-04-09,1999,7,28,100,2355.5,0.038,4,Mod_Dry,45,11,10,10,72,148,0.063,2207,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2000-04-10,1999,7,28,101,2359.2,0.038,4,Mod_Dry,45,11,10,10,72,148,0.063,2211,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2000-04-11,1999,7,28,102,2363,0.038,3,Normal,54,13,14,19,117,217,0.092,2146,0.91,1100,1050,46,5,11,12,972,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2000-04-12,1999,7,28,103,2366.8,0.038,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2000-04-13,1999,7,28,104,2370.5,0.037,3,Normal,54,13,14,19,117,217,0.091,2154,0.91,1100,1050,46,5,11,13,979,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-04-14,1999,7,29,105,2366.8,0.038,3,Normal,54,13,14,19,117,217,0.092,2150,0.91,1100,1050,46,5,11,13,975,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2000-04-15,1999,7,29,106,2363,0.038,3,Normal,54,13,14,19,117,217,0.092,2146,0.91,1100,1050,46,5,11,12,972,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2000-04-16,1999,7,29,107,2351.7,0.039,3,Normal,54,13,14,19,117,217,0.092,2135,0.91,1100,1040,46,5,11,12,961,100,18,25,31,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,161,3880
2000-04-17,1999,7,29,108,2340.4,0.039,3,Normal,54,13,14,19,117,217,0.093,2123,0.91,1100,1020,46,5,11,12,949,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2000-04-18,1999,7,29,109,2321.7,0.041,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2000-04-19,1999,7,29,110,2303,0.042,3,Normal,54,13,14,19,117,217,0.094,2086,0.91,1100,986,46,5,11,11,913,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2000-04-20,1999,7,29,111,2284.4,0.044,3,Normal,54,13,14,19,117,217,0.095,2067,0.91,1100,967,46,5,11,10,895,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2000-04-21,1999,7,30,112,2265.8,0.045,3,Normal,54,13,14,19,117,217,0.096,2049,0.9,1100,949,46,5,11,9,878,100,18,25,28,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2000-04-22,1999,7,30,113,2232.4,0.047,3,Normal,54,13,14,19,117,217,0.097,2015,0.9,1100,915,46,5,11,8,845,100,18,25,27,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2000-04-23,1999,7,30,114,2199.3,0.05,3,Normal,54,13,14,19,117,217,0.099,1982,0.9,1100,882,46,5,11,7,813,100,18,25,26,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2000-04-24,1999,7,30,115,2166.3,0.052,3,Normal,54,13,14,19,117,217,0.1,1949,0.9,1100,849,46,5,11,6,781,100,18,25,25,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2000-04-25,1999,7,30,116,2133.4,0.055,3,Normal,54,13,14,19,117,217,0.1,1916,0.9,1100,816,46,5,11,5,749,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2000-04-26,1999,7,30,117,2100.8,0.057,3,Normal,54,13,14,19,117,217,0.1,1884,0.9,1100,784,46,5,11,5,717,100,18,25,24,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2000-04-27,1999,7,30,118,2061.1,0.06,3,Normal,54,13,14,19,117,217,0.1,1844,0.9,1100,744,46,5,11,3,679,100,18,25,22,796,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2000-04-28,1999,7,31,119,2021.7,0.064,3,Normal,54,13,14,19,117,217,0.11,1805,0.89,1100,705,46,5,11,2,641,100,18,25,21,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2000-04-29,1999,7,31,120,1982.5,0.067,3,Normal,54,13,14,19,117,217,0.11,1766,0.89,1100,666,46,5,11,1,603,100,18,25,20,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2000-04-30,1999,7,31,121,1943.7,0.07,3,Normal,54,13,14,19,117,217,0.11,1727,0.89,1100,627,46,5,11,0,565,100,18,25,19,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2000-05-01,1999,8,31,122,1905.1,0.073,4,Mod_Dry,47,10,10,10,115,192,0.1,1713,0.9,1100,613,53,8,15,8,529,100,18,25,18,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2000-05-02,1999,8,31,123,1866.8,0.077,4,Mod_Dry,47,10,10,10,115,192,0.1,1675,0.9,1100,575,53,8,15,7,492,100,18,25,17,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2000-05-03,1999,8,31,124,1828.7,0.08,4,Mod_Dry,47,10,10,10,115,192,0.1,1637,0.9,1100,537,53,8,15,6,455,100,18,25,16,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2000-05-04,1999,8,31,125,1791,0.083,4,Mod_Dry,47,10,10,10,115,192,0.11,1599,0.89,1100,499,53,8,15,5,418,100,18,25,15,533,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-05-05,1999,8,32,126,1760.4,0.086,4,Mod_Dry,47,10,10,10,115,192,0.11,1568,0.89,1100,468,53,8,14,4,389,100,18,24,14,504,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2000-05-06,1999,8,32,127,1729.9,0.089,4,Mod_Dry,47,10,10,10,115,192,0.11,1538,0.89,1100,438,53,8,13,3,361,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2000-05-07,1999,8,32,128,1699.7,0.092,4,Mod_Dry,47,10,10,10,115,192,0.11,1508,0.89,1100,408,53,8,12,2,333,100,18,22,12,448,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2000-05-08,1999,8,32,129,1669.7,0.096,4,Mod_Dry,47,10,10,10,115,192,0.12,1478,0.89,1100,378,53,8,12,1,304,100,18,22,11,419,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2000-05-09,1999,8,32,130,1639.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1448,0.88,1100,348,53,8,11,0,276,100,18,21,10,391,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2000-05-10,1999,8,32,131,1610.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1418,0.88,1100,318,53,8,10,0,247,100,18,20,10,362,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2000-05-11,1999,8,32,132,1580.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1389,0.88,1100,289,53,8,9,-1,220,100,18,19,9,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2000-05-12,1999,8,33,133,1551.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1360,0.88,1100,260,53,8,8,-2,193,100,18,18,8,308,1240,990,969.7,20.3,0.908,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2000-05-13,1999,8,33,134,1522.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1331,0.87,1100,231,52,7,7,-3,168,99,17,17,7,283,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2000-05-14,1999,8,33,135,1494.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1302,0.87,1100,202,46,6,6,-4,148,93,16,16,6,263,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2000-05-15,1999,8,33,136,1465.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1274,0.87,1100,174,39,5,5,-5,130,86,15,15,5,245,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2000-05-16,1999,8,33,137,1437.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1246,0.87,1100,146,33,4,4,-6,111,80,14,14,4,226,1210,990,969.3,20.7,0.857,0.648,0.0313,1.5,0.0726,4,0.3,1.8,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2000-05-17,1999,8,33,138,1409.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1218,0.86,1100,118,27,4,4,-6,89,74,14,14,4,204,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.9,191,4590
2000-05-18,1999,8,33,139,1376,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1184,0.86,1100,84,19,3,3,-7,66,66,13,13,3,181,1190,990,969.1,20.9,0.833,0.648,0.031,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2000-05-19,1999,8,34,140,1324.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2000-05-20,1999,8,34,141,1280.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1088,0.85,1088,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.779,0.621,0.0293,1.4,0.066,4,0.298,1.7,0.08,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2000-05-21,1999,8,34,142,1242.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1050,0.84,1050,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.724,0.536,0.0251,1.26,0.059,4,0.29,1.55,0.0726,19.8,0.955,0.98,0.935,48.6,47.7,191,4580
2000-05-22,1999,8,34,143,1204.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1013,0.84,1013,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.669,0.452,0.0211,1.12,0.0522,4,0.283,1.4,0.0654,20.1,0.955,0.98,0.936,47.6,46.6,186,4470
2000-05-23,1999,8,34,144,1168.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,976.3,0.84,976.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2000-05-24,1999,8,34,145,1137.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,945.9,0.83,945.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.582,0.397,0.0183,0.979,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.2,44.3,177,4260
2000-05-25,1999,8,34,146,1108,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,916,0.83,916,0,0,0,0,-10,10,47,10,10,0,125,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.0431,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2000-05-26,1999,8,35,147,1084,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,892,0.82,892,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.903,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2000-05-27,1999,8,35,148,1060.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,868.3,0.82,868.3,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.87,0.0397,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2000-05-28,1999,8,35,149,1037.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,845.1,0.81,845.1,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.3,40.5,162,3890
2000-05-29,1999,8,35,150,1014.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,822.2,0.81,822.2,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.469,0.337,0.0153,0.806,0.0365,4,0.22,1.03,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2000-05-30,1999,8,35,151,991.86,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,799.9,0.81,799.9,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.448,0.326,0.0147,0.775,0.035,4,0.212,0.987,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2000-05-31,1999,8,35,152,974.78,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,782.8,0.8,782.8,0,0,0,0,-10,10,47,10,10,0,125,850,990,967.8,22.2,0.433,0.318,0.0143,0.751,0.0338,3,0.289,1.04,0.0468,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2000-06-01,1999,9,35,153,957.99,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,797,0.83,797,0,0,0,0,-9,9,45,10,9,0,97,861,990,967.7,22.3,0.443,0.325,0.0146,0.768,0.0345,4,0.211,0.979,0.044,21.3,0.953,0.975,0.929,39.6,38.7,155,3710
2000-06-02,1999,9,36,154,941.51,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,780.5,0.83,780.5,0,0,0,0,-9,9,45,10,9,0,97,845,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,52,48.2,145,3470
2000-06-03,1999,9,36,155,925.36,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,764.4,0.83,764.4,0,0,0,0,-9,9,45,10,9,0,97,828,990,967.6,22.4,0.413,0.309,0.0138,0.722,0.0322,3,0.284,1.01,0.0449,21.4,0.956,0.98,0.937,51.1,48.2,145,3470
2000-06-04,1999,9,36,156,909.56,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,748.6,0.82,748.6,0,0,0,0,-9,9,45,10,9,0,97,813,990,967.5,22.5,0.399,0.301,0.0134,0.7,0.0312,3,0.279,0.979,0.0436,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2000-06-05,1999,9,36,157,894.13,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,733.1,0.82,733.1,0,0,0,0,-9,9,45,10,9,0,97,797,990,967.5,22.5,0.385,0.291,0.0129,0.675,0.03,3,0.272,0.948,0.0421,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2000-06-06,1999,9,36,158,879.08,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,718.1,0.82,718.1,0,0,0,0,-9,9,45,10,9,0,97,782,990,967.4,22.6,0.371,0.281,0.0124,0.652,0.0289,3,0.266,0.917,0.0406,21.7,0.957,0.98,0.938,48.7,47.7,143,3430
2000-06-07,1999,9,36,159,864.46,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,703.5,0.81,703.5,0,0,0,0,-9,9,45,10,9,0,97,767,990,967.4,22.6,0.363,0.271,0.012,0.634,0.028,3,0.259,0.893,0.0394,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
2000-06-08,1999,9,36,160,854.3,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,693.3,0.81,693.3,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3340
2000-06-09,1999,9,37,161,844.38,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,683.4,0.81,683.4,0,0,0,0,-9,9,45,10,9,0,97,747,990,967.3,22.7,0.351,0.257,0.0113,0.609,0.0268,3,0.25,0.859,0.0378,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2000-06-10,1999,9,37,162,834.73,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,673.7,0.81,673.7,0,0,0,0,-9,9,45,10,9,0,97,738,990,967.2,22.8,0.346,0.251,0.011,0.597,0.0262,3,0.246,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.3,136,3260
2000-06-11,1999,9,37,163,825.37,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,664.4,0.81,664.4,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2000-06-12,1999,9,37,164,816.32,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,655.3,0.8,655.3,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2000-06-13,1999,9,37,165,807.62,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2000-06-14,1999,9,37,166,799.31,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,638.3,0.8,638.3,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0241,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2000-06-15,1999,9,37,167,791.46,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,630.5,0.8,630.5,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2000-06-16,1999,9,38,168,784.15,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,623.1,0.8,623.1,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2000-06-17,1999,9,38,169,777.53,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,616.5,0.79,616.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00926,0.526,0.0229,3,0.22,0.746,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2000-06-18,1999,9,38,170,770.39,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2000-06-19,1999,9,38,171,763.55,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,602.5,0.79,602.5,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00883,0.509,0.0221,3,0.214,0.722,0.0313,22.3,0.954,0.98,0.935,42,41.1,123,2960
2000-06-20,1999,9,38,172,751.79,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,590.8,0.79,590.8,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00847,0.494,0.0214,3,0.208,0.703,0.0304,22.4,0.954,0.979,0.933,41.2,40.4,121,2910
2000-06-21,1999,9,38,173,740.03,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,579,0.78,579,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00812,0.48,0.0207,3,0.203,0.683,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2000-06-22,1999,9,38,174,728.82,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,567.8,0.78,567.8,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.286,0.18,0.00778,0.466,0.0201,3,0.198,0.664,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2800
2000-06-23,1999,9,39,175,718.71,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,557.7,0.78,557.7,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00747,0.453,0.0195,3,0.193,0.647,0.0279,22.6,0.951,0.974,0.927,39.2,38.1,114,2750
2000-06-24,1999,9,39,176,708.04,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,547,0.77,547,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.166,0.00715,0.44,0.0189,3,0.189,0.629,0.027,22.6,0.95,0.973,0.925,38.5,37.4,112,2690
2000-06-25,1999,9,39,177,697.38,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,536.4,0.77,536.4,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.268,0.159,0.00683,0.427,0.0183,3,0.184,0.611,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
2000-06-26,1999,9,39,178,687.26,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,526.3,0.77,526.3,0,0,0,0,-9,9,45,10,9,0,97,590,990,966.6,23.4,0.262,0.153,0.00653,0.415,0.0178,3,0.179,0.594,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
2000-06-27,1999,9,39,179,678.24,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,517.2,0.76,517.2,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.147,0.00626,0.403,0.0172,3,0.175,0.579,0.0247,22.8,0.948,0.97,0.92,36.6,35.5,106,2550
2000-06-28,1999,9,39,180,668.67,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,507.7,0.76,507.7,0,0,0,0,-9,9,45,10,9,0,97,572,990,966.6,23.4,0.251,0.14,0.00598,0.392,0.0167,3,0.171,0.562,0.024,22.9,0.947,0.97,0.919,35.9,34.9,105,2510
2000-06-29,1999,9,39,181,659.1,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,498.1,0.76,498.1,0,0,0,0,-9,9,45,10,9,0,97,562,990,966.5,23.5,0.246,0.134,0.00572,0.38,0.0162,3,0.167,0.547,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2470
2000-06-30,1999,9,40,182,649.53,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,488.5,0.75,488.5,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00551,0.37,0.0157,2,0.272,0.642,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2000-07-01,1999,10,40,183,640.5,0.31,3,Normal,50,10,9,9,108,186,0.29,454.5,0.71,454.5,0,0,0,0,-9,9,50,10,9,0,117,524,990,966.5,23.5,0.224,0.114,0.00482,0.338,0.0143,2,0.249,0.587,0.0249,23,0.958,0.98,0.939,49,48,96,2300
2000-07-02,1999,10,40,184,631.48,0.31,3,Normal,50,10,9,9,108,186,0.29,445.5,0.7,445.5,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.219,0.109,0.00464,0.328,0.0139,2,0.243,0.571,0.0242,23,0.958,0.98,0.939,48.1,47.2,94.3,2260
2000-07-03,1999,10,40,185,622.46,0.32,3,Normal,50,10,9,9,108,186,0.3,436.5,0.7,436.5,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00445,0.319,0.0135,2,0.237,0.556,0.0236,23.1,0.957,0.98,0.938,47.2,46.3,92.6,2220
2000-07-04,1999,10,40,186,613.43,0.32,3,Normal,50,10,9,9,108,186,0.3,427.4,0.7,427.4,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.101,0.00426,0.311,0.0132,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.4,90.8,2180
2000-07-05,1999,10,40,187,605.5,0.33,3,Normal,50,10,9,9,108,186,0.31,419.5,0.69,419.5,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.097,0.0041,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.5,44.6,89.2,2140
2000-07-06,1999,10,40,188,597.03,0.33,3,Normal,50,10,9,9,108,186,0.31,411,0.69,411,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.093,0.00392,0.298,0.0126,2,0.22,0.518,0.0218,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
2000-07-07,1999,10,41,189,588.55,0.33,3,Normal,50,10,9,9,108,186,0.32,402.6,0.68,402.6,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.2,23.8,0.202,0.089,0.00375,0.291,0.0123,2,0.214,0.505,0.0213,23.2,0.955,0.98,0.936,43.8,42.9,85.9,2060
2000-07-08,1999,10,41,190,580.62,0.34,3,Normal,50,10,9,9,108,186,0.32,394.6,0.68,394.6,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0853,0.00358,0.284,0.012,2,0.209,0.493,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.3,2020
2000-07-09,1999,10,41,191,572.69,0.34,3,Normal,50,10,9,9,108,186,0.33,386.7,0.68,386.7,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0815,0.00342,0.278,0.0117,2,0.204,0.481,0.0202,23.3,0.953,0.98,0.934,42.2,41.3,82.7,1980
2000-07-10,1999,10,41,192,565.85,0.35,3,Normal,50,10,9,9,108,186,0.33,379.9,0.67,379.9,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0783,0.00328,0.272,0.0114,2,0.199,0.471,0.0198,23.4,0.952,0.979,0.933,41.5,40.6,81.2,1950
2000-07-11,1999,10,41,193,558.47,0.35,3,Normal,50,10,9,9,108,186,0.33,372.5,0.67,372.5,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0748,0.00313,0.266,0.0111,2,0.194,0.46,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.6,1910
2000-07-12,1999,10,41,194,551.09,0.35,3,Normal,50,10,9,9,108,186,0.34,365.1,0.66,365.1,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0713,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.951,0.976,0.928,39.9,39,78,1870
2000-07-13,1999,10,41,195,543.71,0.36,3,Normal,50,10,9,9,108,186,0.34,357.7,0.66,357.7,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0678,0.00283,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.3,1830
2000-07-14,1999,10,42,196,536.87,0.36,3,Normal,50,10,9,9,108,186,0.35,350.9,0.65,350.9,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0646,0.00269,0.248,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1800
2000-07-15,1999,10,42,197,530.03,0.37,3,Normal,50,10,9,9,108,186,0.35,344,0.65,344,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0614,0.00256,0.243,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.3,1760
2000-07-16,1999,10,42,198,523.2,0.37,3,Normal,50,10,9,9,108,186,0.36,337.2,0.64,337.2,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0582,0.00242,0.237,0.00986,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2000-07-17,1999,10,42,199,517.46,0.37,3,Normal,50,10,9,9,108,186,0.36,331.5,0.64,331.5,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2000-07-18,1999,10,42,200,511.17,0.38,3,Normal,50,10,9,9,108,186,0.36,325.2,0.64,325.2,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0525,0.00218,0.227,0.00942,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
2000-07-19,1999,10,42,201,504.88,0.38,3,Normal,50,10,9,9,108,186,0.37,318.9,0.63,318.9,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0495,0.00205,0.222,0.0092,2,0.158,0.38,0.0157,23.7,0.944,0.97,0.916,35,34,68,1630
2000-07-20,1999,10,42,202,498.59,0.38,3,Normal,50,10,9,9,108,186,0.37,312.6,0.63,312.6,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0465,0.00193,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2000-07-21,1999,10,43,203,492.3,0.39,3,Normal,50,10,9,9,108,186,0.38,306.3,0.62,306.3,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0436,0.0018,0.212,0.00875,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2000-07-22,1999,10,43,204,486.56,0.39,3,Normal,50,10,9,9,108,186,0.38,300.6,0.62,300.6,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0409,0.00169,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2000-07-23,1999,10,43,205,480.82,0.4,3,Normal,50,10,9,9,108,186,0.39,294.8,0.61,294.8,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0382,0.00157,0.202,0.00834,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2000-07-24,1999,10,43,206,475.07,0.4,3,Normal,50,10,9,9,108,186,0.39,289.1,0.61,289.1,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0354,0.00146,0.197,0.00813,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.8,1480
2000-07-25,1999,10,43,207,470.42,0.4,3,Normal,50,10,9,9,108,186,0.4,284.4,0.6,284.4,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0332,0.00137,0.194,0.00797,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.8,1460
2000-07-26,1999,10,43,208,465.23,0.41,3,Normal,50,10,9,9,108,186,0.4,279.2,0.6,279.2,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0308,0.00127,0.189,0.00779,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.8,29.8,59.7,1430
2000-07-27,1999,10,43,209,460.03,0.41,3,Normal,50,10,9,9,108,186,0.4,274,0.6,274,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2000-07-28,1999,10,44,210,454.84,0.41,3,Normal,50,10,9,9,108,186,0.41,268.8,0.59,268.8,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00742,2,0.124,0.305,0.0125,24,0.934,0.97,0.906,29.6,28.7,57.5,1380
2000-07-29,1999,10,44,211,449.64,0.42,3,Normal,50,10,9,9,108,186,0.41,263.6,0.59,263.6,0,0,0,0,-9,9,50,10,9,0,117,333,990,965.6,24.4,0.153,0.0234,0.000961,0.176,0.00724,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.2,56.3,1350
2000-07-30,1999,10,44,212,444.45,0.42,3,Normal,50,10,9,9,108,186,0.42,258.4,0.58,258.4,0,0,0,0,-9,9,50,10,9,0,117,327,990,965.6,24.4,0.151,0.021,0.00086,0.172,0.00705,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.5,27.6,55.2,1330
2000-07-31,1999,10,44,213,439.8,0.43,3,Normal,50,10,9,9,108,186,0.42,253.8,0.58,253.8,0,0,0,0,-9,9,50,10,9,0,117,323,990,965.6,24.4,0.149,0.0188,0.00077,0.168,0.00689,2,0.114,0.282,0.0116,24.1,0.931,0.97,0.903,28,27.1,54.2,1300
2000-08-01,1999,11,44,214,435.15,0.43,3,Normal,47,8,6,5,89,155,0.36,280.1,0.64,280.1,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0312,0.00128,0.187,0.00766,2,0.132,0.319,0.013,24.1,0.936,0.97,0.908,31,30.1,60.2,1440
2000-08-02,1999,11,44,215,429.96,0.43,3,Normal,47,8,6,5,89,155,0.36,275,0.64,275,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0288,0.00118,0.183,0.00748,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.5,29.5,59.1,1420
2000-08-03,1999,11,44,216,424.76,0.44,3,Normal,47,8,6,5,89,155,0.36,269.8,0.64,269.8,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0263,0.00108,0.179,0.00729,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2000-08-04,1999,11,45,217,419.57,0.44,3,Normal,47,8,6,5,89,155,0.37,264.6,0.63,264.6,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.15,0.0239,0.000974,0.174,0.00711,2,0.121,0.295,0.0121,24.2,0.933,0.97,0.905,29.3,28.4,56.9,1360
2000-08-05,1999,11,45,218,414.37,0.45,3,Normal,47,8,6,5,89,155,0.37,259.4,0.63,259.4,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0214,0.000873,0.17,0.00693,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.7,27.9,55.8,1340
2000-08-06,1999,11,45,219,409.17,0.45,3,Normal,47,8,6,5,89,155,0.38,254.2,0.62,254.2,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.019,0.000772,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
2000-08-07,1999,11,45,220,404.53,0.46,3,Normal,47,8,6,5,89,155,0.38,249.5,0.62,249.5,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.00069,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
2000-08-08,1999,11,45,221,399.88,0.46,3,Normal,47,8,6,5,89,155,0.39,244.9,0.61,244.9,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0166,0.000673,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2000-08-09,1999,11,45,222,395.23,0.47,3,Normal,47,8,6,5,89,155,0.39,240.2,0.61,240.2,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
2000-08-10,1999,11,45,223,390.58,0.47,3,Normal,47,8,6,5,89,155,0.4,235.6,0.6,235.6,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.102,0.257,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2000-08-11,1999,11,46,224,387.03,0.47,3,Normal,47,8,6,5,89,155,0.4,232,0.6,232,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000627,0.154,0.00626,2,0.0991,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1190
2000-08-12,1999,11,46,225,382.92,0.48,3,Normal,47,8,6,5,89,155,0.41,227.9,0.59,227.9,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00618,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2000-08-13,1999,11,46,226,378.82,0.48,3,Normal,47,8,6,5,89,155,0.41,223.8,0.59,223.8,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.0061,1,0.245,0.395,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2000-08-14,1999,11,46,227,374.72,0.48,3,Normal,47,8,6,5,89,155,0.41,219.7,0.59,219.7,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000583,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2000-08-15,1999,11,46,228,370.62,0.49,3,Normal,47,8,6,5,89,155,0.42,215.6,0.58,215.6,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000569,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2000-08-16,1999,11,46,229,366.52,0.49,3,Normal,47,8,6,5,89,155,0.42,211.5,0.58,211.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2000-08-17,1999,11,46,230,362.42,0.5,3,Normal,47,8,6,5,89,155,0.43,207.4,0.57,207.4,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.00054,0.144,0.0058,1,0.223,0.366,0.0148,24.4,0.956,0.98,0.937,47.5,46.5,46.5,1120
2000-08-18,1999,11,47,231,358.86,0.5,3,Normal,47,8,6,5,89,155,0.43,203.9,0.57,203.9,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2000-08-19,1999,11,47,232,355.31,0.5,3,Normal,47,8,6,5,89,155,0.44,200.3,0.56,200.3,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000515,0.141,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,45,45,1080
2000-08-20,1999,11,47,233,351.75,0.51,3,Normal,47,8,6,5,89,155,0.44,196.8,0.56,196.8,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000502,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2000-08-21,1999,11,47,234,348.2,0.51,3,Normal,47,8,6,5,89,155,0.45,193.2,0.56,193.2,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2000-08-22,1999,11,47,235,344.64,0.51,3,Normal,47,8,6,5,89,155,0.45,189.6,0.55,189.6,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000477,0.136,0.00546,1,0.199,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.6,42.6,1020
2000-08-23,1999,11,47,236,341.09,0.52,3,Normal,47,8,6,5,89,155,0.45,186.1,0.55,186.1,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2000-08-24,1999,11,47,237,337.53,0.52,3,Normal,47,8,6,5,89,155,0.46,182.5,0.54,182.5,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.121,0.0113,0.000452,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,983
2000-08-25,1999,11,48,238,335.07,0.52,3,Normal,47,8,6,5,89,155,0.46,180.1,0.54,180.1,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00528,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.4,40.4,969
2000-08-26,1999,11,48,239,332.07,0.53,3,Normal,47,8,6,5,89,155,0.47,177.1,0.53,177.1,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000433,0.13,0.00523,1,0.182,0.312,0.0125,24.6,0.948,0.977,0.926,40.5,39.6,39.6,951
2000-08-27,1999,11,48,240,329.06,0.53,3,Normal,47,8,6,5,89,155,0.47,174.1,0.53,174.1,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000423,0.129,0.00517,1,0.177,0.307,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
2000-08-28,1999,11,48,241,326.05,0.53,3,Normal,47,8,6,5,89,155,0.47,171.1,0.53,171.1,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000412,0.128,0.00511,1,0.173,0.301,0.0121,24.7,0.946,0.974,0.922,39.2,38.1,38.1,915
2000-08-29,1999,11,48,242,323.04,0.54,3,Normal,47,8,6,5,89,155,0.48,168,0.52,168,0,0,0,0,-5,5,47,8,6,0,94,229,990,965,25,0.116,0.01,0.000402,0.126,0.00506,1,0.169,0.296,0.0118,24.7,0.945,0.973,0.919,38.5,37.4,37.4,898
2000-08-30,1999,11,48,243,320.03,0.54,3,Normal,47,8,6,5,89,155,0.48,165,0.52,165,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00978,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,880
2000-08-31,1999,11,48,244,317.03,0.54,3,Normal,47,8,6,5,89,155,0.49,162,0.51,162,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00952,0.000381,0.124,0.00495,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37.1,36,36,863
2000-09-01,1999,12,49,245,312.92,0.55,3,Normal,40,6,4,3,65,118,0.38,194.9,0.62,194.9,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000492,0.134,0.00536,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2000-09-02,1999,12,49,246,307.73,0.56,3,Normal,40,6,4,3,65,118,0.38,189.7,0.62,189.7,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2000-09-03,1999,12,49,247,303.08,0.56,3,Normal,40,6,4,3,65,118,0.39,185.1,0.61,185.1,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000458,0.13,0.00518,1,0.192,0.322,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2000-09-04,1999,12,49,248,298.43,0.57,3,Normal,40,6,4,3,65,118,0.4,180.4,0.6,180.4,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,978
2000-09-05,1999,12,49,249,294.88,0.57,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2000-09-06,1999,12,49,250,290.78,0.58,3,Normal,40,6,4,3,65,118,0.41,172.8,0.59,172.8,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2000-09-07,1999,12,49,251,286.67,0.59,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2000-09-08,1999,12,50,252,282.57,0.59,3,Normal,40,6,4,3,65,118,0.42,164.6,0.58,164.6,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00974,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2000-09-09,1999,12,50,253,278.47,0.6,3,Normal,40,6,4,3,65,118,0.42,160.5,0.58,160.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00939,0.000373,0.119,0.00473,1,0.159,0.278,0.0111,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2000-09-10,1999,12,50,254,274.92,0.6,3,Normal,40,6,4,3,65,118,0.43,156.9,0.57,156.9,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00909,0.000361,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
2000-09-11,1999,12,50,255,271.36,0.61,3,Normal,40,6,4,3,65,118,0.43,153.4,0.56,153.4,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00879,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2000-09-12,1999,12,50,256,267.81,0.61,3,Normal,40,6,4,3,65,118,0.44,149.8,0.56,149.8,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,802
2000-09-13,1999,12,50,257,265.35,0.62,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,788
2000-09-14,1999,12,50,258,262.34,0.63,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2000-09-15,1999,12,51,259,259.33,0.63,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.908,32.4,31.5,31.5,755
2000-09-16,1999,12,51,260,256.32,0.64,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2000-09-17,1999,12,51,261,254.41,0.64,3,Normal,40,6,4,3,65,118,0.46,136.4,0.54,136.4,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00734,0.000291,0.109,0.0043,1,0.127,0.235,0.00931,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2000-09-18,1999,12,51,262,252.49,0.65,3,Normal,40,6,4,3,65,118,0.47,134.5,0.53,134.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
2000-09-19,1999,12,51,263,249.49,0.65,3,Normal,40,6,4,3,65,118,0.47,131.5,0.53,131.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00693,0.000274,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2000-09-20,1999,12,51,264,247.03,0.66,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00672,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.903,29.5,28.7,28.7,688
2000-09-21,1999,12,51,265,244.57,0.67,3,Normal,40,6,4,3,65,118,0.48,126.6,0.52,126.6,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0978,0.00651,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2000-09-22,1999,12,52,266,241.56,0.67,3,Normal,40,6,4,3,65,118,0.49,123.6,0.51,123.6,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.6,25.4,0.0968,0.00625,0.000247,0.103,0.00406,1,0.109,0.212,0.00838,25.1,0.928,0.97,0.9,28.3,27.4,27.4,658
2000-09-23,1999,12,52,267,239.1,0.68,3,Normal,40,6,4,3,65,118,0.49,121.1,0.51,121.1,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2000-09-24,1999,12,52,268,236.64,0.69,3,Normal,40,6,4,3,65,118,0.5,118.6,0.5,118.6,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00583,0.00023,0.101,0.00397,1,0.103,0.204,0.00802,25.2,0.925,0.97,0.897,27.1,26.3,26.3,630
2000-09-25,1999,12,52,269,234.17,0.69,3,Normal,40,6,4,3,65,118,0.5,116.2,0.5,116.2,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00562,0.000221,0.0998,0.00393,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2000-09-26,1999,12,52,270,231.71,0.7,3,Normal,40,6,4,3,65,118,0.51,113.7,0.49,113.7,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.00542,0.000213,0.0987,0.00389,1,0.096,0.195,0.00766,25.2,0.921,0.97,0.894,25.9,25.1,25.1,603
2000-09-27,1999,12,52,271,229.25,0.71,3,Normal,40,6,4,3,65,118,0.52,111.3,0.48,111.3,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0924,0.00521,0.000205,0.0976,0.00384,1,0.0927,0.19,0.00749,25.2,0.919,0.97,0.892,25.3,24.6,24.6,589
2000-09-28,1999,12,52,272,226.79,0.71,3,Normal,40,6,4,3,65,118,0.52,108.8,0.48,108.8,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.005,0.000196,0.0966,0.0038,1,0.0894,0.186,0.00731,25.3,0.918,0.97,0.89,24.7,24,24,576
2000-09-29,1999,12,53,273,224.33,0.72,3,Normal,40,6,4,3,65,118,0.53,106.3,0.47,106.3,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0907,0.00479,0.000188,0.0955,0.00375,1,0.086,0.182,0.00713,25.3,0.916,0.97,0.888,24.1,23.4,23.4,562
2000-09-30,1999,12,53,274,222.96,0.73,3,Normal,40,6,4,3,65,118,0.53,105,0.47,105,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0902,0.00467,0.000183,0.0949,0.00373,1,0.0842,0.179,0.00703,25.3,0.915,0.97,0.887,23.8,23.1,23.1,554
2000-10-01,2000,1,1,275,221.05,0.73,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2000-10-02,2000,1,1,276,219.14,0.74,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.000241,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2000-10-03,2000,1,1,277,217.22,0.75,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00597,0.000234,0.0998,0.00391,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2000-10-04,2000,1,1,278,215.31,0.75,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2000-10-05,2000,1,1,279,213.39,0.76,3,Normal,37,5,3,2,50,97,0.46,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00385,1,0.0996,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2000-10-06,2000,1,1,280,211.48,0.76,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2000-10-07,2000,1,1,281,209.57,0.77,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
2000-10-08,2000,1,2,282,208.2,0.78,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2000-10-09,2000,1,2,283,206.83,0.78,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2000-10-10,2000,1,2,284,205.46,0.78,3,Normal,37,5,3,2,50,97,0.47,108.5,0.53,108.5,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00497,0.000194,0.0947,0.0037,1,0.0889,0.184,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2000-10-11,2000,1,2,285,204.1,0.79,3,Normal,37,5,3,2,50,97,0.47,107.1,0.53,107.1,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.0941,0.00368,1,0.0871,0.181,0.00708,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2000-10-12,2000,1,2,286,202.73,0.79,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00474,0.000185,0.0935,0.00365,1,0.0852,0.179,0.00698,25.4,0,0,0,0,0,0,0
2000-10-13,2000,1,2,287,201.36,0.8,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
2000-10-14,2000,1,2,288,199.45,0.8,3,Normal,37,5,3,2,50,97,0.49,102.5,0.51,102.5,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0876,0.00446,0.000174,0.092,0.0036,1,0.0808,0.173,0.00675,25.4,0,0,0,0,0,0,0
2000-10-15,2000,1,3,289,197.53,0.81,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
