date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-05-18,2000,8,33,138,1989.6,0.066,3,Normal,55,13,13,17,178,276,0.14,1714,0.86,1100,614,45,5,12,1,551,100,18,25,18,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2001-05-19,2000,8,33,139,1943.7,0.07,3,Normal,55,13,13,17,178,276,0.14,1668,0.86,1100,568,45,5,12,0,506,100,18,25,17,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2001-05-20,2000,8,34,140,1898.1,0.074,3,Normal,55,13,13,17,178,276,0.14,1622,0.85,1100,522,45,5,12,-1,461,100,18,25,16,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2001-05-21,2000,8,34,141,1852.9,0.078,3,Normal,55,13,13,17,178,276,0.15,1577,0.85,1100,477,45,5,12,-3,418,100,18,25,14,596,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2001-05-22,2000,8,34,142,1808.1,0.082,3,Normal,55,13,13,17,178,276,0.15,1532,0.85,1100,432,45,5,12,-4,374,100,18,25,13,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2001-05-23,2000,8,34,143,1770.5,0.085,3,Normal,55,13,13,17,178,276,0.16,1495,0.84,1100,395,45,5,12,-5,338,100,18,25,12,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2001-05-24,2000,8,34,144,1733.3,0.089,3,Normal,55,13,13,17,178,276,0.16,1457,0.84,1100,357,45,5,11,-6,302,100,18,24,11,480,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2001-05-25,2000,8,34,145,1696.3,0.093,3,Normal,55,13,13,17,178,276,0.16,1420,0.84,1100,320,45,5,10,-7,267,100,18,23,10,445,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2001-05-26,2000,8,34,146,1659.7,0.098,3,Normal,55,13,13,17,178,276,0.17,1384,0.83,1100,284,45,5,9,-8,233,100,18,22,9,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2001-05-27,2000,8,35,147,1623.4,0.1,3,Normal,55,13,13,17,178,276,0.17,1347,0.83,1100,247,45,5,8,-10,199,100,18,21,7,377,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2001-05-28,2000,8,35,148,1587.4,0.11,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2001-05-29,2000,8,35,149,1558.2,0.11,3,Normal,55,13,13,17,178,276,0.18,1282,0.82,1100,182,41,5,6,-12,142,96,18,19,5,320,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-05-30,2000,8,35,150,1529.3,0.12,3,Normal,55,13,13,17,178,276,0.18,1253,0.82,1100,153,35,5,5,-12,120,90,18,18,5,298,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2001-05-31,2000,8,35,151,1500.6,0.12,3,Normal,55,13,13,17,178,276,0.18,1225,0.82,1100,125,28,4,4,-13,102,83,17,17,4,280,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47,188,4520
2001-06-01,2000,9,35,152,1472.1,0.12,3,Normal,53,12,12,13,120,210,0.14,1262,0.86,1100,162,37,5,5,-8,123,90,17,17,5,243,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2001-06-02,2000,9,35,153,1443.9,0.13,3,Normal,53,12,12,13,120,210,0.14,1234,0.85,1100,134,30,4,4,-9,105,83,16,16,4,225,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2001-06-03,2000,9,36,154,1415.9,0.13,3,Normal,53,12,12,13,120,210,0.15,1206,0.85,1100,106,24,3,3,-10,86,77,15,15,3,206,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2001-06-04,2000,9,36,155,1388.2,0.13,3,Normal,53,12,12,13,120,210,0.15,1178,0.85,1100,78,18,2,2,-11,67,71,14,14,2,187,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48.1,192,4610
2001-06-05,2000,9,36,156,1336.6,0.14,3,Normal,53,12,12,13,120,210,0.16,1127,0.84,1100,27,6,1,1,-12,31,59,13,13,1,151,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2001-06-06,2000,9,36,157,1291.9,0.14,3,Normal,53,12,12,13,120,210,0.16,1082,0.84,1082,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.785,0.607,0.0287,1.39,0.0657,4,0.296,1.69,0.0797,19.5,0.954,0.98,0.935,49.3,48.2,193,4630
2001-06-07,2000,9,36,158,1248,0.15,3,Normal,53,12,12,13,120,210,0.17,1038,0.83,1038,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.72,0.508,0.0238,1.23,0.0576,4,0.288,1.52,0.0711,19.8,0.955,0.98,0.936,48.1,47.1,189,4530
2001-06-08,2000,9,36,159,1210.6,0.15,3,Normal,53,12,12,13,120,210,0.17,1001,0.83,1001,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.666,0.424,0.0198,1.09,0.0508,4,0.28,1.37,0.0639,20.1,0.955,0.98,0.936,47,46.1,184,4420
2001-06-09,2000,9,36,160,1173.9,0.16,3,Normal,53,12,12,13,120,210,0.18,963.9,0.82,963.9,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.612,0.406,0.0188,1.02,0.0472,4,0.268,1.29,0.0596,20.3,0.955,0.98,0.936,45.7,44.8,179,4300
2001-06-10,2000,9,37,161,1143.4,0.16,3,Normal,53,12,12,13,120,210,0.18,933.4,0.82,933.4,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.58,0.391,0.018,0.971,0.0448,4,0.258,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
2001-06-11,2000,9,37,162,1113.4,0.16,3,Normal,53,12,12,13,120,210,0.19,903.4,0.81,903.4,0,0,0,0,-13,13,53,12,12,0,133,980,990,968.3,21.7,0.552,0.376,0.0173,0.929,0.0427,4,0.247,1.18,0.0541,20.6,0.955,0.98,0.936,43.5,42.6,171,4090
2001-06-12,2000,9,37,163,1084,0.17,3,Normal,53,12,12,13,120,210,0.19,874,0.81,874,0,0,0,0,-13,13,53,12,12,0,133,951,990,968.2,21.8,0.525,0.362,0.0166,0.887,0.0406,4,0.237,1.12,0.0515,20.7,0.954,0.98,0.935,42.4,41.5,166,3990
2001-06-13,2000,9,37,164,1060.3,0.17,3,Normal,53,12,12,13,120,210,0.2,850.3,0.8,850.3,0,0,0,0,-13,13,53,12,12,0,133,927,990,968.1,21.9,0.504,0.351,0.016,0.854,0.039,4,0.229,1.08,0.0495,20.8,0.954,0.979,0.934,41.4,40.6,162,3890
2001-06-14,2000,9,37,165,1037.1,0.18,3,Normal,53,12,12,13,120,210,0.2,827.1,0.8,827.1,0,0,0,0,-13,13,53,12,12,0,133,904,990,968,22,0.483,0.339,0.0154,0.822,0.0374,4,0.222,1.04,0.0475,20.9,0.953,0.977,0.932,40.5,39.6,158,3800
2001-06-15,2000,9,37,166,1014.2,0.18,3,Normal,53,12,12,13,120,210,0.21,804.2,0.79,804.2,0,0,0,0,-13,13,53,12,12,0,133,881,990,967.9,22.1,0.462,0.328,0.0149,0.79,0.0358,4,0.214,1,0.0455,21.1,0.953,0.975,0.929,39.6,38.6,154,3700
2001-06-16,2000,9,37,167,991.86,0.19,3,Normal,53,12,12,13,120,210,0.21,781.9,0.79,781.9,0,0,0,0,-13,13,53,12,12,0,133,859,990,967.9,22.1,0.441,0.317,0.0143,0.759,0.0343,3,0.288,1.05,0.0473,21.1,0.956,0.98,0.937,51.5,48.2,145,3470
2001-06-17,2000,9,38,168,974.78,0.19,3,Normal,53,12,12,13,120,210,0.21,764.8,0.79,764.8,0,0,0,0,-13,13,53,12,12,0,133,842,990,967.8,22.2,0.426,0.309,0.0139,0.735,0.0331,3,0.284,1.02,0.0459,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
2001-06-18,2000,9,38,169,957.99,0.19,3,Normal,53,12,12,13,120,210,0.22,748,0.78,748,0,0,0,0,-13,13,53,12,12,0,133,825,990,967.7,22.3,0.41,0.301,0.0135,0.711,0.0319,3,0.279,0.99,0.0445,21.3,0.957,0.98,0.938,49.8,48.2,145,3470
2001-06-19,2000,9,38,170,941.51,0.2,3,Normal,53,12,12,13,120,210,0.22,731.5,0.78,731.5,0,0,0,0,-13,13,53,12,12,0,133,809,990,967.7,22.3,0.395,0.29,0.013,0.685,0.0307,3,0.272,0.956,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2001-06-20,2000,9,38,171,925.36,0.2,3,Normal,53,12,12,13,120,210,0.23,715.4,0.77,715.4,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.279,0.0124,0.659,0.0294,3,0.264,0.924,0.0412,21.5,0.957,0.98,0.937,48,47.1,141,3390
2001-06-21,2000,9,38,172,909.56,0.2,3,Normal,53,12,12,13,120,210,0.23,699.6,0.77,699.6,0,0,0,0,-13,13,53,12,12,0,133,777,990,967.5,22.5,0.368,0.268,0.0119,0.636,0.0283,3,0.257,0.893,0.0398,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
2001-06-22,2000,9,38,173,894.13,0.21,3,Normal,53,12,12,13,120,210,0.23,684.1,0.77,684.1,0,0,0,0,-13,13,53,12,12,0,133,761,990,967.5,22.5,0.359,0.258,0.0115,0.617,0.0274,3,0.25,0.867,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
2001-06-23,2000,9,38,174,879.08,0.21,3,Normal,53,12,12,13,120,210,0.24,669.1,0.76,669.1,0,0,0,0,-13,13,53,12,12,0,133,746,990,967.4,22.6,0.351,0.248,0.011,0.598,0.0265,3,0.244,0.842,0.0373,21.7,0.956,0.98,0.937,45.5,44.6,134,3210
2001-06-24,2000,9,39,175,864.46,0.22,3,Normal,53,12,12,13,120,210,0.24,654.5,0.76,654.5,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.817,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2001-06-25,2000,9,39,176,850.3,0.22,3,Normal,53,12,12,13,120,210,0.25,640.3,0.75,640.3,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.229,0.0101,0.563,0.0248,3,0.231,0.794,0.035,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2001-06-26,2000,9,39,177,840.49,0.22,3,Normal,53,12,12,13,120,210,0.25,630.5,0.75,630.5,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.329,0.222,0.00977,0.551,0.0242,3,0.226,0.777,0.0342,22,0.955,0.98,0.936,43.2,42.4,127,3050
2001-06-27,2000,9,39,178,830.95,0.23,3,Normal,53,12,12,13,120,210,0.25,621,0.75,621,0,0,0,0,-13,13,53,12,12,0,133,698,990,967.2,22.8,0.323,0.216,0.00947,0.539,0.0237,3,0.222,0.761,0.0334,22,0.955,0.98,0.936,42.7,41.8,125,3010
2001-06-28,2000,9,39,179,821.71,0.23,3,Normal,53,12,12,13,120,210,0.26,611.7,0.74,611.7,0,0,0,0,-13,13,53,12,12,0,133,689,990,967.2,22.8,0.318,0.21,0.00919,0.528,0.0231,3,0.218,0.745,0.0327,22.1,0.955,0.98,0.935,42.1,41.3,124,2970
2001-06-29,2000,9,39,180,812.79,0.23,3,Normal,53,12,12,13,120,210,0.26,602.8,0.74,602.8,0,0,0,0,-13,13,53,12,12,0,133,680,990,967.2,22.8,0.313,0.204,0.00891,0.517,0.0226,3,0.214,0.73,0.032,22.1,0.954,0.979,0.935,41.6,40.7,122,2930
2001-06-30,2000,9,39,181,804.25,0.24,3,Normal,53,12,12,13,120,210,0.26,594.3,0.74,594.3,0,0,0,0,-13,13,53,12,12,0,133,671,990,967.1,22.9,0.308,0.198,0.00865,0.506,0.0221,3,0.21,0.716,0.0313,22.2,0.954,0.978,0.933,41.1,40.2,121,2890
2001-07-01,2000,10,40,182,796.11,0.24,3,Normal,50,10,9,9,108,186,0.23,610.1,0.77,610.1,0,0,0,0,-9,9,50,10,9,0,117,679,990,967.1,22.9,0.312,0.209,0.0091,0.521,0.0227,3,0.217,0.738,0.0322,22.2,0.955,0.98,0.935,42.2,41.4,124,2980
2001-07-02,2000,10,40,183,788.46,0.24,3,Normal,50,10,9,9,108,186,0.24,602.5,0.76,602.5,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00887,0.512,0.0223,3,0.214,0.725,0.0316,22.2,0.954,0.98,0.935,41.8,40.9,123,2950
2001-07-03,2000,10,40,184,781.4,0.25,3,Normal,50,10,9,9,108,186,0.24,595.4,0.76,595.4,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00865,0.503,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.5,121,2910
2001-07-04,2000,10,40,185,775.13,0.25,3,Normal,50,10,9,9,108,186,0.24,589.1,0.76,589.1,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.301,0.195,0.00846,0.495,0.0215,3,0.208,0.703,0.0306,22.3,0.953,0.978,0.932,40.9,40,120,2880
2001-07-05,2000,10,40,186,768.74,0.25,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2001-07-06,2000,10,40,187,756.44,0.26,3,Normal,50,10,9,9,108,186,0.25,570.4,0.75,570.4,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00789,0.472,0.0205,3,0.199,0.671,0.0291,22.4,0.952,0.976,0.929,39.8,38.8,116,2790
2001-07-07,2000,10,40,188,745.23,0.26,3,Normal,50,10,9,9,108,186,0.25,559.2,0.75,559.2,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.284,0.175,0.00755,0.458,0.0198,3,0.194,0.652,0.0282,22.5,0.951,0.974,0.927,39.1,38.1,114,2740
2001-07-08,2000,10,41,189,733.47,0.27,3,Normal,50,10,9,9,108,186,0.25,547.5,0.75,547.5,0,0,0,0,-9,9,50,10,9,0,117,616,990,966.8,23.2,0.277,0.167,0.0072,0.444,0.0191,3,0.189,0.632,0.0273,22.5,0.95,0.972,0.924,38.3,37.3,112,2680
2001-07-09,2000,10,41,190,722.26,0.27,3,Normal,50,10,9,9,108,186,0.26,536.3,0.74,536.3,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00686,0.43,0.0185,3,0.184,0.614,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2001-07-10,2000,10,41,191,712.14,0.28,3,Normal,50,10,9,9,108,186,0.26,526.1,0.74,526.1,0,0,0,0,-9,9,50,10,9,0,117,595,990,966.7,23.3,0.265,0.152,0.00656,0.417,0.0179,3,0.179,0.596,0.0257,22.7,0.949,0.97,0.92,37,35.9,108,2580
2001-07-11,2000,10,41,192,701.48,0.28,2,Mod_Wet,58,11,11,11,136,227,0.32,474.5,0.68,474.5,0,0,0,0,-11,11,58,11,11,0,147,554,990,966.7,23.3,0.242,0.123,0.00528,0.365,0.0157,2,0.263,0.627,0.0269,22.7,0.957,0.98,0.938,50.5,48.2,96.4,2310
2001-07-12,2000,10,41,193,690.82,0.29,2,Mod_Wet,58,11,11,11,136,227,0.33,463.8,0.67,463.8,0,0,0,0,-11,11,58,11,11,0,147,544,990,966.7,23.3,0.236,0.118,0.00505,0.353,0.0151,2,0.256,0.609,0.0261,22.7,0.957,0.98,0.938,49.5,48.2,96.4,2310
2001-07-13,2000,10,41,194,680.7,0.29,2,Mod_Wet,58,11,11,11,136,227,0.33,453.7,0.67,453.7,0,0,0,0,-11,11,58,11,11,0,147,534,990,966.6,23.4,0.23,0.113,0.00484,0.343,0.0147,2,0.249,0.592,0.0253,22.8,0.958,0.98,0.939,48.5,47.6,95.2,2280
2001-07-14,2000,10,41,195,670.58,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,443.6,0.66,443.6,0,0,0,0,-11,11,58,11,11,0,147,524,990,966.6,23.4,0.224,0.108,0.00463,0.332,0.0142,2,0.242,0.574,0.0245,22.8,0.957,0.98,0.938,47.6,46.6,93.2,2240
2001-07-15,2000,10,42,196,661.56,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,434.6,0.66,434.6,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00444,0.323,0.0138,2,0.236,0.559,0.0238,22.9,0.957,0.98,0.938,46.7,45.8,91.5,2200
2001-07-16,2000,10,42,197,651.99,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,425,0.65,425,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0996,0.00424,0.313,0.0133,2,0.229,0.543,0.0231,22.9,0.956,0.98,0.937,45.7,44.8,89.6,2150
2001-07-17,2000,10,42,198,642.42,0.31,2,Mod_Wet,58,11,11,11,136,227,0.35,415.4,0.65,415.4,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.0951,0.00404,0.305,0.013,2,0.223,0.528,0.0225,23,0.956,0.98,0.937,44.8,43.9,87.8,2110
2001-07-18,2000,10,42,199,633.39,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,406.4,0.64,406.4,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0908,0.00385,0.298,0.0126,2,0.217,0.515,0.0218,23.1,0.955,0.98,0.936,43.9,43,86,2060
2001-07-19,2000,10,42,200,625.46,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,398.5,0.64,398.5,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0871,0.00369,0.291,0.0124,2,0.211,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.4,2030
2001-07-20,2000,10,42,201,616.99,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,390,0.63,390,0,0,0,0,-11,11,58,11,11,0,147,470,990,966.4,23.6,0.201,0.0831,0.00352,0.284,0.012,2,0.206,0.49,0.0207,23.1,0.954,0.98,0.934,42.2,41.4,82.7,1990
2001-07-21,2000,10,42,202,608.51,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,381.5,0.63,381.5,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.198,0.0791,0.00334,0.277,0.0117,2,0.2,0.478,0.0202,23.2,0.953,0.979,0.932,41.3,40.4,80.9,1940
2001-07-22,2000,10,43,203,600.03,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,373,0.62,373,0,0,0,0,-11,11,58,11,11,0,147,453,990,966.3,23.7,0.195,0.0751,0.00317,0.27,0.0114,2,0.194,0.465,0.0196,23.2,0.952,0.977,0.93,40.4,39.5,79,1900
2001-07-23,2000,10,43,204,592.1,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,365.1,0.62,365.1,0,0,0,0,-11,11,58,11,11,0,147,445,990,966.3,23.7,0.193,0.0713,0.00301,0.264,0.0111,2,0.189,0.453,0.0191,23.3,0.951,0.975,0.927,39.6,38.6,77.3,1850
2001-07-24,2000,10,43,205,584.17,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,357.2,0.61,357.2,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0676,0.00284,0.257,0.0108,2,0.184,0.441,0.0186,23.3,0.95,0.973,0.924,38.8,37.8,75.5,1810
2001-07-25,2000,10,43,206,577.34,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,350.3,0.61,350.3,0,0,0,0,-11,11,58,11,11,0,147,430,990,966.2,23.8,0.187,0.0644,0.0027,0.252,0.0106,2,0.179,0.431,0.0181,23.4,0.949,0.972,0.922,38.1,37,74,1780
2001-07-26,2000,10,43,207,569.96,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,343,0.6,343,0,0,0,0,-11,11,58,11,11,0,147,423,990,966.2,23.8,0.185,0.0609,0.00255,0.246,0.0103,2,0.174,0.42,0.0176,23.4,0.948,0.97,0.919,37.3,36.2,72.4,1740
2001-07-27,2000,10,43,208,562.57,0.35,2,Mod_Wet,58,11,11,11,136,227,0.4,335.6,0.6,335.6,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0574,0.0024,0.24,0.01,2,0.169,0.409,0.0171,23.5,0.946,0.97,0.918,36.5,35.4,70.9,1700
2001-07-28,2000,10,43,209,555.19,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,328.2,0.59,328.2,0,0,0,0,-11,11,58,11,11,0,147,408,990,966.1,23.9,0.18,0.0539,0.00226,0.234,0.00977,2,0.164,0.398,0.0166,23.5,0.945,0.97,0.917,35.8,34.7,69.4,1660
2001-07-29,2000,10,44,210,547.81,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,320.8,0.59,320.8,0,0,0,0,-11,11,58,11,11,0,147,401,990,966.1,23.9,0.177,0.0504,0.00211,0.227,0.0095,2,0.159,0.386,0.0161,23.5,0.944,0.97,0.916,35,33.9,67.9,1630
2001-07-30,2000,10,44,211,540.97,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,314,0.58,314,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.175,0.0472,0.00197,0.222,0.00925,2,0.154,0.376,0.0157,23.6,0.943,0.97,0.915,34.3,33.2,66.4,1590
2001-07-31,2000,10,44,212,534.14,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,307.1,0.57,307.1,0,0,0,0,-11,11,58,11,11,0,147,387,990,966,24,0.172,0.044,0.00183,0.216,0.00901,2,0.15,0.366,0.0153,23.6,0.942,0.97,0.914,33.5,32.5,65,1560
2001-08-01,2000,11,44,213,527.3,0.37,2,Mod_Wet,54,9,8,6,107,184,0.35,343.3,0.65,343.3,0,0,0,0,-6,6,54,9,8,0,113,414,990,966,24,0.182,0.061,0.00254,0.243,0.0101,2,0.174,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1760
2001-08-02,2000,11,44,214,518.82,0.37,2,Mod_Wet,54,9,8,6,107,184,0.35,334.8,0.65,334.8,0,0,0,0,-6,6,54,9,8,0,113,406,990,965.9,24.1,0.179,0.057,0.00237,0.236,0.0098,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.3,1710
2001-08-03,2000,11,44,215,511.99,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,328,0.64,328,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0538,0.00223,0.23,0.00955,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36,35,69.9,1680
2001-08-04,2000,11,44,216,504.6,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,320.6,0.64,320.6,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0503,0.00209,0.224,0.00929,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.2,34.2,68.4,1640
2001-08-05,2000,11,45,217,497.22,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,313.2,0.63,313.2,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0468,0.00194,0.218,0.00902,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.8,1600
2001-08-06,2000,11,45,218,489.84,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,305.8,0.62,305.8,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0434,0.00179,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.3,1570
2001-08-07,2000,11,45,219,483,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,299,0.62,299,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0401,0.00166,0.206,0.00851,2,0.144,0.351,0.0145,23.9,0.941,0.97,0.913,32.9,31.9,63.9,1530
2001-08-08,2000,11,45,220,476.17,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,292.2,0.61,292.2,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0369,0.00152,0.201,0.00827,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2001-08-09,2000,11,45,221,470.42,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,286.4,0.61,286.4,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0342,0.00141,0.196,0.00807,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.6,30.6,61.2,1470
2001-08-10,2000,11,45,222,464.14,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,280.1,0.6,280.1,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0312,0.00128,0.191,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2001-08-11,2000,11,45,223,457.85,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,273.9,0.6,273.9,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.00762,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2001-08-12,2000,11,46,224,451.56,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,267.6,0.59,267.6,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0253,0.00104,0.18,0.0074,2,0.123,0.303,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2001-08-13,2000,11,46,225,445.82,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,261.8,0.59,261.8,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0226,0.000926,0.176,0.0072,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2001-08-14,2000,11,46,226,440.07,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,256.1,0.58,256.1,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0199,0.000813,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1310
2001-08-15,2000,11,46,227,434.33,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0172,0.000702,0.166,0.00679,2,0.111,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2001-08-16,2000,11,46,228,429.68,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,245.7,0.57,245.7,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0166,0.00068,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27.1,26.3,52.5,1260
2001-08-17,2000,11,46,229,424.49,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,240.5,0.57,240.5,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2001-08-18,2000,11,46,230,419.29,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,235.3,0.56,235.3,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000642,0.159,0.0065,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.2,1200
2001-08-19,2000,11,47,231,414.1,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,230.1,0.56,230.1,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000624,0.157,0.0064,1,0.253,0.41,0.0167,24.1,0.957,0.98,0.938,52.1,48.2,48.2,1160
2001-08-20,2000,11,47,232,408.9,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,224.9,0.55,224.9,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000605,0.155,0.0063,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2001-08-21,2000,11,47,233,404.25,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,220.3,0.55,220.3,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000589,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2001-08-22,2000,11,47,234,399.6,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,215.6,0.54,215.6,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000572,0.151,0.00613,1,0.234,0.384,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
2001-08-23,2000,11,47,235,394.96,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,211,0.53,211,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000556,0.149,0.00604,1,0.227,0.376,0.0153,24.2,0.957,0.98,0.937,48,47,47,1130
2001-08-24,2000,11,47,236,391.4,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,207.4,0.53,207.4,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000543,0.147,0.00597,1,0.222,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2001-08-25,2000,11,47,237,386.21,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,202.2,0.52,202.2,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000524,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46.1,45.1,45.1,1080
2001-08-26,2000,11,48,238,382.65,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,198.7,0.52,198.7,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0126,0.000512,0.143,0.00581,1,0.211,0.354,0.0143,24.3,0.955,0.98,0.935,45.2,44.3,44.3,1060
2001-08-27,2000,11,48,239,379.64,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,195.6,0.52,195.6,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000501,0.142,0.00575,1,0.207,0.349,0.0141,24.4,0.954,0.98,0.935,44.6,43.7,43.7,1050
2001-08-28,2000,11,48,240,377.18,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,193.2,0.51,193.2,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0122,0.000492,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,44,43.1,43.1,1030
2001-08-29,2000,11,48,241,373.63,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,189.6,0.51,189.6,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.00048,0.139,0.00564,1,0.199,0.338,0.0137,24.4,0.952,0.98,0.933,43.2,42.3,42.3,1020
2001-08-30,2000,11,48,242,369.53,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,185.5,0.5,185.5,0,0,0,0,-6,6,54,9,8,0,113,257,990,965.2,24.8,0.126,0.0115,0.000465,0.138,0.00556,1,0.193,0.331,0.0134,24.4,0.951,0.98,0.932,42.2,41.4,41.4,994
2001-08-31,2000,11,48,243,365.42,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,181.4,0.5,181.4,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.125,0.0112,0.000451,0.136,0.00548,1,0.187,0.323,0.013,24.4,0.95,0.979,0.929,41.3,40.4,40.4,970
2001-09-01,2000,12,48,244,361.87,0.5,2,Mod_Wet,46,7,6,4,75,138,0.38,223.9,0.62,223.9,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
2001-09-02,2000,12,49,245,356.67,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,218.7,0.61,218.7,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000578,0.148,0.00596,1,0.238,0.386,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2001-09-03,2000,12,49,246,351.48,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,213.5,0.61,213.5,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.132,0.0139,0.000559,0.146,0.00586,1,0.231,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2001-09-04,2000,12,49,247,346.28,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,208.3,0.6,208.3,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2001-09-05,2000,12,49,248,341.09,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,203.1,0.59,203.1,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2001-09-06,2000,12,49,249,336.44,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,198.4,0.59,198.4,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000506,0.139,0.00558,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2001-09-07,2000,12,49,250,331.79,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,193.8,0.58,193.8,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2001-09-08,2000,12,49,251,328.24,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000478,0.135,0.00543,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.9,42.9,1030
2001-09-09,2000,12,50,252,324.14,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,186.1,0.57,186.1,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000463,0.134,0.00535,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.8,41.9,41.9,1010
2001-09-10,2000,12,50,253,320.03,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,182,0.57,182,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.000449,0.132,0.00527,1,0.188,0.32,0.0128,24.7,0.949,0.98,0.93,41.8,41,41,984
2001-09-11,2000,12,50,254,315.93,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,177.9,0.56,177.9,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
2001-09-12,2000,12,50,255,312.38,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,174.4,0.56,174.4,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40.1,39.1,39.1,938
2001-09-13,2000,12,50,256,308.82,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,170.8,0.55,170.8,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
2001-09-14,2000,12,50,257,306.36,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,168.4,0.55,168.4,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.0101,0.000401,0.126,0.00502,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.6,37.6,903
2001-09-15,2000,12,50,258,303.35,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,165.3,0.55,165.3,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.0098,0.000391,0.125,0.00496,1,0.166,0.29,0.0116,24.8,0.944,0.972,0.917,38,36.9,36.9,885
2001-09-16,2000,12,51,259,300.35,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,162.3,0.54,162.3,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00955,0.00038,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,868
2001-09-17,2000,12,51,260,297.34,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,159.3,0.54,159.3,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.00929,0.00037,0.122,0.00485,1,0.158,0.279,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,851
2001-09-18,2000,12,51,261,294.33,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,156.3,0.53,156.3,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.112,0.00904,0.00036,0.121,0.0048,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.9,34.8,34.8,835
2001-09-19,2000,12,51,262,291.32,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,153.3,0.53,153.3,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00878,0.000349,0.119,0.00474,1,0.149,0.269,0.0107,24.9,0.94,0.97,0.912,35.2,34.1,34.1,819
2001-09-20,2000,12,51,263,288.86,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,150.9,0.52,150.9,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.11,0.00857,0.000341,0.118,0.0047,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.6,33.6,33.6,805
2001-09-21,2000,12,51,264,286.4,0.59,2,Mod_Wet,46,7,6,4,75,138,0.48,148.4,0.52,148.4,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00836,0.000333,0.117,0.00465,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34,33,33,792
2001-09-22,2000,12,51,265,283.94,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2001-09-23,2000,12,52,266,281.48,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,143.5,0.51,143.5,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00795,0.000316,0.115,0.00457,1,0.136,0.251,0.00998,24.9,0.937,0.97,0.909,32.8,31.9,31.9,765
2001-09-24,2000,12,52,267,279.02,0.6,2,Mod_Wet,46,7,6,4,75,138,0.49,141,0.51,141,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00774,0.000307,0.114,0.00452,1,0.133,0.247,0.0098,24.9,0.936,0.97,0.908,32.3,31.3,31.3,751
2001-09-25,2000,12,52,268,276.56,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,138.6,0.5,138.6,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.105,0.00753,0.000299,0.113,0.00448,1,0.13,0.242,0.00962,25,0.935,0.97,0.907,31.7,30.7,30.7,738
2001-09-26,2000,12,52,269,274.1,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,136.1,0.5,136.1,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00732,0.00029,0.112,0.00443,1,0.126,0.238,0.00944,25,0.934,0.97,0.906,31.1,30.2,30.2,724
2001-09-27,2000,12,52,270,271.64,0.61,2,Mod_Wet,46,7,6,4,75,138,0.51,133.6,0.49,133.6,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00711,0.000282,0.111,0.00439,1,0.123,0.234,0.00926,25,0.932,0.97,0.905,30.5,29.6,29.6,711
2001-09-28,2000,12,52,271,269.17,0.61,2,Mod_Wet,46,7,6,4,75,138,0.51,131.2,0.49,131.2,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.0069,0.000274,0.11,0.00434,1,0.12,0.229,0.00908,25,0.931,0.97,0.904,29.9,29,29,697
2001-09-29,2000,12,52,272,266.71,0.62,2,Mod_Wet,46,7,6,4,75,138,0.52,128.7,0.48,128.7,0,0,0,0,-4,4,46,7,6,0,79,188,990,964.8,25.2,0.102,0.00669,0.000265,0.108,0.0043,1,0.116,0.225,0.00891,25,0.93,0.97,0.903,29.4,28.5,28.5,684
2001-09-30,2000,12,53,273,264.25,0.62,2,Mod_Wet,46,7,6,4,75,138,0.52,126.3,0.48,126.3,0,0,0,0,-4,4,46,7,6,0,79,185,990,964.8,25.2,0.101,0.00648,0.000257,0.107,0.00425,1,0.113,0.22,0.00873,25,0.929,0.97,0.902,28.8,27.9,27.9,670
2001-10-01,2001,1,1,274,261.79,0.63,2,Mod_Wet,41,6,4,3,56,110,0.42,151.8,0.58,151.8,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000343,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2001-10-02,2001,1,1,275,262.61,0.62,2,Mod_Wet,41,6,4,3,56,110,0.42,152.6,0.58,152.6,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,818
2001-10-03,2001,1,1,276,263.43,0.62,2,Mod_Wet,41,6,4,3,56,110,0.42,153.4,0.58,153.4,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00879,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,823
2001-10-04,2001,1,1,277,260.42,0.63,2,Mod_Wet,41,6,4,3,56,110,0.42,150.4,0.58,150.4,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.107,0.00854,0.000338,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2001-10-05,2001,1,1,278,257.96,0.63,2,Mod_Wet,41,6,4,3,56,110,0.43,148,0.57,148,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33,33,793
2001-10-06,2001,1,1,279,255.5,0.64,2,Mod_Wet,41,6,4,3,56,110,0.43,145.5,0.57,145.5,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00812,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2001-10-07,2001,1,1,280,253.04,0.64,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00791,0.000313,0.112,0.00443,1,0.136,0.248,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2001-10-08,2001,1,2,281,250.58,0.65,2,Mod_Wet,41,6,4,3,56,110,0.44,140.6,0.56,140.6,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.0077,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2001-10-09,2001,1,2,282,248.12,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00749,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,739
2001-10-10,2001,1,2,283,245.66,0.66,2,Mod_Wet,41,6,4,3,56,110,0.45,135.7,0.55,135.7,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00728,0.000287,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.2,30.2,30.2,725
2001-10-11,2001,1,2,284,243.2,0.67,3,Normal,37,5,3,2,50,97,0.4,146.2,0.6,146.2,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00818,0.000323,0.111,0.00439,1,0.14,0.251,0.00991,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2001-10-12,2001,1,2,285,240.74,0.68,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00797,0.000314,0.11,0.00434,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.1,32.1,32.1,772
2001-10-13,2001,1,2,286,238.28,0.68,3,Normal,37,5,3,2,50,97,0.41,141.3,0.59,141.3,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00776,0.000306,0.109,0.0043,1,0.133,0.242,0.00955,25.1,0.935,0.97,0.907,32.6,31.6,31.6,758
2001-10-14,2001,1,2,287,235.82,0.69,3,Normal,37,5,3,2,50,97,0.41,138.8,0.59,138.8,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00425,1,0.13,0.238,0.00937,25.1,0.934,0.97,0.906,32,31,31,745
2001-10-15,2001,1,3,288,234.45,0.69,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000293,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2001-10-16,2001,1,3,289,232.53,0.7,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0992,0.00727,0.000286,0.107,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2001-10-17,2001,1,3,290,230.62,0.7,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2001-10-18,2001,1,3,291,228.71,0.71,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00695,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2001-10-19,2001,1,3,292,231.17,0.7,3,Normal,37,5,3,2,50,97,0.42,134.2,0.58,134.2,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00715,0.000282,0.106,0.00417,1,0.124,0.23,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2001-10-20,2001,1,3,293,233.63,0.69,3,Normal,37,5,3,2,50,97,0.41,136.6,0.58,136.6,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0996,0.00736,0.00029,0.107,0.00421,1,0.127,0.234,0.00921,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2001-10-21,2001,1,3,294,230.62,0.7,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2001-10-22,2001,1,4,295,230.35,0.7,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2001-10-23,2001,1,4,296,230.62,0.7,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2001-10-24,2001,1,4,297,230.89,0.7,3,Normal,37,5,3,2,50,97,0.42,133.9,0.58,133.9,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00713,0.000281,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2001-10-25,2001,1,4,298,230.07,0.7,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2001-10-26,2001,1,4,299,227.07,0.71,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
2001-10-27,2001,1,4,300,226.79,0.71,3,Normal,37,5,3,2,50,97,0.43,129.8,0.57,129.8,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000267,0.104,0.00409,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,695
2001-10-28,2001,1,4,301,230.35,0.7,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2001-10-29,2001,1,5,302,233.9,0.69,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2001-10-30,2001,1,5,303,233.08,0.7,3,Normal,37,5,3,2,50,97,0.42,136.1,0.58,136.1,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00732,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2001-10-31,2001,1,5,304,230.07,0.7,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2001-11-01,2001,2,5,305,228.16,0.71,3,Normal,36,5,3,2,47,93,0.41,135.2,0.59,135.2,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00724,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2001-11-02,2001,2,5,306,227.34,0.71,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30,30,721
2001-11-03,2001,2,5,307,228.16,0.71,3,Normal,36,5,3,2,47,93,0.41,135.2,0.59,135.2,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00724,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2001-11-04,2001,2,5,308,227.34,0.71,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30,30,721
2001-11-05,2001,2,6,309,226.52,0.71,3,Normal,36,5,3,2,47,93,0.41,133.5,0.59,133.5,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2001-11-06,2001,2,6,310,226.79,0.71,3,Normal,36,5,3,2,47,93,0.41,133.8,0.59,133.8,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2001-11-07,2001,2,6,311,227.61,0.71,3,Normal,36,5,3,2,47,93,0.41,134.6,0.59,134.6,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2001-11-08,2001,2,6,312,229.53,0.71,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0992,0.00736,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,733
2001-11-09,2001,2,6,313,231.44,0.7,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.9,31,31,743
2001-11-10,2001,2,6,314,230.07,0.7,3,Normal,36,5,3,2,47,93,0.4,137.1,0.6,137.1,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.128,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2001-11-11,2001,2,6,315,231.44,0.7,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.9,31,31,743
2001-11-12,2001,2,7,316,232.81,0.7,3,Normal,36,5,3,2,47,93,0.4,139.8,0.6,139.8,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.000301,0.108,0.00425,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.2,31.3,31.3,751
2001-11-13,2001,2,7,317,234.17,0.69,3,Normal,36,5,3,2,47,93,0.4,141.2,0.6,141.2,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00775,0.000305,0.109,0.00428,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2001-11-14,2001,2,7,318,237.18,0.69,3,Normal,36,5,3,2,47,93,0.39,144.2,0.61,144.2,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00801,0.000315,0.11,0.00433,1,0.137,0.247,0.00974,25.1,0.937,0.97,0.908,33.3,32.3,32.3,775
2001-11-15,2001,2,7,319,236.91,0.69,3,Normal,36,5,3,2,47,93,0.39,143.9,0.61,143.9,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000315,0.11,0.00433,1,0.137,0.247,0.00972,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2001-11-16,2001,2,7,320,236.64,0.69,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00432,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
2001-11-17,2001,2,7,321,239.1,0.68,3,Normal,36,5,3,2,47,93,0.39,146.1,0.61,146.1,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00817,0.000322,0.111,0.00437,1,0.14,0.251,0.00988,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2001-11-18,2001,2,7,322,240.46,0.68,3,Normal,36,5,3,2,47,93,0.39,147.5,0.61,147.5,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00828,0.000327,0.111,0.00439,1,0.142,0.253,0.00998,25.1,0.938,0.97,0.91,34.1,33,33,793
2001-11-19,2001,2,8,323,241.28,0.67,3,Normal,36,5,3,2,47,93,0.39,148.3,0.61,148.3,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.00033,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2001-11-20,2001,2,8,324,243.74,0.67,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2001-11-21,2001,2,8,325,244.57,0.67,3,Normal,36,5,3,2,47,93,0.38,151.6,0.62,151.6,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2001-11-22,2001,2,8,326,244.29,0.67,3,Normal,36,5,3,2,47,93,0.38,151.3,0.62,151.3,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00861,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,814
2001-11-23,2001,2,8,327,245.66,0.66,3,Normal,36,5,3,2,47,93,0.38,152.7,0.62,152.7,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00449,1,0.149,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2001-11-24,2001,2,8,328,245.39,0.66,3,Normal,36,5,3,2,47,93,0.38,152.4,0.62,152.4,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000344,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,820
2001-11-25,2001,2,8,329,246.21,0.66,3,Normal,36,5,3,2,47,93,0.38,153.2,0.62,153.2,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2001-11-26,2001,2,9,330,249.76,0.65,3,Normal,36,5,3,2,47,93,0.37,156.8,0.63,156.8,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000359,0.115,0.00456,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2001-11-27,2001,2,9,331,250.03,0.65,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.0091,0.00036,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,845
2001-11-28,2001,2,9,332,250.31,0.65,3,Normal,36,5,3,2,47,93,0.37,157.3,0.63,157.3,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.000361,0.116,0.00457,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.3,35.3,846
2001-11-29,2001,2,9,333,252.77,0.65,3,Normal,36,5,3,2,47,93,0.37,159.8,0.63,159.8,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00933,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
2001-11-30,2001,2,9,334,252.49,0.65,3,Normal,36,5,3,2,47,93,0.37,159.5,0.63,159.5,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00931,0.000368,0.117,0.00461,1,0.158,0.274,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,858
2001-12-01,2001,3,9,335,250.58,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,173.6,0.69,173.6,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0105,0.000415,0.121,0.00479,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2001-12-02,2001,3,9,336,249.76,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,172.8,0.69,172.8,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0104,0.000412,0.121,0.00477,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2001-12-03,2001,3,10,337,248.39,0.66,4,Mod_Dry,31,5,3,2,36,77,0.31,171.4,0.69,171.4,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,931
2001-12-04,2001,3,10,338,247.03,0.66,4,Mod_Dry,31,5,3,2,36,77,0.31,170,0.69,170,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000403,0.12,0.00472,1,0.172,0.292,0.0115,25,0.945,0.975,0.921,39.4,38.5,38.5,923
2001-12-05,2001,3,10,339,247.3,0.66,4,Mod_Dry,31,5,3,2,36,77,0.31,170.3,0.69,170.3,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000404,0.12,0.00473,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
2001-12-06,2001,3,10,340,248.12,0.66,4,Mod_Dry,31,5,3,2,36,77,0.31,171.1,0.69,171.1,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.174,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
2001-12-07,2001,3,10,341,248.94,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,171.9,0.69,171.9,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00476,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2001-12-08,2001,3,10,342,251.95,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,174.9,0.69,174.9,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.00042,0.122,0.00481,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2001-12-09,2001,3,10,343,251.67,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,174.7,0.69,174.7,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.00481,1,0.178,0.3,0.0119,25,0.947,0.977,0.925,40.5,39.6,39.6,951
2001-12-10,2001,3,11,344,250.31,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,173.3,0.69,173.3,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00478,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.2,39.3,39.3,942
2001-12-11,2001,3,11,345,247.3,0.66,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2001-12-12,2001,3,11,346,245.93,0.66,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2001-12-13,2001,3,11,347,247.3,0.66,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2001-12-14,2001,3,11,348,248.67,0.66,5,Dry,26,4,3,2,24,59,0.24,189.7,0.76,189.7,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2001-12-15,2001,3,11,349,250.58,0.65,5,Dry,26,4,3,2,24,59,0.23,191.6,0.77,191.6,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
