date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-12-16,2001,3,11,350,253.59,0.64,5,Dry,26,4,3,2,24,59,0.23,194.6,0.77,194.6,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2001-12-17,2001,3,12,351,255.5,0.64,5,Dry,26,4,3,2,24,59,0.23,196.5,0.77,196.5,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2001-12-18,2001,3,12,352,256.87,0.64,5,Dry,26,4,3,2,24,59,0.23,197.9,0.77,197.9,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2001-12-19,2001,3,12,353,256.05,0.64,5,Dry,26,4,3,2,24,59,0.23,197.1,0.77,197.1,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00511,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45,45,1080
2001-12-20,2001,3,12,354,251.95,0.65,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2001-12-21,2001,3,12,355,248.39,0.66,5,Dry,26,4,3,2,24,59,0.24,189.4,0.76,189.4,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.3,43.3,1040
2001-12-22,2001,3,12,356,245.93,0.66,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2001-12-23,2001,3,12,357,242.92,0.67,5,Dry,26,4,3,2,24,59,0.24,183.9,0.76,183.9,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2001-12-24,2001,3,13,358,241.56,0.67,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2001-12-25,2001,3,13,359,239.64,0.68,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2001-12-26,2001,3,13,360,238.28,0.68,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2001-12-27,2001,3,13,361,236.91,0.69,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2001-12-28,2001,3,13,362,238.82,0.68,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2001-12-29,2001,3,13,363,239.64,0.68,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2001-12-30,2001,3,13,364,241.56,0.67,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2001-12-31,2001,3,14,365,244.02,0.67,5,Dry,26,4,3,2,24,59,0.24,185,0.76,185,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.3,42.3,1010
2002-01-01,2001,4,14,1,243.2,0.67,5,Dry,29,5,4,2,33,73,0.3,170.2,0.7,170.2,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.00471,1,0.172,0.291,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,925
2002-01-02,2001,4,14,2,242.38,0.67,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2002-01-03,2001,4,14,3,242.65,0.67,5,Dry,29,5,4,2,33,73,0.3,169.7,0.7,169.7,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2002-01-04,2001,4,14,4,243.47,0.67,5,Dry,29,5,4,2,33,73,0.3,170.5,0.7,170.5,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2002-01-05,2001,4,14,5,242.1,0.67,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2002-01-06,2001,4,14,6,240.74,0.68,5,Dry,29,5,4,2,33,73,0.3,167.7,0.7,167.7,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,910
2002-01-07,2001,4,15,7,240.46,0.68,5,Dry,29,5,4,2,33,73,0.3,167.5,0.7,167.5,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00998,0.000394,0.118,0.00465,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.919,38.9,37.9,37.9,909
2002-01-08,2001,4,15,8,239.64,0.68,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2002-01-09,2001,4,15,9,241.56,0.67,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00467,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
2002-01-10,2001,4,15,10,246.75,0.66,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2002-01-11,2001,4,15,11,250.31,0.65,5,Dry,29,5,4,2,33,73,0.29,177.3,0.71,177.3,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
2002-01-12,2001,4,15,12,254.41,0.64,5,Dry,29,5,4,2,33,73,0.29,181.4,0.71,181.4,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,991
2002-01-13,2001,4,15,13,257.96,0.63,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2002-01-14,2001,4,16,14,259.88,0.63,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2002-01-15,2001,4,16,15,259.06,0.63,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2002-01-16,2001,4,16,16,259.88,0.63,5,Dry,29,5,4,2,33,73,0.28,186.9,0.72,186.9,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.6,42.6,1020
2002-01-17,2001,4,16,17,259.06,0.63,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2002-01-18,2001,4,16,18,260.42,0.63,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2002-01-19,2001,4,16,19,265.62,0.62,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2002-01-20,2001,4,16,20,270.27,0.61,5,Dry,29,5,4,2,33,73,0.27,197.3,0.73,197.3,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2002-01-21,2001,4,17,21,273.82,0.6,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2002-01-22,2001,4,17,22,277.92,0.6,5,Dry,29,5,4,2,33,73,0.26,204.9,0.74,204.9,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2002-01-23,2001,4,17,23,281.48,0.59,5,Dry,29,5,4,2,33,73,0.26,208.5,0.74,208.5,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.123,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2002-01-24,2001,4,17,24,281.75,0.59,5,Dry,29,5,4,2,33,73,0.26,208.8,0.74,208.8,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2002-01-25,2001,4,17,25,282.57,0.59,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2002-01-26,2001,4,17,26,286.67,0.59,5,Dry,29,5,4,2,33,73,0.26,213.7,0.74,213.7,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2002-01-27,2001,4,17,27,289.14,0.58,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2002-01-28,2001,4,18,28,291.6,0.58,5,Dry,29,5,4,2,33,73,0.25,218.6,0.75,218.6,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2002-01-29,2001,4,18,29,294.06,0.58,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2002-01-30,2001,4,18,30,295.42,0.57,5,Dry,29,5,4,2,33,73,0.25,222.4,0.75,222.4,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0147,0.000583,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2002-01-31,2001,4,18,31,294.6,0.57,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2002-02-01,2001,5,18,32,296.52,0.57,5,Dry,31,6,4,3,41,85,0.29,211.5,0.71,211.5,0,0,0,0,-3,3,31,6,4,0,44,253,990,964.9,25.1,0.125,0.0137,0.000547,0.138,0.00551,1,0.228,0.366,0.0146,24.7,0.957,0.98,0.938,49.1,48.1,48.1,1160
2002-02-02,2001,5,18,33,300.07,0.57,5,Dry,31,6,4,3,41,85,0.28,215.1,0.72,215.1,0,0,0,0,-3,3,31,6,4,0,44,256,990,964.9,25.1,0.126,0.014,0.000559,0.14,0.00558,1,0.233,0.373,0.0149,24.7,0.957,0.98,0.938,49.9,48.2,48.2,1160
2002-02-03,2001,5,18,34,304.17,0.56,5,Dry,31,6,4,3,41,85,0.28,219.2,0.72,219.2,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000573,0.142,0.00565,1,0.238,0.38,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2002-02-04,2001,5,19,35,305.54,0.56,5,Dry,31,6,4,3,41,85,0.28,220.5,0.72,220.5,0,0,0,0,-3,3,31,6,4,0,44,262,990,964.9,25.1,0.128,0.0145,0.000578,0.142,0.00568,1,0.24,0.383,0.0153,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2002-02-05,2001,5,19,36,306.91,0.56,5,Dry,31,6,4,3,41,85,0.28,221.9,0.72,221.9,0,0,0,0,-3,3,31,6,4,0,44,263,990,964.9,25.1,0.128,0.0146,0.000583,0.143,0.0057,1,0.242,0.385,0.0154,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2002-02-06,2001,5,19,37,308.82,0.56,5,Dry,31,6,4,3,41,85,0.28,223.8,0.72,223.8,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.00059,0.144,0.00574,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2002-02-07,2001,5,19,38,308.55,0.56,5,Dry,31,6,4,3,41,85,0.28,223.6,0.72,223.6,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.000589,0.144,0.00573,1,0.244,0.388,0.0155,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2002-02-08,2001,5,19,39,311.01,0.55,5,Dry,31,6,4,3,41,85,0.27,226,0.73,226,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.015,0.000597,0.145,0.00578,1,0.248,0.392,0.0157,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2002-02-09,2001,5,19,40,314.57,0.55,5,Dry,31,6,4,3,41,85,0.27,229.6,0.73,229.6,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.00061,0.146,0.00585,2,0.0975,0.244,0.00974,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2002-02-10,2001,5,19,41,316.48,0.55,5,Dry,31,6,4,3,41,85,0.27,231.5,0.73,231.5,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000617,0.147,0.00588,2,0.0987,0.246,0.00983,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2002-02-11,2001,5,20,42,320.58,0.54,5,Dry,31,6,4,3,41,85,0.27,235.6,0.73,235.6,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000631,0.149,0.00596,2,0.102,0.25,0.01,24.7,0.925,0.97,0.897,26.4,25.6,51.3,1230
2002-02-12,2001,5,20,43,326.32,0.53,5,Dry,31,6,4,3,41,85,0.26,241.3,0.74,241.3,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0163,0.000651,0.151,0.00607,2,0.105,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2002-02-13,2001,5,20,44,333.71,0.53,5,Dry,31,6,4,3,41,85,0.26,248.7,0.74,248.7,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000677,0.155,0.0062,2,0.11,0.265,0.0106,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2002-02-14,2001,5,20,45,340.54,0.52,5,Dry,31,6,4,3,41,85,0.25,255.5,0.75,255.5,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0196,0.000788,0.16,0.00642,2,0.115,0.275,0.011,24.6,0.931,0.97,0.903,28.7,27.8,55.7,1340
2002-02-15,2001,5,20,46,347.38,0.51,5,Dry,31,6,4,3,41,85,0.24,262.4,0.76,262.4,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.143,0.0228,0.000919,0.165,0.00665,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2002-02-16,2001,5,20,47,354.76,0.5,5,Dry,31,6,4,3,41,85,0.24,269.8,0.76,269.8,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0263,0.00106,0.172,0.00691,2,0.125,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.8,1410
2002-02-17,2001,5,20,48,363.24,0.49,5,Dry,31,6,4,3,41,85,0.23,278.2,0.77,278.2,0,0,0,0,-3,3,31,6,4,0,44,319,990,965.2,24.8,0.148,0.0303,0.00122,0.179,0.0072,2,0.13,0.309,0.0125,24.5,0.936,0.97,0.907,31.2,30.3,60.6,1450
2002-02-18,2001,5,21,49,368.98,0.49,5,Dry,31,6,4,3,41,85,0.23,284,0.77,284,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.033,0.00133,0.183,0.0074,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.8,1480
2002-02-19,2001,5,21,50,376.36,0.48,5,Dry,31,6,4,3,41,85,0.23,291.4,0.77,291.4,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0365,0.00148,0.189,0.00766,2,0.139,0.329,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2002-02-20,2001,5,21,51,383.2,0.48,5,Dry,31,6,4,3,41,85,0.22,298.2,0.78,298.2,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0398,0.00161,0.195,0.0079,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,64.9,1560
2002-02-21,2001,5,21,52,386.75,0.47,5,Dry,31,6,4,3,41,85,0.22,301.8,0.78,301.8,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.156,0.0414,0.00168,0.198,0.00802,2,0.146,0.344,0.014,24.3,0.941,0.97,0.912,33.9,32.8,65.7,1580
2002-02-22,2001,5,21,53,391.95,0.47,5,Dry,31,6,4,3,41,85,0.22,306.9,0.78,306.9,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0439,0.00178,0.202,0.00821,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2002-02-23,2001,5,21,54,401.52,0.46,5,Dry,31,6,4,3,41,85,0.21,316.5,0.79,316.5,0,0,0,0,-3,3,31,6,4,0,44,358,990,965.4,24.6,0.162,0.0484,0.00197,0.21,0.00854,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.5,34.4,68.8,1650
2002-02-24,2001,5,21,55,410.54,0.45,5,Dry,31,6,4,3,41,85,0.21,325.5,0.79,325.5,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00214,0.218,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2002-02-25,2001,5,22,56,417.38,0.44,5,Dry,31,6,4,3,41,85,0.2,332.4,0.8,332.4,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0559,0.00228,0.223,0.0091,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.1,1730
2002-02-26,2001,5,22,57,427.49,0.44,5,Dry,31,6,4,3,41,85,0.2,342.5,0.8,342.5,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0607,0.00248,0.232,0.00946,2,0.174,0.405,0.0166,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2002-02-27,2001,5,22,58,441.44,0.42,5,Dry,31,6,4,3,41,85,0.19,356.4,0.81,356.4,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0672,0.00275,0.243,0.00996,2,0.183,0.426,0.0175,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2002-02-28,2001,5,22,59,452.1,0.42,5,Dry,31,6,4,3,41,85,0.19,367.1,0.81,367.1,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0723,0.00297,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80.1,1920
2002-03-01,2001,6,22,60,461.67,0.41,5,Dry,36,8,6,4,53,107,0.23,354.7,0.77,354.7,0,0,0,0,-4,4,36,8,6,0,57,405,990,965.7,24.3,0.178,0.0664,0.00273,0.245,0.0101,2,0.182,0.427,0.0175,23.9,0.949,0.975,0.925,39.4,38.4,76.9,1850
2002-03-02,2001,6,22,61,472.89,0.4,5,Dry,36,8,6,4,53,107,0.23,365.9,0.77,365.9,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0717,0.00295,0.254,0.0105,2,0.189,0.443,0.0183,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
2002-03-03,2001,6,22,62,482.46,0.4,5,Dry,36,8,6,4,53,107,0.22,375.5,0.78,375.5,0,0,0,0,-4,4,36,8,6,0,57,425,990,965.8,24.2,0.186,0.0762,0.00315,0.262,0.0108,2,0.196,0.458,0.0189,23.8,0.952,0.98,0.932,41.7,40.8,81.6,1960
2002-03-04,2001,6,23,63,490.39,0.39,5,Dry,36,8,6,4,53,107,0.22,383.4,0.78,383.4,0,0,0,0,-4,4,36,8,6,0,57,433,990,965.8,24.2,0.188,0.08,0.00331,0.268,0.0111,2,0.201,0.47,0.0194,23.7,0.953,0.98,0.934,42.5,41.6,83.3,2000
2002-03-05,2001,6,23,64,497.22,0.39,5,Dry,36,8,6,4,53,107,0.21,390.2,0.79,390.2,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0832,0.00344,0.274,0.0113,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.2,42.4,84.7,2030
2002-03-06,2001,6,23,65,501.87,0.38,5,Dry,36,8,6,4,53,107,0.21,394.9,0.79,394.9,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.193,0.0854,0.00354,0.278,0.0115,2,0.209,0.487,0.0202,23.7,0.954,0.98,0.935,43.7,42.8,85.7,2060
2002-03-07,2001,6,23,66,507.61,0.38,5,Dry,36,8,6,4,53,107,0.21,400.6,0.79,400.6,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0881,0.00365,0.283,0.0117,2,0.213,0.496,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2002-03-08,2001,6,23,67,517.18,0.37,5,Dry,36,8,6,4,53,107,0.21,410.2,0.79,410.2,0,0,0,0,-4,4,36,8,6,0,57,460,990,965.9,24.1,0.198,0.0926,0.00385,0.291,0.0121,2,0.219,0.51,0.0212,23.6,0.956,0.98,0.937,45.3,44.4,88.8,2130
2002-03-09,2001,6,23,68,525.11,0.37,5,Dry,36,8,6,4,53,107,0.2,418.1,0.8,418.1,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0963,0.00401,0.297,0.0124,2,0.225,0.522,0.0217,23.5,0.956,0.98,0.937,46.1,45.2,90.3,2170
2002-03-10,2001,6,23,69,533.59,0.36,5,Dry,36,8,6,4,53,107,0.2,426.6,0.8,426.6,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.1,0.00418,0.304,0.0127,2,0.23,0.535,0.0223,23.5,0.957,0.98,0.938,47,46,92,2210
2002-03-11,2001,6,24,70,539.33,0.36,5,Dry,36,8,6,4,53,107,0.2,432.3,0.8,432.3,0,0,0,0,-4,4,36,8,6,0,57,482,990,966,24,0.206,0.103,0.0043,0.309,0.0129,2,0.234,0.543,0.0227,23.4,0.957,0.98,0.938,47.5,46.6,93.2,2240
2002-03-12,2001,6,24,71,545.62,0.36,5,Dry,36,8,6,4,53,107,0.2,438.6,0.8,438.6,0,0,0,0,-4,4,36,8,6,0,57,489,990,966.1,23.9,0.208,0.106,0.00443,0.314,0.0131,2,0.239,0.553,0.0231,23.4,0.957,0.98,0.938,48.2,47.2,94.4,2270
2002-03-13,2001,6,24,72,552.46,0.35,5,Dry,36,8,6,4,53,107,0.19,445.5,0.81,445.5,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00457,0.32,0.0134,2,0.243,0.563,0.0235,23.4,0.958,0.98,0.939,48.9,47.9,95.8,2300
2002-03-14,2001,6,24,73,557.1,0.35,5,Dry,36,8,6,4,53,107,0.19,450.1,0.81,450.1,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00466,0.323,0.0135,2,0.246,0.57,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2002-03-15,2001,6,24,74,558.47,0.35,5,Dry,36,8,6,4,53,107,0.19,451.5,0.81,451.5,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.213,0.112,0.00469,0.325,0.0136,2,0.247,0.572,0.0239,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2002-03-16,2001,6,24,75,559.29,0.35,5,Dry,36,8,6,4,53,107,0.19,452.3,0.81,452.3,0,0,0,0,-4,4,36,8,6,0,57,502,990,966.1,23.9,0.213,0.112,0.00471,0.325,0.0136,2,0.248,0.573,0.024,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2002-03-17,2001,6,24,76,561.21,0.35,5,Dry,36,8,6,4,53,107,0.19,454.2,0.81,454.2,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00475,0.327,0.0137,2,0.249,0.576,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
2002-03-18,2001,6,25,77,564.21,0.35,5,Dry,36,8,6,4,53,107,0.19,457.2,0.81,457.2,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00481,0.33,0.0138,2,0.251,0.581,0.0243,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2002-03-19,2001,6,25,78,568.32,0.34,5,Dry,36,8,6,4,53,107,0.19,461.3,0.81,461.3,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.117,0.0049,0.334,0.014,2,0.254,0.588,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2002-03-20,2001,6,25,79,574.06,0.34,5,Dry,36,8,6,4,53,107,0.19,467.1,0.81,467.1,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.00502,0.34,0.0143,2,0.258,0.598,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2002-03-21,2001,6,25,80,580.35,0.34,5,Dry,36,8,6,4,53,107,0.18,473.4,0.82,473.4,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.224,0.122,0.00515,0.346,0.0146,2,0.262,0.608,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
2002-03-22,2001,6,25,81,584.45,0.34,5,Dry,36,8,6,4,53,107,0.18,477.4,0.82,477.4,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00523,0.351,0.0148,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2002-03-23,2001,6,25,82,588.55,0.33,5,Dry,36,8,6,4,53,107,0.18,481.6,0.82,481.6,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.2,23.8,0.229,0.126,0.00532,0.355,0.0149,2,0.268,0.622,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2002-03-24,2001,6,25,83,592.1,0.33,5,Dry,36,8,6,4,53,107,0.18,485.1,0.82,485.1,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.231,0.128,0.00539,0.359,0.0151,2,0.27,0.629,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-03-25,2001,6,26,84,597.3,0.33,5,Dry,36,8,6,4,53,107,0.18,490.3,0.82,490.3,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.234,0.13,0.0055,0.364,0.0154,3,0.163,0.527,0.0222,23.2,0.945,0.97,0.917,35.1,34.1,102,2450
2002-03-26,2001,6,26,85,603.04,0.33,5,Dry,36,8,6,4,53,107,0.18,496,0.82,496,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00562,0.37,0.0156,3,0.166,0.536,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2002-03-27,2001,6,26,86,611.52,0.32,5,Dry,36,8,6,4,53,107,0.17,504.5,0.82,504.5,0,0,0,0,-4,4,36,8,6,0,57,555,990,966.3,23.7,0.242,0.138,0.00583,0.38,0.0161,3,0.17,0.549,0.0232,23.1,0.947,0.97,0.918,36.1,35,105,2520
2002-03-28,2001,6,26,87,619.45,0.32,5,Dry,36,8,6,4,53,107,0.17,512.5,0.83,512.5,0,0,0,0,-4,4,36,8,6,0,57,562,990,966.4,23.6,0.246,0.143,0.00607,0.389,0.0165,3,0.173,0.563,0.0238,23.1,0.948,0.97,0.919,36.6,35.5,107,2560
2002-03-29,2001,6,26,88,625.74,0.32,5,Dry,36,8,6,4,53,107,0.17,518.7,0.83,518.7,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00625,0.397,0.0168,3,0.176,0.573,0.0243,23,0.948,0.97,0.92,37,35.9,108,2590
2002-03-30,2001,6,26,89,629.29,0.31,5,Dry,36,8,6,4,53,107,0.17,522.3,0.83,522.3,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.252,0.15,0.00636,0.402,0.017,3,0.178,0.579,0.0246,23,0.949,0.97,0.92,37.3,36.1,108,2600
2002-03-31,2001,6,26,90,632.85,0.31,5,Dry,36,8,6,4,53,107,0.17,525.9,0.83,525.9,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00646,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2002-04-01,2001,7,27,91,638.04,0.31,5,Dry,40,10,8,5,62,125,0.2,513,0.8,513,0,0,0,0,-5,5,40,10,8,0,67,571,990,966.5,23.5,0.251,0.144,0.0061,0.395,0.0168,3,0.173,0.568,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
2002-04-02,2001,7,27,92,643.78,0.31,5,Dry,40,10,8,5,62,125,0.19,518.8,0.81,518.8,0,0,0,0,-5,5,40,10,8,0,67,577,990,966.5,23.5,0.254,0.148,0.00627,0.402,0.0171,3,0.176,0.578,0.0246,22.9,0.948,0.97,0.92,36.9,35.8,107,2580
2002-04-03,2001,7,27,93,650.62,0.3,5,Dry,40,10,8,5,62,125,0.19,525.6,0.81,525.6,0,0,0,0,-5,5,40,10,8,0,67,584,990,966.5,23.5,0.258,0.152,0.00647,0.41,0.0175,3,0.179,0.589,0.0251,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
2002-04-04,2001,7,27,94,659.1,0.3,5,Dry,40,10,8,5,62,125,0.19,534.1,0.81,534.1,0,0,0,0,-5,5,40,10,8,0,67,592,990,966.5,23.5,0.263,0.158,0.00672,0.421,0.0179,3,0.183,0.604,0.0257,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2002-04-05,2001,7,27,95,667.03,0.3,5,Dry,40,10,8,5,62,125,0.19,542,0.81,542,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.268,0.163,0.00696,0.431,0.0184,3,0.186,0.617,0.0263,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2002-04-06,2001,7,27,96,677.69,0.29,5,Dry,40,10,8,5,62,125,0.18,552.7,0.82,552.7,0,0,0,0,-5,5,40,10,8,0,67,611,990,966.6,23.4,0.274,0.17,0.00728,0.444,0.019,3,0.191,0.635,0.0271,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2002-04-07,2001,7,27,97,688.9,0.29,5,Dry,40,10,8,5,62,125,0.18,563.9,0.82,563.9,0,0,0,0,-5,5,40,10,8,0,67,622,990,966.7,23.3,0.28,0.178,0.00761,0.458,0.0196,3,0.196,0.654,0.028,22.7,0.952,0.976,0.929,39.8,38.8,117,2800
2002-04-08,2001,7,28,98,702.85,0.28,5,Dry,40,10,8,5,62,125,0.18,577.9,0.82,577.9,0,0,0,0,-5,5,40,10,8,0,67,636,990,966.7,23.3,0.288,0.187,0.00803,0.475,0.0204,3,0.203,0.677,0.0291,22.6,0.953,0.978,0.931,40.7,39.8,119,2860
2002-04-09,2001,7,28,99,718.43,0.27,5,Dry,40,10,8,5,62,125,0.17,593.4,0.83,593.4,0,0,0,0,-5,5,40,10,8,0,67,651,990,966.8,23.2,0.297,0.197,0.0085,0.494,0.0213,3,0.21,0.704,0.0303,22.5,0.954,0.98,0.934,41.7,40.8,122,2940
2002-04-10,2001,7,28,100,739.49,0.27,5,Dry,40,10,8,5,62,125,0.17,614.5,0.83,614.5,0,0,0,0,-5,5,40,10,8,0,67,672,990,966.9,23.1,0.309,0.211,0.00914,0.52,0.0225,3,0.219,0.739,0.0319,22.4,0.955,0.98,0.936,43,42.1,126,3030
2002-04-11,2001,7,28,101,766.56,0.25,5,Dry,40,10,8,5,62,125,0.16,641.6,0.84,641.6,0,0,0,0,-5,5,40,10,8,0,67,700,990,967,23,0.324,0.23,0.00997,0.554,0.024,3,0.231,0.785,0.0341,22.2,0.956,0.98,0.937,44.6,43.7,131,3150
2002-04-12,2001,7,28,102,782.76,0.25,5,Dry,40,10,8,5,62,125,0.16,657.8,0.84,657.8,0,0,0,0,-5,5,40,10,8,0,67,716,990,967,23,0.333,0.24,0.0105,0.574,0.025,3,0.238,0.812,0.0354,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2002-04-13,2001,7,28,103,805.93,0.23,5,Dry,40,10,8,5,62,125,0.15,680.9,0.84,680.9,0,0,0,0,-5,5,40,10,8,0,67,739,990,967.1,22.9,0.346,0.256,0.0112,0.602,0.0263,3,0.249,0.851,0.0372,22,0.957,0.98,0.938,46.9,46,138,3310
2002-04-14,2001,7,28,104,829.07,0.23,5,Dry,40,10,8,5,62,125,0.15,704.1,0.85,704.1,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.36,0.271,0.0119,0.631,0.0277,3,0.259,0.89,0.0391,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
2002-04-15,2001,7,29,105,854.3,0.22,5,Dry,40,10,8,5,62,125,0.15,729.3,0.85,729.3,0,0,0,0,-5,5,40,10,8,0,67,787,990,967.3,22.7,0.376,0.288,0.0127,0.664,0.0293,3,0.271,0.935,0.0412,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
2002-04-16,2001,7,29,106,876.97,0.21,5,Dry,40,10,8,5,62,125,0.14,752,0.86,752,0,0,0,0,-5,5,40,10,8,0,67,810,990,967.4,22.6,0.396,0.303,0.0134,0.699,0.031,3,0.281,0.98,0.0434,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
2002-04-17,2001,7,29,107,896.31,0.21,5,Dry,40,10,8,5,62,125,0.14,771.3,0.86,771.3,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.726,0.0323,3,0.286,1.01,0.045,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2002-04-18,2001,7,29,108,907.33,0.2,5,Dry,40,10,8,5,62,125,0.14,782.3,0.86,782.3,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.318,0.0141,0.742,0.033,4,0.207,0.948,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2002-04-19,2001,7,29,109,914.04,0.2,5,Dry,40,10,8,5,62,125,0.14,789,0.86,789,0,0,0,0,-5,5,40,10,8,0,67,847,990,967.6,22.4,0.43,0.321,0.0143,0.751,0.0335,4,0.209,0.96,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
2002-04-20,2001,7,29,110,916.29,0.2,5,Dry,40,10,8,5,62,125,0.14,791.3,0.86,791.3,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2002-04-21,2001,7,29,111,914.04,0.2,5,Dry,40,10,8,5,62,125,0.14,789,0.86,789,0,0,0,0,-5,5,40,10,8,0,67,847,990,967.6,22.4,0.43,0.321,0.0143,0.751,0.0335,4,0.209,0.96,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
2002-04-22,2001,7,30,112,911.8,0.2,5,Dry,40,10,8,5,62,125,0.14,786.8,0.86,786.8,0,0,0,0,-5,5,40,10,8,0,67,845,990,967.5,22.5,0.428,0.32,0.0142,0.748,0.0333,4,0.208,0.956,0.0426,21.5,0.953,0.975,0.929,39.5,38.5,154,3700
2002-04-23,2001,7,30,113,909.56,0.2,5,Dry,40,10,8,5,62,125,0.14,784.6,0.86,784.6,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.426,0.319,0.0142,0.745,0.0332,4,0.207,0.952,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2002-04-24,2001,7,30,114,907.33,0.2,5,Dry,40,10,8,5,62,125,0.14,782.3,0.86,782.3,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.318,0.0141,0.742,0.033,4,0.207,0.948,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2002-04-25,2001,7,30,115,905.11,0.2,5,Dry,40,10,8,5,62,125,0.14,780.1,0.86,780.1,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2002-04-26,2001,7,30,116,902.9,0.21,5,Dry,40,10,8,5,62,125,0.14,777.9,0.86,777.9,0,0,0,0,-5,5,40,10,8,0,67,836,990,967.5,22.5,0.42,0.316,0.014,0.736,0.0327,3,0.287,1.02,0.0455,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2002-04-27,2001,7,30,117,905.11,0.2,5,Dry,40,10,8,5,62,125,0.14,780.1,0.86,780.1,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
2002-04-28,2001,7,30,118,907.33,0.2,5,Dry,40,10,8,5,62,125,0.14,782.3,0.86,782.3,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.318,0.0141,0.742,0.033,4,0.207,0.948,0.0422,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
2002-04-29,2001,7,31,119,909.56,0.2,5,Dry,40,10,8,5,62,125,0.14,784.6,0.86,784.6,0,0,0,0,-5,5,40,10,8,0,67,843,990,967.5,22.5,0.426,0.319,0.0142,0.745,0.0332,4,0.207,0.952,0.0424,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2002-04-30,2001,7,31,120,916.29,0.2,5,Dry,40,10,8,5,62,125,0.14,791.3,0.86,791.3,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2002-05-01,2001,8,31,121,927.65,0.2,5,Dry,42,9,8,6,82,147,0.16,780.6,0.84,780.6,0,0,0,0,-6,6,42,9,8,0,88,840,990,967.6,22.4,0.424,0.317,0.0142,0.74,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
2002-05-02,2001,8,31,122,939.19,0.2,5,Dry,42,9,8,6,82,147,0.16,792.2,0.84,792.2,0,0,0,0,-6,6,42,9,8,0,88,851,990,967.7,22.3,0.434,0.322,0.0144,0.757,0.0339,4,0.21,0.966,0.0433,21.4,0.953,0.975,0.929,39.6,38.6,154,3700
2002-05-03,2001,8,31,123,950.89,0.19,5,Dry,42,9,8,6,82,147,0.15,803.9,0.84,803.9,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.931,40,39.1,156,3750
2002-05-04,2001,8,31,124,962.76,0.19,5,Dry,42,9,8,6,82,147,0.15,815.8,0.85,815.8,0,0,0,0,-6,6,42,9,8,0,88,875,990,967.8,22.2,0.456,0.334,0.015,0.79,0.0355,4,0.218,1.01,0.0453,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2002-05-05,2001,8,31,125,974.78,0.19,5,Dry,42,9,8,6,82,147,0.15,827.8,0.85,827.8,0,0,0,0,-6,6,42,9,8,0,88,887,990,967.8,22.2,0.467,0.34,0.0153,0.806,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41,40.1,160,3850
2002-05-06,2001,8,32,126,982.06,0.19,5,Dry,42,9,8,6,82,147,0.15,835.1,0.85,835.1,0,0,0,0,-6,6,42,9,8,0,88,894,990,967.8,22.2,0.473,0.343,0.0155,0.817,0.0368,4,0.224,1.04,0.0469,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2002-05-07,2001,8,32,127,989.4,0.19,5,Dry,42,9,8,6,82,147,0.15,842.4,0.85,842.4,0,0,0,0,-6,6,42,9,8,0,88,901,990,967.9,22.1,0.48,0.347,0.0157,0.827,0.0373,4,0.227,1.05,0.0476,21.1,0.954,0.979,0.934,41.6,40.7,163,3910
2002-05-08,2001,8,32,128,986.95,0.19,5,Dry,42,9,8,6,82,147,0.15,840,0.85,840,0,0,0,0,-6,6,42,9,8,0,88,899,990,967.8,22.2,0.478,0.346,0.0156,0.823,0.0372,4,0.226,1.05,0.0474,21.1,0.954,0.979,0.934,41.5,40.6,162,3900
2002-05-09,2001,8,32,129,979.63,0.19,5,Dry,42,9,8,6,82,147,0.15,832.6,0.85,832.6,0,0,0,0,-6,6,42,9,8,0,88,892,990,967.8,22.2,0.471,0.342,0.0154,0.813,0.0367,4,0.224,1.04,0.0467,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2002-05-10,2001,8,32,130,967.55,0.19,5,Dry,42,9,8,6,82,147,0.15,820.5,0.85,820.5,0,0,0,0,-6,6,42,9,8,0,88,880,990,967.8,22.2,0.46,0.336,0.0151,0.796,0.0358,4,0.219,1.02,0.0457,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2002-05-11,2001,8,32,131,955.62,0.19,5,Dry,42,9,8,6,82,147,0.15,808.6,0.85,808.6,0,0,0,0,-6,6,42,9,8,0,88,868,990,967.7,22.3,0.449,0.33,0.0148,0.78,0.035,4,0.215,0.995,0.0447,21.3,0.953,0.977,0.931,40.2,39.3,157,3770
2002-05-12,2001,8,32,132,939.19,0.2,5,Dry,42,9,8,6,82,147,0.16,792.2,0.84,792.2,0,0,0,0,-6,6,42,9,8,0,88,851,990,967.7,22.3,0.434,0.322,0.0144,0.757,0.0339,4,0.21,0.966,0.0433,21.4,0.953,0.975,0.929,39.6,38.6,154,3700
2002-05-13,2001,8,33,133,923.09,0.2,5,Dry,42,9,8,6,82,147,0.16,776.1,0.84,776.1,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.315,0.014,0.734,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2002-05-14,2001,8,33,134,907.33,0.2,5,Dry,42,9,8,6,82,147,0.16,760.3,0.84,760.3,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.405,0.307,0.0137,0.712,0.0317,3,0.283,0.995,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2002-05-15,2001,8,33,135,891.95,0.21,5,Dry,42,9,8,6,82,147,0.17,745,0.83,745,0,0,0,0,-6,6,42,9,8,0,88,804,990,967.5,22.5,0.391,0.299,0.0133,0.69,0.0306,3,0.278,0.967,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2002-05-16,2001,8,33,136,872.76,0.21,5,Dry,42,9,8,6,82,147,0.17,725.8,0.83,725.8,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0292,3,0.269,0.928,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2002-05-17,2001,8,33,137,854.3,0.22,5,Dry,42,9,8,6,82,147,0.17,707.3,0.83,707.3,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.0121,0.635,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2002-05-18,2001,8,33,138,836.64,0.22,5,Dry,42,9,8,6,82,147,0.18,689.6,0.82,689.6,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.866,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2002-05-19,2001,8,33,139,819.9,0.23,5,Dry,42,9,8,6,82,147,0.18,672.9,0.82,672.9,0,0,0,0,-6,6,42,9,8,0,88,732,990,967.2,22.8,0.342,0.25,0.011,0.593,0.026,3,0.245,0.838,0.0367,22,0.957,0.98,0.938,46.3,45.3,136,3260
2002-05-20,2001,8,34,140,804.25,0.24,5,Dry,42,9,8,6,82,147,0.18,657.3,0.82,657.3,0,0,0,0,-6,6,42,9,8,0,88,716,990,967.1,22.9,0.334,0.24,0.0105,0.574,0.0251,3,0.238,0.812,0.0355,22.1,0.956,0.98,0.937,45.4,44.4,133,3200
2002-05-21,2001,8,34,141,789.95,0.24,5,Dry,42,9,8,6,82,147,0.19,643,0.81,643,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.788,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2002-05-22,2001,8,34,142,777.53,0.25,5,Dry,42,9,8,6,82,147,0.19,630.5,0.81,630.5,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.318,0.222,0.00966,0.541,0.0235,3,0.226,0.767,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2002-05-23,2001,8,34,143,767.1,0.25,5,Dry,42,9,8,6,82,147,0.19,620.1,0.81,620.1,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00934,0.528,0.0229,3,0.222,0.749,0.0325,22.3,0.955,0.98,0.936,43.1,42.3,127,3040
2002-05-24,2001,8,34,144,749.33,0.26,5,Dry,42,9,8,6,82,147,0.2,602.3,0.8,602.3,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.0088,0.506,0.0219,3,0.214,0.719,0.0311,22.4,0.954,0.98,0.935,42.1,41.2,124,2970
2002-05-25,2001,8,34,145,731.56,0.27,5,Dry,42,9,8,6,82,147,0.2,584.6,0.8,584.6,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.292,0.191,0.00826,0.484,0.0209,3,0.206,0.689,0.0297,22.5,0.953,0.978,0.932,41,40.1,120,2880
2002-05-26,2001,8,34,146,714.88,0.28,5,Dry,42,9,8,6,82,147,0.21,567.9,0.79,567.9,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.18,0.00776,0.463,0.0199,3,0.198,0.661,0.0284,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
2002-05-27,2001,8,35,147,697.65,0.28,5,Dry,42,9,8,6,82,147,0.21,550.6,0.79,550.6,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00724,0.442,0.019,3,0.19,0.632,0.0271,22.7,0.951,0.973,0.925,38.8,37.8,113,2720
2002-05-28,2001,8,35,148,682.07,0.29,5,Dry,42,9,8,6,82,147,0.22,535.1,0.78,535.1,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.158,0.00678,0.423,0.0181,3,0.183,0.606,0.0259,22.8,0.95,0.971,0.922,37.8,36.7,110,2640
2002-05-29,2001,8,35,149,665.93,0.3,5,Dry,42,9,8,6,82,147,0.22,518.9,0.78,518.9,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.0063,0.403,0.0172,3,0.176,0.579,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2002-05-30,2001,8,35,150,651.44,0.3,5,Dry,42,9,8,6,82,147,0.23,504.4,0.77,504.4,0,0,0,0,-6,6,42,9,8,0,88,563,990,966.5,23.5,0.247,0.138,0.00587,0.385,0.0164,3,0.169,0.554,0.0236,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2002-05-31,2001,8,35,151,636.4,0.31,5,Dry,42,9,8,6,82,147,0.23,489.4,0.77,489.4,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.00552,0.368,0.0156,2,0.273,0.641,0.0272,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
2002-06-01,2001,9,35,152,623,0.32,5,Dry,39,9,7,5,59,119,0.19,504,0.81,504,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.138,0.00583,0.382,0.0162,3,0.169,0.551,0.0233,23.1,0.947,0.97,0.918,36,34.9,105,2510
2002-06-02,2001,9,35,153,609.06,0.32,5,Dry,39,9,7,5,59,119,0.2,490.1,0.81,490.1,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.00551,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
2002-06-03,2001,9,36,154,596.75,0.33,5,Dry,39,9,7,5,59,119,0.2,477.8,0.8,477.8,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.229,0.124,0.00525,0.354,0.0149,2,0.265,0.619,0.0261,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2002-06-04,2001,9,36,155,583.9,0.34,5,Dry,39,9,7,5,59,119,0.2,464.9,0.8,464.9,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.118,0.00498,0.34,0.0143,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-06-05,2001,9,36,156,572.69,0.34,5,Dry,39,9,7,5,59,119,0.21,453.7,0.79,453.7,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00475,0.329,0.0138,2,0.249,0.577,0.0242,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2002-06-06,2001,9,36,157,560.93,0.35,5,Dry,39,9,7,5,59,119,0.21,441.9,0.79,441.9,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00451,0.319,0.0133,2,0.241,0.559,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
2002-06-07,2001,9,36,158,549.17,0.35,5,Dry,39,9,7,5,59,119,0.22,430.2,0.78,430.2,0,0,0,0,-5,5,39,9,7,0,64,485,990,966.1,23.9,0.207,0.102,0.00426,0.309,0.0129,2,0.233,0.542,0.0226,23.4,0.957,0.98,0.938,47.2,46.3,92.5,2220
2002-06-08,2001,9,36,159,539.06,0.36,5,Dry,39,9,7,5,59,119,0.22,420.1,0.78,420.1,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0973,0.00406,0.3,0.0125,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.2,45.3,90.5,2170
2002-06-09,2001,9,36,160,528.39,0.37,5,Dry,39,9,7,5,59,119,0.23,409.4,0.78,409.4,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.0922,0.00384,0.292,0.0121,2,0.219,0.51,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.4,2120
2002-06-10,2001,9,37,161,517.73,0.37,5,Dry,39,9,7,5,59,119,0.23,398.7,0.77,398.7,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0872,0.00362,0.283,0.0118,2,0.212,0.495,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.3,2070
2002-06-11,2001,9,37,162,508.71,0.38,5,Dry,39,9,7,5,59,119,0.23,389.7,0.77,389.7,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.192,0.0829,0.00344,0.275,0.0114,2,0.206,0.481,0.0199,23.6,0.954,0.98,0.935,43.1,42.2,84.4,2030
2002-06-12,2001,9,37,163,499.14,0.38,5,Dry,39,9,7,5,59,119,0.24,380.1,0.76,380.1,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0784,0.00325,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42.1,41.2,82.4,1980
2002-06-13,2001,9,37,164,489.57,0.39,5,Dry,39,9,7,5,59,119,0.24,370.6,0.76,370.6,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0739,0.00305,0.26,0.0107,2,0.193,0.452,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.3,1930
2002-06-14,2001,9,37,165,480.54,0.4,5,Dry,39,9,7,5,59,119,0.25,361.5,0.75,361.5,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.0696,0.00287,0.252,0.0104,2,0.187,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.1,78.3,1880
2002-06-15,2001,9,37,166,472.61,0.4,5,Dry,39,9,7,5,59,119,0.25,353.6,0.75,353.6,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0659,0.00272,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.2,38.2,76.5,1840
2002-06-16,2001,9,37,167,464.14,0.41,5,Dry,39,9,7,5,59,119,0.26,345.1,0.74,345.1,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0619,0.00255,0.239,0.00982,2,0.175,0.414,0.017,23.9,0.948,0.972,0.922,38.3,37.3,74.5,1790
2002-06-17,2001,9,38,168,455.66,0.41,5,Dry,39,9,7,5,59,119,0.26,336.7,0.74,336.7,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0579,0.00238,0.232,0.00951,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
2002-06-18,2001,9,38,169,447.73,0.42,5,Dry,39,9,7,5,59,119,0.27,328.7,0.73,328.7,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0542,0.00222,0.225,0.00923,2,0.164,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,70.9,1700
2002-06-19,2001,9,38,170,440.89,0.42,5,Dry,39,9,7,5,59,119,0.27,321.9,0.73,321.9,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0509,0.00209,0.219,0.00899,2,0.16,0.379,0.0155,24,0.944,0.97,0.916,35.8,34.7,69.5,1670
2002-06-20,2001,9,38,171,433.51,0.43,5,Dry,39,9,7,5,59,119,0.28,314.5,0.72,314.5,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0474,0.00194,0.213,0.00873,2,0.155,0.368,0.0151,24.1,0.943,0.97,0.915,35,34,67.9,1630
2002-06-21,2001,9,38,172,426.13,0.44,5,Dry,39,9,7,5,59,119,0.28,307.1,0.72,307.1,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.044,0.0018,0.207,0.00847,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
2002-06-22,2001,9,38,173,419.29,0.44,5,Dry,39,9,7,5,59,119,0.28,300.3,0.72,300.3,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0407,0.00166,0.202,0.00823,2,0.145,0.347,0.0141,24.2,0.941,0.97,0.912,33.5,32.5,64.9,1560
2002-06-23,2001,9,38,174,413.55,0.45,5,Dry,39,9,7,5,59,119,0.29,294.6,0.71,294.6,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.038,0.00155,0.197,0.00803,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.8,31.9,63.7,1530
2002-06-24,2001,9,39,175,407.26,0.45,5,Dry,39,9,7,5,59,119,0.29,288.3,0.71,288.3,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.0351,0.00143,0.192,0.0078,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32.1,31.2,62.3,1500
2002-06-25,2001,9,39,176,400.97,0.46,5,Dry,39,9,7,5,59,119,0.3,282,0.7,282,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.0321,0.0013,0.187,0.00758,2,0.133,0.319,0.013,24.3,0.937,0.97,0.909,31.4,30.5,61,1460
2002-06-26,2001,9,39,177,394.68,0.47,5,Dry,39,9,7,5,59,119,0.3,275.7,0.7,275.7,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0291,0.00118,0.181,0.00736,2,0.129,0.31,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.6,1430
2002-06-27,2001,9,39,178,388.39,0.47,5,Dry,39,9,7,5,59,119,0.31,269.4,0.69,269.4,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0262,0.00106,0.176,0.00714,2,0.124,0.301,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.3,1400
2002-06-28,2001,9,39,179,382.65,0.48,5,Dry,39,9,7,5,59,119,0.31,263.6,0.69,263.6,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0234,0.00095,0.171,0.00694,2,0.12,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.5,57.1,1370
2002-06-29,2001,9,39,180,378,0.48,5,Dry,39,9,7,5,59,119,0.32,259,0.69,259,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0212,0.00086,0.168,0.00678,2,0.117,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28,56.1,1350
2002-06-30,2001,9,39,181,372.81,0.49,5,Dry,39,9,7,5,59,119,0.32,253.8,0.68,253.8,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0188,0.00076,0.163,0.0066,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
2002-07-01,2001,10,40,182,366.52,0.49,5,Dry,37,8,6,4,53,108,0.29,258.5,0.7,258.5,0,0,0,0,-4,4,37,8,6,0,57,310,990,965.2,24.8,0.145,0.021,0.000849,0.166,0.00669,2,0.117,0.283,0.0114,24.5,0.931,0.97,0.903,28.9,28,56.1,1350
2002-07-02,2001,10,40,183,360.78,0.5,5,Dry,37,8,6,4,53,108,0.3,252.8,0.7,252.8,0,0,0,0,-4,4,37,8,6,0,57,304,990,965.2,24.8,0.143,0.0183,0.000739,0.161,0.0065,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.3,27.4,54.8,1320
2002-07-03,2001,10,40,184,356.13,0.5,5,Dry,37,8,6,4,53,108,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000679,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
2002-07-04,2001,10,40,185,350.93,0.51,5,Dry,37,8,6,4,53,108,0.31,242.9,0.69,242.9,0,0,0,0,-4,4,37,8,6,0,57,294,990,965.2,24.8,0.139,0.0164,0.00066,0.156,0.00627,2,0.106,0.262,0.0106,24.6,0.927,0.97,0.899,27.2,26.3,52.7,1260
2002-07-05,2001,10,40,186,345.74,0.51,5,Dry,37,8,6,4,53,108,0.31,237.7,0.69,237.7,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.016,0.000642,0.153,0.00617,2,0.103,0.256,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.5,1240
2002-07-06,2001,10,40,187,340.54,0.52,5,Dry,37,8,6,4,53,108,0.32,232.5,0.68,232.5,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2002-07-07,2001,10,40,188,335.35,0.52,5,Dry,37,8,6,4,53,108,0.32,227.3,0.68,227.3,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000605,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
2002-07-08,2001,10,41,189,330.7,0.53,5,Dry,37,8,6,4,53,108,0.33,222.7,0.67,222.7,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000588,0.147,0.00588,1,0.243,0.39,0.0156,24.6,0.959,0.98,0.939,51.4,48.2,48.2,1160
2002-07-09,2001,10,41,190,326.05,0.53,5,Dry,37,8,6,4,53,108,0.33,218.1,0.67,218.1,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2002-07-10,2001,10,41,191,321.4,0.54,5,Dry,37,8,6,4,53,108,0.34,213.4,0.66,213.4,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.231,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
2002-07-11,2001,10,41,192,317.85,0.54,5,Dry,37,8,6,4,53,108,0.34,209.8,0.66,209.8,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.5,47.5,47.5,1140
2002-07-12,2001,10,41,193,313.74,0.55,5,Dry,37,8,6,4,53,108,0.34,205.7,0.66,205.7,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2002-07-13,2001,10,41,194,309.64,0.55,5,Dry,37,8,6,4,53,108,0.35,201.6,0.65,201.6,0,0,0,0,-4,4,37,8,6,0,57,253,990,964.9,25.1,0.125,0.0129,0.000515,0.138,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.7,45.7,1100
2002-07-14,2001,10,41,195,305.54,0.56,5,Dry,37,8,6,4,53,108,0.35,197.5,0.65,197.5,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2002-07-15,2001,10,42,196,301.44,0.56,5,Dry,37,8,6,4,53,108,0.36,193.4,0.64,193.4,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2002-07-16,2001,10,42,197,297.89,0.57,5,Dry,37,8,6,4,53,108,0.36,189.9,0.64,189.9,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2002-07-17,2001,10,42,198,294.33,0.57,5,Dry,37,8,6,4,53,108,0.37,186.3,0.63,186.3,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2002-07-18,2001,10,42,199,290.78,0.58,5,Dry,37,8,6,4,53,108,0.37,182.8,0.63,182.8,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
2002-07-19,2001,10,42,200,287.22,0.58,5,Dry,37,8,6,4,53,108,0.38,179.2,0.62,179.2,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,973
2002-07-20,2001,10,42,201,283.67,0.59,5,Dry,37,8,6,4,53,108,0.38,175.7,0.62,175.7,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000424,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.6,39.6,951
2002-07-21,2001,10,42,202,281.21,0.59,5,Dry,37,8,6,4,53,108,0.38,173.2,0.62,173.2,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,40,39,39,937
2002-07-22,2001,10,43,203,278.2,0.6,5,Dry,37,8,6,4,53,108,0.39,170.2,0.61,170.2,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.3,38.3,919
