date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-07-23,2001,10,43,204,275.19,0.6,5,Dry,37,8,6,4,53,108,0.39,167.2,0.61,167.2,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00996,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
2002-07-24,2001,10,43,205,272.18,0.61,5,Dry,37,8,6,4,53,108,0.4,164.2,0.6,164.2,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00971,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2002-07-25,2001,10,43,206,269.17,0.61,5,Dry,37,8,6,4,53,108,0.4,161.2,0.6,161.2,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00945,0.000375,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36.1,36.1,865
2002-07-26,2001,10,43,207,266.17,0.62,5,Dry,37,8,6,4,53,108,0.41,158.2,0.59,158.2,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00919,0.000364,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2002-07-27,2001,10,43,208,263.16,0.62,5,Dry,37,8,6,4,53,108,0.41,155.2,0.59,155.2,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00894,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,832
2002-07-28,2001,10,43,209,260.15,0.63,5,Dry,37,8,6,4,53,108,0.41,152.2,0.58,152.2,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00868,0.000344,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35.1,34,34,816
2002-07-29,2001,10,44,210,257.14,0.64,5,Dry,37,8,6,4,53,108,0.42,149.1,0.58,149.1,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00843,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,800
2002-07-30,2001,10,44,211,254.68,0.64,5,Dry,37,8,6,4,53,108,0.42,146.7,0.58,146.7,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00822,0.000325,0.114,0.00449,1,0.141,0.254,0.01,25,0.938,0.97,0.91,33.8,32.7,32.7,786
2002-07-31,2001,10,44,212,252.22,0.65,5,Dry,37,8,6,4,53,108,0.43,144.2,0.57,144.2,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00445,1,0.137,0.25,0.00987,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2002-08-01,2001,11,44,213,249.76,0.65,5,Dry,34,7,5,3,44,93,0.37,156.8,0.63,156.8,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00907,0.000359,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2002-08-02,2001,11,44,214,246.75,0.66,5,Dry,34,7,5,3,44,93,0.38,153.8,0.62,153.8,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00882,0.000348,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
2002-08-03,2001,11,44,215,243.74,0.67,5,Dry,34,7,5,3,44,93,0.38,150.7,0.62,150.7,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00856,0.000338,0.114,0.00448,1,0.146,0.26,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,811
2002-08-04,2001,11,44,216,240.74,0.68,5,Dry,34,7,5,3,44,93,0.39,147.7,0.61,147.7,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00831,0.000328,0.112,0.00443,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2002-08-05,2001,11,45,217,237.73,0.68,5,Dry,34,7,5,3,44,93,0.39,144.7,0.61,144.7,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00805,0.000317,0.111,0.00437,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2002-08-06,2001,11,45,218,234.72,0.69,5,Dry,34,7,5,3,44,93,0.4,141.7,0.6,141.7,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.0078,0.000307,0.11,0.00432,1,0.134,0.243,0.00959,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
2002-08-07,2001,11,45,219,231.71,0.7,5,Dry,34,7,5,3,44,93,0.4,138.7,0.6,138.7,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00754,0.000297,0.108,0.00426,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32,31,31,745
2002-08-08,2001,11,45,220,229.25,0.71,5,Dry,34,7,5,3,44,93,0.41,136.3,0.59,136.3,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00733,0.000288,0.107,0.00422,1,0.126,0.234,0.00919,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2002-08-09,2001,11,45,221,226.79,0.71,5,Dry,34,7,5,3,44,93,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00712,0.00028,0.106,0.00417,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2002-08-10,2001,11,45,222,224.33,0.72,5,Dry,34,7,5,3,44,93,0.41,131.3,0.58,131.3,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0981,0.00691,0.000272,0.105,0.00413,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
2002-08-11,2001,11,45,223,221.87,0.73,5,Dry,34,7,5,3,44,93,0.42,128.9,0.58,128.9,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0972,0.0067,0.000263,0.104,0.00408,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2002-08-12,2001,11,46,224,219.41,0.74,5,Dry,34,7,5,3,44,93,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0964,0.00649,0.000255,0.103,0.00404,1,0.113,0.216,0.00848,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2002-08-13,2001,11,46,225,216.95,0.75,5,Dry,34,7,5,3,44,93,0.43,124,0.57,124,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0955,0.00629,0.000247,0.102,0.00399,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2002-08-14,2001,11,46,226,214.49,0.75,5,Dry,34,7,5,3,44,93,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00608,0.000238,0.101,0.00395,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2002-08-15,2001,11,46,227,213.12,0.76,5,Dry,34,7,5,3,44,93,0.44,120.1,0.56,120.1,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00596,0.000234,0.1,0.00392,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2002-08-16,2001,11,46,228,211.21,0.77,5,Dry,34,7,5,3,44,93,0.44,118.2,0.56,118.2,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.0058,0.000227,0.0993,0.00389,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2002-08-17,2001,11,46,229,209.29,0.77,5,Dry,34,7,5,3,44,93,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00563,0.000221,0.0984,0.00385,1,0.0995,0.198,0.00775,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2002-08-18,2001,11,46,230,207.38,0.78,5,Dry,34,7,5,3,44,93,0.45,114.4,0.55,114.4,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00547,0.000214,0.0976,0.00382,1,0.0969,0.195,0.00761,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2002-08-19,2001,11,47,231,205.46,0.78,5,Dry,34,7,5,3,44,93,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0915,0.00531,0.000208,0.0968,0.00378,1,0.0943,0.191,0.00747,25.4,0.919,0.97,0.892,25.7,25,25,599
2002-08-20,2001,11,47,232,203.55,0.79,5,Dry,34,7,5,3,44,93,0.46,110.5,0.54,110.5,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0908,0.00515,0.000201,0.0959,0.00375,1,0.0917,0.188,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2002-08-21,2001,11,47,233,201.64,0.79,5,Dry,34,7,5,3,44,93,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000195,0.0951,0.00372,1,0.0892,0.184,0.0072,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,199.72,0.8,5,Dry,34,7,5,3,44,93,0.47,106.7,0.53,106.7,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00482,0.000188,0.0943,0.00368,1,0.0866,0.181,0.00706,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,197.81,0.81,5,Dry,34,7,5,3,44,93,0.47,104.8,0.53,104.8,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00466,0.000182,0.0934,0.00365,1,0.084,0.177,0.00693,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,195.89,0.81,5,Dry,34,7,5,3,44,93,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.0045,0.000176,0.0926,0.00362,1,0.0814,0.174,0.0068,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,193.98,0.82,5,Dry,34,7,5,3,44,93,0.48,101,0.52,101,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00433,0.000169,0.0917,0.00359,1,0.0788,0.171,0.00667,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,192.07,0.82,5,Dry,34,7,5,3,44,93,0.48,99.07,0.52,99.07,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00417,0.000163,0.0909,0.00355,1,0.0762,0.167,0.00653,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,190.15,0.83,5,Dry,34,7,5,3,44,93,0.49,97.15,0.51,97.15,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00401,0.000157,0.0901,0.00352,1,0.0737,0.164,0.0064,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,188.24,0.83,5,Dry,34,7,5,3,44,93,0.49,95.24,0.51,95.24,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00385,0.00015,0.0892,0.00349,1,0.0711,0.16,0.00627,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,186.87,0.84,5,Dry,34,7,5,3,44,93,0.5,93.87,0.5,93.87,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0849,0.00373,0.000146,0.0886,0.00347,1,0.0692,0.158,0.00617,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,185.5,0.84,5,Dry,34,7,5,3,44,93,0.5,92.5,0.5,92.5,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0844,0.00361,0.000141,0.088,0.00344,1,0.0674,0.155,0.00608,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,184.14,0.85,5,Dry,34,7,5,3,44,93,0.51,91.14,0.49,91.14,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.0035,0.000137,0.0874,0.00342,1,0.0655,0.153,0.00598,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,182.77,0.85,5,Dry,30,6,4,2,30,72,0.39,110.8,0.61,110.8,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00517,0.000202,0.0939,0.00367,1,0.092,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
2002-09-02,2001,12,49,245,179.76,0.86,5,Dry,30,6,4,2,30,72,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0877,0.00491,0.000192,0.0926,0.00362,1,0.088,0.181,0.00706,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2002-09-03,2001,12,49,246,177.3,0.87,5,Dry,30,6,4,2,30,72,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.0047,0.000184,0.0915,0.00358,1,0.0847,0.176,0.00689,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2002-09-04,2001,12,49,247,174.84,0.87,5,Dry,30,6,4,2,30,72,0.41,102.8,0.59,102.8,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00449,0.000176,0.0904,0.00354,1,0.0813,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2002-09-05,2001,12,49,248,172.38,0.88,5,Dry,30,6,4,2,30,72,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000168,0.0894,0.0035,1,0.078,0.167,0.00655,25.4,0.911,0.969,0.883,22.8,22,22,529
2002-09-06,2001,12,49,249,169.92,0.88,5,Dry,30,6,4,2,30,72,0.42,97.92,0.58,97.92,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00407,0.000159,0.0883,0.00346,1,0.0747,0.163,0.00638,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2002-09-07,2001,12,49,250,168.55,0.89,5,Dry,30,6,4,2,30,72,0.43,96.55,0.57,96.55,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0837,0.00396,0.000155,0.0877,0.00343,1,0.0728,0.161,0.00629,25.4,0.915,0.967,0.885,22,21.3,21.3,510
2002-09-08,2001,12,49,251,166.64,0.89,5,Dry,30,6,4,2,30,72,0.43,94.64,0.57,94.64,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.083,0.00379,0.000149,0.0868,0.0034,1,0.0703,0.157,0.00615,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2002-09-09,2001,12,50,252,164.72,0.89,5,Dry,30,6,4,2,30,72,0.44,92.72,0.56,92.72,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00363,0.000142,0.086,0.00337,1,0.0677,0.154,0.00602,25.4,0.919,0.966,0.887,21.2,20.5,20.5,491
2002-09-10,2001,12,50,253,162.81,0.9,5,Dry,30,6,4,2,30,72,0.44,90.81,0.56,90.81,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00347,0.000136,0.0852,0.00334,1,0.0651,0.15,0.00589,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2002-09-11,2001,12,50,254,160.89,0.9,5,Dry,30,6,4,2,30,72,0.45,88.89,0.55,88.89,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.00331,0.00013,0.0843,0.0033,1,0.0625,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,473
2002-09-12,2001,12,50,255,158.98,0.91,5,Dry,30,6,4,2,30,72,0.45,86.98,0.55,86.98,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0599,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2002-09-13,2001,12,50,256,157.07,0.91,5,Dry,30,6,4,2,30,72,0.46,85.07,0.54,85.07,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00298,0.000117,0.0827,0.00324,1,0.0573,0.14,0.00549,25.4,0.928,0.962,0.893,19.6,18.9,18.9,454
2002-09-14,2001,12,50,257,155.15,0.91,5,Dry,30,6,4,2,30,72,0.46,83.15,0.54,83.15,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00282,0.00011,0.0818,0.00321,1,0.0548,0.137,0.00535,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2002-09-15,2001,12,50,258,153.24,0.92,5,Dry,30,6,4,2,30,72,0.47,81.24,0.53,81.24,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00266,0.000104,0.081,0.00317,1,0.0522,0.133,0.00522,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2002-09-16,2001,12,51,259,151.87,0.92,5,Dry,30,6,4,2,30,72,0.47,79.87,0.53,79.87,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00254,0.0000996,0.0804,0.00315,1,0.0503,0.131,0.00512,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2002-09-17,2001,12,51,260,150.5,0.92,5,Dry,30,6,4,2,30,72,0.48,78.5,0.52,78.5,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00242,0.000095,0.0798,0.00313,1,0.0485,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2002-09-18,2001,12,51,261,149.14,0.93,5,Dry,30,6,4,2,30,72,0.48,77.14,0.52,77.14,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00231,0.0000905,0.0792,0.00311,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2002-09-19,2001,12,51,262,147.77,0.93,5,Dry,30,6,4,2,30,72,0.49,75.77,0.51,75.77,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000859,0.0786,0.00308,1,0.0448,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2002-09-20,2001,12,51,263,146.4,0.93,5,Dry,30,6,4,2,30,72,0.49,74.4,0.51,74.4,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000813,0.078,0.00306,1,0.0429,0.121,0.00474,25.4,0.937,0.96,0.899,17.3,16.7,16.7,400
2002-09-21,2001,12,51,264,145.03,0.93,5,Dry,30,6,4,2,30,72,0.5,73.03,0.5,73.03,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00196,0.0000768,0.0774,0.00303,1,0.0411,0.118,0.00465,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2002-09-22,2001,12,51,265,143.67,0.93,5,Dry,30,6,4,2,30,72,0.5,71.67,0.5,71.67,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00184,0.0000722,0.0768,0.00301,1,0.0393,0.116,0.00455,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2002-09-23,2001,12,52,266,142.3,0.93,5,Dry,30,6,4,2,30,72,0.51,70.3,0.49,70.3,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00173,0.0000677,0.0762,0.00299,1,0.0374,0.114,0.00445,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2002-09-24,2001,12,52,267,140.93,0.94,5,Dry,30,6,4,2,30,72,0.51,68.93,0.49,68.93,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00161,0.0000631,0.0756,0.00296,1,0.0356,0.111,0.00436,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2002-09-25,2001,12,52,268,140.66,0.94,5,Dry,30,6,4,2,30,72,0.51,68.66,0.49,68.66,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00159,0.0000622,0.0755,0.00296,1,0.0352,0.111,0.00434,25.4,0.906,0.96,0.869,15.5,14.9,14.9,357
2002-09-26,2001,12,52,269,139.84,0.94,5,Dry,30,6,4,2,30,72,0.52,67.84,0.48,67.84,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0736,0.00152,0.0000595,0.0751,0.00295,1,0.0341,0.109,0.00428,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2002-09-27,2001,12,52,270,139.02,0.94,5,Dry,30,6,4,2,30,72,0.52,67.02,0.48,67.02,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00145,0.0000567,0.0747,0.00293,1,0.033,0.108,0.00422,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2002-09-28,2001,12,52,271,137.1,0.94,5,Dry,30,6,4,2,30,72,0.53,65.1,0.47,65.1,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00128,0.0000503,0.0739,0.0029,1,0.0304,0.104,0.00409,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2002-09-29,2001,12,52,272,135.74,0.94,5,Dry,30,6,4,2,30,72,0.53,63.74,0.47,63.74,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00117,0.0000458,0.0733,0.00287,1,0.0285,0.102,0.00399,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2002-09-30,2001,12,53,273,134.37,0.94,5,Dry,30,6,4,2,30,72,0.54,62.37,0.46,62.37,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00105,0.0000412,0.0727,0.00285,1,0.0267,0.0994,0.0039,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,134.1,0.95,5,Dry,24,4,2,2,20,52,0.39,82.1,0.61,82.1,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2002-10-02,2002,1,1,275,136.56,0.94,5,Dry,24,4,2,2,20,52,0.38,84.56,0.62,84.56,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.076,0.00294,0.000115,0.0789,0.00309,1,0.0567,0.136,0.00532,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2002-10-03,2002,1,1,276,137.92,0.94,5,Dry,24,4,2,2,20,52,0.38,85.92,0.62,85.92,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.00012,0.0795,0.00312,1,0.0585,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
2002-10-04,2002,1,1,277,137.65,0.94,5,Dry,24,4,2,2,20,52,0.38,85.65,0.62,85.65,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00303,0.000119,0.0794,0.00311,1,0.0581,0.138,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2002-10-05,2002,1,1,278,136.83,0.94,5,Dry,24,4,2,2,20,52,0.38,84.83,0.62,84.83,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00296,0.000116,0.079,0.0031,1,0.057,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2002-10-06,2002,1,1,279,136.01,0.94,5,Dry,24,4,2,2,20,52,0.38,84.01,0.62,84.01,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00289,0.000113,0.0787,0.00308,1,0.0559,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2002-10-07,2002,1,1,280,135.19,0.94,5,Dry,24,4,2,2,20,52,0.39,83.19,0.61,83.19,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0755,0.00282,0.000111,0.0783,0.00307,1,0.0548,0.133,0.00522,25.4,0.929,0.961,0.894,19.2,18.5,18.5,444
2002-10-08,2002,1,2,281,133.28,0.95,5,Dry,24,4,2,2,20,52,0.39,81.28,0.61,81.28,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2002-10-09,2002,1,2,282,133,0.95,5,Dry,24,4,2,2,20,52,0.39,81,0.61,81,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00264,0.000103,0.0773,0.00303,1,0.0519,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18,18,433
2002-10-10,2002,1,2,283,132.73,0.95,5,Dry,24,4,2,2,20,52,0.39,80.73,0.61,80.73,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2002-10-11,2002,1,2,284,130.82,0.95,5,Dry,24,4,2,2,20,52,0.4,78.82,0.6,78.82,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000961,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
2002-10-12,2002,1,2,285,129.45,0.95,5,Dry,24,4,2,2,20,52,0.4,77.45,0.6,77.45,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0735,0.00233,0.0000915,0.0758,0.00297,1,0.0471,0.123,0.00482,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2002-10-13,2002,1,2,286,128.08,0.95,5,Dry,24,4,2,2,20,52,0.41,76.08,0.59,76.08,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000869,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2002-10-14,2002,1,2,287,126.71,0.96,5,Dry,24,4,2,2,20,52,0.41,74.71,0.59,74.71,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000824,0.0746,0.00292,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
2002-10-15,2002,1,3,288,125.35,0.96,5,Dry,24,4,2,2,20,52,0.41,73.35,0.58,73.35,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000778,0.074,0.0029,1,0.0415,0.116,0.00453,25.4,0.932,0.96,0.894,17,16.3,16.3,392
2002-10-16,2002,1,3,289,125.07,0.96,5,Dry,24,4,2,2,20,52,0.42,73.07,0.58,73.07,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000769,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
2002-10-17,2002,1,3,290,124.25,0.96,5,Dry,24,4,2,2,20,52,0.42,72.25,0.58,72.25,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000742,0.0735,0.00288,1,0.04,0.114,0.00445,25.4,0.926,0.96,0.889,16.6,16,16,384
2002-10-18,2002,1,3,291,123.43,0.96,5,Dry,24,4,2,2,20,52,0.42,71.43,0.58,71.43,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000714,0.0732,0.00287,1,0.0389,0.112,0.0044,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
2002-10-19,2002,1,3,292,122.61,0.96,5,Dry,24,4,2,2,20,52,0.42,70.61,0.58,70.61,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000687,0.0728,0.00285,1,0.0378,0.111,0.00434,25.4,0.917,0.96,0.88,16.1,15.5,15.5,371
2002-10-20,2002,1,3,293,121.79,0.97,5,Dry,24,4,2,2,20,52,0.43,69.79,0.57,69.79,0,0,0,0,-2,2,24,4,2,0,22,99.8,990,964.5,25.5,0.0708,0.00168,0.000066,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
2002-10-21,2002,1,3,294,120.97,0.97,5,Dry,24,4,2,2,20,52,0.43,68.97,0.57,68.97,0,0,0,0,-2,2,24,4,2,0,22,99,990,964.5,25.5,0.0708,0.00161,0.0000632,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
2002-10-22,2002,1,4,295,120.15,0.97,5,Dry,24,4,2,2,20,52,0.43,68.15,0.57,68.15,0,0,0,0,-2,2,24,4,2,0,22,98.2,990,964.5,25.5,0.0708,0.00154,0.0000605,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2002-10-23,2002,1,4,296,119.33,0.97,5,Dry,24,4,2,2,20,52,0.44,67.33,0.56,67.33,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000578,0.0723,0.00284,1,0.0334,0.106,0.00414,25.4,0.899,0.96,0.863,15.1,14.5,14.5,347
2002-10-24,2002,1,4,297,118.51,0.97,5,Dry,24,4,2,2,20,52,0.44,66.51,0.56,66.51,0,0,0,0,-2,2,24,4,2,0,22,96.5,990,964.5,25.5,0.0708,0.0014,0.000055,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2002-10-25,2002,1,4,298,117.69,0.97,5,Dry,24,4,2,2,20,52,0.44,65.69,0.56,65.69,0,0,0,0,-2,2,24,4,2,0,22,95.7,990,964.5,25.5,0.0708,0.00133,0.0000523,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.889,0.96,0.854,14.6,14,14,335
2002-10-26,2002,1,4,299,117.42,0.97,5,Dry,24,4,2,2,20,52,0.44,65.42,0.56,65.42,0,0,0,0,-2,2,24,4,2,0,22,95.4,990,964.5,25.5,0.0708,0.00131,0.0000514,0.0721,0.00283,1,0.0308,0.103,0.00404,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2002-10-27,2002,1,4,300,117.14,0.97,5,Dry,24,4,2,2,20,52,0.44,65.14,0.56,65.14,0,0,0,0,-2,2,24,4,2,0,22,95.1,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0304,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2002-10-28,2002,1,4,301,116.32,0.97,5,Dry,24,4,2,2,20,52,0.45,64.32,0.55,64.32,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00122,0.0000477,0.072,0.00283,1,0.0293,0.101,0.00398,25.4,0.882,0.96,0.846,14.1,13.6,13.6,325
2002-10-29,2002,1,5,302,115.5,0.97,5,Dry,24,4,2,2,20,52,0.45,63.5,0.55,63.5,0,0,0,0,-2,2,24,4,2,0,22,93.5,990,964.5,25.5,0.0708,0.00115,0.000045,0.072,0.00282,1,0.0282,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
2002-10-30,2002,1,5,303,114.68,0.97,5,Dry,24,4,2,2,20,52,0.45,62.68,0.55,62.68,0,0,0,0,-2,2,24,4,2,0,22,92.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,113.86,0.97,5,Dry,24,4,2,2,20,52,0.46,61.86,0.54,61.86,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000395,0.0718,0.00282,1,0.026,0.0978,0.00384,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,114.14,0.97,5,Dry,23,4,2,2,19,50,0.44,64.14,0.56,64.14,0,0,0,0,-2,2,23,4,2,0,21,93.1,990,964.5,25.5,0.0708,0.0012,0.0000471,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
2002-11-02,2002,2,5,306,116.05,0.97,5,Dry,23,4,2,2,19,50,0.43,66.05,0.57,66.05,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000535,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
2002-11-03,2002,2,5,307,116.87,0.97,5,Dry,23,4,2,2,19,50,0.43,66.87,0.57,66.87,0,0,0,0,-2,2,23,4,2,0,21,95.9,990,964.5,25.5,0.0708,0.00143,0.0000562,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2002-11-04,2002,2,5,308,118.78,0.97,5,Dry,23,4,2,2,19,50,0.42,68.78,0.58,68.78,0,0,0,0,-2,2,23,4,2,0,21,97.8,990,964.5,25.5,0.0708,0.0016,0.0000626,0.0724,0.00284,1,0.0354,0.108,0.00423,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
2002-11-05,2002,2,6,309,120.7,0.97,5,Dry,23,4,2,2,19,50,0.41,70.7,0.59,70.7,0,0,0,0,-2,2,23,4,2,0,21,99.7,990,964.5,25.5,0.0708,0.00176,0.000069,0.0726,0.00285,1,0.0379,0.111,0.00433,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2002-11-06,2002,2,6,310,122.61,0.96,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2002-11-07,2002,2,6,311,124.53,0.96,5,Dry,23,4,2,2,19,50,0.4,74.53,0.6,74.53,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000818,0.0742,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2002-11-08,2002,2,6,312,124.25,0.96,5,Dry,23,4,2,2,19,50,0.4,74.25,0.6,74.25,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000808,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2002-11-09,2002,2,6,313,123.98,0.96,5,Dry,23,4,2,2,19,50,0.4,73.98,0.6,73.98,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2002-11-10,2002,2,6,314,123.71,0.96,5,Dry,23,4,2,2,19,50,0.4,73.71,0.6,73.71,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00202,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2002-11-11,2002,2,6,315,124.53,0.96,5,Dry,23,4,2,2,19,50,0.4,74.53,0.6,74.53,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000818,0.0742,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2002-11-12,2002,2,7,316,124.25,0.96,5,Dry,23,4,2,2,19,50,0.4,74.25,0.6,74.25,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000808,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2002-11-13,2002,2,7,317,123.98,0.96,5,Dry,23,4,2,2,19,50,0.4,73.98,0.6,73.98,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2002-11-14,2002,2,7,318,123.71,0.96,5,Dry,23,4,2,2,19,50,0.4,73.71,0.6,73.71,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00202,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2002-11-15,2002,2,7,319,124.53,0.96,5,Dry,23,4,2,2,19,50,0.4,74.53,0.6,74.53,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.0000818,0.0742,0.00291,1,0.0431,0.117,0.0046,25.4,0.938,0.96,0.9,17.4,16.7,16.7,401
2002-11-16,2002,2,7,320,124.8,0.96,5,Dry,23,4,2,2,19,50,0.4,74.8,0.6,74.8,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00211,0.0000827,0.0743,0.00291,1,0.0435,0.118,0.00462,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2002-11-17,2002,2,7,321,123.98,0.96,5,Dry,23,4,2,2,19,50,0.4,73.98,0.6,73.98,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2002-11-18,2002,2,7,322,123.71,0.96,5,Dry,23,4,2,2,19,50,0.4,73.71,0.6,73.71,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00202,0.000079,0.0738,0.00289,1,0.042,0.116,0.00454,25.4,0.934,0.96,0.896,17.1,16.4,16.4,395
2002-11-19,2002,2,8,323,123.43,0.96,5,Dry,23,4,2,2,19,50,0.41,73.43,0.59,73.43,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0717,0.00199,0.0000781,0.0737,0.00289,1,0.0416,0.115,0.00452,25.4,0.932,0.96,0.895,17,16.4,16.4,393
2002-11-20,2002,2,8,324,122.61,0.96,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2002-11-21,2002,2,8,325,121.79,0.97,5,Dry,23,4,2,2,19,50,0.41,71.79,0.59,71.79,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00185,0.0000726,0.073,0.00286,1,0.0394,0.112,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2002-11-22,2002,2,8,326,119.88,0.97,5,Dry,23,4,2,2,19,50,0.42,69.88,0.58,69.88,0,0,0,0,-2,2,23,4,2,0,21,98.9,990,964.5,25.5,0.0708,0.00169,0.0000663,0.0725,0.00284,1,0.0368,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.2,15.2,366
2002-11-23,2002,2,8,327,119.6,0.97,5,Dry,23,4,2,2,19,50,0.42,69.6,0.58,69.6,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00167,0.0000653,0.0725,0.00284,1,0.0365,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2002-11-24,2002,2,8,328,122.07,0.97,5,Dry,23,4,2,2,19,50,0.41,72.07,0.59,72.07,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000736,0.0731,0.00287,1,0.0398,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,382
2002-11-25,2002,2,8,329,125.07,0.96,5,Dry,23,4,2,2,19,50,0.4,75.07,0.6,75.07,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000836,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2002-11-26,2002,2,9,330,124.8,0.96,5,Dry,23,4,2,2,19,50,0.4,74.8,0.6,74.8,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00211,0.0000827,0.0743,0.00291,1,0.0435,0.118,0.00462,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2002-11-27,2002,2,9,331,123.98,0.96,5,Dry,23,4,2,2,19,50,0.4,73.98,0.6,73.98,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2002-11-28,2002,2,9,332,124.8,0.96,5,Dry,23,4,2,2,19,50,0.4,74.8,0.6,74.8,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00211,0.0000827,0.0743,0.00291,1,0.0435,0.118,0.00462,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2002-11-29,2002,2,9,333,125.07,0.96,5,Dry,23,4,2,2,19,50,0.4,75.07,0.6,75.07,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000836,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2002-11-30,2002,2,9,334,124.25,0.96,5,Dry,23,4,2,2,19,50,0.4,74.25,0.6,74.25,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000808,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2002-12-01,2002,3,9,335,123.98,0.96,5,Dry,26,4,3,2,24,59,0.48,64.98,0.52,64.98,0,0,0,0,-2,2,26,4,3,0,26,98,990,964.5,25.5,0.0708,0.00127,0.0000499,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.8,13.8,330
2002-12-02,2002,3,9,336,123.16,0.96,5,Dry,26,4,3,2,24,59,0.48,64.16,0.52,64.16,0,0,0,0,-2,2,26,4,3,0,26,97.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
2002-12-03,2002,3,10,337,122.89,0.96,5,Dry,26,4,3,2,24,59,0.48,63.89,0.52,63.89,0,0,0,0,-2,2,26,4,3,0,26,96.9,990,964.5,25.5,0.0708,0.00118,0.0000463,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2002-12-04,2002,3,10,338,122.61,0.96,5,Dry,26,4,3,2,24,59,0.48,63.61,0.52,63.61,0,0,0,0,-2,2,26,4,3,0,26,96.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,320
2002-12-05,2002,3,10,339,124.53,0.96,5,Dry,26,4,3,2,24,59,0.47,65.53,0.53,65.53,0,0,0,0,-2,2,26,4,3,0,26,98.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2002-12-06,2002,3,10,340,129.72,0.95,5,Dry,26,4,3,2,24,59,0.46,70.72,0.55,70.72,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0721,0.00176,0.0000691,0.0739,0.0029,1,0.038,0.112,0.00439,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2002-12-07,2002,3,10,341,136.01,0.94,5,Dry,26,4,3,2,24,59,0.43,77.01,0.57,77.01,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.0023,0.00009,0.0767,0.00301,1,0.0465,0.123,0.00483,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2002-12-08,2002,3,10,342,139.57,0.94,5,Dry,26,4,3,2,24,59,0.42,80.57,0.58,80.57,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0756,0.0026,0.000102,0.0782,0.00307,1,0.0513,0.129,0.00508,25.4,0.933,0.96,0.896,18.7,18,18,431
2002-12-09,2002,3,10,343,143.67,0.93,5,Dry,26,4,3,2,24,59,0.41,84.67,0.59,84.67,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00295,0.000116,0.08,0.00314,1,0.0568,0.137,0.00537,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2002-12-10,2002,3,11,344,148.32,0.93,5,Dry,26,4,3,2,24,59,0.4,89.32,0.6,89.32,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2002-12-11,2002,3,11,345,149.68,0.92,5,Dry,26,4,3,2,24,59,0.39,90.68,0.61,90.68,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0826,0.00324,1,0.0649,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,480
2002-12-12,2002,3,11,346,147.77,0.93,5,Dry,26,4,3,2,24,59,0.4,88.77,0.6,88.77,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.0033,0.000129,0.0818,0.00321,1,0.0623,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2002-12-13,2002,3,11,347,149.14,0.93,5,Dry,26,4,3,2,24,59,0.4,90.14,0.6,90.14,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0642,0.147,0.00575,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2002-12-14,2002,3,11,348,150.5,0.92,5,Dry,26,4,3,2,24,59,0.39,91.5,0.61,91.5,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0795,0.00353,0.000138,0.083,0.00325,1,0.066,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2002-12-15,2002,3,11,349,149.68,0.92,5,Dry,26,4,3,2,24,59,0.39,90.68,0.61,90.68,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0826,0.00324,1,0.0649,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,480
2002-12-16,2002,3,11,350,151.6,0.92,5,Dry,26,4,3,2,24,59,0.39,92.6,0.61,92.6,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00362,0.000142,0.0835,0.00327,1,0.0675,0.151,0.00592,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
2002-12-17,2002,3,12,351,154.06,0.92,5,Dry,26,4,3,2,24,59,0.38,95.06,0.62,95.06,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00383,0.00015,0.0846,0.00331,1,0.0708,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
2002-12-18,2002,3,12,352,158.16,0.91,5,Dry,26,4,3,2,24,59,0.37,99.16,0.63,99.16,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0864,0.00338,1,0.0764,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
2002-12-19,2002,3,12,353,162.26,0.9,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2002-12-20,2002,3,12,354,163.63,0.9,5,Dry,26,4,3,2,24,59,0.36,104.6,0.64,104.6,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0841,0.00464,0.000182,0.0887,0.00348,1,0.0838,0.172,0.00676,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2002-12-21,2002,3,12,355,163.35,0.9,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
2002-12-22,2002,3,12,356,165.27,0.89,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0895,0.0035,1,0.086,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2002-12-23,2002,3,12,357,166.64,0.89,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2002-12-24,2002,3,13,358,168,0.89,5,Dry,26,4,3,2,24,59,0.35,109,0.65,109,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00502,0.000196,0.0907,0.00355,1,0.0896,0.18,0.00706,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2002-12-25,2002,3,13,359,170.46,0.88,5,Dry,26,4,3,2,24,59,0.35,111.5,0.65,111.5,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000205,0.0917,0.00359,1,0.093,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2002-12-26,2002,3,13,360,173.47,0.88,5,Dry,26,4,3,2,24,59,0.34,114.5,0.66,114.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00548,0.000215,0.0931,0.00364,1,0.097,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2002-12-27,2002,3,13,361,176.48,0.87,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00574,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2002-12-28,2002,3,13,362,179.49,0.86,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,645
2002-12-29,2002,3,13,363,181.4,0.85,5,Dry,26,4,3,2,24,59,0.33,122.4,0.68,122.4,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2002-12-30,2002,3,13,364,183.32,0.85,5,Dry,26,4,3,2,24,59,0.32,124.3,0.68,124.3,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00632,0.000247,0.0974,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2002-12-31,2002,3,14,365,183.04,0.85,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2003-01-01,2002,4,14,1,183.86,0.85,5,Dry,29,5,4,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2003-01-02,2002,4,14,2,184.14,0.85,5,Dry,29,5,4,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2003-01-03,2002,4,14,3,184.41,0.84,5,Dry,29,5,4,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2003-01-04,2002,4,14,4,184.68,0.84,5,Dry,29,5,4,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2003-01-05,2002,4,14,5,183.32,0.85,5,Dry,29,5,4,2,33,73,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0879,0.00513,0.000201,0.093,0.00364,1,0.0914,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2003-01-06,2002,4,14,6,183.59,0.85,5,Dry,29,5,4,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2003-01-07,2002,4,15,7,184.96,0.84,5,Dry,29,5,4,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0936,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2003-01-08,2002,4,15,8,184.14,0.85,5,Dry,29,5,4,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2003-01-09,2002,4,15,9,183.86,0.85,5,Dry,29,5,4,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2003-01-10,2002,4,15,10,185.78,0.84,5,Dry,29,5,4,2,33,73,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00534,0.000209,0.0941,0.00368,1,0.0948,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
2003-01-11,2002,4,15,11,190.97,0.83,5,Dry,29,5,4,2,33,73,0.38,118,0.62,118,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0906,0.00578,0.000226,0.0964,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2003-01-12,2002,4,15,12,194.53,0.82,5,Dry,29,5,4,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0918,0.00608,0.000238,0.0979,0.00383,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2003-01-13,2002,4,15,13,198.63,0.8,5,Dry,29,5,4,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2003-01-14,2002,4,16,14,202.18,0.79,5,Dry,29,5,4,2,33,73,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00673,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
2003-01-15,2002,4,16,15,204.64,0.79,5,Dry,29,5,4,2,33,73,0.36,131.6,0.64,131.6,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00694,0.000271,0.102,0.004,1,0.12,0.223,0.0087,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
2003-01-16,2002,4,16,16,207.65,0.78,5,Dry,29,5,4,2,33,73,0.35,134.7,0.65,134.7,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.0072,0.000282,0.104,0.00406,1,0.124,0.228,0.00892,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2003-01-17,2002,4,16,17,210.66,0.77,5,Dry,29,5,4,2,33,73,0.35,137.7,0.65,137.7,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00914,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
2003-01-18,2002,4,16,18,218.04,0.74,5,Dry,29,5,4,2,33,73,0.34,145,0.67,145,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00808,0.000317,0.108,0.00424,1,0.138,0.247,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
2003-01-19,2002,4,16,19,224.88,0.72,5,Dry,29,5,4,2,33,73,0.33,151.9,0.68,151.9,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00866,0.00034,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,821
2003-01-20,2002,4,16,20,228.98,0.71,5,Dry,29,5,4,2,33,73,0.32,156,0.68,156,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00901,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,843
2003-01-21,2002,4,17,21,235.27,0.69,5,Dry,29,5,4,2,33,73,0.31,162.3,0.69,162.3,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2003-01-22,2002,4,17,22,243.74,0.67,5,Dry,29,5,4,2,33,73,0.3,170.7,0.7,170.7,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.7,38.7,928
2003-01-23,2002,4,17,23,252.22,0.65,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2003-01-24,2002,4,17,24,257.96,0.63,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2003-01-25,2002,4,17,25,262.07,0.63,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2003-01-26,2002,4,17,26,267.26,0.62,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2003-01-27,2002,4,17,27,273.55,0.61,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2003-01-28,2002,4,18,28,279.84,0.6,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2003-01-29,2002,4,18,29,285.58,0.59,5,Dry,29,5,4,2,33,73,0.26,212.6,0.74,212.6,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.000549,0.138,0.00548,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2003-01-30,2002,4,18,30,289.14,0.58,5,Dry,29,5,4,2,33,73,0.25,216.1,0.75,216.1,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000562,0.139,0.00554,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2003-01-31,2002,4,18,31,289.41,0.58,5,Dry,29,5,4,2,33,73,0.25,216.4,0.75,216.4,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.000563,0.139,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2003-02-01,2002,5,18,32,292.42,0.58,5,Dry,31,6,4,3,41,85,0.29,207.4,0.71,207.4,0,0,0,0,-3,3,31,6,4,0,44,248,990,964.9,25.1,0.123,0.0134,0.000532,0.137,0.00544,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2003-02-02,2002,5,18,33,298.71,0.57,5,Dry,31,6,4,3,41,85,0.28,213.7,0.71,213.7,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00555,1,0.231,0.37,0.0148,24.7,0.957,0.98,0.938,49.6,48.2,48.2,1160
2003-02-03,2002,5,18,34,301.17,0.57,5,Dry,31,6,4,3,41,85,0.28,216.2,0.72,216.2,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000563,0.14,0.0056,1,0.234,0.375,0.0149,24.7,0.958,0.98,0.938,50.2,48.2,48.2,1160
2003-02-04,2002,5,19,35,300.89,0.57,5,Dry,31,6,4,3,41,85,0.28,215.9,0.72,215.9,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000562,0.14,0.00559,1,0.234,0.374,0.0149,24.7,0.958,0.98,0.938,50.1,48.2,48.2,1160
2003-02-05,2002,5,19,36,300.62,0.57,5,Dry,31,6,4,3,41,85,0.28,215.6,0.72,215.6,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000561,0.14,0.00559,1,0.234,0.374,0.0149,24.7,0.958,0.98,0.938,50.1,48.2,48.2,1160
2003-02-06,2002,5,19,37,303.63,0.56,5,Dry,31,6,4,3,41,85,0.28,218.6,0.72,218.6,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0143,0.000571,0.141,0.00564,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.7,48.2,48.2,1160
2003-02-07,2002,5,19,38,309.92,0.55,5,Dry,31,6,4,3,41,85,0.27,224.9,0.73,224.9,0,0,0,0,-3,3,31,6,4,0,44,266,990,964.9,25.1,0.129,0.0149,0.000594,0.144,0.00576,1,0.246,0.39,0.0156,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2003-02-08,2002,5,19,39,313.47,0.55,5,Dry,31,6,4,3,41,85,0.27,228.5,0.73,228.5,0,0,0,0,-3,3,31,6,4,0,44,269,990,965,25,0.131,0.0152,0.000606,0.146,0.00582,2,0.0967,0.243,0.00969,24.8,0.923,0.97,0.895,25.6,24.9,49.7,1190
2003-02-09,2002,5,19,40,317.57,0.54,5,Dry,31,6,4,3,41,85,0.27,232.6,0.73,232.6,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0155,0.00062,0.148,0.0059,2,0.0995,0.247,0.00988,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2003-02-10,2002,5,19,41,320.03,0.54,5,Dry,31,6,4,3,41,85,0.27,235,0.73,235,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000629,0.149,0.00595,2,0.101,0.25,0.00999,24.8,0.925,0.97,0.897,26.4,25.6,51.2,1230
2003-02-11,2002,5,20,42,323.04,0.54,5,Dry,31,6,4,3,41,85,0.26,238,0.74,238,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.00064,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.926,0.97,0.898,26.7,25.9,51.8,1240
2003-02-12,2002,5,20,43,329.33,0.53,5,Dry,31,6,4,3,41,85,0.26,244.3,0.74,244.3,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000662,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.928,0.97,0.9,27.4,26.6,53.2,1280
2003-02-13,2002,5,20,44,337.81,0.52,5,Dry,31,6,4,3,41,85,0.25,252.8,0.75,252.8,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0183,0.000736,0.158,0.00632,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.6,55.1,1320
2003-02-14,2002,5,20,45,344.64,0.51,5,Dry,31,6,4,3,41,85,0.25,259.6,0.75,259.6,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0216,0.000866,0.163,0.00656,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.903,29.2,28.3,56.6,1360
2003-02-15,2002,5,20,46,351.48,0.51,5,Dry,31,6,4,3,41,85,0.24,266.5,0.76,266.5,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0248,0.000997,0.169,0.0068,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2003-02-16,2002,5,20,47,359.41,0.5,5,Dry,31,6,4,3,41,85,0.24,274.4,0.76,274.4,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0285,0.00115,0.175,0.00707,2,0.128,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.8,1430
2003-02-17,2002,5,20,48,368.98,0.49,5,Dry,31,6,4,3,41,85,0.23,284,0.77,284,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.033,0.00133,0.183,0.0074,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.9,30.9,61.8,1480
2003-02-18,2002,5,21,49,378,0.48,5,Dry,31,6,4,3,41,85,0.23,293,0.78,293,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0373,0.00151,0.191,0.00772,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.8,1530
2003-02-19,2002,5,21,50,383.74,0.48,5,Dry,31,6,4,3,41,85,0.22,298.7,0.78,298.7,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.155,0.04,0.00162,0.195,0.00792,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2003-02-20,2002,5,21,51,388.94,0.47,5,Dry,31,6,4,3,41,85,0.22,303.9,0.78,303.9,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0425,0.00172,0.2,0.0081,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.1,1590
2003-02-21,2002,5,21,52,396.87,0.46,5,Dry,31,6,4,3,41,85,0.21,311.9,0.79,311.9,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0462,0.00188,0.206,0.00838,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2003-02-22,2002,5,21,53,408.63,0.45,5,Dry,31,6,4,3,41,85,0.21,323.6,0.79,323.6,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0518,0.00211,0.216,0.00879,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2003-02-23,2002,5,21,54,417.65,0.44,5,Dry,31,6,4,3,41,85,0.2,332.6,0.8,332.6,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.056,0.00228,0.223,0.00911,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.2,1730
