date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-02-24,2002,5,21,55,425.03,0.44,5,Dry,31,6,4,3,41,85,0.2,340,0.8,340,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0595,0.00243,0.23,0.00937,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2003-02-25,2002,5,22,56,434.6,0.43,5,Dry,31,6,4,3,41,85,0.2,349.6,0.8,349.6,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.064,0.00262,0.237,0.00971,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39.1,38,76.1,1830
2003-02-26,2002,5,22,57,445.82,0.42,5,Dry,31,6,4,3,41,85,0.19,360.8,0.81,360.8,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
2003-02-27,2002,5,22,58,457.57,0.41,5,Dry,31,6,4,3,41,85,0.19,372.6,0.81,372.6,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.181,0.0749,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.7,81.3,1950
2003-02-28,2002,5,22,59,468.24,0.4,5,Dry,31,6,4,3,41,85,0.18,383.2,0.82,383.2,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0799,0.00329,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.6,2010
2003-03-01,2002,6,22,60,480.54,0.4,5,Dry,36,8,6,4,53,107,0.22,373.5,0.78,373.5,0,0,0,0,-4,4,36,8,6,0,57,424,990,965.8,24.2,0.185,0.0753,0.00311,0.26,0.0107,2,0.195,0.455,0.0188,23.8,0.952,0.979,0.932,41.5,40.6,81.2,1950
2003-03-02,2002,6,22,61,497.77,0.39,5,Dry,36,8,6,4,53,107,0.21,390.8,0.79,390.8,0,0,0,0,-4,4,36,8,6,0,57,441,990,965.8,24.2,0.191,0.0834,0.00345,0.275,0.0114,2,0.206,0.481,0.0199,23.7,0.954,0.98,0.935,43.3,42.4,84.8,2040
2003-03-03,2002,6,22,62,513.35,0.38,5,Dry,36,8,6,4,53,107,0.21,406.4,0.79,406.4,0,0,0,0,-4,4,36,8,6,0,57,456,990,965.9,24.1,0.197,0.0908,0.00377,0.287,0.0119,2,0.217,0.504,0.0209,23.6,0.955,0.98,0.936,44.9,44,88,2110
2003-03-04,2002,6,23,63,528.94,0.37,5,Dry,36,8,6,4,53,107,0.2,421.9,0.8,421.9,0,0,0,0,-4,4,36,8,6,0,57,472,990,966,24,0.202,0.0982,0.00409,0.3,0.0125,2,0.227,0.528,0.022,23.5,0.956,0.98,0.937,46.5,45.6,91.1,2190
2003-03-05,2002,6,23,64,545.07,0.36,5,Dry,36,8,6,4,53,107,0.2,438.1,0.8,438.1,0,0,0,0,-4,4,36,8,6,0,57,488,990,966.1,23.9,0.208,0.106,0.00442,0.314,0.0131,2,0.238,0.552,0.023,23.4,0.957,0.98,0.938,48.1,47.2,94.3,2260
2003-03-06,2002,6,23,65,558.47,0.35,5,Dry,36,8,6,4,53,107,0.19,451.5,0.81,451.5,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.213,0.112,0.00469,0.325,0.0136,2,0.247,0.572,0.0239,23.3,0.958,0.98,0.939,49.5,48.2,96.4,2310
2003-03-07,2002,6,23,66,571.87,0.34,5,Dry,36,8,6,4,53,107,0.19,464.9,0.81,464.9,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.118,0.00497,0.338,0.0142,2,0.256,0.594,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2003-03-08,2002,6,23,67,586.36,0.34,5,Dry,36,8,6,4,53,107,0.18,479.4,0.82,479.4,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00527,0.353,0.0148,2,0.266,0.619,0.026,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2003-03-09,2002,6,23,68,602.49,0.33,5,Dry,36,8,6,4,53,107,0.18,495.5,0.82,495.5,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.237,0.133,0.00561,0.369,0.0156,3,0.165,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2003-03-10,2002,6,23,69,615.89,0.32,5,Dry,36,8,6,4,53,107,0.17,508.9,0.83,508.9,0,0,0,0,-4,4,36,8,6,0,57,559,990,966.4,23.6,0.244,0.141,0.00596,0.385,0.0163,3,0.172,0.557,0.0235,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2003-03-11,2002,6,24,70,624.92,0.32,5,Dry,36,8,6,4,53,107,0.17,517.9,0.83,517.9,0,0,0,0,-4,4,36,8,6,0,57,568,990,966.4,23.6,0.249,0.147,0.00623,0.396,0.0168,3,0.176,0.572,0.0242,23,0.948,0.97,0.92,37,35.9,108,2580
2003-03-12,2002,6,24,71,632.85,0.31,5,Dry,36,8,6,4,53,107,0.17,525.9,0.83,525.9,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00646,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2003-03-13,2002,6,24,72,641.87,0.31,5,Dry,36,8,6,4,53,107,0.17,534.9,0.83,534.9,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.158,0.00673,0.417,0.0177,3,0.183,0.6,0.0255,22.9,0.95,0.972,0.923,38.1,37,111,2660
2003-03-14,2002,6,24,73,650.35,0.3,5,Dry,36,8,6,4,53,107,0.17,543.4,0.83,543.4,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.264,0.164,0.00698,0.428,0.0182,3,0.187,0.615,0.0262,22.9,0.95,0.973,0.925,38.6,37.6,113,2710
2003-03-15,2002,6,24,74,655.54,0.3,5,Dry,36,8,6,4,53,107,0.16,548.5,0.84,548.5,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.167,0.00713,0.434,0.0185,3,0.189,0.623,0.0266,22.9,0.951,0.974,0.926,39,37.9,114,2730
2003-03-16,2002,6,24,75,658,0.3,5,Dry,36,8,6,4,53,107,0.16,551,0.84,551,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.0072,0.437,0.0186,3,0.19,0.628,0.0267,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2003-03-17,2002,6,24,76,660.46,0.3,5,Dry,36,8,6,4,53,107,0.16,553.5,0.84,553.5,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.171,0.00728,0.44,0.0188,3,0.192,0.632,0.0269,22.8,0.951,0.974,0.927,39.3,38.3,115,2760
2003-03-18,2002,6,25,77,663.47,0.3,5,Dry,36,8,6,4,53,107,0.16,556.5,0.84,556.5,0,0,0,0,-4,4,36,8,6,0,57,606,990,966.6,23.4,0.271,0.173,0.00737,0.444,0.0189,3,0.193,0.637,0.0272,22.8,0.951,0.975,0.927,39.5,38.5,115,2770
2003-03-19,2002,6,25,78,667.57,0.3,5,Dry,36,8,6,4,53,107,0.16,560.6,0.84,560.6,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.175,0.00749,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
2003-03-20,2002,6,25,79,674.96,0.29,5,Dry,36,8,6,4,53,107,0.16,568,0.84,568,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.18,0.00771,0.458,0.0196,3,0.198,0.656,0.028,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2003-03-21,2002,6,25,80,682.34,0.29,5,Dry,36,8,6,4,53,107,0.16,575.3,0.84,575.3,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00793,0.467,0.02,3,0.201,0.669,0.0286,22.7,0.953,0.977,0.931,40.7,39.8,119,2860
2003-03-22,2002,6,25,81,686.44,0.29,5,Dry,36,8,6,4,53,107,0.16,579.4,0.84,579.4,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00805,0.472,0.0202,3,0.203,0.676,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2003-03-23,2002,6,25,82,688.9,0.29,5,Dry,36,8,6,4,53,107,0.15,581.9,0.84,581.9,0,0,0,0,-4,4,36,8,6,0,57,632,990,966.7,23.3,0.286,0.19,0.00813,0.475,0.0204,3,0.204,0.68,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2003-03-24,2002,6,25,83,694.1,0.28,5,Dry,36,8,6,4,53,107,0.15,587.1,0.85,587.1,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.289,0.193,0.00828,0.482,0.0207,3,0.207,0.688,0.0295,22.6,0.953,0.979,0.934,41.4,40.6,122,2920
2003-03-25,2002,6,26,84,700.93,0.28,5,Dry,36,8,6,4,53,107,0.15,593.9,0.85,593.9,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.292,0.198,0.00849,0.49,0.021,3,0.21,0.7,0.03,22.6,0.954,0.98,0.935,41.9,41,123,2950
2003-03-26,2002,6,26,85,707.22,0.28,5,Dry,36,8,6,4,53,107,0.15,600.2,0.85,600.2,0,0,0,0,-4,4,36,8,6,0,57,650,990,966.7,23.3,0.296,0.202,0.00868,0.498,0.0214,3,0.213,0.711,0.0305,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2003-03-27,2002,6,26,86,709.68,0.28,5,Dry,36,8,6,4,53,107,0.15,602.7,0.85,602.7,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.297,0.204,0.00875,0.501,0.0215,3,0.214,0.715,0.0307,22.5,0.954,0.98,0.935,42.4,41.6,125,2990
2003-03-28,2002,6,26,87,714.33,0.28,5,Dry,36,8,6,4,53,107,0.15,607.3,0.85,607.3,0,0,0,0,-4,4,36,8,6,0,57,657,990,966.8,23.2,0.3,0.207,0.00889,0.507,0.0218,3,0.216,0.723,0.0311,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
2003-03-29,2002,6,26,88,722.26,0.27,5,Dry,36,8,6,4,53,107,0.15,615.3,0.85,615.3,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.305,0.212,0.00913,0.517,0.0223,3,0.219,0.736,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
2003-03-30,2002,6,26,89,732.92,0.27,5,Dry,36,8,6,4,53,107,0.15,625.9,0.85,625.9,0,0,0,0,-4,4,36,8,6,0,57,676,990,966.8,23.2,0.311,0.219,0.00946,0.53,0.0229,3,0.224,0.754,0.0325,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2003-03-31,2002,6,26,90,744.14,0.26,5,Dry,36,8,6,4,53,107,0.14,637.1,0.86,637.1,0,0,0,0,-4,4,36,8,6,0,57,687,990,966.9,23.1,0.317,0.227,0.0098,0.544,0.0235,3,0.229,0.773,0.0334,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2003-04-01,2002,7,27,91,754.25,0.26,5,Dry,40,10,8,5,62,125,0.17,629.3,0.83,629.3,0,0,0,0,-5,5,40,10,8,0,67,687,990,966.9,23.1,0.317,0.221,0.00959,0.538,0.0233,3,0.226,0.764,0.0331,22.3,0.955,0.98,0.936,43.9,43,129,3100
2003-04-02,2002,7,27,92,764.92,0.25,5,Dry,40,10,8,5,62,125,0.16,639.9,0.84,639.9,0,0,0,0,-5,5,40,10,8,0,67,698,990,967,23,0.323,0.228,0.00992,0.552,0.0239,3,0.23,0.782,0.0339,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2003-04-03,2002,7,27,93,770.66,0.25,5,Dry,40,10,8,5,62,125,0.16,645.7,0.84,645.7,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,44,132,3160
2003-04-04,2002,7,27,94,776.31,0.25,5,Dry,40,10,8,5,62,125,0.16,651.3,0.84,651.3,0,0,0,0,-5,5,40,10,8,0,67,709,990,967,23,0.33,0.236,0.0103,0.566,0.0246,3,0.236,0.801,0.0348,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2003-04-05,2002,7,27,95,782.76,0.25,5,Dry,40,10,8,5,62,125,0.16,657.8,0.84,657.8,0,0,0,0,-5,5,40,10,8,0,67,716,990,967,23,0.333,0.24,0.0105,0.574,0.025,3,0.238,0.812,0.0354,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2003-04-06,2002,7,27,96,789.95,0.24,5,Dry,40,10,8,5,62,125,0.16,665,0.84,665,0,0,0,0,-5,5,40,10,8,0,67,723,990,967.1,22.9,0.337,0.245,0.0107,0.583,0.0254,3,0.242,0.824,0.0359,22.1,0.957,0.98,0.938,46,45.1,135,3250
2003-04-07,2002,7,27,97,800.94,0.24,5,Dry,40,10,8,5,62,125,0.16,675.9,0.84,675.9,0,0,0,0,-5,5,40,10,8,0,67,734,990,967.1,22.9,0.344,0.253,0.011,0.596,0.026,3,0.247,0.843,0.0368,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2003-04-08,2002,7,28,98,816.32,0.23,5,Dry,40,10,8,5,62,125,0.15,691.3,0.85,691.3,0,0,0,0,-5,5,40,10,8,0,67,749,990,967.2,22.8,0.352,0.263,0.0115,0.615,0.0269,3,0.254,0.869,0.038,22,0.957,0.98,0.938,47.5,46.6,140,3350
2003-04-09,2002,7,28,99,836.64,0.22,5,Dry,40,10,8,5,62,125,0.15,711.6,0.85,711.6,0,0,0,0,-5,5,40,10,8,0,67,770,990,967.2,22.8,0.364,0.276,0.0121,0.64,0.0281,3,0.263,0.903,0.0397,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
2003-04-10,2002,7,28,100,866.52,0.22,5,Dry,40,10,8,5,62,125,0.14,741.5,0.86,741.5,0,0,0,0,-5,5,40,10,8,0,67,800,990,967.4,22.6,0.387,0.296,0.0131,0.683,0.0302,3,0.276,0.959,0.0424,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2003-04-11,2002,7,28,101,902.9,0.21,5,Dry,40,10,8,5,62,125,0.14,777.9,0.86,777.9,0,0,0,0,-5,5,40,10,8,0,67,836,990,967.5,22.5,0.42,0.316,0.014,0.736,0.0327,3,0.287,1.02,0.0455,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2003-04-12,2002,7,28,102,950.89,0.19,5,Dry,40,10,8,5,62,125,0.13,825.9,0.87,825.9,0,0,0,0,-5,5,40,10,8,0,67,884,990,967.7,22.3,0.464,0.339,0.0152,0.803,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2003-04-13,2002,7,28,103,1011.7,0.18,5,Dry,40,10,8,5,62,125,0.12,886.7,0.88,886.7,0,0,0,0,-5,5,40,10,8,0,67,945,990,967.9,22.1,0.52,0.368,0.0167,0.888,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2003-04-14,2002,7,28,104,1081.3,0.17,5,Dry,40,10,8,5,62,125,0.12,956.3,0.88,956.3,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2003-04-15,2002,7,29,105,1171.1,0.16,5,Dry,40,10,8,5,62,125,0.11,1046,0.89,1046,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.704,0.527,0.0244,1.23,0.0571,4,0.289,1.52,0.0705,20,0.955,0.98,0.936,49.1,48.1,192,4620
2003-04-16,2002,7,29,106,1277.1,0.14,5,Dry,40,10,8,5,62,125,0.098,1152,0.9,1100,52,12,2,2,-3,39,52,12,10,2,101,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2003-04-17,2002,7,29,107,1400.5,0.13,5,Dry,40,10,8,5,62,125,0.089,1275,0.91,1100,175,40,5,5,0,125,80,15,13,5,187,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-04-18,2002,7,29,108,1472.1,0.12,5,Dry,40,10,8,5,62,125,0.085,1347,0.92,1100,247,56,7,8,2,174,96,17,16,7,236,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0892,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2003-04-19,2002,7,29,109,1558.2,0.11,5,Dry,40,10,8,5,62,125,0.08,1433,0.92,1100,333,60,8,10,5,250,100,18,18,10,312,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2003-04-20,2002,7,29,110,1646.5,0.1,5,Dry,40,10,8,5,62,125,0.076,1521,0.92,1100,421,60,8,13,8,332,100,18,21,13,394,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2003-04-21,2002,7,29,111,1743.4,0.088,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2003-04-22,2002,7,30,112,1835.6,0.079,4,Mod_Dry,45,11,10,10,72,148,0.081,1688,0.92,1100,588,55,7,15,8,503,100,18,25,18,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2003-04-23,2002,7,30,113,1922.6,0.072,4,Mod_Dry,45,11,10,10,72,148,0.077,1775,0.92,1100,675,55,7,15,10,588,100,18,25,20,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2003-04-24,2002,7,30,114,1996.7,0.066,4,Mod_Dry,45,11,10,10,72,148,0.074,1849,0.93,1100,749,55,7,15,12,660,100,18,25,22,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2003-04-25,2002,7,30,115,2064.7,0.06,4,Mod_Dry,45,11,10,10,72,148,0.072,1917,0.93,1100,817,55,7,15,15,725,100,18,25,25,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2003-04-26,2002,7,30,116,2111.7,0.057,4,Mod_Dry,45,11,10,10,72,148,0.07,1964,0.93,1100,864,55,7,15,16,771,100,18,25,26,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2003-04-27,2002,7,30,117,2144.4,0.054,4,Mod_Dry,45,11,10,10,72,148,0.069,1996,0.93,1100,896,55,7,15,17,802,100,18,25,27,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2003-04-28,2002,7,30,118,2169.9,0.052,4,Mod_Dry,45,11,10,10,72,148,0.068,2022,0.93,1100,922,55,7,15,18,827,100,18,25,28,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2003-04-29,2002,7,31,119,2188.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.068,2040,0.93,1100,940,55,7,15,18,845,100,18,25,28,917,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2003-04-30,2002,7,31,120,2191.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.068,2044,0.93,1100,944,55,7,15,18,849,100,18,25,28,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2003-05-01,2002,8,31,121,2188.3,0.051,4,Mod_Dry,47,10,10,10,115,192,0.088,1996,0.91,1100,896,53,8,15,17,803,100,18,25,27,918,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2003-05-02,2002,8,31,122,2177.3,0.051,4,Mod_Dry,47,10,10,10,115,192,0.088,1985,0.91,1100,885,53,8,15,17,792,100,18,25,27,907,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2003-05-03,2002,8,31,123,2159,0.053,4,Mod_Dry,47,10,10,10,115,192,0.089,1967,0.91,1100,867,53,8,15,16,775,100,18,25,26,890,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2003-05-04,2002,8,31,124,2133.4,0.055,4,Mod_Dry,47,10,10,10,115,192,0.09,1941,0.91,1100,841,53,8,15,15,750,100,18,25,25,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2003-05-05,2002,8,31,125,2108,0.057,4,Mod_Dry,47,10,10,10,115,192,0.091,1916,0.91,1100,816,53,8,15,14,726,100,18,25,24,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2003-05-06,2002,8,32,126,2075.5,0.059,4,Mod_Dry,47,10,10,10,115,192,0.092,1884,0.91,1100,784,53,8,15,14,694,100,18,25,24,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2003-05-07,2002,8,32,127,2043.2,0.062,4,Mod_Dry,47,10,10,10,115,192,0.094,1851,0.91,1100,751,53,8,15,13,662,100,18,25,23,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2003-05-08,2002,8,32,128,2011,0.065,4,Mod_Dry,47,10,10,10,115,192,0.096,1819,0.91,1100,719,53,8,15,12,631,100,18,25,22,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2003-05-09,2002,8,32,129,1971.9,0.068,4,Mod_Dry,47,10,10,10,115,192,0.097,1780,0.9,1100,680,53,8,15,10,594,100,18,25,20,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2003-05-10,2002,8,32,130,1933.1,0.071,4,Mod_Dry,47,10,10,10,115,192,0.099,1741,0.9,1100,641,53,8,15,9,556,100,18,25,19,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2003-05-11,2002,8,32,131,1894.6,0.074,3,Normal,55,13,13,17,178,276,0.15,1619,0.85,1100,519,45,5,12,-1,458,100,18,25,16,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2003-05-12,2002,8,32,132,1856.4,0.078,3,Normal,55,13,13,17,178,276,0.15,1580,0.85,1100,480,45,5,12,-3,421,100,18,25,14,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2003-05-13,2002,8,33,133,1818.4,0.081,3,Normal,55,13,13,17,178,276,0.15,1542,0.85,1100,442,45,5,12,-4,384,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2003-05-14,2002,8,33,134,1780.8,0.084,3,Normal,55,13,13,17,178,276,0.15,1505,0.84,1100,405,45,5,12,-5,348,100,18,25,12,526,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2003-05-15,2002,8,33,135,1743.4,0.088,3,Normal,55,13,13,17,178,276,0.16,1467,0.84,1100,367,45,5,11,-6,312,100,18,24,11,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2003-05-16,2002,8,33,136,1706.4,0.091,3,Normal,55,13,13,17,178,276,0.16,1430,0.84,1100,330,45,5,10,-7,277,100,18,23,10,455,1240,990,970.2,19.8,0.921,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2003-05-17,2002,8,33,137,1669.7,0.096,3,Normal,55,13,13,17,178,276,0.17,1394,0.83,1100,294,45,5,9,-8,243,100,18,22,9,421,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2003-05-18,2002,8,33,138,1639.9,0.1,3,Normal,55,13,13,17,178,276,0.17,1364,0.83,1100,264,45,5,8,-9,215,100,18,21,8,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2003-05-19,2002,8,33,139,1610.3,0.1,3,Normal,55,13,13,17,178,276,0.17,1334,0.83,1100,234,45,5,7,-10,187,100,18,20,7,365,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2003-05-20,2002,8,34,140,1580.9,0.11,3,Normal,55,13,13,17,178,276,0.17,1305,0.82,1100,205,45,5,6,-11,160,100,18,19,6,338,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2003-05-21,2002,8,34,141,1551.8,0.11,3,Normal,55,13,13,17,178,276,0.18,1276,0.82,1100,176,40,5,5,-12,138,95,18,18,5,316,1230,990,969.7,20.3,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2003-05-22,2002,8,34,142,1522.9,0.12,3,Normal,55,13,13,17,178,276,0.18,1247,0.82,1100,147,33,4,4,-13,119,88,17,17,4,297,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2003-05-23,2002,8,34,143,1494.2,0.12,3,Normal,55,13,13,17,178,276,0.18,1218,0.81,1100,118,27,4,4,-13,96,82,17,17,4,274,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2003-05-24,2002,8,34,144,1465.8,0.12,3,Normal,55,13,13,17,178,276,0.19,1190,0.81,1100,90,20,3,3,-14,78,75,16,16,3,256,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0729,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2003-05-25,2002,8,34,145,1437.6,0.13,3,Normal,55,13,13,17,178,276,0.19,1162,0.81,1100,62,14,2,2,-15,59,69,15,15,2,237,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2003-05-26,2002,8,34,146,1409.7,0.13,3,Normal,55,13,13,17,178,276,0.2,1134,0.8,1100,34,8,1,1,-16,40,63,14,14,1,218,1190,990,969.2,20.8,0.832,0.648,0.0311,1.48,0.0711,4,0.3,1.78,0.0855,19,0.953,0.98,0.934,48.9,47.9,192,4600
2003-05-27,2002,8,35,147,1376,0.13,3,Normal,55,13,13,17,178,276,0.2,1100,0.8,1100,0,0,0,0,-17,17,55,13,13,0,195,1180,990,969.1,20.9,0.817,0.648,0.031,1.47,0.07,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2003-05-28,2002,8,35,148,1324.6,0.14,3,Normal,55,13,13,17,178,276,0.21,1049,0.79,1049,0,0,0,0,-17,17,55,13,13,0,195,1130,990,968.9,21.1,0.742,0.532,0.0253,1.27,0.0604,4,0.29,1.56,0.0742,19.5,0.954,0.98,0.935,47.9,46.9,188,4500
2003-05-29,2002,8,35,149,1280.1,0.14,3,Normal,55,13,13,17,178,276,0.22,1004,0.78,1004,0,0,0,0,-17,17,55,13,13,0,195,1090,990,968.8,21.2,0.677,0.432,0.0204,1.11,0.0523,4,0.281,1.39,0.0655,19.8,0.955,0.98,0.936,46.6,45.7,183,4380
2003-05-30,2002,8,35,150,1236.4,0.15,3,Normal,55,13,13,17,178,276,0.22,960.4,0.78,960.4,0,0,0,0,-17,17,55,13,13,0,195,1040,990,968.6,21.4,0.613,0.404,0.0189,1.02,0.0476,4,0.267,1.28,0.0601,20.1,0.955,0.98,0.936,45.1,44.2,177,4250
2003-05-31,2002,8,35,151,1199.2,0.15,3,Normal,55,13,13,17,178,276,0.23,923.2,0.77,923.2,0,0,0,0,-17,17,55,13,13,0,195,1000,990,968.5,21.5,0.574,0.386,0.018,0.96,0.0447,4,0.254,1.21,0.0565,20.3,0.955,0.98,0.936,43.8,42.9,172,4120
2003-06-01,2002,9,35,152,1162.7,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,1002,0.86,1002,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.648,0.427,0.0198,1.08,0.0498,4,0.28,1.36,0.0628,20.2,0.955,0.98,0.936,47.5,46.5,186,4470
2003-06-02,2002,9,35,153,1132.4,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,971.4,0.86,971.4,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.604,0.409,0.0189,1.01,0.0467,4,0.27,1.28,0.0592,20.4,0.955,0.98,0.936,46.4,45.5,182,4370
2003-06-03,2002,9,36,154,1102.6,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,941.6,0.85,941.6,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.575,0.395,0.0181,0.97,0.0446,4,0.26,1.23,0.0565,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
2003-06-04,2002,9,36,155,1073.4,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,912.4,0.85,912.4,0,0,0,0,-9,9,45,10,9,0,97,976,990,968.1,21.9,0.549,0.381,0.0174,0.929,0.0425,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2003-06-05,2002,9,36,156,1049.9,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,888.9,0.85,888.9,0,0,0,0,-9,9,45,10,9,0,97,953,990,968.1,21.9,0.527,0.369,0.0168,0.896,0.0409,4,0.243,1.14,0.0519,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
2003-06-06,2002,9,36,157,1026.9,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,865.9,0.84,865.9,0,0,0,0,-9,9,45,10,9,0,97,930,990,968,22,0.506,0.358,0.0163,0.864,0.0393,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
2003-06-07,2002,9,36,158,1004.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,843.2,0.84,843.2,0,0,0,0,-9,9,45,10,9,0,97,907,990,967.9,22.1,0.485,0.347,0.0157,0.833,0.0377,4,0.227,1.06,0.048,21,0.954,0.979,0.934,41.5,40.6,162,3900
2003-06-08,2002,9,36,159,982.06,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,821.1,0.84,821.1,0,0,0,0,-9,9,45,10,9,0,97,885,990,967.8,22.2,0.465,0.336,0.0152,0.802,0.0362,4,0.22,1.02,0.0461,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2003-06-09,2002,9,36,160,960.37,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,799.4,0.83,799.4,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.771,0.0346,4,0.212,0.983,0.0442,21.3,0.953,0.975,0.93,39.7,38.8,155,3720
2003-06-10,2002,9,37,161,943.85,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,782.9,0.83,782.9,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2003-06-11,2002,9,37,162,927.65,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,766.6,0.83,766.6,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2003-06-12,2002,9,37,163,911.8,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,750.8,0.82,750.8,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2003-06-13,2002,9,37,164,896.31,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,735.3,0.82,735.3,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0302,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2003-06-14,2002,9,37,165,881.21,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,720.2,0.82,720.2,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.922,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
2003-06-15,2002,9,37,166,866.52,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,705.5,0.81,705.5,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
2003-06-16,2002,9,37,167,852.29,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,691.3,0.81,691.3,0,0,0,0,-9,9,45,10,9,0,97,755,990,967.3,22.7,0.356,0.263,0.0116,0.619,0.0273,3,0.254,0.872,0.0384,21.8,0.957,0.98,0.938,47.2,46.2,139,3330
2003-06-17,2002,9,38,168,838.56,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,677.6,0.81,677.6,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0111,0.602,0.0264,3,0.247,0.849,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2003-06-18,2002,9,38,169,825.37,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,664.4,0.81,664.4,0,0,0,0,-9,9,45,10,9,0,97,728,990,967.2,22.8,0.34,0.245,0.0107,0.585,0.0257,3,0.241,0.827,0.0363,22,0.957,0.98,0.937,45.6,44.7,134,3220
2003-06-19,2002,9,38,170,816.32,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,655.3,0.8,655.3,0,0,0,0,-9,9,45,10,9,0,97,719,990,967.2,22.8,0.335,0.239,0.0105,0.574,0.0251,3,0.237,0.811,0.0355,22,0.956,0.98,0.937,45.1,44.2,133,3180
2003-06-20,2002,9,38,171,807.62,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2003-06-21,2002,9,38,172,799.31,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,638.3,0.8,638.3,0,0,0,0,-9,9,45,10,9,0,97,702,990,967.1,22.9,0.326,0.227,0.00993,0.553,0.0241,3,0.23,0.783,0.0342,22.1,0.956,0.98,0.937,44.1,43.2,130,3110
2003-06-22,2002,9,38,173,791.46,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,630.5,0.8,630.5,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00969,0.543,0.0237,3,0.226,0.77,0.0336,22.2,0.955,0.98,0.936,43.6,42.8,128,3080
2003-06-23,2002,9,38,174,784.15,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,623.1,0.8,623.1,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2003-06-24,2002,9,39,175,777.53,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,616.5,0.79,616.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.313,0.213,0.00926,0.526,0.0229,3,0.22,0.746,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2003-06-25,2002,9,39,176,770.39,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609.4,0.79,609.4,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2003-06-26,2002,9,39,177,762.46,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,601.5,0.79,601.5,0,0,0,0,-9,9,45,10,9,0,97,665,990,966.9,23.1,0.305,0.203,0.0088,0.507,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2003-06-27,2002,9,39,178,750.15,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,589.1,0.79,589.1,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.195,0.00842,0.492,0.0213,3,0.208,0.7,0.0303,22.4,0.953,0.978,0.933,41.1,40.2,121,2900
2003-06-28,2002,9,39,179,738.94,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,577.9,0.78,577.9,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00808,0.478,0.0207,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2003-06-29,2002,9,39,180,727.18,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,566.2,0.78,566.2,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00773,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2003-06-30,2002,9,39,181,715.97,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,555,0.78,555,0,0,0,0,-9,9,45,10,9,0,97,619,990,966.8,23.2,0.278,0.172,0.00739,0.45,0.0194,3,0.192,0.642,0.0276,22.6,0.951,0.974,0.926,39,38,114,2730
2003-07-01,2002,10,40,182,704.76,0.28,3,Normal,50,10,9,9,108,186,0.26,518.8,0.74,518.8,0,0,0,0,-9,9,50,10,9,0,117,588,990,966.7,23.3,0.261,0.148,0.00634,0.408,0.0175,3,0.176,0.584,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2003-07-02,2002,10,40,183,693.55,0.28,3,Normal,50,10,9,9,108,186,0.27,507.6,0.73,507.6,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.254,0.14,0.006,0.394,0.0169,3,0.171,0.565,0.0242,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2003-07-03,2002,10,40,184,683.43,0.29,3,Normal,50,10,9,9,108,186,0.27,497.4,0.73,497.4,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.134,0.00573,0.382,0.0164,3,0.166,0.549,0.0235,22.8,0.946,0.97,0.918,35.1,34,102,2450
2003-07-04,2002,10,40,185,672.77,0.29,3,Normal,50,10,9,9,108,186,0.28,486.8,0.72,486.8,0,0,0,0,-9,9,50,10,9,0,117,556,990,966.6,23.4,0.242,0.129,0.0055,0.371,0.0159,2,0.271,0.642,0.0274,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2003-07-05,2002,10,40,186,662.1,0.3,3,Normal,50,10,9,9,108,186,0.28,476.1,0.72,476.1,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00528,0.36,0.0154,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2003-07-06,2002,10,40,187,651.99,0.3,3,Normal,50,10,9,9,108,186,0.28,466,0.71,466,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00506,0.349,0.0149,2,0.257,0.607,0.0258,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2003-07-07,2002,10,40,188,642.96,0.31,3,Normal,50,10,9,9,108,186,0.29,457,0.71,457,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.225,0.115,0.00487,0.34,0.0145,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2003-07-08,2002,10,41,189,633.39,0.31,3,Normal,50,10,9,9,108,186,0.29,447.4,0.71,447.4,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00467,0.33,0.014,2,0.244,0.575,0.0244,23,0.958,0.98,0.939,48.3,47.4,94.7,2270
2003-07-09,2002,10,41,190,623.82,0.32,3,Normal,50,10,9,9,108,186,0.3,437.8,0.7,437.8,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00448,0.32,0.0136,2,0.238,0.558,0.0236,23,0.957,0.98,0.938,47.4,46.4,92.8,2230
2003-07-10,2002,10,41,191,614.8,0.32,3,Normal,50,10,9,9,108,186,0.3,428.8,0.7,428.8,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.101,0.00429,0.313,0.0132,2,0.232,0.545,0.023,23.1,0.957,0.98,0.938,46.5,45.5,91.1,2190
2003-07-11,2002,10,41,192,606.87,0.33,3,Normal,50,10,9,9,108,186,0.31,420.9,0.69,420.9,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0977,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.7,89.5,2150
2003-07-12,2002,10,41,193,598.39,0.33,3,Normal,50,10,9,9,108,186,0.31,412.4,0.69,412.4,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0936,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.937,44.8,43.9,87.8,2110
2003-07-13,2002,10,41,194,589.92,0.33,3,Normal,50,10,9,9,108,186,0.32,403.9,0.69,403.9,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.202,0.0897,0.00378,0.292,0.0123,2,0.215,0.507,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2003-07-14,2002,10,41,195,581.44,0.34,3,Normal,50,10,9,9,108,186,0.32,395.4,0.68,395.4,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0856,0.0036,0.285,0.012,2,0.209,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.2,84.5,2030
2003-07-15,2002,10,42,196,573.51,0.34,3,Normal,50,10,9,9,108,186,0.32,387.5,0.68,387.5,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0819,0.00344,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.4,82.9,1990
2003-07-16,2002,10,42,197,565.58,0.35,3,Normal,50,10,9,9,108,186,0.33,379.6,0.67,379.6,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0782,0.00328,0.272,0.0114,2,0.199,0.471,0.0197,23.4,0.952,0.979,0.932,41.4,40.6,81.2,1950
2003-07-17,2002,10,42,198,558.74,0.35,3,Normal,50,10,9,9,108,186,0.33,372.7,0.67,372.7,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.0749,0.00314,0.266,0.0112,2,0.194,0.46,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.7,1910
2003-07-18,2002,10,42,199,551.36,0.35,3,Normal,50,10,9,9,108,186,0.34,365.4,0.66,365.4,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0714,0.00299,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2003-07-19,2002,10,42,200,543.98,0.36,3,Normal,50,10,9,9,108,186,0.34,358,0.66,358,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.068,0.00284,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2003-07-20,2002,10,42,201,536.6,0.36,3,Normal,50,10,9,9,108,186,0.35,350.6,0.65,350.6,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0645,0.00269,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.7,1790
2003-07-21,2002,10,42,202,529.76,0.37,3,Normal,50,10,9,9,108,186,0.35,343.8,0.65,343.8,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0613,0.00255,0.242,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2003-07-22,2002,10,43,203,522.92,0.37,3,Normal,50,10,9,9,108,186,0.36,336.9,0.64,336.9,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.058,0.00241,0.237,0.00985,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.7,1720
2003-07-23,2002,10,43,204,517.18,0.37,3,Normal,50,10,9,9,108,186,0.36,331.2,0.64,331.2,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0553,0.0023,0.232,0.00964,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.4,35.3,70.5,1690
2003-07-24,2002,10,43,205,510.89,0.38,3,Normal,50,10,9,9,108,186,0.36,324.9,0.64,324.9,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0523,0.00217,0.227,0.00941,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2003-07-25,2002,10,43,206,504.6,0.38,3,Normal,50,10,9,9,108,186,0.37,318.6,0.63,318.6,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0494,0.00205,0.222,0.00919,2,0.158,0.379,0.0157,23.8,0.944,0.97,0.915,35,34,67.9,1630
2003-07-26,2002,10,43,207,498.32,0.38,3,Normal,50,10,9,9,108,186,0.37,312.3,0.63,312.3,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0464,0.00192,0.217,0.00896,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.3,33.3,66.6,1600
2003-07-27,2002,10,43,208,492.03,0.39,3,Normal,50,10,9,9,108,186,0.38,306,0.62,306,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0434,0.0018,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.3,1570
2003-07-28,2002,10,43,209,486.28,0.39,3,Normal,50,10,9,9,108,186,0.38,300.3,0.62,300.3,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0407,0.00168,0.207,0.00853,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.1,1540
2003-07-29,2002,10,44,210,480.54,0.4,3,Normal,50,10,9,9,108,186,0.39,294.5,0.61,294.5,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.038,0.00157,0.202,0.00833,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2003-07-30,2002,10,44,211,474.8,0.4,3,Normal,50,10,9,9,108,186,0.39,288.8,0.61,288.8,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0353,0.00146,0.197,0.00812,2,0.137,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.8,61.7,1480
2003-07-31,2002,10,44,212,470.15,0.4,3,Normal,50,10,9,9,108,186,0.4,284.1,0.6,284.1,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0331,0.00136,0.193,0.00796,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2003-08-01,2002,11,44,213,463.86,0.41,3,Normal,47,8,6,5,89,155,0.33,308.9,0.67,308.9,0,0,0,0,-5,5,47,8,6,0,94,370,990,965.7,24.3,0.166,0.0448,0.00184,0.211,0.00867,2,0.151,0.362,0.0149,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2003-08-02,2002,11,44,214,458.12,0.41,3,Normal,47,8,6,5,89,155,0.34,303.1,0.66,303.1,0,0,0,0,-5,5,47,8,6,0,94,364,990,965.7,24.3,0.164,0.0421,0.00173,0.206,0.00847,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.6,32.6,65.1,1560
2003-08-03,2002,11,44,215,451.83,0.42,3,Normal,47,8,6,5,89,155,0.34,296.8,0.66,296.8,0,0,0,0,-5,5,47,8,6,0,94,358,990,965.6,24.4,0.162,0.0391,0.0016,0.201,0.00825,2,0.143,0.344,0.0141,24,0.94,0.97,0.912,32.9,31.9,63.8,1530
2003-08-04,2002,11,44,216,445.54,0.42,3,Normal,47,8,6,5,89,155,0.35,290.5,0.65,290.5,0,0,0,0,-5,5,47,8,6,0,94,352,990,965.6,24.4,0.16,0.0361,0.00148,0.196,0.00802,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.2,31.2,62.4,1500
2003-08-05,2002,11,45,217,439.25,0.43,3,Normal,47,8,6,5,89,155,0.35,284.3,0.65,284.3,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.0332,0.00136,0.191,0.0078,2,0.134,0.325,0.0133,24.1,0.937,0.97,0.909,31.5,30.5,61.1,1470
2003-08-06,2002,11,45,218,433.51,0.43,3,Normal,47,8,6,5,89,155,0.36,278.5,0.64,278.5,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.155,0.0305,0.00125,0.186,0.0076,2,0.13,0.316,0.0129,24.1,0.936,0.97,0.908,30.9,29.9,59.9,1440
2003-08-07,2002,11,45,219,427.77,0.44,3,Normal,47,8,6,5,89,155,0.36,272.8,0.64,272.8,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.153,0.0277,0.00113,0.181,0.0074,2,0.127,0.308,0.0126,24.2,0.935,0.97,0.907,30.2,29.3,58.6,1410
2003-08-08,2002,11,45,220,423.12,0.44,3,Normal,47,8,6,5,89,155,0.37,268.1,0.63,268.1,0,0,0,0,-5,5,47,8,6,0,94,329,990,965.5,24.5,0.152,0.0256,0.00104,0.177,0.00724,2,0.123,0.301,0.0123,24.2,0.934,0.97,0.906,29.7,28.8,57.6,1380
2003-08-09,2002,11,45,221,417.92,0.44,3,Normal,47,8,6,5,89,155,0.37,262.9,0.63,262.9,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0231,0.000942,0.173,0.00705,2,0.12,0.293,0.0119,24.2,0.933,0.97,0.905,29.1,28.3,56.5,1360
2003-08-10,2002,11,45,222,412.73,0.45,3,Normal,47,8,6,5,89,155,0.38,257.7,0.62,257.7,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.000841,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.4,1330
2003-08-11,2002,11,45,223,407.53,0.45,3,Normal,47,8,6,5,89,155,0.38,252.5,0.62,252.5,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0182,0.000741,0.164,0.00669,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28,27.1,54.3,1300
2003-08-12,2002,11,46,224,402.34,0.46,3,Normal,47,8,6,5,89,155,0.39,247.3,0.61,247.3,0,0,0,0,-5,5,47,8,6,0,94,308,990,965.4,24.6,0.144,0.0168,0.000682,0.161,0.00655,2,0.109,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2003-08-13,2002,11,46,225,397.69,0.46,3,Normal,47,8,6,5,89,155,0.39,242.7,0.61,242.7,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.9,26.9,26.1,52.1,1250
2003-08-14,2002,11,46,226,393.04,0.47,3,Normal,47,8,6,5,89,155,0.39,238,0.61,238,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00638,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
2003-08-15,2002,11,46,227,388.39,0.47,3,Normal,47,8,6,5,89,155,0.4,233.4,0.6,233.4,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00629,2,0.1,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50.1,1200
2003-08-16,2002,11,46,228,383.74,0.48,3,Normal,47,8,6,5,89,155,0.4,228.7,0.6,228.7,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000616,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2003-08-17,2002,11,46,229,380.19,0.48,3,Normal,47,8,6,5,89,155,0.41,225.2,0.59,225.2,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2003-08-18,2002,11,46,230,376.09,0.48,3,Normal,47,8,6,5,89,155,0.41,221.1,0.59,221.1,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2003-08-19,2002,11,47,231,371.99,0.49,3,Normal,47,8,6,5,89,155,0.42,217,0.58,217,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2003-08-20,2002,11,47,232,367.89,0.49,3,Normal,47,8,6,5,89,155,0.42,212.9,0.58,212.9,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
2003-08-21,2002,11,47,233,363.78,0.49,3,Normal,47,8,6,5,89,155,0.43,208.8,0.57,208.8,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.224,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2003-08-22,2002,11,47,234,359.68,0.5,3,Normal,47,8,6,5,89,155,0.43,204.7,0.57,204.7,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
2003-08-23,2002,11,47,235,355.58,0.5,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45,45,1080
2003-08-24,2002,11,47,236,352.03,0.51,3,Normal,47,8,6,5,89,155,0.44,197,0.56,197,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.348,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2003-08-25,2002,11,47,237,348.47,0.51,3,Normal,47,8,6,5,89,155,0.45,193.5,0.56,193.5,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000491,0.138,0.00553,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2003-08-26,2002,11,48,238,344.92,0.51,3,Normal,47,8,6,5,89,155,0.45,189.9,0.55,189.9,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
2003-08-27,2002,11,48,239,341.36,0.52,3,Normal,47,8,6,5,89,155,0.45,186.4,0.55,186.4,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000466,0.134,0.0054,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2003-08-28,2002,11,48,240,337.81,0.52,3,Normal,47,8,6,5,89,155,0.46,182.8,0.54,182.8,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.9,41,41,985
2003-08-29,2002,11,48,241,334.25,0.52,3,Normal,47,8,6,5,89,155,0.46,179.3,0.54,179.3,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.2,40.2,964
2003-08-30,2002,11,48,242,331.79,0.53,3,Normal,47,8,6,5,89,155,0.47,176.8,0.53,176.8,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000432,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.5,39.5,39.5,949
2003-08-31,2002,11,48,243,328.78,0.53,3,Normal,47,8,6,5,89,155,0.47,173.8,0.53,173.8,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
2003-09-01,2002,12,48,244,324.68,0.54,3,Normal,40,6,4,3,65,118,0.36,206.7,0.64,206.7,0,0,0,0,-3,3,40,6,4,0,68,257,990,965,25,0.126,0.0133,0.000533,0.139,0.00558,1,0.222,0.361,0.0145,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2003-09-02,2002,12,49,245,319.49,0.54,3,Normal,40,6,4,3,65,118,0.37,201.5,0.63,201.5,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0129,0.000515,0.137,0.00549,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2003-09-03,2002,12,49,246,314.84,0.55,3,Normal,40,6,4,3,65,118,0.38,196.8,0.63,196.8,0,0,0,0,-3,3,40,6,4,0,68,247,990,965,25,0.123,0.0125,0.000499,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2003-09-04,2002,12,49,247,311.28,0.55,3,Normal,40,6,4,3,65,118,0.38,193.3,0.62,193.3,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0122,0.000486,0.134,0.00533,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2003-09-05,2002,12,49,248,307.18,0.56,3,Normal,40,6,4,3,65,118,0.38,189.2,0.62,189.2,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.951,0.98,0.932,43.7,42.8,42.8,1030
2003-09-06,2002,12,49,249,303.08,0.56,3,Normal,40,6,4,3,65,118,0.39,185.1,0.61,185.1,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000458,0.13,0.00518,1,0.192,0.322,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2003-09-07,2002,12,49,250,298.98,0.57,3,Normal,40,6,4,3,65,118,0.4,181,0.6,181,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2003-09-08,2002,12,49,251,294.88,0.57,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2003-09-09,2002,12,50,252,291.32,0.58,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2003-09-10,2002,12,50,253,287.77,0.58,3,Normal,40,6,4,3,65,118,0.41,169.8,0.59,169.8,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2003-09-11,2002,12,50,254,284.21,0.59,3,Normal,40,6,4,3,65,118,0.41,166.2,0.58,166.2,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00988,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2003-09-12,2002,12,50,255,280.66,0.59,3,Normal,40,6,4,3,65,118,0.42,162.7,0.58,162.7,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00958,0.00038,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,873
2003-09-13,2002,12,50,256,278.2,0.6,3,Normal,40,6,4,3,65,118,0.42,160.2,0.58,160.2,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00937,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2003-09-14,2002,12,50,257,275.19,0.6,3,Normal,40,6,4,3,65,118,0.43,157.2,0.57,157.2,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000362,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
2003-09-15,2002,12,50,258,272.18,0.61,3,Normal,40,6,4,3,65,118,0.43,154.2,0.57,154.2,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00886,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,826
2003-09-16,2002,12,51,259,269.17,0.61,3,Normal,40,6,4,3,65,118,0.44,151.2,0.56,151.2,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2003-09-17,2002,12,51,260,266.17,0.62,3,Normal,40,6,4,3,65,118,0.44,148.2,0.56,148.2,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00834,0.000331,0.114,0.00451,1,0.143,0.256,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2003-09-18,2002,12,51,261,263.16,0.62,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.00032,0.112,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.3,32.3,776
2003-09-19,2002,12,51,262,260.7,0.63,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2003-09-20,2002,12,51,263,257.69,0.63,3,Normal,40,6,4,3,65,118,0.46,139.7,0.54,139.7,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000302,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32.1,31.1,31.1,746
2003-09-21,2002,12,51,264,255.23,0.64,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00937,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2003-09-22,2002,12,51,265,252.77,0.65,3,Normal,40,6,4,3,65,118,0.47,134.8,0.53,134.8,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00427,1,0.124,0.232,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,719
2003-09-23,2002,12,52,266,250.31,0.65,3,Normal,40,6,4,3,65,118,0.47,132.3,0.53,132.3,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0999,0.007,0.000277,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2003-09-24,2002,12,52,267,247.85,0.66,3,Normal,40,6,4,3,65,118,0.48,129.8,0.52,129.8,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00679,0.000268,0.106,0.00418,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2003-09-25,2002,12,52,268,245.39,0.66,3,Normal,40,6,4,3,65,118,0.48,127.4,0.52,127.4,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0981,0.00658,0.00026,0.105,0.00413,1,0.114,0.219,0.00865,25.1,0.93,0.97,0.902,29.2,28.3,28.3,679
