date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-09-26,2002,12,52,269,242.92,0.67,3,Normal,40,6,4,3,65,118,0.49,124.9,0.51,124.9,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00637,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.1,0.929,0.97,0.901,28.6,27.7,27.7,666
2003-09-27,2002,12,52,270,240.46,0.68,3,Normal,40,6,4,3,65,118,0.49,122.5,0.51,122.5,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.0083,25.1,0.927,0.97,0.899,28,27.2,27.2,652
2003-09-28,2002,12,52,271,238,0.68,3,Normal,40,6,4,3,65,118,0.5,120,0.5,120,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0955,0.00595,0.000235,0.101,0.004,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.4,26.6,26.6,638
2003-09-29,2002,12,52,272,235.54,0.69,3,Normal,40,6,4,3,65,118,0.5,117.5,0.5,117.5,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00574,0.000226,0.1,0.00395,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.8,26,26,624
2003-09-30,2002,12,53,273,234.17,0.69,3,Normal,40,6,4,3,65,118,0.5,116.2,0.5,116.2,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00562,0.000221,0.0998,0.00393,1,0.0993,0.199,0.00784,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2003-10-01,2003,1,1,274,232.26,0.7,3,Normal,37,5,3,2,50,97,0.42,135.3,0.58,135.3,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00725,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2003-10-02,2003,1,1,275,230.35,0.7,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000279,0.106,0.00415,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2003-10-03,2003,1,1,276,228.43,0.71,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
2003-10-04,2003,1,1,277,226.52,0.71,3,Normal,37,5,3,2,50,97,0.43,129.5,0.57,129.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0971,0.00676,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2003-10-05,2003,1,1,278,224.6,0.72,3,Normal,37,5,3,2,50,97,0.43,127.6,0.57,127.6,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.0066,0.000259,0.103,0.00405,1,0.115,0.218,0.00856,25.2,0.93,0.97,0.902,29.4,28.5,28.5,683
2003-10-06,2003,1,1,279,222.69,0.73,3,Normal,37,5,3,2,50,97,0.44,125.7,0.56,125.7,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00643,0.000253,0.102,0.00401,1,0.112,0.214,0.00842,25.2,0.929,0.97,0.901,28.9,28,28,673
2003-10-07,2003,1,1,280,220.78,0.73,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2003-10-08,2003,1,2,281,218.86,0.74,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,652
2003-10-09,2003,1,2,282,216.95,0.75,3,Normal,37,5,3,2,50,97,0.45,120,0.55,120,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00595,0.000233,0.0997,0.00391,1,0.104,0.204,0.00801,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2003-10-10,2003,1,2,283,215.03,0.75,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00578,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2003-10-11,2003,1,2,284,213.67,0.76,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2003-10-12,2003,1,2,285,212.3,0.76,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0982,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2003-10-13,2003,1,2,286,210.93,0.77,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2003-10-14,2003,1,2,287,209.57,0.77,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
2003-10-15,2003,1,3,288,208.2,0.78,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2003-10-16,2003,1,3,289,206.83,0.78,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2003-10-17,2003,1,3,290,209.84,0.77,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.00749,25.3,0.92,0.97,0.892,25.8,25,25,601
2003-10-18,2003,1,3,291,212.85,0.76,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2003-10-19,2003,1,3,292,210.93,0.77,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2003-10-20,2003,1,3,293,212.3,0.76,3,Normal,37,5,3,2,50,97,0.46,115.3,0.54,115.3,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00555,0.000217,0.0977,0.00383,1,0.0982,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2003-10-21,2003,1,3,294,214.21,0.75,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2003-10-22,2003,1,4,295,213.94,0.76,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2003-10-23,2003,1,4,296,213.67,0.76,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2003-10-24,2003,1,4,297,210.66,0.77,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2003-10-25,2003,1,4,298,208.2,0.78,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2003-10-26,2003,1,4,299,205.74,0.78,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2003-10-27,2003,1,4,300,203.28,0.79,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
2003-10-28,2003,1,4,301,200.82,0.8,3,Normal,37,5,3,2,50,97,0.48,103.8,0.52,103.8,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00457,0.000179,0.0926,0.00362,1,0.0827,0.175,0.00685,25.4,0,0,0,0,0,0,0
2003-10-29,2003,1,5,302,199.45,0.8,3,Normal,37,5,3,2,50,97,0.49,102.5,0.51,102.5,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0876,0.00446,0.000174,0.092,0.0036,1,0.0808,0.173,0.00675,25.4,0,0,0,0,0,0,0
2003-10-30,2003,1,5,303,197.53,0.81,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
2003-10-31,2003,1,5,304,195.62,0.81,3,Normal,37,5,3,2,50,97,0.5,98.62,0.5,98.62,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0904,0.00353,1,0.0756,0.166,0.00649,25.4,0,0,0,0,0,0,0
2003-11-01,2003,2,5,305,193.71,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.7,0.65,126.7,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00652,0.000255,0.0991,0.00387,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2003-11-02,2003,2,5,306,193.43,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2003-11-03,2003,2,5,307,193.16,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2003-11-04,2003,2,5,308,195.07,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2003-11-05,2003,2,6,309,197.53,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000267,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2003-11-06,2003,2,6,310,197.81,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,130.8,0.66,130.8,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00687,0.000268,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2003-11-07,2003,2,6,311,195.89,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2003-11-08,2003,2,6,312,195.62,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2003-11-09,2003,2,6,313,194.8,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2003-11-10,2003,2,6,314,193.98,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000256,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2003-11-11,2003,2,6,315,193.16,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2003-11-12,2003,2,7,316,195.62,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2003-11-13,2003,2,7,317,201.91,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2003-11-14,2003,2,7,318,203.28,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000287,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2003-11-15,2003,2,7,319,201.91,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2003-11-16,2003,2,7,320,201.64,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00887,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2003-11-17,2003,2,7,321,201.91,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2003-11-18,2003,2,7,322,201.64,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00887,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2003-11-19,2003,2,8,323,199.17,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2003-11-20,2003,2,8,324,201.09,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2003-11-21,2003,2,8,325,205.74,0.78,5,Dry,23,4,2,2,19,50,0.24,155.7,0.76,155.7,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00899,0.000352,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,846
2003-11-22,2003,2,8,326,207.65,0.78,5,Dry,23,4,2,2,19,50,0.24,157.7,0.76,157.7,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.101,0.00915,0.000358,0.111,0.00433,1,0.155,0.266,0.0104,25.3,0.941,0.97,0.913,36.8,35.7,35.7,856
2003-11-23,2003,2,8,327,206.83,0.78,5,Dry,23,4,2,2,19,50,0.24,156.8,0.76,156.8,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00908,0.000355,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.6,35.5,35.5,852
2003-11-24,2003,2,8,328,209.84,0.77,5,Dry,23,4,2,2,19,50,0.24,159.8,0.76,159.8,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00934,0.000366,0.112,0.00437,1,0.158,0.27,0.0106,25.3,0.942,0.97,0.914,37.3,36.2,36.2,869
2003-11-25,2003,2,8,329,211.75,0.76,5,Dry,23,4,2,2,19,50,0.24,161.8,0.76,161.8,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.0095,0.000372,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.8,36.7,36.7,880
2003-11-26,2003,2,9,330,213.12,0.76,5,Dry,23,4,2,2,19,50,0.23,163.1,0.77,163.1,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00962,0.000377,0.113,0.00443,1,0.163,0.276,0.0108,25.2,0.943,0.972,0.916,38.1,37,37,888
2003-11-27,2003,2,9,331,214.49,0.75,5,Dry,23,4,2,2,19,50,0.23,164.5,0.77,164.5,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00973,0.000381,0.114,0.00445,1,0.165,0.278,0.0109,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2003-11-28,2003,2,9,332,212.57,0.76,5,Dry,23,4,2,2,19,50,0.23,162.6,0.77,162.6,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00957,0.000375,0.113,0.00442,1,0.162,0.275,0.0108,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2003-11-29,2003,2,9,333,214.49,0.75,5,Dry,23,4,2,2,19,50,0.23,164.5,0.77,164.5,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00973,0.000381,0.114,0.00445,1,0.165,0.278,0.0109,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2003-11-30,2003,2,9,334,214.76,0.75,5,Dry,23,4,2,2,19,50,0.23,164.8,0.77,164.8,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00975,0.000382,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.917,38.5,37.4,37.4,898
2003-12-01,2003,3,9,335,215.03,0.75,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2003-12-02,2003,3,9,336,218.59,0.74,5,Dry,26,4,3,2,24,59,0.27,159.6,0.73,159.6,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000365,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,865
2003-12-03,2003,3,10,337,218.86,0.74,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2003-12-04,2003,3,10,338,215.85,0.75,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2003-12-05,2003,3,10,339,212.85,0.76,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00883,0.000346,0.11,0.00432,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
2003-12-06,2003,3,10,340,211.48,0.76,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2003-12-07,2003,3,10,341,209.57,0.77,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2003-12-08,2003,3,10,342,209.84,0.77,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2003-12-09,2003,3,10,343,213.94,0.76,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00892,0.00035,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,840
2003-12-10,2003,3,11,344,217.49,0.74,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2003-12-11,2003,3,11,345,219.96,0.74,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2003-12-12,2003,3,11,346,222.96,0.73,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2003-12-13,2003,3,11,347,225.97,0.72,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2003-12-14,2003,3,11,348,228.98,0.71,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2003-12-15,2003,3,11,349,231.44,0.7,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2003-12-16,2003,3,11,350,232.81,0.7,5,Dry,26,4,3,2,24,59,0.25,173.8,0.75,173.8,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000414,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2003-12-17,2003,3,12,351,234.17,0.69,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2003-12-18,2003,3,12,352,233.35,0.7,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,953
2003-12-19,2003,3,12,353,231.44,0.7,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
2003-12-20,2003,3,12,354,234.45,0.69,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2003-12-21,2003,3,12,355,234.72,0.69,5,Dry,26,4,3,2,24,59,0.25,175.7,0.75,175.7,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,961
2003-12-22,2003,3,12,356,235.54,0.69,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2003-12-23,2003,3,12,357,238.55,0.68,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2003-12-24,2003,3,13,358,241.01,0.67,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2003-12-25,2003,3,13,359,242.38,0.67,5,Dry,26,4,3,2,24,59,0.24,183.4,0.76,183.4,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1010
2003-12-26,2003,3,13,360,242.1,0.67,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2003-12-27,2003,3,13,361,241.83,0.67,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2003-12-28,2003,3,13,362,242.65,0.67,5,Dry,26,4,3,2,24,59,0.24,183.7,0.76,183.7,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000448,0.123,0.00487,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.8,41.9,41.9,1010
2003-12-29,2003,3,13,363,241.28,0.67,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2003-12-30,2003,3,13,364,239.92,0.68,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2003-12-31,2003,3,14,365,240.19,0.68,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2004-01-01,2003,4,14,1,244.29,0.67,5,Dry,29,5,4,2,33,73,0.3,171.3,0.7,171.3,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00473,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
2004-01-02,2003,4,14,2,247.85,0.66,5,Dry,29,5,4,2,33,73,0.29,174.8,0.7,174.8,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.179,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.7,39.7,952
2004-01-03,2003,4,14,3,248.12,0.66,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.8,39.8,954
2004-01-04,2003,4,14,4,246.75,0.66,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
2004-01-05,2003,4,14,5,245.39,0.66,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2004-01-06,2003,4,14,6,246.21,0.66,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
2004-01-07,2003,4,15,7,249.76,0.65,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2004-01-08,2003,4,15,8,253.86,0.64,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2004-01-09,2003,4,15,9,257.42,0.64,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2004-01-10,2003,4,15,10,262.61,0.62,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2004-01-11,2003,4,15,11,267.26,0.62,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00514,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2004-01-12,2003,4,15,12,273.55,0.61,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2004-01-13,2003,4,15,13,279.84,0.6,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
2004-01-14,2003,4,16,14,286.13,0.59,5,Dry,29,5,4,2,33,73,0.26,213.1,0.74,213.1,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000551,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2004-01-15,2003,4,16,15,290.23,0.58,5,Dry,29,5,4,2,33,73,0.25,217.2,0.75,217.2,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.236,0.376,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2004-01-16,2003,4,16,16,291.6,0.58,5,Dry,29,5,4,2,33,73,0.25,218.6,0.75,218.6,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2004-01-17,2003,4,16,17,294.6,0.57,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2004-01-18,2003,4,16,18,300.89,0.57,5,Dry,29,5,4,2,33,73,0.24,227.9,0.76,227.9,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.144,0.00576,2,0.0963,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.8,49.7,1190
2004-01-19,2003,4,16,19,308.82,0.56,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.00591,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2004-01-20,2003,4,16,20,315.66,0.55,5,Dry,29,5,4,2,33,73,0.23,242.7,0.77,242.7,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2004-01-21,2003,4,17,21,323.04,0.54,5,Dry,29,5,4,2,33,73,0.23,250,0.77,250,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000681,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2004-01-22,2003,4,17,22,330.42,0.53,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.000822,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2004-01-23,2003,4,17,23,333.98,0.52,5,Dry,29,5,4,2,33,73,0.22,261,0.78,261,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0222,0.00089,0.163,0.00655,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2004-01-24,2003,4,17,24,339.17,0.52,5,Dry,29,5,4,2,33,73,0.21,266.2,0.79,266.2,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000989,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1400
2004-01-25,2003,4,17,25,346.01,0.51,5,Dry,29,5,4,2,33,73,0.21,273,0.79,273,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0279,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2004-01-26,2003,4,17,26,351.21,0.51,5,Dry,29,5,4,2,33,73,0.21,278.2,0.79,278.2,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0303,0.00122,0.177,0.00714,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
2004-01-27,2003,4,17,27,356.4,0.5,5,Dry,29,5,4,2,33,73,0.2,283.4,0.8,283.4,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00732,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.9,1480
2004-01-28,2003,4,18,28,364.88,0.49,5,Dry,29,5,4,2,33,73,0.2,291.9,0.8,291.9,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0368,0.00148,0.189,0.00762,2,0.14,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.9,63.7,1530
2004-01-29,2003,4,18,29,373.35,0.49,5,Dry,29,5,4,2,33,73,0.2,300.4,0.8,300.4,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0408,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
2004-01-30,2003,4,18,30,382.92,0.48,5,Dry,29,5,4,2,33,73,0.19,309.9,0.81,309.9,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0453,0.00183,0.204,0.00825,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2004-01-31,2003,4,18,31,391.95,0.47,5,Dry,29,5,4,2,33,73,0.19,318.9,0.81,318.9,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0495,0.00201,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2004-02-01,2003,5,18,32,400.97,0.46,5,Dry,31,6,4,3,41,85,0.21,316,0.79,316,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0481,0.00196,0.21,0.00852,2,0.156,0.365,0.0149,24.2,0.943,0.97,0.915,35.4,34.3,68.7,1650
2004-02-02,2003,5,18,33,410.54,0.45,5,Dry,31,6,4,3,41,85,0.21,325.5,0.79,325.5,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0527,0.00214,0.218,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2004-02-03,2003,5,18,34,419.02,0.44,5,Dry,31,6,4,3,41,85,0.2,334,0.8,334,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0567,0.00231,0.225,0.00916,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.5,1740
2004-02-04,2003,5,19,35,425.31,0.44,5,Dry,31,6,4,3,41,85,0.2,340.3,0.8,340.3,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0596,0.00244,0.23,0.00938,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2004-02-05,2003,5,19,36,431.6,0.43,5,Dry,31,6,4,3,41,85,0.2,346.6,0.8,346.6,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0626,0.00256,0.235,0.00961,2,0.176,0.411,0.0168,24,0.948,0.973,0.923,38.7,37.7,75.4,1810
2004-02-06,2003,5,19,37,438.98,0.43,5,Dry,31,6,4,3,41,85,0.19,354,0.81,354,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0661,0.00271,0.241,0.00987,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77.1,1850
2004-02-07,2003,5,19,38,447.46,0.42,5,Dry,31,6,4,3,41,85,0.19,362.5,0.81,362.5,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0701,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
2004-02-08,2003,5,19,39,456.48,0.41,5,Dry,31,6,4,3,41,85,0.19,371.5,0.81,371.5,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0743,0.00305,0.255,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81.1,1950
2004-02-09,2003,5,19,40,466.6,0.41,5,Dry,31,6,4,3,41,85,0.18,381.6,0.82,381.6,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0791,0.00326,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.3,2000
2004-02-10,2003,5,19,41,476.71,0.4,5,Dry,31,6,4,3,41,85,0.18,391.7,0.82,391.7,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0839,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2004-02-11,2003,5,20,42,489.57,0.39,5,Dry,31,6,4,3,41,85,0.17,404.6,0.83,404.6,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.09,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2004-02-12,2003,5,20,43,504.6,0.38,5,Dry,31,6,4,3,41,85,0.17,419.6,0.83,419.6,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0971,0.00402,0.295,0.0122,2,0.226,0.521,0.0216,23.6,0.956,0.98,0.937,46.5,45.5,91,2190
2004-02-13,2003,5,20,44,520.74,0.37,5,Dry,31,6,4,3,41,85,0.16,435.7,0.84,435.7,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.3,2260
2004-02-14,2003,5,20,45,537.96,0.36,5,Dry,31,6,4,3,41,85,0.16,453,0.84,453,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2004-02-15,2003,5,20,46,554.64,0.35,5,Dry,31,6,4,3,41,85,0.15,469.6,0.85,469.6,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.337,0.0141,2,0.26,0.597,0.025,23.3,0.957,0.98,0.937,51.3,48.2,96.4,2310
2004-02-16,2003,5,20,47,569.14,0.34,5,Dry,31,6,4,3,41,85,0.15,484.1,0.85,484.1,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.128,0.00535,0.352,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.7,48.2,96.4,2310
2004-02-17,2003,5,20,48,583.08,0.34,5,Dry,31,6,4,3,41,85,0.15,498.1,0.85,498.1,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00564,0.367,0.0154,3,0.167,0.534,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2004-02-18,2003,5,21,49,594.84,0.33,5,Dry,31,6,4,3,41,85,0.14,509.8,0.86,509.8,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2004-02-19,2003,5,21,50,606.6,0.33,5,Dry,31,6,4,3,41,85,0.14,521.6,0.86,521.6,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.246,0.149,0.00631,0.396,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.4,36.2,109,2610
2004-02-20,2003,5,21,51,618.9,0.32,5,Dry,31,6,4,3,41,85,0.14,533.9,0.86,533.9,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.253,0.158,0.00667,0.411,0.0174,3,0.183,0.594,0.0251,23,0.949,0.972,0.923,38.2,37.1,111,2670
2004-02-21,2003,5,21,52,631.75,0.31,5,Dry,31,6,4,3,41,85,0.14,546.8,0.86,546.8,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.166,0.00705,0.427,0.0181,3,0.189,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2004-02-22,2003,5,21,53,644.06,0.31,5,Dry,31,6,4,3,41,85,0.13,559.1,0.87,559.1,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.268,0.174,0.00742,0.442,0.0188,3,0.194,0.636,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2800
2004-02-23,2003,5,21,54,655.27,0.3,5,Dry,31,6,4,3,41,85,0.13,570.3,0.87,570.3,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00775,0.456,0.0194,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
2004-02-24,2003,5,21,55,663.74,0.3,5,Dry,31,6,4,3,41,85,0.13,578.7,0.87,578.7,0,0,0,0,-3,3,31,6,4,0,44,620,990,966.6,23.4,0.279,0.188,0.008,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41.1,40.2,121,2890
2004-02-25,2003,5,22,56,671.67,0.29,5,Dry,31,6,4,3,41,85,0.13,586.7,0.87,586.7,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00824,0.476,0.0203,3,0.207,0.683,0.0292,22.7,0.953,0.979,0.934,41.6,40.7,122,2930
2004-02-26,2003,5,22,57,683.43,0.29,5,Dry,31,6,4,3,41,85,0.12,598.4,0.88,598.4,0,0,0,0,-3,3,31,6,4,0,44,639,990,966.6,23.4,0.29,0.201,0.00859,0.491,0.021,3,0.212,0.702,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2004-02-27,2003,5,22,58,695.19,0.28,5,Dry,31,6,4,3,41,85,0.12,610.2,0.88,610.2,0,0,0,0,-3,3,31,6,4,0,44,651,990,966.7,23.3,0.297,0.209,0.00895,0.505,0.0217,3,0.217,0.722,0.031,22.6,0.955,0.98,0.936,43,42.2,127,3040
2004-02-28,2003,5,22,59,708.04,0.28,5,Dry,31,6,4,3,41,85,0.12,623,0.88,623,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00933,0.521,0.0224,3,0.223,0.744,0.032,22.5,0.955,0.98,0.936,43.8,43,129,3090
2004-02-29,2003,5,22,60,721.44,0.27,5,Dry,31,6,4,3,41,85,0.12,636.4,0.88,636.4,0,0,0,0,-3,3,31,6,4,0,44,677,990,966.8,23.2,0.312,0.226,0.00974,0.538,0.0232,3,0.229,0.767,0.033,22.4,0.956,0.98,0.937,44.6,43.7,131,3150
2004-03-01,2003,6,22,61,735.93,0.27,5,Dry,36,8,6,4,53,107,0.14,628.9,0.85,628.9,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00955,0.533,0.023,3,0.226,0.759,0.0328,22.4,0.955,0.98,0.936,44,43.1,129,3100
2004-03-02,2003,6,22,62,750.97,0.26,5,Dry,36,8,6,4,53,107,0.14,644,0.86,644,0,0,0,0,-4,4,36,8,6,0,57,694,990,966.9,23.1,0.321,0.231,0.01,0.552,0.0239,3,0.232,0.784,0.034,22.3,0.956,0.98,0.937,44.9,44,132,3170
2004-03-03,2003,6,23,63,768.2,0.25,5,Dry,36,8,6,4,53,107,0.14,661.2,0.86,661.2,0,0,0,0,-4,4,36,8,6,0,57,711,990,967,23,0.331,0.243,0.0105,0.573,0.0249,3,0.24,0.813,0.0353,22.2,0.957,0.98,0.938,45.9,45,135,3240
2004-03-04,2003,6,23,64,780.08,0.25,5,Dry,36,8,6,4,53,107,0.14,673.1,0.86,673.1,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.251,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2004-03-05,2003,6,23,65,799.31,0.24,5,Dry,36,8,6,4,53,107,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2004-03-06,2003,6,23,66,821.71,0.23,5,Dry,36,8,6,4,53,107,0.13,714.7,0.87,714.7,0,0,0,0,-4,4,36,8,6,0,57,765,990,967.2,22.8,0.361,0.278,0.0122,0.64,0.028,3,0.264,0.904,0.0396,21.9,0.957,0.98,0.938,49,48,144,3460
2004-03-07,2003,6,23,67,850.3,0.22,5,Dry,36,8,6,4,53,107,0.13,743.3,0.87,743.3,0,0,0,0,-4,4,36,8,6,0,57,793,990,967.3,22.7,0.381,0.298,0.0131,0.679,0.0299,3,0.277,0.956,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2004-03-08,2003,6,23,68,881.21,0.21,5,Dry,36,8,6,4,53,107,0.12,774.2,0.88,774.2,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.314,0.0139,0.723,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2004-03-09,2003,6,23,69,918.55,0.2,5,Dry,36,8,6,4,53,107,0.12,811.5,0.88,811.5,0,0,0,0,-4,4,36,8,6,0,57,862,990,967.6,22.4,0.444,0.332,0.0148,0.775,0.0346,4,0.216,0.992,0.0442,21.4,0.954,0.977,0.932,40.7,39.8,159,3820
2004-03-10,2003,6,24,70,957.99,0.19,5,Dry,36,8,6,4,53,107,0.11,851,0.89,851,0,0,0,0,-4,4,36,8,6,0,57,901,990,967.7,22.3,0.48,0.351,0.0158,0.831,0.0373,4,0.23,1.06,0.0476,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
2004-03-11,2003,6,24,71,999.27,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,870.3,0.87,870.3,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.503,0.36,0.0163,0.863,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4030
2004-03-12,2003,6,24,72,1042.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,913.2,0.88,913.2,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.923,0.042,4,0.251,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2004-03-13,2003,6,24,73,1091.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,962.9,0.88,962.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.993,0.0455,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.4,182,4360
2004-03-14,2003,6,24,74,1148.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1020,0.89,1020,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.663,0.468,0.0216,1.13,0.0523,4,0.284,1.41,0.0654,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2004-03-15,2003,6,24,75,1207.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1079,0.89,1079,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.749,0.6,0.028,1.35,0.0629,4,0.296,1.65,0.0767,19.8,0.955,0.98,0.935,50,48.2,193,4630
2004-03-16,2003,6,24,76,1274.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1145,0.9,1100,45,10,1,1,-5,38,51,9,8,1,105,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2004-03-17,2003,6,25,77,1348.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.096,1220,0.9,1100,120,27,4,4,-2,87,68,12,11,4,154,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2004-03-18,2003,6,25,78,1412.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.091,1284,0.91,1100,184,42,6,6,0,130,83,14,13,6,197,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2004-03-19,2003,6,25,79,1465.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.088,1337,0.91,1100,237,54,7,7,1,168,95,15,14,7,235,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2004-03-20,2003,6,25,80,1532.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.084,1403,0.92,1100,303,59,9,9,3,223,100,17,16,9,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2004-03-21,2003,6,25,81,1613.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.08,1485,0.92,1100,385,59,10,12,6,298,100,18,19,12,365,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2004-03-22,2003,6,25,82,1709.7,0.091,4,Mod_Dry,41,8,7,6,67,129,0.075,1581,0.93,1100,481,59,10,15,8,389,100,18,22,14,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2004-03-23,2003,6,25,83,1828.7,0.08,4,Mod_Dry,41,8,7,6,67,129,0.07,1700,0.93,1100,600,59,10,18,12,501,100,18,25,18,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2004-03-24,2003,6,26,84,1964.8,0.068,4,Mod_Dry,41,8,7,6,67,129,0.066,1836,0.93,1100,736,59,10,18,16,633,100,18,25,22,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2004-03-25,2003,6,26,85,2118.9,0.056,4,Mod_Dry,41,8,7,6,67,129,0.061,1990,0.94,1100,890,59,10,18,21,782,100,18,25,27,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2004-03-26,2003,6,26,86,2284.4,0.044,4,Mod_Dry,41,8,7,6,67,129,0.057,2155,0.94,1100,1060,59,10,18,26,942,100,18,25,32,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2004-03-27,2003,6,26,87,2408.3,0.035,4,Mod_Dry,41,8,7,6,67,129,0.054,2279,0.95,1100,1180,59,10,18,29,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-03-28,2003,6,26,88,2542,0.027,4,Mod_Dry,41,8,7,6,67,129,0.051,2413,0.95,1100,1310,59,10,18,33,1190,100,18,25,39,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2004-03-29,2003,6,26,89,2693.7,0.022,4,Mod_Dry,41,8,7,6,67,129,0.048,2565,0.95,1100,1470,59,10,18,38,1340,100,18,25,44,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2004-03-30,2003,6,26,90,2863.9,0.016,4,Mod_Dry,41,8,7,6,67,129,0.045,2735,0.95,1100,1640,59,10,18,43,1510,100,18,25,49,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3530
2004-03-31,2003,6,27,91,3045.4,0.011,4,Mod_Dry,41,8,7,6,67,129,0.042,2916,0.96,1100,1820,59,10,18,48,1680,100,18,25,54,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2004-04-01,2003,7,27,92,3221.9,0.0082,3,Normal,54,13,14,19,117,217,0.067,3005,0.93,1100,1910,46,5,11,38,1810,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.6,34.5,138,3310
2004-04-02,2003,7,27,93,3350.9,0.0067,3,Normal,54,13,14,19,117,217,0.065,3134,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2004-04-03,2003,7,27,94,3456,0.0054,3,Normal,54,13,14,19,117,217,0.063,3239,0.94,1100,2140,46,5,11,45,2030,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3180
2004-04-04,2003,7,27,95,3545,0.0044,3,Normal,54,13,14,19,117,217,0.061,3328,0.94,1100,2230,46,5,11,48,2120,100,18,25,67,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2004-04-05,2003,7,27,96,3626,0.0034,3,Normal,54,13,14,19,117,217,0.06,3409,0.94,1100,2310,46,5,11,50,2200,100,18,25,69,2310,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2004-04-06,2003,7,27,97,3698.9,0.0026,3,Normal,54,13,14,19,117,217,0.059,3482,0.94,1100,2380,46,5,11,52,2270,100,18,25,71,2390,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2004-04-07,2003,7,28,98,3755,0.0019,3,Normal,54,13,14,19,117,217,0.058,3538,0.94,1100,2440,46,5,11,54,2320,100,18,25,73,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2004-04-08,2003,7,28,99,3802.6,0.0013,3,Normal,54,13,14,19,117,217,0.057,3586,0.94,1100,2490,46,5,11,56,2370,100,18,25,75,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2004-04-09,2003,7,28,100,3841.7,0.00088,3,Normal,54,13,14,19,117,217,0.057,3625,0.94,1100,2530,46,5,11,57,2410,100,18,25,76,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2004-04-10,2003,7,28,101,3872.2,0.00052,3,Normal,54,13,14,19,117,217,0.056,3655,0.94,1100,2560,46,5,11,58,2440,100,18,25,77,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.926,0.97,0.899,31.8,30.8,123,2960
2004-04-11,2003,7,28,102,3893.9,0.00026,2,Mod_Wet,70,14,18,25,168,295,0.076,3599,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2950
2004-04-12,2003,7,28,103,3907.1,0.0001,2,Mod_Wet,70,14,18,25,168,295,0.075,3612,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,122,2940
2004-04-13,2003,7,28,104,3911.4,0.000052,2,Mod_Wet,70,14,18,25,168,295,0.075,3616,0.93,1100,2520,30,4,7,50,2430,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2004-04-14,2003,7,29,105,3915.8,0,2,Mod_Wet,70,14,18,25,168,295,0.075,3621,0.93,1100,2520,30,4,7,51,2430,100,18,25,76,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2930
2004-04-15,2003,7,29,106,3911.4,0.000052,2,Mod_Wet,70,14,18,25,168,295,0.075,3616,0.93,1100,2520,30,4,7,50,2430,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2004-04-16,2003,7,29,107,3907.1,0.0001,2,Mod_Wet,70,14,18,25,168,295,0.075,3612,0.92,1100,2510,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,122,2940
2004-04-17,2003,7,29,108,3893.9,0.00026,2,Mod_Wet,70,14,18,25,168,295,0.076,3599,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2950
2004-04-18,2003,7,29,109,3880.9,0.00041,2,Mod_Wet,70,14,18,25,168,295,0.076,3586,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2004-04-19,2003,7,29,110,3859.1,0.00067,2,Mod_Wet,70,14,18,25,168,295,0.076,3564,0.92,1100,2460,30,4,7,49,2370,100,18,25,74,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.9,30.9,124,2970
2004-04-20,2003,7,29,111,3837.3,0.00093,2,Mod_Wet,70,14,18,25,168,295,0.077,3542,0.92,1100,2440,30,4,7,48,2350,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2004-04-21,2003,7,30,112,3806.9,0.0013,2,Mod_Wet,70,14,18,25,168,295,0.077,3512,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,2990
2004-04-22,2003,7,30,113,3776.6,0.0016,2,Mod_Wet,70,14,18,25,168,295,0.078,3482,0.92,1100,2380,30,4,7,46,2300,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2004-04-23,2003,7,30,114,3746.4,0.002,2,Mod_Wet,70,14,18,25,168,295,0.079,3451,0.92,1100,2350,30,4,7,46,2260,100,18,25,71,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3030
2004-04-24,2003,7,30,115,3707.6,0.0025,2,Mod_Wet,70,14,18,25,168,295,0.08,3413,0.92,1100,2310,30,4,7,44,2230,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.125,13.1,0.929,0.97,0.902,32.7,31.8,127,3050
2004-04-25,2003,7,30,116,3668.9,0.0029,2,Mod_Wet,70,14,18,25,168,295,0.08,3374,0.92,1100,2270,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2004-04-26,2003,7,30,117,3630.3,0.0034,2,Mod_Wet,70,14,18,25,168,295,0.081,3335,0.92,1100,2240,30,4,7,42,2150,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2004-04-27,2003,7,30,118,3583.3,0.0039,2,Mod_Wet,70,14,18,25,168,295,0.082,3288,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
