date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-04-28,2003,7,31,119,3536.5,0.0045,2,Mod_Wet,70,14,18,25,168,295,0.083,3241,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2004-04-29,2003,7,31,120,3489.8,0.005,2,Mod_Wet,70,14,18,25,168,295,0.085,3195,0.92,1100,2100,30,4,7,38,2020,100,18,25,63,2180,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2004-04-30,2003,7,31,121,3443.3,0.0056,2,Mod_Wet,70,14,18,25,168,295,0.086,3148,0.91,1100,2050,30,4,7,36,1970,100,18,25,61,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.2,133,3190
2004-05-01,2003,8,31,122,3388.6,0.0062,2,Mod_Wet,65,14,17,23,202,321,0.095,3068,0.91,1100,1970,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2004-05-02,2003,8,31,123,3334.2,0.0069,2,Mod_Wet,65,14,17,23,202,321,0.096,3013,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2004-05-03,2003,8,31,124,3280,0.0075,2,Mod_Wet,65,14,17,23,202,321,0.098,2959,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2004-05-04,2003,8,31,125,3209.5,0.0083,2,Mod_Wet,65,14,17,23,202,321,0.1,2889,0.9,1100,1790,35,4,8,31,1710,100,18,25,54,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.6,138,3320
2004-05-05,2003,8,32,126,3139.5,0.0092,2,Mod_Wet,65,14,17,23,202,321,0.1,2818,0.9,1100,1720,35,4,8,29,1640,100,18,25,52,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2004-05-06,2003,8,32,127,3069.9,0.01,2,Mod_Wet,65,14,17,23,202,321,0.1,2749,0.9,1100,1650,35,4,8,26,1580,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2004-05-07,2003,8,32,128,3000.8,0.012,2,Mod_Wet,65,14,17,23,202,321,0.11,2680,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
2004-05-08,2003,8,32,129,2932.1,0.014,2,Mod_Wet,65,14,17,23,202,321,0.11,2611,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2004-05-09,2003,8,32,130,2863.9,0.016,2,Mod_Wet,65,14,17,23,202,321,0.11,2543,0.89,1100,1440,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3530
2004-05-10,2003,8,32,131,2796.2,0.018,2,Mod_Wet,65,14,17,23,202,321,0.12,2475,0.89,1100,1380,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2004-05-11,2003,8,32,132,2736.9,0.02,2,Mod_Wet,65,14,17,23,202,321,0.12,2416,0.88,1100,1320,35,4,8,16,1250,100,18,25,39,1460,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2004-05-12,2003,8,33,133,2678,0.022,2,Mod_Wet,65,14,17,23,202,321,0.12,2357,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2004-05-13,2003,8,33,134,2619.4,0.024,2,Mod_Wet,65,14,17,23,202,321,0.12,2298,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2004-05-14,2003,8,33,135,2561.3,0.027,2,Mod_Wet,65,14,17,23,202,321,0.13,2240,0.88,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2004-05-15,2003,8,33,136,2503.6,0.029,2,Mod_Wet,65,14,17,23,202,321,0.13,2183,0.87,1100,1080,35,4,8,9,1030,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2004-05-16,2003,8,33,137,2446.3,0.032,2,Mod_Wet,65,14,17,23,202,321,0.13,2125,0.87,1100,1030,35,4,8,8,970,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2004-05-17,2003,8,33,138,2389.4,0.036,2,Mod_Wet,65,14,17,23,202,321,0.13,2068,0.87,1100,968,35,4,8,6,915,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2004-05-18,2003,8,33,139,2332.9,0.04,2,Mod_Wet,65,14,17,23,202,321,0.14,2012,0.86,1100,912,35,4,8,4,861,100,18,25,27,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2004-05-19,2003,8,34,140,2284.4,0.044,2,Mod_Wet,65,14,17,23,202,321,0.14,1963,0.86,1100,863,35,4,8,3,813,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2004-05-20,2003,8,34,141,2221.4,0.048,2,Mod_Wet,65,14,17,23,202,321,0.14,1900,0.85,1100,800,35,4,8,1,752,100,18,25,24,954,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2004-05-21,2003,8,34,142,2151.7,0.053,2,Mod_Wet,65,14,17,23,202,321,0.15,1831,0.85,1100,731,35,4,8,-1,685,100,18,25,22,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2004-05-22,2003,8,34,143,2082.7,0.059,2,Mod_Wet,65,14,17,23,202,321,0.15,1762,0.85,1100,662,35,4,8,-3,618,100,18,25,20,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2004-05-23,2003,8,34,144,2021.7,0.064,2,Mod_Wet,65,14,17,23,202,321,0.16,1701,0.84,1100,601,35,4,8,-5,559,100,18,25,18,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2004-05-24,2003,8,34,145,1961.3,0.069,2,Mod_Wet,65,14,17,23,202,321,0.16,1640,0.84,1100,540,35,4,8,-7,500,100,18,25,16,702,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2004-05-25,2003,8,34,146,1901.6,0.074,2,Mod_Wet,65,14,17,23,202,321,0.17,1581,0.83,1100,481,35,4,8,-9,443,100,18,25,14,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2004-05-26,2003,8,35,147,1849.4,0.078,2,Mod_Wet,65,14,17,23,202,321,0.17,1528,0.83,1100,428,35,4,8,-10,391,100,18,25,13,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2004-05-27,2003,8,35,148,1797.8,0.083,2,Mod_Wet,65,14,17,23,202,321,0.18,1477,0.82,1100,377,35,4,8,-12,342,100,18,25,11,544,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2004-05-28,2003,8,35,149,1746.8,0.087,2,Mod_Wet,65,14,17,23,202,321,0.18,1426,0.82,1100,326,35,4,8,-13,292,100,18,25,10,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2004-05-29,2003,8,35,150,1696.3,0.093,2,Mod_Wet,65,14,17,23,202,321,0.19,1375,0.81,1100,275,35,4,8,-15,243,100,18,25,8,445,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.2,45.3,181,4350
2004-05-30,2003,8,35,151,1653.1,0.099,2,Mod_Wet,65,14,17,23,202,321,0.19,1332,0.81,1100,232,35,4,7,-16,202,100,18,24,7,404,1240,990,970,20,0.924,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2004-05-31,2003,8,35,152,1610.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.2,1289,0.8,1100,189,35,4,6,-17,161,100,18,23,6,363,1240,990,969.8,20.2,0.921,0.648,0.0321,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,46,184,4420
2004-06-01,2003,9,35,153,1567.9,0.11,3,Normal,53,12,12,13,120,210,0.13,1358,0.87,1100,258,47,6,8,-5,202,100,18,20,8,322,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2004-06-02,2003,9,36,154,1526.1,0.12,3,Normal,53,12,12,13,120,210,0.14,1316,0.86,1100,216,47,6,7,-7,163,100,18,19,6,283,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2004-06-03,2003,9,36,155,1491,0.12,3,Normal,53,12,12,13,120,210,0.14,1281,0.86,1100,181,41,5,6,-8,137,94,17,18,5,257,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2004-06-04,2003,9,36,156,1456.4,0.12,3,Normal,53,12,12,13,120,210,0.14,1246,0.86,1100,146,33,4,4,-9,114,86,16,16,4,234,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2004-06-05,2003,9,36,157,1422.1,0.13,3,Normal,53,12,12,13,120,210,0.15,1212,0.85,1100,112,25,3,3,-10,91,78,15,15,3,211,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2004-06-06,2003,9,36,158,1388.2,0.13,3,Normal,53,12,12,13,120,210,0.15,1178,0.85,1100,78,18,2,2,-11,67,71,14,14,2,187,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48.1,192,4610
2004-06-07,2003,9,36,159,1324.6,0.14,3,Normal,53,12,12,13,120,210,0.16,1115,0.84,1100,15,3,0,0,-13,25,56,12,12,0,145,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2004-06-08,2003,9,36,160,1268.3,0.14,3,Normal,53,12,12,13,120,210,0.17,1058,0.83,1058,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.7,21.3,0.75,0.554,0.0261,1.3,0.0614,4,0.292,1.6,0.0751,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2004-06-09,2003,9,37,161,1219.2,0.15,3,Normal,53,12,12,13,120,210,0.17,1009,0.83,1009,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.678,0.444,0.0207,1.12,0.0524,4,0.282,1.4,0.0656,20,0.955,0.98,0.936,47.3,46.3,185,4450
2004-06-10,2003,9,37,162,1171.1,0.16,3,Normal,53,12,12,13,120,210,0.18,961.1,0.82,961.1,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.608,0.404,0.0187,1.01,0.0469,4,0.267,1.28,0.0593,20.3,0.955,0.98,0.936,45.7,44.7,179,4290
2004-06-11,2003,9,37,163,1129.7,0.16,3,Normal,53,12,12,13,120,210,0.19,919.7,0.81,919.7,0,0,0,0,-13,13,53,12,12,0,133,997,990,968.3,21.7,0.567,0.384,0.0177,0.951,0.0439,4,0.253,1.2,0.0555,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
2004-06-12,2003,9,37,164,1094.6,0.17,3,Normal,53,12,12,13,120,210,0.19,884.6,0.81,884.6,0,0,0,0,-13,13,53,12,12,0,133,962,990,968.2,21.8,0.535,0.367,0.0168,0.902,0.0414,4,0.241,1.14,0.0524,20.7,0.955,0.98,0.936,42.8,41.9,168,4020
2004-06-13,2003,9,37,165,1060.3,0.17,3,Normal,53,12,12,13,120,210,0.2,850.3,0.8,850.3,0,0,0,0,-13,13,53,12,12,0,133,927,990,968.1,21.9,0.504,0.351,0.016,0.854,0.039,4,0.229,1.08,0.0495,20.8,0.954,0.979,0.934,41.4,40.6,162,3890
2004-06-14,2003,9,37,166,1026.9,0.18,3,Normal,53,12,12,13,120,210,0.2,816.9,0.8,816.9,0,0,0,0,-13,13,53,12,12,0,133,894,990,968,22,0.473,0.334,0.0152,0.808,0.0367,4,0.218,1.03,0.0466,21,0.953,0.976,0.931,40.1,39.1,156,3760
2004-06-15,2003,9,37,167,999.27,0.18,3,Normal,53,12,12,13,120,210,0.21,789.3,0.79,789.3,0,0,0,0,-13,13,53,12,12,0,133,866,990,967.9,22.1,0.448,0.321,0.0145,0.769,0.0348,3,0.29,1.06,0.0479,21,0.956,0.98,0.937,51.9,48.2,145,3470
2004-06-16,2003,9,38,168,972.36,0.19,3,Normal,53,12,12,13,120,210,0.22,762.4,0.78,762.4,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0139,0.731,0.0329,3,0.283,1.01,0.0457,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2004-06-17,2003,9,38,169,946.19,0.19,3,Normal,53,12,12,13,120,210,0.22,736.2,0.78,736.2,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.293,0.0131,0.692,0.031,3,0.274,0.966,0.0433,21.3,0.957,0.98,0.937,49.2,48.2,145,3470
2004-06-18,2003,9,38,170,925.36,0.2,3,Normal,53,12,12,13,120,210,0.23,715.4,0.77,715.4,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.279,0.0124,0.659,0.0294,3,0.264,0.924,0.0412,21.5,0.957,0.98,0.937,48,47.1,141,3390
2004-06-19,2003,9,38,171,905.11,0.2,3,Normal,53,12,12,13,120,210,0.23,695.1,0.77,695.1,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.631,0.0281,3,0.255,0.886,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
2004-06-20,2003,9,38,172,885.48,0.21,3,Normal,53,12,12,13,120,210,0.24,675.5,0.76,675.5,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0269,3,0.246,0.853,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3240
2004-06-21,2003,9,38,173,866.52,0.22,3,Normal,53,12,12,13,120,210,0.24,656.5,0.76,656.5,0,0,0,0,-13,13,53,12,12,0,133,734,990,967.4,22.6,0.343,0.24,0.0106,0.583,0.0258,3,0.238,0.821,0.0363,21.8,0.956,0.98,0.937,44.8,43.9,132,3160
2004-06-22,2003,9,38,174,852.29,0.22,3,Normal,53,12,12,13,120,210,0.25,642.3,0.75,642.3,0,0,0,0,-13,13,53,12,12,0,133,719,990,967.3,22.7,0.335,0.23,0.0101,0.565,0.0249,3,0.232,0.797,0.0351,21.9,0.956,0.98,0.936,43.9,43,129,3100
2004-06-23,2003,9,39,175,838.56,0.22,3,Normal,53,12,12,13,120,210,0.25,628.6,0.75,628.6,0,0,0,0,-13,13,53,12,12,0,133,706,990,967.3,22.7,0.327,0.221,0.00971,0.548,0.0241,3,0.225,0.774,0.034,22,0.955,0.98,0.936,43.1,42.3,127,3040
2004-06-24,2003,9,39,176,825.37,0.23,3,Normal,53,12,12,13,120,210,0.25,615.4,0.75,615.4,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.0093,0.532,0.0233,3,0.219,0.751,0.033,22,0.955,0.98,0.936,42.3,41.5,124,2990
2004-06-25,2003,9,39,177,812.79,0.23,3,Normal,53,12,12,13,120,210,0.26,602.8,0.74,602.8,0,0,0,0,-13,13,53,12,12,0,133,680,990,967.2,22.8,0.313,0.204,0.00891,0.517,0.0226,3,0.214,0.73,0.032,22.1,0.954,0.979,0.935,41.6,40.7,122,2930
2004-06-26,2003,9,39,178,800.94,0.24,3,Normal,53,12,12,13,120,210,0.26,590.9,0.74,590.9,0,0,0,0,-13,13,53,12,12,0,133,668,990,967.1,22.9,0.306,0.196,0.00855,0.502,0.0219,3,0.208,0.71,0.031,22.2,0.953,0.978,0.932,40.9,40,120,2880
2004-06-27,2003,9,39,179,789.95,0.24,3,Normal,53,12,12,13,120,210,0.27,580,0.73,580,0,0,0,0,-13,13,53,12,12,0,133,657,990,967.1,22.9,0.3,0.188,0.00821,0.488,0.0213,3,0.203,0.692,0.0302,22.2,0.953,0.976,0.93,40.2,39.2,118,2830
2004-06-28,2003,9,39,180,780.08,0.25,3,Normal,53,12,12,13,120,210,0.27,570.1,0.73,570.1,0,0,0,0,-13,13,53,12,12,0,133,647,990,967,23,0.294,0.182,0.00791,0.476,0.0207,3,0.199,0.675,0.0294,22.3,0.952,0.975,0.928,39.6,38.6,116,2780
2004-06-29,2003,9,39,181,771.94,0.25,3,Normal,53,12,12,13,120,210,0.27,561.9,0.73,561.9,0,0,0,0,-13,13,53,12,12,0,133,639,990,967,23,0.29,0.176,0.00766,0.466,0.0203,3,0.195,0.661,0.0287,22.4,0.951,0.974,0.927,39.1,38,114,2740
2004-06-30,2003,9,40,182,761.36,0.26,3,Normal,53,12,12,13,120,210,0.28,551.4,0.72,551.4,0,0,0,0,-13,13,53,12,12,0,133,628,990,966.9,23.1,0.284,0.169,0.00734,0.453,0.0196,3,0.191,0.644,0.0279,22.4,0.951,0.973,0.925,38.4,37.3,112,2690
2004-07-01,2003,10,40,183,747.42,0.26,3,Normal,50,10,9,9,108,186,0.25,561.4,0.75,561.4,0,0,0,0,-9,9,50,10,9,0,117,630,990,966.9,23.1,0.285,0.176,0.00762,0.461,0.0199,3,0.195,0.656,0.0284,22.5,0.951,0.974,0.927,39.2,38.2,115,2750
2004-07-02,2003,10,40,184,734.02,0.27,3,Normal,50,10,9,9,108,186,0.25,548,0.75,548,0,0,0,0,-9,9,50,10,9,0,117,617,990,966.8,23.2,0.277,0.167,0.00721,0.444,0.0192,3,0.189,0.633,0.0273,22.5,0.95,0.973,0.924,38.4,37.3,112,2690
2004-07-03,2003,10,40,185,721.71,0.27,3,Normal,50,10,9,9,108,186,0.26,535.7,0.74,535.7,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00684,0.429,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,109,2630
2004-07-04,2003,10,40,186,708.86,0.28,3,Normal,50,10,9,9,108,186,0.26,522.9,0.74,522.9,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.15,0.00646,0.413,0.0178,3,0.178,0.591,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2004-07-05,2003,10,40,187,696.56,0.28,3,Normal,50,10,9,9,108,186,0.27,510.6,0.73,510.6,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.142,0.00609,0.398,0.0171,3,0.172,0.57,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2004-07-06,2003,10,40,188,685.35,0.29,3,Normal,50,10,9,9,108,186,0.27,499.4,0.73,499.4,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.25,0.135,0.00577,0.384,0.0164,3,0.167,0.551,0.0236,22.8,0.946,0.97,0.918,35.2,34.2,103,2460
2004-07-07,2003,10,41,189,673.59,0.29,3,Normal,50,10,9,9,108,186,0.28,487.6,0.72,487.6,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00552,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2004-07-08,2003,10,41,190,662.38,0.3,3,Normal,50,10,9,9,108,186,0.28,476.4,0.72,476.4,0,0,0,0,-9,9,50,10,9,0,117,545,990,966.5,23.5,0.236,0.124,0.00528,0.36,0.0154,2,0.264,0.624,0.0266,22.8,0.957,0.98,0.937,51,48.2,96.4,2310
2004-07-09,2003,10,41,191,652.26,0.3,3,Normal,50,10,9,9,108,186,0.28,466.3,0.71,466.3,0,0,0,0,-9,9,50,10,9,0,117,535,990,966.5,23.5,0.231,0.119,0.00507,0.35,0.0149,2,0.257,0.607,0.0258,22.9,0.957,0.98,0.938,50.1,48.2,96.4,2310
2004-07-10,2003,10,41,192,641.6,0.31,3,Normal,50,10,9,9,108,186,0.29,455.6,0.71,455.6,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00485,0.339,0.0144,2,0.25,0.589,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2004-07-11,2003,10,41,193,631.48,0.31,3,Normal,50,10,9,9,108,186,0.29,445.5,0.7,445.5,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.219,0.109,0.00464,0.328,0.0139,2,0.243,0.571,0.0242,23,0.958,0.98,0.939,48.1,47.2,94.3,2260
2004-07-12,2003,10,41,194,622.46,0.32,3,Normal,50,10,9,9,108,186,0.3,436.5,0.7,436.5,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00445,0.319,0.0135,2,0.237,0.556,0.0236,23.1,0.957,0.98,0.938,47.2,46.3,92.6,2220
2004-07-13,2003,10,41,195,612.89,0.32,3,Normal,50,10,9,9,108,186,0.3,426.9,0.7,426.9,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.1,0.00425,0.311,0.0132,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.3,90.7,2180
2004-07-14,2003,10,42,196,603.32,0.33,3,Normal,50,10,9,9,108,186,0.31,417.3,0.69,417.3,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.096,0.00405,0.303,0.0128,2,0.224,0.527,0.0223,23.2,0.956,0.98,0.937,45.3,44.4,88.8,2130
2004-07-15,2003,10,42,197,594.29,0.33,3,Normal,50,10,9,9,108,186,0.31,408.3,0.69,408.3,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0917,0.00387,0.296,0.0125,2,0.218,0.514,0.0217,23.2,0.955,0.98,0.936,44.4,43.5,87,2090
2004-07-16,2003,10,42,198,586.36,0.34,3,Normal,50,10,9,9,108,186,0.32,400.4,0.68,400.4,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.088,0.0037,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.5,2050
2004-07-17,2003,10,42,199,577.89,0.34,3,Normal,50,10,9,9,108,186,0.32,391.9,0.68,391.9,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.084,0.00353,0.282,0.0119,2,0.207,0.489,0.0206,23.3,0.954,0.98,0.935,42.7,41.9,83.7,2010
2004-07-18,2003,10,42,200,569.41,0.34,3,Normal,50,10,9,9,108,186,0.33,383.4,0.67,383.4,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.08,0.00335,0.275,0.0115,2,0.201,0.476,0.02,23.4,0.953,0.98,0.934,41.8,41,82,1970
2004-07-19,2003,10,42,201,561.48,0.35,3,Normal,50,10,9,9,108,186,0.33,375.5,0.67,375.5,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0762,0.00319,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41,40.1,80.3,1930
2004-07-20,2003,10,42,202,553.55,0.35,3,Normal,50,10,9,9,108,186,0.34,367.6,0.66,367.6,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0725,0.00303,0.262,0.011,2,0.191,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.5,1880
2004-07-21,2003,10,43,203,546.71,0.36,3,Normal,50,10,9,9,108,186,0.34,360.7,0.66,360.7,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0693,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2004-07-22,2003,10,43,204,539.33,0.36,3,Normal,50,10,9,9,108,186,0.34,353.3,0.66,353.3,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.185,0.0658,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.3,1810
2004-07-23,2003,10,43,205,531.95,0.36,3,Normal,50,10,9,9,108,186,0.35,345.9,0.65,345.9,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0623,0.00259,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.972,0.921,37.9,36.8,73.7,1770
2004-07-24,2003,10,43,206,524.57,0.37,3,Normal,50,10,9,9,108,186,0.35,338.6,0.65,338.6,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0588,0.00245,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72.1,1730
2004-07-25,2003,10,43,207,517.73,0.37,3,Normal,50,10,9,9,108,186,0.36,331.7,0.64,331.7,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0556,0.00231,0.233,0.00966,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1700
2004-07-26,2003,10,43,208,510.89,0.38,3,Normal,50,10,9,9,108,186,0.36,324.9,0.64,324.9,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0523,0.00217,0.227,0.00941,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2004-07-27,2003,10,43,209,505.15,0.38,3,Normal,50,10,9,9,108,186,0.37,319.1,0.63,319.1,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0496,0.00206,0.222,0.00921,2,0.158,0.38,0.0158,23.7,0.944,0.97,0.916,35.1,34,68,1630
2004-07-28,2003,10,44,210,498.86,0.38,3,Normal,50,10,9,9,108,186,0.37,312.9,0.63,312.9,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0467,0.00193,0.217,0.00898,2,0.154,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
2004-07-29,2003,10,44,211,492.57,0.39,3,Normal,50,10,9,9,108,186,0.38,306.6,0.62,306.6,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0437,0.00181,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2004-07-30,2003,10,44,212,486.28,0.39,3,Normal,50,10,9,9,108,186,0.38,300.3,0.62,300.3,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0407,0.00168,0.207,0.00853,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.1,1540
2004-07-31,2003,10,44,213,479.99,0.4,3,Normal,50,10,9,9,108,186,0.39,294,0.61,294,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0378,0.00156,0.201,0.00831,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2004-08-01,2003,11,44,214,474.25,0.4,3,Normal,47,8,6,5,89,155,0.33,319.3,0.67,319.3,0,0,0,0,-5,5,47,8,6,0,94,380,990,965.7,24.3,0.17,0.0497,0.00205,0.219,0.00904,2,0.158,0.377,0.0156,23.9,0.944,0.97,0.916,35.3,34.2,68.5,1640
2004-08-02,2003,11,44,215,466.87,0.41,3,Normal,47,8,6,5,89,155,0.33,311.9,0.67,311.9,0,0,0,0,-5,5,47,8,6,0,94,373,990,965.7,24.3,0.167,0.0462,0.0019,0.213,0.00878,2,0.153,0.366,0.0151,23.9,0.943,0.97,0.914,34.5,33.5,66.9,1610
2004-08-03,2003,11,44,216,461.13,0.41,3,Normal,47,8,6,5,89,155,0.34,306.1,0.66,306.1,0,0,0,0,-5,5,47,8,6,0,94,367,990,965.7,24.3,0.165,0.0435,0.00179,0.209,0.00858,2,0.149,0.358,0.0147,24,0.942,0.97,0.914,33.9,32.9,65.7,1580
2004-08-04,2003,11,45,217,454.84,0.41,3,Normal,47,8,6,5,89,155,0.34,299.8,0.66,299.8,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0405,0.00166,0.203,0.00835,2,0.145,0.348,0.0143,24,0.941,0.97,0.913,33.2,32.2,64.4,1550
2004-08-05,2003,11,45,218,448.55,0.42,3,Normal,47,8,6,5,89,155,0.35,293.6,0.65,293.6,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0376,0.00154,0.198,0.00813,2,0.141,0.339,0.0139,24,0.939,0.97,0.911,32.5,31.5,63.1,1510
2004-08-06,2003,11,45,219,442.26,0.42,3,Normal,47,8,6,5,89,155,0.35,287.3,0.65,287.3,0,0,0,0,-5,5,47,8,6,0,94,348,990,965.6,24.4,0.158,0.0346,0.00142,0.193,0.00791,2,0.136,0.329,0.0135,24.1,0.938,0.97,0.91,31.8,30.9,61.7,1480
2004-08-07,2003,11,45,220,436.52,0.43,3,Normal,47,8,6,5,89,155,0.35,281.5,0.65,281.5,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.156,0.0319,0.0013,0.188,0.00771,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.2,30.2,60.5,1450
2004-08-08,2003,11,45,221,430.78,0.43,3,Normal,47,8,6,5,89,155,0.36,275.8,0.64,275.8,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0292,0.00119,0.184,0.0075,2,0.129,0.312,0.0128,24.1,0.935,0.97,0.907,30.6,29.6,59.3,1420
2004-08-09,2003,11,45,222,425.03,0.44,3,Normal,47,8,6,5,89,155,0.36,270,0.64,270,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0265,0.00108,0.179,0.0073,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2004-08-10,2003,11,45,223,420.39,0.44,3,Normal,47,8,6,5,89,155,0.37,265.4,0.63,265.4,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0243,0.00099,0.175,0.00714,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2004-08-11,2003,11,46,224,415.19,0.45,3,Normal,47,8,6,5,89,155,0.37,260.2,0.63,260.2,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0218,0.000889,0.171,0.00696,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.8,28,55.9,1340
2004-08-12,2003,11,46,225,409.99,0.45,3,Normal,47,8,6,5,89,155,0.38,255,0.62,255,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0194,0.000788,0.166,0.00678,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.3,27.4,54.8,1320
2004-08-13,2003,11,46,226,404.8,0.46,3,Normal,47,8,6,5,89,155,0.38,249.8,0.62,249.8,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
2004-08-14,2003,11,46,227,399.6,0.46,3,Normal,47,8,6,5,89,155,0.39,244.6,0.61,244.6,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0165,0.000672,0.16,0.0065,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.5,1260
2004-08-15,2003,11,46,228,394.96,0.47,3,Normal,47,8,6,5,89,155,0.39,240,0.61,240,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000656,0.158,0.00641,2,0.104,0.262,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.5,1240
2004-08-16,2003,11,46,229,390.31,0.47,3,Normal,47,8,6,5,89,155,0.4,235.3,0.6,235.3,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0158,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2004-08-17,2003,11,46,230,385.66,0.47,3,Normal,47,8,6,5,89,155,0.4,230.7,0.6,230.7,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0154,0.000622,0.154,0.00623,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2004-08-18,2003,11,47,231,382.1,0.48,3,Normal,47,8,6,5,89,155,0.41,227.1,0.59,227.1,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.0151,0.00061,0.152,0.00617,1,0.249,0.401,0.0163,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2004-08-19,2003,11,47,232,378,0.48,3,Normal,47,8,6,5,89,155,0.41,223,0.59,223,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000595,0.15,0.00609,1,0.244,0.394,0.0159,24.3,0.959,0.98,0.939,51,48.2,48.2,1160
2004-08-20,2003,11,47,233,373.9,0.48,3,Normal,47,8,6,5,89,155,0.41,218.9,0.58,218.9,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000581,0.149,0.00601,1,0.238,0.387,0.0156,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2004-08-21,2003,11,47,234,369.8,0.49,3,Normal,47,8,6,5,89,155,0.42,214.8,0.58,214.8,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.2,48.2,1160
2004-08-22,2003,11,47,235,365.7,0.49,3,Normal,47,8,6,5,89,155,0.42,210.7,0.58,210.7,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000551,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.3,47.3,1130
2004-08-23,2003,11,47,236,361.6,0.5,3,Normal,47,8,6,5,89,155,0.43,206.6,0.57,206.6,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.221,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.4,46.4,1110
2004-08-24,2003,11,47,237,357.49,0.5,3,Normal,47,8,6,5,89,155,0.43,202.5,0.57,202.5,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.129,0.013,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2004-08-25,2003,11,48,238,353.94,0.5,3,Normal,47,8,6,5,89,155,0.44,198.9,0.56,198.9,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.00051,0.14,0.00564,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.935,45.6,44.7,44.7,1070
2004-08-26,2003,11,48,239,350.39,0.51,3,Normal,47,8,6,5,89,155,0.44,195.4,0.56,195.4,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0124,0.000497,0.138,0.00557,1,0.206,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2004-08-27,2003,11,48,240,346.83,0.51,3,Normal,47,8,6,5,89,155,0.45,191.8,0.55,191.8,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000485,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43.1,43.1,1030
2004-08-28,2003,11,48,241,343.28,0.51,3,Normal,47,8,6,5,89,155,0.45,188.3,0.55,188.3,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000472,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2004-08-29,2003,11,48,242,339.72,0.52,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.00046,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.3,41.5,41.5,995
2004-08-30,2003,11,48,243,336.17,0.52,3,Normal,47,8,6,5,89,155,0.46,181.2,0.54,181.2,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.93,41.5,40.6,40.6,975
2004-08-31,2003,11,48,244,333.71,0.53,3,Normal,47,8,6,5,89,155,0.46,178.7,0.54,178.7,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000439,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,40.9,40,40,961
2004-09-01,2003,12,49,245,329.6,0.53,3,Normal,40,6,4,3,65,118,0.36,211.6,0.64,211.6,0,0,0,0,-3,3,40,6,4,0,68,262,990,965,25,0.128,0.0137,0.00055,0.142,0.00567,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2004-09-02,2003,12,49,246,324.41,0.54,3,Normal,40,6,4,3,65,118,0.36,206.4,0.64,206.4,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0133,0.000532,0.139,0.00558,1,0.221,0.36,0.0144,24.6,0.956,0.98,0.937,47.6,46.7,46.7,1120
2004-09-03,2003,12,49,247,319.76,0.54,3,Normal,40,6,4,3,65,118,0.37,201.8,0.63,201.8,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.124,0.0129,0.000516,0.137,0.00549,1,0.215,0.352,0.0141,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2004-09-04,2003,12,49,248,315.11,0.55,3,Normal,40,6,4,3,65,118,0.37,197.1,0.63,197.1,0,0,0,0,-3,3,40,6,4,0,68,247,990,965,25,0.123,0.0125,0.0005,0.135,0.0054,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2004-09-05,2003,12,49,249,311.56,0.55,3,Normal,40,6,4,3,65,118,0.38,193.6,0.62,193.6,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.121,0.0122,0.000487,0.134,0.00534,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
2004-09-06,2003,12,49,250,307.46,0.56,3,Normal,40,6,4,3,65,118,0.38,189.5,0.62,189.5,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.933,43.7,42.9,42.9,1030
2004-09-07,2003,12,49,251,303.35,0.56,3,Normal,40,6,4,3,65,118,0.39,185.3,0.61,185.3,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2004-09-08,2003,12,50,252,299.25,0.57,3,Normal,40,6,4,3,65,118,0.39,181.3,0.61,181.3,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000444,0.128,0.00511,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
2004-09-09,2003,12,50,253,295.15,0.57,3,Normal,40,6,4,3,65,118,0.4,177.2,0.6,177.2,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,39.9,39.9,959
2004-09-10,2003,12,50,254,291.6,0.58,3,Normal,40,6,4,3,65,118,0.41,173.6,0.59,173.6,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,938
2004-09-11,2003,12,50,255,288.04,0.58,3,Normal,40,6,4,3,65,118,0.41,170,0.59,170,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.295,0.0117,24.9,0.946,0.974,0.921,39.2,38.2,38.2,916
2004-09-12,2003,12,50,256,284.49,0.59,3,Normal,40,6,4,3,65,118,0.41,166.5,0.58,166.5,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.0099,0.000394,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.4,37.3,37.3,895
2004-09-13,2003,12,50,257,280.93,0.59,3,Normal,40,6,4,3,65,118,0.42,162.9,0.58,162.9,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.0096,0.000381,0.12,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2004-09-14,2003,12,50,258,278.47,0.6,3,Normal,40,6,4,3,65,118,0.42,160.5,0.58,160.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00939,0.000373,0.119,0.00473,1,0.159,0.278,0.0111,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2004-09-15,2003,12,51,259,275.46,0.6,3,Normal,40,6,4,3,65,118,0.43,157.5,0.57,157.5,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.2,35.2,844
2004-09-16,2003,12,51,260,272.46,0.61,3,Normal,40,6,4,3,65,118,0.43,154.5,0.57,154.5,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00462,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2004-09-17,2003,12,51,261,269.45,0.61,3,Normal,40,6,4,3,65,118,0.44,151.4,0.56,151.4,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00862,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.8,33.8,33.8,811
2004-09-18,2003,12,51,262,266.44,0.62,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00837,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,795
2004-09-19,2003,12,51,263,263.43,0.62,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.105,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2004-09-20,2003,12,51,264,262.07,0.63,3,Normal,40,6,4,3,65,118,0.45,144.1,0.55,144.1,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.008,0.000317,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2004-09-21,2003,12,51,265,259.06,0.63,3,Normal,40,6,4,3,65,118,0.46,141.1,0.55,141.1,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,754
2004-09-22,2003,12,52,266,256.6,0.64,3,Normal,40,6,4,3,65,118,0.46,138.6,0.54,138.6,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2004-09-23,2003,12,52,267,254.14,0.64,3,Normal,40,6,4,3,65,118,0.46,136.1,0.54,136.1,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00732,0.00029,0.109,0.00429,1,0.126,0.235,0.00929,25,0.933,0.97,0.905,31.2,30.3,30.3,727
2004-09-24,2003,12,52,268,251.67,0.65,3,Normal,40,6,4,3,65,118,0.47,133.7,0.53,133.7,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2004-09-25,2003,12,52,269,249.21,0.65,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2004-09-26,2003,12,52,270,246.75,0.66,3,Normal,40,6,4,3,65,118,0.48,128.8,0.52,128.8,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.222,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2004-09-27,2003,12,52,271,244.29,0.67,3,Normal,40,6,4,3,65,118,0.48,126.3,0.52,126.3,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
2004-09-28,2003,12,52,272,244.02,0.67,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,672
2004-09-29,2003,12,53,273,243.74,0.67,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00644,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2004-09-30,2003,12,53,274,241.28,0.67,3,Normal,40,6,4,3,65,118,0.49,123.3,0.51,123.3,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00623,0.000246,0.103,0.00406,1,0.109,0.212,0.00836,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
2004-10-01,2004,1,1,275,238.82,0.68,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.0078,0.000308,0.109,0.00431,1,0.134,0.243,0.00959,25.1,0.936,0.97,0.908,32.7,31.7,31.7,761
2004-10-02,2004,1,1,276,236.36,0.69,3,Normal,37,5,3,2,50,97,0.41,139.4,0.59,139.4,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.0076,0.000299,0.108,0.00426,1,0.131,0.239,0.00941,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2004-10-03,2004,1,1,277,233.9,0.69,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2004-10-04,2004,1,1,278,231.44,0.7,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0989,0.00718,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.905,31,30,30,721
2004-10-05,2004,1,1,279,230.07,0.7,3,Normal,37,5,3,2,50,97,0.42,133.1,0.58,133.1,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2004-10-06,2004,1,1,280,228.16,0.71,3,Normal,37,5,3,2,50,97,0.42,131.2,0.57,131.2,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2004-10-07,2004,1,1,281,226.24,0.72,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2004-10-08,2004,1,2,282,224.33,0.72,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0964,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2004-10-09,2004,1,2,283,222.42,0.73,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
2004-10-10,2004,1,2,284,220.5,0.73,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
2004-10-11,2004,1,2,285,218.59,0.74,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00609,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2004-10-12,2004,1,2,286,216.67,0.75,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2004-10-13,2004,1,2,287,218.04,0.74,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2004-10-14,2004,1,2,288,219.41,0.74,3,Normal,37,5,3,2,50,97,0.44,122.4,0.56,122.4,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000242,0.101,0.00395,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2004-10-15,2004,1,3,289,217.49,0.74,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2004-10-16,2004,1,3,290,215.58,0.75,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-10-17,2004,1,3,291,213.67,0.76,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2004-10-18,2004,1,3,292,211.75,0.76,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000216,0.0974,0.00382,1,0.0974,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2004-10-19,2004,1,3,293,209.84,0.77,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.00749,25.3,0.92,0.97,0.892,25.8,25,25,601
2004-10-20,2004,1,3,294,207.92,0.78,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0957,0.00375,1,0.0922,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2004-10-21,2004,1,3,295,206.01,0.78,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2004-10-22,2004,1,4,296,204.64,0.79,3,Normal,37,5,3,2,50,97,0.47,107.6,0.53,107.6,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.0049,0.000192,0.0943,0.00369,1,0.0878,0.182,0.00712,25.4,0.916,0.97,0.888,24.6,23.8,23.8,572
2004-10-23,2004,1,4,297,203.28,0.79,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
2004-10-24,2004,1,4,298,201.36,0.8,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
2004-10-25,2004,1,4,299,199.45,0.8,3,Normal,37,5,3,2,50,97,0.49,102.5,0.51,102.5,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0876,0.00446,0.000174,0.092,0.0036,1,0.0808,0.173,0.00675,25.4,0,0,0,0,0,0,0
2004-10-26,2004,1,4,300,197.53,0.81,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
2004-10-27,2004,1,4,301,197.81,0.81,3,Normal,37,5,3,2,50,97,0.49,100.8,0.51,100.8,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00432,0.000169,0.0913,0.00357,1,0.0786,0.17,0.00664,25.4,0,0,0,0,0,0,0
2004-10-28,2004,1,4,302,200.27,0.8,3,Normal,37,5,3,2,50,97,0.48,103.3,0.52,103.3,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00453,0.000177,0.0924,0.00361,1,0.0819,0.174,0.00681,25.4,0,0,0,0,0,0,0
2004-10-29,2004,1,5,303,200.54,0.8,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00455,0.000178,0.0925,0.00361,1,0.0823,0.175,0.00683,25.4,0,0,0,0,0,0,0
2004-10-30,2004,1,5,304,199.17,0.8,3,Normal,37,5,3,2,50,97,0.49,102.2,0.51,102.2,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00443,0.000173,0.0919,0.00359,1,0.0804,0.172,0.00673,25.4,0,0,0,0,0,0,0
2004-10-31,2004,1,5,305,197.26,0.81,3,Normal,37,5,3,2,50,97,0.49,100.3,0.51,100.3,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.0911,0.00356,1,0.0779,0.169,0.0066,25.4,0,0,0,0,0,0,0
2004-11-01,2004,2,5,306,196.44,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,129.4,0.66,129.4,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0936,0.00675,0.000264,0.1,0.00392,1,0.117,0.218,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2004-11-02,2004,2,5,307,195.62,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2004-11-03,2004,2,5,308,195.35,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.3,0.66,128.3,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00666,0.00026,0.0998,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2004-11-04,2004,2,5,309,195.07,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2004-11-05,2004,2,6,310,194.25,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2004-11-06,2004,2,6,311,193.43,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2004-11-07,2004,2,6,312,192.61,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0986,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2004-11-08,2004,2,6,313,193.43,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2004-11-09,2004,2,6,314,194.25,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2004-11-10,2004,2,6,315,193.43,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2004-11-11,2004,2,6,316,192.61,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.6,0.65,125.6,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0922,0.00643,0.000251,0.0986,0.00386,1,0.112,0.211,0.00824,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2004-11-12,2004,2,7,317,191.79,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2004-11-13,2004,2,7,318,190.97,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2004-11-14,2004,2,7,319,190.7,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123.7,0.65,123.7,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2004-11-15,2004,2,7,320,190.97,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2004-11-16,2004,2,7,321,193.43,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.4,0.65,126.4,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.0065,0.000254,0.099,0.00387,1,0.113,0.212,0.00829,25.4,0.929,0.97,0.901,29.2,28.4,28.4,680
2004-11-17,2004,2,7,322,194.8,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2004-11-18,2004,2,7,323,194.53,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2004-11-19,2004,2,8,324,194.25,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2004-11-20,2004,2,8,325,192.34,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2004-11-21,2004,2,8,326,190.97,0.83,5,Dry,23,4,2,2,19,50,0.26,141,0.74,141,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00773,0.000302,0.103,0.00404,1,0.133,0.236,0.00923,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2004-11-22,2004,2,8,327,189.6,0.83,5,Dry,23,4,2,2,19,50,0.26,139.6,0.74,139.6,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.095,0.00762,0.000298,0.103,0.00401,1,0.131,0.234,0.00913,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2004-11-23,2004,2,8,328,189.33,0.83,5,Dry,23,4,2,2,19,50,0.26,139.3,0.74,139.3,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00759,0.000297,0.103,0.00401,1,0.131,0.233,0.00911,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
2004-11-24,2004,2,8,329,191.79,0.82,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.238,0.00928,25.3,0.935,0.97,0.907,33,32,32,767
2004-11-25,2004,2,8,330,197.53,0.81,5,Dry,23,4,2,2,19,50,0.25,147.5,0.75,147.5,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0978,0.00829,0.000324,0.106,0.00415,1,0.142,0.248,0.00968,25.3,0.937,0.97,0.909,34.4,33.3,33.3,800
