date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-11-26,2004,2,9,331,198.9,0.8,5,Dry,23,4,2,2,19,50,0.25,148.9,0.75,148.9,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0983,0.00841,0.000328,0.107,0.00417,1,0.144,0.25,0.00978,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2004-11-27,2004,2,9,332,197.53,0.81,5,Dry,23,4,2,2,19,50,0.25,147.5,0.75,147.5,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0978,0.00829,0.000324,0.106,0.00415,1,0.142,0.248,0.00968,25.3,0.937,0.97,0.909,34.4,33.3,33.3,800
2004-11-28,2004,2,9,333,195.62,0.81,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00813,0.000318,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2004-11-29,2004,2,9,334,193.71,0.82,5,Dry,23,4,2,2,19,50,0.26,143.7,0.74,143.7,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00797,0.000311,0.104,0.00408,1,0.137,0.241,0.00942,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2004-11-30,2004,2,9,335,191.79,0.82,5,Dry,23,4,2,2,19,50,0.26,141.8,0.74,141.8,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.238,0.00928,25.3,0.935,0.97,0.907,33,32,32,767
2004-12-01,2004,3,9,336,193.16,0.82,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2004-12-02,2004,3,9,337,195.07,0.81,5,Dry,26,4,3,2,24,59,0.3,136.1,0.7,136.1,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00732,0.000286,0.103,0.00401,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2004-12-03,2004,3,10,338,196.99,0.81,5,Dry,26,4,3,2,24,59,0.3,138,0.7,138,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00748,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
2004-12-04,2004,3,10,339,199.99,0.8,5,Dry,26,4,3,2,24,59,0.29,141,0.7,141,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
2004-12-05,2004,3,10,340,203,0.79,5,Dry,26,4,3,2,24,59,0.29,144,0.71,144,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.00799,0.000312,0.106,0.00414,1,0.137,0.243,0.00949,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2004-12-06,2004,3,10,341,208.2,0.78,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2004-12-07,2004,3,10,342,211.75,0.76,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2004-12-08,2004,3,10,343,215.85,0.75,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2004-12-09,2004,3,10,344,216.67,0.75,5,Dry,26,4,3,2,24,59,0.27,157.7,0.73,157.7,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00915,0.000359,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2004-12-10,2004,3,11,345,213.67,0.76,5,Dry,26,4,3,2,24,59,0.28,154.7,0.72,154.7,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2004-12-11,2004,3,11,346,210.66,0.77,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.257,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2004-12-12,2004,3,11,347,210.93,0.77,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2004-12-13,2004,3,11,348,211.21,0.77,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2004-12-14,2004,3,11,349,208.2,0.78,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2004-12-15,2004,3,11,350,209.02,0.77,5,Dry,26,4,3,2,24,59,0.28,150,0.72,150,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.0085,0.000333,0.109,0.00425,1,0.145,0.254,0.00993,25.3,0.939,0.97,0.91,34.9,33.9,33.9,813
2004-12-16,2004,3,11,351,210.39,0.77,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,821
2004-12-17,2004,3,12,352,208.47,0.78,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
2004-12-18,2004,3,12,353,207.1,0.78,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2004-12-19,2004,3,12,354,205.19,0.79,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2004-12-20,2004,3,12,355,205.46,0.78,5,Dry,26,4,3,2,24,59,0.29,146.5,0.71,146.5,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0989,0.0082,0.000321,0.107,0.00419,1,0.14,0.247,0.00967,25.3,0.937,0.97,0.909,34.1,33.1,33.1,793
2004-12-21,2004,3,12,356,205.74,0.78,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00822,0.000322,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
2004-12-22,2004,3,12,357,207.1,0.78,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2004-12-23,2004,3,12,358,210.11,0.77,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2004-12-24,2004,3,13,359,214.21,0.75,5,Dry,26,4,3,2,24,59,0.28,155.2,0.72,155.2,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35.1,35.1,841
2004-12-25,2004,3,13,360,215.58,0.75,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
2004-12-26,2004,3,13,361,215.31,0.75,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2004-12-27,2004,3,13,362,217.77,0.74,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2004-12-28,2004,3,13,363,222.42,0.73,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2004-12-29,2004,3,13,364,225.42,0.72,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2004-12-30,2004,3,13,365,226.79,0.71,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2004-12-31,2004,3,14,366,228.16,0.71,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2005-01-01,2004,4,14,1,229.53,0.71,5,Dry,29,5,4,2,33,73,0.32,156.5,0.68,156.5,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00906,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,846
2005-01-02,2004,4,14,2,233.08,0.7,5,Dry,29,5,4,2,33,73,0.31,160.1,0.69,160.1,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00936,0.000368,0.115,0.00452,1,0.159,0.273,0.0108,25.1,0.942,0.97,0.914,37.2,36,36,865
2005-01-03,2004,4,14,3,234.45,0.69,5,Dry,29,5,4,2,33,73,0.31,161.4,0.69,161.4,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00947,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
2005-01-04,2004,4,14,4,235.27,0.69,5,Dry,29,5,4,2,33,73,0.31,162.3,0.69,162.3,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2005-01-05,2004,4,14,5,236.64,0.69,5,Dry,29,5,4,2,33,73,0.31,163.6,0.69,163.6,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00458,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2005-01-06,2004,4,14,6,236.91,0.69,5,Dry,29,5,4,2,33,73,0.31,163.9,0.69,163.9,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00968,0.000382,0.116,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
2005-01-07,2004,4,15,7,236.09,0.69,5,Dry,29,5,4,2,33,73,0.31,163.1,0.69,163.1,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00961,0.000379,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.9,36.8,36.8,883
2005-01-08,2004,4,15,8,238.55,0.68,5,Dry,29,5,4,2,33,73,0.31,165.6,0.69,165.6,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00982,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2005-01-09,2004,4,15,9,241.01,0.67,5,Dry,29,5,4,2,33,73,0.3,168,0.7,168,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00466,1,0.169,0.288,0.0113,25.1,0.945,0.974,0.92,39,38,38,912
2005-01-10,2004,4,15,10,241.28,0.67,5,Dry,29,5,4,2,33,73,0.3,168.3,0.7,168.3,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.0101,0.000397,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,913
2005-01-11,2004,4,15,11,242.1,0.67,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2005-01-12,2004,4,15,12,244.02,0.67,5,Dry,29,5,4,2,33,73,0.3,171,0.7,171,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000406,0.12,0.00472,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,930
2005-01-13,2004,4,15,13,248.67,0.66,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2005-01-14,2004,4,16,14,254.41,0.64,5,Dry,29,5,4,2,33,73,0.29,181.4,0.71,181.4,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,991
2005-01-15,2004,4,16,15,260.7,0.63,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
2005-01-16,2004,4,16,16,266.99,0.62,5,Dry,29,5,4,2,33,73,0.27,194,0.73,194,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2005-01-17,2004,4,16,17,273.28,0.61,5,Dry,29,5,4,2,33,73,0.27,200.3,0.73,200.3,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2005-01-18,2004,4,16,18,280.66,0.59,5,Dry,29,5,4,2,33,73,0.26,207.7,0.74,207.7,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2005-01-19,2004,4,16,19,287.49,0.58,5,Dry,29,5,4,2,33,73,0.25,214.5,0.75,214.5,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2005-01-20,2004,4,16,20,291.05,0.58,5,Dry,29,5,4,2,33,73,0.25,218.1,0.75,218.1,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2005-01-21,2004,4,17,21,293.51,0.58,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2005-01-22,2004,4,17,22,299.8,0.57,5,Dry,29,5,4,2,33,73,0.24,226.8,0.76,226.8,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2005-01-23,2004,4,17,23,304.45,0.56,5,Dry,29,5,4,2,33,73,0.24,231.4,0.76,231.4,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0987,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2005-01-24,2004,4,17,24,309.64,0.55,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2005-01-25,2004,4,17,25,311.01,0.55,5,Dry,29,5,4,2,33,73,0.23,238,0.77,238,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,52,1250
2005-01-26,2004,4,17,26,312.92,0.55,5,Dry,29,5,4,2,33,73,0.23,239.9,0.77,239.9,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0161,0.000645,0.15,0.00598,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2005-01-27,2004,4,17,27,315.93,0.55,5,Dry,29,5,4,2,33,73,0.23,242.9,0.77,242.9,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.258,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2005-01-28,2004,4,18,28,318.39,0.54,5,Dry,29,5,4,2,33,73,0.23,245.4,0.77,245.4,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2005-01-29,2004,4,18,29,319.76,0.54,5,Dry,29,5,4,2,33,73,0.23,246.8,0.77,246.8,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
2005-01-30,2004,4,18,30,321.13,0.54,5,Dry,29,5,4,2,33,73,0.23,248.1,0.77,248.1,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0168,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2005-01-31,2004,4,18,31,325.78,0.53,5,Dry,29,5,4,2,33,73,0.22,252.8,0.78,252.8,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000733,0.156,0.00627,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2005-02-01,2004,5,18,32,330.42,0.53,5,Dry,31,6,4,3,41,85,0.26,245.4,0.74,245.4,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000666,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.6,26.7,53.5,1280
2005-02-02,2004,5,18,33,332.89,0.53,5,Dry,31,6,4,3,41,85,0.26,247.9,0.74,247.9,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.137,0.0168,0.000675,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.8,27,54,1300
2005-02-03,2004,5,18,34,335.35,0.52,5,Dry,31,6,4,3,41,85,0.25,250.3,0.75,250.3,0,0,0,0,-3,3,31,6,4,0,44,291,990,965.1,24.9,0.138,0.0172,0.000689,0.156,0.00624,2,0.111,0.267,0.0107,24.7,0.929,0.97,0.902,28.1,27.3,54.6,1310
2005-02-04,2004,5,19,35,337.81,0.52,5,Dry,31,6,4,3,41,85,0.25,252.8,0.75,252.8,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0183,0.000736,0.158,0.00632,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.6,55.1,1320
2005-02-05,2004,5,19,36,336.99,0.52,5,Dry,31,6,4,3,41,85,0.25,252,0.75,252,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0179,0.00072,0.157,0.0063,2,0.113,0.269,0.0108,24.6,0.93,0.97,0.902,28.3,27.5,54.9,1320
2005-02-06,2004,5,19,37,337.81,0.52,5,Dry,31,6,4,3,41,85,0.25,252.8,0.75,252.8,0,0,0,0,-3,3,31,6,4,0,44,294,990,965.1,24.9,0.139,0.0183,0.000736,0.158,0.00632,2,0.113,0.271,0.0109,24.6,0.93,0.97,0.902,28.4,27.6,55.1,1320
2005-02-07,2004,5,19,38,339.72,0.52,5,Dry,31,6,4,3,41,85,0.25,254.7,0.75,254.7,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0192,0.000772,0.159,0.00639,2,0.114,0.274,0.011,24.6,0.93,0.97,0.902,28.6,27.8,55.5,1330
2005-02-08,2004,5,19,39,341.09,0.52,5,Dry,31,6,4,3,41,85,0.25,256.1,0.75,256.1,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0199,0.000798,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.8,1340
2005-02-09,2004,5,19,40,342.46,0.52,5,Dry,31,6,4,3,41,85,0.25,257.5,0.75,257.5,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0205,0.000825,0.161,0.00648,2,0.116,0.278,0.0112,24.6,0.931,0.97,0.903,28.9,28.1,56.1,1350
2005-02-10,2004,5,19,41,345.46,0.51,5,Dry,31,6,4,3,41,85,0.25,260.5,0.75,260.5,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0219,0.000882,0.164,0.00659,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.3,28.4,56.8,1360
2005-02-11,2004,5,20,42,347.92,0.51,5,Dry,31,6,4,3,41,85,0.24,262.9,0.76,262.9,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0231,0.000929,0.166,0.00667,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1380
2005-02-12,2004,5,20,43,351.48,0.51,5,Dry,31,6,4,3,41,85,0.24,266.5,0.76,266.5,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0248,0.000997,0.169,0.0068,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58.1,1390
2005-02-13,2004,5,20,44,357.77,0.5,5,Dry,31,6,4,3,41,85,0.24,272.8,0.76,272.8,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0277,0.00112,0.174,0.00701,2,0.127,0.301,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1430
2005-02-14,2004,5,20,45,362.42,0.5,5,Dry,31,6,4,3,41,85,0.23,277.4,0.77,277.4,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0299,0.00121,0.178,0.00718,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2005-02-15,2004,5,20,46,369.8,0.49,5,Dry,31,6,4,3,41,85,0.23,284.8,0.77,284.8,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.151,0.0334,0.00135,0.184,0.00743,2,0.135,0.319,0.0129,24.4,0.937,0.97,0.909,32,31,62,1490
2005-02-16,2004,5,20,47,378.82,0.48,5,Dry,31,6,4,3,41,85,0.22,293.8,0.78,293.8,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0377,0.00153,0.191,0.00775,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33,32,64,1540
2005-02-17,2004,5,20,48,384.57,0.47,5,Dry,31,6,4,3,41,85,0.22,299.6,0.78,299.6,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0404,0.00164,0.196,0.00795,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2005-02-18,2004,5,21,49,388.12,0.47,5,Dry,31,6,4,3,41,85,0.22,303.1,0.78,303.1,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0421,0.00171,0.199,0.00807,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,66,1580
2005-02-19,2004,5,21,50,392.22,0.47,5,Dry,31,6,4,3,41,85,0.22,307.2,0.78,307.2,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.044,0.00179,0.202,0.00822,2,0.15,0.352,0.0143,24.3,0.941,0.97,0.913,34.4,33.4,66.8,1600
2005-02-20,2004,5,21,51,394.14,0.47,5,Dry,31,6,4,3,41,85,0.22,309.1,0.78,309.1,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0449,0.00182,0.204,0.00828,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.2,1610
2005-02-21,2004,5,21,52,398.24,0.46,5,Dry,31,6,4,3,41,85,0.21,313.2,0.79,313.2,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0468,0.0019,0.207,0.00843,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68.1,1630
2005-02-22,2004,5,21,53,403.98,0.46,5,Dry,31,6,4,3,41,85,0.21,319,0.79,319,0,0,0,0,-3,3,31,6,4,0,44,360,990,965.4,24.6,0.163,0.0496,0.00202,0.212,0.00863,2,0.158,0.37,0.015,24.2,0.943,0.97,0.915,35.7,34.7,69.3,1660
2005-02-23,2004,5,21,54,406.44,0.45,5,Dry,31,6,4,3,41,85,0.21,321.4,0.79,321.4,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0507,0.00206,0.214,0.00872,2,0.159,0.374,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2005-02-24,2004,5,21,55,407.81,0.45,5,Dry,31,6,4,3,41,85,0.21,322.8,0.79,322.8,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0514,0.00209,0.215,0.00876,2,0.16,0.376,0.0153,24.2,0.944,0.97,0.916,36.1,35.1,70.1,1680
2005-02-25,2004,5,22,56,409.72,0.45,5,Dry,31,6,4,3,41,85,0.21,324.7,0.79,324.7,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0523,0.00213,0.217,0.00883,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.5,1690
2005-02-26,2004,5,22,57,408.35,0.45,5,Dry,31,6,4,3,41,85,0.21,323.4,0.79,323.4,0,0,0,0,-3,3,31,6,4,0,44,364,990,965.4,24.6,0.164,0.0516,0.0021,0.216,0.00878,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.2,1690
2005-02-27,2004,5,22,58,409.17,0.45,5,Dry,31,6,4,3,41,85,0.21,324.2,0.79,324.2,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.052,0.00212,0.216,0.00881,2,0.161,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.2,70.4,1690
2005-02-28,2004,5,22,59,409.99,0.45,5,Dry,31,6,4,3,41,85,0.21,325,0.79,325,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0524,0.00213,0.217,0.00884,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2005-03-01,2004,6,22,60,409.72,0.45,5,Dry,36,8,6,4,53,107,0.26,302.7,0.74,302.7,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.0419,0.00171,0.202,0.00822,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.6,1570
2005-03-02,2004,6,22,61,407.81,0.45,5,Dry,36,8,6,4,53,107,0.26,300.8,0.74,300.8,0,0,0,0,-4,4,36,8,6,0,57,351,990,965.4,24.6,0.159,0.041,0.00167,0.2,0.00815,2,0.146,0.346,0.0141,24.2,0.941,0.97,0.912,33.6,32.6,65.2,1560
2005-03-03,2004,6,22,62,404.8,0.46,5,Dry,36,8,6,4,53,107,0.26,297.8,0.74,297.8,0,0,0,0,-4,4,36,8,6,0,57,348,990,965.4,24.6,0.158,0.0396,0.00161,0.198,0.00805,2,0.144,0.341,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.5,1550
2005-03-04,2004,6,23,63,401.79,0.46,5,Dry,36,8,6,4,53,107,0.27,294.8,0.73,294.8,0,0,0,0,-4,4,36,8,6,0,57,345,990,965.4,24.6,0.157,0.0381,0.00155,0.195,0.00794,2,0.141,0.337,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.9,1530
2005-03-05,2004,6,23,64,399.33,0.46,5,Dry,36,8,6,4,53,107,0.27,292.3,0.73,292.3,0,0,0,0,-4,4,36,8,6,0,57,342,990,965.4,24.6,0.156,0.037,0.0015,0.193,0.00786,2,0.14,0.333,0.0135,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
2005-03-06,2004,6,23,65,396.87,0.46,5,Dry,36,8,6,4,53,107,0.27,289.9,0.73,289.9,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.155,0.0358,0.00146,0.191,0.00777,2,0.138,0.329,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
2005-03-07,2004,6,23,66,397.69,0.46,5,Dry,36,8,6,4,53,107,0.27,290.7,0.73,290.7,0,0,0,0,-4,4,36,8,6,0,57,341,990,965.4,24.6,0.156,0.0362,0.00147,0.192,0.0078,2,0.139,0.331,0.0134,24.3,0.938,0.97,0.91,32.5,31.5,63,1510
2005-03-08,2004,6,23,67,401.79,0.46,5,Dry,36,8,6,4,53,107,0.27,294.8,0.73,294.8,0,0,0,0,-4,4,36,8,6,0,57,345,990,965.4,24.6,0.157,0.0381,0.00155,0.195,0.00794,2,0.141,0.337,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.9,1530
2005-03-09,2004,6,23,68,402.61,0.46,5,Dry,36,8,6,4,53,107,0.27,295.6,0.73,295.6,0,0,0,0,-4,4,36,8,6,0,57,346,990,965.4,24.6,0.158,0.0385,0.00157,0.196,0.00797,2,0.142,0.338,0.0137,24.3,0.94,0.97,0.911,33,32,64.1,1540
2005-03-10,2004,6,23,69,402.34,0.46,5,Dry,36,8,6,4,53,107,0.27,295.3,0.73,295.3,0,0,0,0,-4,4,36,8,6,0,57,345,990,965.4,24.6,0.157,0.0384,0.00156,0.196,0.00796,2,0.142,0.338,0.0137,24.3,0.939,0.97,0.911,33,32,64,1540
2005-03-11,2004,6,24,70,403.71,0.46,5,Dry,36,8,6,4,53,107,0.27,296.7,0.73,296.7,0,0,0,0,-4,4,36,8,6,0,57,347,990,965.4,24.6,0.158,0.039,0.00159,0.197,0.00801,2,0.143,0.34,0.0138,24.2,0.94,0.97,0.912,33.1,32.2,64.3,1540
2005-03-12,2004,6,24,71,404.53,0.46,5,Dry,36,8,6,4,53,107,0.27,297.5,0.73,297.5,0,0,0,0,-4,4,36,8,6,0,57,348,990,965.4,24.6,0.158,0.0394,0.0016,0.198,0.00804,2,0.143,0.341,0.0139,24.2,0.94,0.97,0.912,33.2,32.2,64.5,1550
2005-03-13,2004,6,24,72,405.35,0.46,5,Dry,36,8,6,4,53,107,0.26,298.4,0.74,298.4,0,0,0,0,-4,4,36,8,6,0,57,348,990,965.4,24.6,0.158,0.0398,0.00162,0.198,0.00807,2,0.144,0.342,0.0139,24.2,0.94,0.97,0.912,33.3,32.3,64.7,1550
2005-03-14,2004,6,24,73,409.45,0.45,5,Dry,36,8,6,4,53,107,0.26,302.4,0.74,302.4,0,0,0,0,-4,4,36,8,6,0,57,352,990,965.4,24.6,0.16,0.0418,0.0017,0.202,0.00821,2,0.147,0.348,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.5,1570
2005-03-15,2004,6,24,74,409.72,0.45,5,Dry,36,8,6,4,53,107,0.26,302.7,0.74,302.7,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.0419,0.00171,0.202,0.00822,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.6,1570
2005-03-16,2004,6,24,75,409.99,0.45,5,Dry,36,8,6,4,53,107,0.26,303,0.74,303,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.042,0.00171,0.202,0.00823,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.7,1580
2005-03-17,2004,6,24,76,411.91,0.45,5,Dry,36,8,6,4,53,107,0.26,304.9,0.74,304.9,0,0,0,0,-4,4,36,8,6,0,57,355,990,965.5,24.5,0.161,0.0429,0.00175,0.204,0.0083,2,0.148,0.352,0.0143,24.2,0.941,0.97,0.913,34.1,33,66.1,1590
2005-03-18,2004,6,25,77,409.99,0.45,5,Dry,36,8,6,4,53,107,0.26,303,0.74,303,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.042,0.00171,0.202,0.00823,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.7,1580
2005-03-19,2004,6,25,78,409.72,0.45,5,Dry,36,8,6,4,53,107,0.26,302.7,0.74,302.7,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.0419,0.00171,0.202,0.00822,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.6,1570
2005-03-20,2004,6,25,79,409.99,0.45,5,Dry,36,8,6,4,53,107,0.26,303,0.74,303,0,0,0,0,-4,4,36,8,6,0,57,353,990,965.4,24.6,0.16,0.042,0.00171,0.202,0.00823,2,0.147,0.349,0.0142,24.2,0.941,0.97,0.913,33.8,32.8,65.7,1580
2005-03-21,2004,6,25,80,413,0.45,5,Dry,36,8,6,4,53,107,0.26,306,0.74,306,0,0,0,0,-4,4,36,8,6,0,57,356,990,965.5,24.5,0.161,0.0434,0.00177,0.205,0.00834,2,0.149,0.354,0.0144,24.2,0.941,0.97,0.913,34.2,33.1,66.3,1590
2005-03-22,2004,6,25,81,415.46,0.45,5,Dry,36,8,6,4,53,107,0.26,308.5,0.74,308.5,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0446,0.00182,0.207,0.00842,2,0.151,0.357,0.0146,24.2,0.942,0.97,0.914,34.4,33.4,66.8,1600
2005-03-23,2004,6,25,82,421.75,0.44,5,Dry,36,8,6,4,53,107,0.25,314.8,0.75,314.8,0,0,0,0,-4,4,36,8,6,0,57,365,990,965.5,24.5,0.164,0.0476,0.00194,0.212,0.00865,2,0.155,0.367,0.015,24.1,0.943,0.97,0.915,35.1,34.1,68.1,1640
2005-03-24,2004,6,25,83,432.42,0.43,5,Dry,36,8,6,4,53,107,0.25,325.4,0.75,325.4,0,0,0,0,-4,4,36,8,6,0,57,375,990,965.5,24.5,0.168,0.0526,0.00215,0.221,0.00902,2,0.162,0.383,0.0157,24.1,0.945,0.97,0.916,36.3,35.2,70.4,1690
2005-03-25,2004,6,26,84,442.53,0.42,5,Dry,36,8,6,4,53,107,0.24,335.5,0.76,335.5,0,0,0,0,-4,4,36,8,6,0,57,386,990,965.6,24.4,0.172,0.0574,0.00235,0.229,0.00938,2,0.169,0.398,0.0163,24,0.946,0.97,0.918,37.4,36.3,72.5,1740
2005-03-26,2004,6,26,85,454.29,0.41,5,Dry,36,8,6,4,53,107,0.24,347.3,0.76,347.3,0,0,0,0,-4,4,36,8,6,0,57,397,990,965.6,24.4,0.176,0.0629,0.00258,0.239,0.0098,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.923,38.6,37.6,75.2,1810
2005-03-27,2004,6,26,86,463.32,0.41,5,Dry,36,8,6,4,53,107,0.23,356.3,0.77,356.3,0,0,0,0,-4,4,36,8,6,0,57,406,990,965.7,24.3,0.179,0.0672,0.00276,0.246,0.0101,2,0.183,0.429,0.0176,23.9,0.949,0.975,0.926,39.6,38.6,77.3,1850
2005-03-28,2004,6,26,87,475.07,0.4,5,Dry,36,8,6,4,53,107,0.23,368.1,0.78,368.1,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0727,0.003,0.256,0.0105,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,79.9,1920
2005-03-29,2004,6,26,88,490.66,0.39,5,Dry,36,8,6,4,53,107,0.22,383.7,0.78,383.7,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0801,0.00331,0.269,0.0111,2,0.201,0.47,0.0194,23.7,0.953,0.98,0.934,42.5,41.7,83.3,2000
2005-03-30,2004,6,26,89,507.89,0.38,5,Dry,36,8,6,4,53,107,0.21,400.9,0.79,400.9,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0882,0.00366,0.283,0.0117,2,0.213,0.496,0.0206,23.6,0.955,0.98,0.936,44.3,43.5,86.9,2090
2005-03-31,2004,6,26,90,526.21,0.37,5,Dry,36,8,6,4,53,107,0.2,419.2,0.8,419.2,0,0,0,0,-4,4,36,8,6,0,57,469,990,966,24,0.201,0.0969,0.00403,0.298,0.0124,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46.2,45.3,90.6,2170
2005-04-01,2004,7,27,91,545.62,0.36,5,Dry,40,10,8,5,62,125,0.23,420.6,0.77,420.6,0,0,0,0,-5,5,40,10,8,0,67,479,990,966.1,23.9,0.204,0.0975,0.00407,0.302,0.0126,2,0.226,0.528,0.0221,23.4,0.956,0.98,0.937,46.2,45.3,90.5,2170
2005-04-02,2004,7,27,92,566.67,0.35,5,Dry,40,10,8,5,62,125,0.22,441.7,0.78,441.7,0,0,0,0,-5,5,40,10,8,0,67,500,990,966.2,23.8,0.212,0.107,0.00451,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.938,48.3,47.3,94.7,2270
2005-04-03,2004,7,27,93,592.1,0.33,5,Dry,40,10,8,5,62,125,0.21,467.1,0.79,467.1,0,0,0,0,-5,5,40,10,8,0,67,525,990,966.3,23.7,0.225,0.119,0.00503,0.344,0.0145,2,0.258,0.602,0.0254,23.1,0.957,0.98,0.938,50.7,48.2,96.4,2310
2005-04-04,2004,7,27,94,618.08,0.32,5,Dry,40,10,8,5,62,125,0.2,493.1,0.8,493.1,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.24,0.132,0.00558,0.371,0.0157,3,0.164,0.536,0.0227,23.1,0.946,0.97,0.917,35.2,34.1,102,2460
2005-04-05,2004,7,27,95,641.87,0.31,5,Dry,40,10,8,5,62,125,0.2,516.9,0.81,516.9,0,0,0,0,-5,5,40,10,8,0,67,575,990,966.5,23.5,0.253,0.146,0.00622,0.399,0.017,3,0.175,0.575,0.0244,23,0.948,0.97,0.92,36.8,35.7,107,2570
2005-04-06,2004,7,27,96,666.75,0.3,5,Dry,40,10,8,5,62,125,0.19,541.8,0.81,541.8,0,0,0,0,-5,5,40,10,8,0,67,600,990,966.6,23.4,0.267,0.163,0.00695,0.43,0.0184,3,0.186,0.617,0.0263,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2005-04-07,2004,7,27,97,692.73,0.28,5,Dry,40,10,8,5,62,125,0.18,567.7,0.82,567.7,0,0,0,0,-5,5,40,10,8,0,67,626,990,966.7,23.3,0.282,0.18,0.00773,0.462,0.0198,3,0.198,0.66,0.0283,22.7,0.952,0.976,0.929,40.1,39.1,117,2810
2005-04-08,2004,7,28,98,717.07,0.27,5,Dry,40,10,8,5,62,125,0.17,592.1,0.83,592.1,0,0,0,0,-5,5,40,10,8,0,67,650,990,966.8,23.2,0.296,0.197,0.00846,0.492,0.0212,3,0.209,0.701,0.0302,22.5,0.954,0.979,0.934,41.6,40.7,122,2930
2005-04-09,2004,7,28,99,741.4,0.26,5,Dry,40,10,8,5,62,125,0.17,616.4,0.83,616.4,0,0,0,0,-5,5,40,10,8,0,67,674,990,966.9,23.1,0.31,0.213,0.0092,0.523,0.0226,3,0.22,0.742,0.0321,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2005-04-10,2004,7,28,100,767.38,0.25,5,Dry,40,10,8,5,62,125,0.16,642.4,0.84,642.4,0,0,0,0,-5,5,40,10,8,0,67,700,990,967,23,0.325,0.23,0.00999,0.555,0.0241,3,0.232,0.786,0.0341,22.2,0.956,0.98,0.937,44.7,43.8,131,3150
2005-04-11,2004,7,28,101,784.15,0.25,5,Dry,40,10,8,5,62,125,0.16,659.1,0.84,659.1,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.815,0.0355,22.1,0.957,0.98,0.937,45.7,44.7,134,3220
2005-04-12,2004,7,28,102,804.25,0.24,5,Dry,40,10,8,5,62,125,0.15,679.3,0.84,679.3,0,0,0,0,-5,5,40,10,8,0,67,737,990,967.1,22.9,0.345,0.255,0.0111,0.6,0.0262,3,0.248,0.848,0.0371,22,0.957,0.98,0.938,46.8,45.9,138,3300
2005-04-13,2004,7,28,103,827.21,0.23,5,Dry,40,10,8,5,62,125,0.15,702.2,0.85,702.2,0,0,0,0,-5,5,40,10,8,0,67,760,990,967.2,22.8,0.359,0.27,0.0119,0.629,0.0276,3,0.258,0.887,0.0389,21.9,0.957,0.98,0.938,48.1,47.2,141,3390
2005-04-14,2004,7,28,104,856.31,0.22,5,Dry,40,10,8,5,62,125,0.15,731.3,0.85,731.3,0,0,0,0,-5,5,40,10,8,0,67,789,990,967.3,22.7,0.378,0.29,0.0128,0.667,0.0294,3,0.272,0.939,0.0414,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2005-04-15,2004,7,29,105,887.63,0.21,5,Dry,40,10,8,5,62,125,0.14,762.6,0.86,762.6,0,0,0,0,-5,5,40,10,8,0,67,821,990,967.5,22.5,0.406,0.308,0.0137,0.714,0.0317,3,0.283,0.998,0.0442,21.6,0.956,0.98,0.937,51.4,48.2,145,3470
2005-04-16,2004,7,29,106,916.29,0.2,5,Dry,40,10,8,5,62,125,0.14,791.3,0.86,791.3,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0144,0.754,0.0336,4,0.21,0.964,0.043,21.5,0.953,0.975,0.929,39.7,38.7,155,3720
2005-04-17,2004,7,29,107,941.51,0.2,5,Dry,40,10,8,5,62,125,0.13,816.5,0.87,816.5,0,0,0,0,-5,5,40,10,8,0,67,875,990,967.7,22.3,0.455,0.334,0.015,0.79,0.0354,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2005-04-18,2004,7,29,108,967.55,0.19,5,Dry,40,10,8,5,62,125,0.13,842.5,0.87,842.5,0,0,0,0,-5,5,40,10,8,0,67,901,990,967.8,22.2,0.479,0.347,0.0156,0.826,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.7,40.9,164,3930
2005-04-19,2004,7,29,109,989.4,0.19,5,Dry,40,10,8,5,62,125,0.13,864.4,0.87,864.4,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
2005-04-20,2004,7,29,110,1006.7,0.18,5,Dry,40,10,8,5,62,125,0.12,881.7,0.88,881.7,0,0,0,0,-5,5,40,10,8,0,67,940,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,21,0.955,0.98,0.936,43.3,42.4,170,4070
2005-04-21,2004,7,29,111,1019.3,0.18,5,Dry,40,10,8,5,62,125,0.12,894.3,0.88,894.3,0,0,0,0,-5,5,40,10,8,0,67,952,990,968,22,0.527,0.372,0.0169,0.898,0.0408,4,0.244,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2005-04-22,2004,7,30,112,1026.9,0.18,5,Dry,40,10,8,5,62,125,0.12,901.9,0.88,901.9,0,0,0,0,-5,5,40,10,8,0,67,960,990,968,22,0.534,0.376,0.0171,0.909,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
2005-04-23,2004,7,30,113,1029.4,0.18,5,Dry,40,10,8,5,62,125,0.12,904.4,0.88,904.4,0,0,0,0,-5,5,40,10,8,0,67,962,990,968,22,0.536,0.377,0.0171,0.913,0.0415,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2005-04-24,2004,7,30,114,1026.9,0.18,5,Dry,40,10,8,5,62,125,0.12,901.9,0.88,901.9,0,0,0,0,-5,5,40,10,8,0,67,960,990,968,22,0.534,0.376,0.0171,0.909,0.0413,4,0.247,1.16,0.0525,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
2005-04-25,2004,7,30,115,1019.3,0.18,5,Dry,40,10,8,5,62,125,0.12,894.3,0.88,894.3,0,0,0,0,-5,5,40,10,8,0,67,952,990,968,22,0.527,0.372,0.0169,0.898,0.0408,4,0.244,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2005-04-26,2004,7,30,116,1006.7,0.18,5,Dry,40,10,8,5,62,125,0.12,881.7,0.88,881.7,0,0,0,0,-5,5,40,10,8,0,67,940,990,967.9,22.1,0.515,0.366,0.0166,0.881,0.0399,4,0.24,1.12,0.0508,21,0.955,0.98,0.936,43.3,42.4,170,4070
2005-04-27,2004,7,30,117,989.4,0.19,5,Dry,40,10,8,5,62,125,0.13,864.4,0.87,864.4,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
2005-04-28,2004,7,30,118,972.36,0.19,5,Dry,40,10,8,5,62,125,0.13,847.4,0.87,847.4,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.484,0.349,0.0157,0.833,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2005-04-29,2004,7,31,119,955.62,0.19,5,Dry,40,10,8,5,62,125,0.13,830.6,0.87,830.6,0,0,0,0,-5,5,40,10,8,0,67,889,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2005-04-30,2004,7,31,120,934.55,0.2,5,Dry,40,10,8,5,62,125,0.13,809.5,0.87,809.5,0,0,0,0,-5,5,40,10,8,0,67,868,990,967.6,22.4,0.449,0.331,0.0148,0.78,0.0349,4,0.216,0.996,0.0445,21.4,0.954,0.977,0.932,40.4,39.5,158,3790
2005-05-01,2004,8,31,121,914.04,0.2,5,Dry,42,9,8,6,82,147,0.16,767,0.84,767,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.285,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2005-05-02,2004,8,31,122,894.13,0.21,5,Dry,42,9,8,6,82,147,0.16,747.1,0.84,747.1,0,0,0,0,-6,6,42,9,8,0,88,806,990,967.5,22.5,0.393,0.3,0.0133,0.693,0.0308,3,0.279,0.972,0.0431,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2005-05-03,2004,8,31,123,874.86,0.21,5,Dry,42,9,8,6,82,147,0.17,727.9,0.83,727.9,0,0,0,0,-6,6,42,9,8,0,88,787,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.933,0.0413,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2005-05-04,2004,8,31,124,856.31,0.22,5,Dry,42,9,8,6,82,147,0.17,709.3,0.83,709.3,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2005-05-05,2004,8,31,125,838.56,0.22,5,Dry,42,9,8,6,82,147,0.17,691.6,0.82,691.6,0,0,0,0,-6,6,42,9,8,0,88,751,990,967.3,22.7,0.353,0.263,0.0116,0.616,0.0271,3,0.254,0.87,0.0382,21.9,0.957,0.98,0.938,47.3,46.4,139,3340
2005-05-06,2004,8,32,126,821.71,0.23,5,Dry,42,9,8,6,82,147,0.18,674.7,0.82,674.7,0,0,0,0,-6,6,42,9,8,0,88,734,990,967.2,22.8,0.343,0.252,0.011,0.595,0.0261,3,0.246,0.841,0.0369,22,0.957,0.98,0.938,46.4,45.4,136,3270
2005-05-07,2004,8,32,127,805.93,0.23,5,Dry,42,9,8,6,82,147,0.18,658.9,0.82,658.9,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.335,0.241,0.0105,0.576,0.0252,3,0.239,0.815,0.0356,22.1,0.956,0.98,0.937,45.5,44.5,134,3210
2005-05-08,2004,8,32,128,791.46,0.24,5,Dry,42,9,8,6,82,147,0.19,644.5,0.81,644.5,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.558,0.0243,3,0.233,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2005-05-09,2004,8,32,129,778.78,0.25,5,Dry,42,9,8,6,82,147,0.19,631.8,0.81,631.8,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.0097,0.542,0.0236,3,0.227,0.769,0.0335,22.2,0.955,0.98,0.936,43.8,43,129,3090
2005-05-10,2004,8,32,130,767.38,0.25,5,Dry,42,9,8,6,82,147,0.19,620.4,0.81,620.4,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.313,0.215,0.00935,0.528,0.0229,3,0.222,0.75,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3040
2005-05-11,2004,8,32,131,748.51,0.26,5,Dry,42,9,8,6,82,147,0.2,601.5,0.8,601.5,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00878,0.505,0.0218,3,0.213,0.718,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2960
2005-05-12,2004,8,32,132,729.1,0.27,5,Dry,42,9,8,6,82,147,0.2,582.1,0.8,582.1,0,0,0,0,-6,6,42,9,8,0,88,641,990,966.8,23.2,0.291,0.19,0.00819,0.481,0.0207,3,0.204,0.685,0.0296,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
2005-05-13,2004,8,33,133,711.32,0.28,5,Dry,42,9,8,6,82,147,0.21,564.3,0.79,564.3,0,0,0,0,-6,6,42,9,8,0,88,623,990,966.7,23.3,0.281,0.178,0.00765,0.459,0.0197,3,0.196,0.655,0.0282,22.6,0.952,0.975,0.928,39.7,38.7,116,2790
2005-05-14,2004,8,33,134,693,0.28,5,Dry,42,9,8,6,82,147,0.21,546,0.79,546,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.166,0.0071,0.436,0.0187,3,0.188,0.624,0.0268,22.7,0.95,0.973,0.925,38.5,37.5,112,2700
2005-05-15,2004,8,33,135,676.32,0.29,5,Dry,42,9,8,6,82,147,0.22,529.3,0.78,529.3,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.261,0.155,0.00661,0.415,0.0178,3,0.181,0.596,0.0255,22.8,0.949,0.971,0.921,37.4,36.3,109,2620
2005-05-16,2004,8,33,136,659.1,0.3,5,Dry,42,9,8,6,82,147,0.22,512.1,0.78,512.1,0,0,0,0,-6,6,42,9,8,0,88,571,990,966.5,23.5,0.251,0.143,0.0061,0.394,0.0168,3,0.173,0.567,0.0242,22.9,0.947,0.97,0.919,36.3,35.2,106,2540
2005-05-17,2004,8,33,137,643.51,0.31,5,Dry,42,9,8,6,82,147,0.23,496.5,0.77,496.5,0,0,0,0,-6,6,42,9,8,0,88,556,990,966.5,23.5,0.242,0.133,0.00567,0.376,0.016,3,0.166,0.541,0.023,23,0.946,0.97,0.918,35.3,34.2,103,2460
2005-05-18,2004,8,33,138,627.38,0.32,5,Dry,42,9,8,6,82,147,0.23,480.4,0.77,480.4,0,0,0,0,-6,6,42,9,8,0,88,539,990,966.4,23.6,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.626,0.0265,23,0.956,0.98,0.937,51.7,48.2,96.4,2310
2005-05-19,2004,8,33,139,612.89,0.32,5,Dry,42,9,8,6,82,147,0.24,465.9,0.76,465.9,0,0,0,0,-6,6,42,9,8,0,88,525,990,966.4,23.6,0.225,0.119,0.00503,0.344,0.0145,2,0.257,0.601,0.0254,23,0.957,0.98,0.938,50.4,48.2,96.4,2310
2005-05-20,2004,8,34,140,599.49,0.33,5,Dry,42,9,8,6,82,147,0.24,452.5,0.76,452.5,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.578,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.3,2310
2005-05-21,2004,8,34,141,585.54,0.34,5,Dry,42,9,8,6,82,147,0.25,438.5,0.75,438.5,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00446,0.317,0.0133,2,0.239,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.8,93.7,2250
2005-05-22,2004,8,34,142,573.24,0.34,5,Dry,42,9,8,6,82,147,0.26,426.2,0.74,426.2,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.1,0.00421,0.307,0.0129,2,0.23,0.537,0.0226,23.3,0.957,0.98,0.937,46.6,45.6,91.2,2190
2005-05-23,2004,8,34,143,560.39,0.35,5,Dry,42,9,8,6,82,147,0.26,413.4,0.74,413.4,0,0,0,0,-6,6,42,9,8,0,88,472,990,966.1,23.9,0.202,0.0941,0.00394,0.296,0.0124,2,0.222,0.518,0.0217,23.4,0.956,0.98,0.937,45.3,44.4,88.7,2130
2005-05-24,2004,8,34,144,547.53,0.36,5,Dry,42,9,8,6,82,147,0.27,400.5,0.73,400.5,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0881,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
2005-05-25,2004,8,34,145,536.32,0.36,5,Dry,42,9,8,6,82,147,0.27,389.3,0.73,389.3,0,0,0,0,-6,6,42,9,8,0,88,448,990,966,24,0.194,0.0828,0.00345,0.277,0.0115,2,0.205,0.482,0.0201,23.5,0.954,0.98,0.934,42.8,41.9,83.9,2010
2005-05-26,2004,8,34,146,524.57,0.37,5,Dry,42,9,8,6,82,147,0.28,377.6,0.72,377.6,0,0,0,0,-6,6,42,9,8,0,88,437,990,966,24,0.19,0.0772,0.00321,0.267,0.0111,2,0.197,0.464,0.0193,23.6,0.952,0.979,0.932,41.6,40.7,81.4,1950
2005-05-27,2004,8,35,147,514.45,0.37,5,Dry,42,9,8,6,82,147,0.29,367.4,0.71,367.4,0,0,0,0,-6,6,42,9,8,0,88,426,990,965.9,24.1,0.186,0.0724,0.00301,0.258,0.0107,2,0.191,0.449,0.0186,23.6,0.951,0.977,0.929,40.5,39.6,79.1,1900
2005-05-28,2004,8,35,148,503.78,0.38,5,Dry,42,9,8,6,82,147,0.29,356.8,0.71,356.8,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0674,0.00279,0.25,0.0103,2,0.183,0.433,0.0179,23.7,0.949,0.975,0.925,39.4,38.4,76.7,1840
2005-05-29,2004,8,35,149,493.67,0.39,5,Dry,42,9,8,6,82,147,0.3,346.7,0.7,346.7,0,0,0,0,-6,6,42,9,8,0,88,406,990,965.8,24.2,0.179,0.0626,0.00259,0.241,0.00998,2,0.177,0.418,0.0173,23.8,0.948,0.972,0.922,38.3,37.2,74.5,1790
2005-05-30,2004,8,35,150,484.64,0.39,5,Dry,42,9,8,6,82,147,0.3,337.6,0.7,337.6,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0584,0.00241,0.234,0.00966,2,0.17,0.404,0.0167,23.8,0.947,0.97,0.918,37.3,36.2,72.4,1740
2005-05-31,2004,8,35,151,475.07,0.4,5,Dry,42,9,8,6,82,147,0.31,328.1,0.69,328.1,0,0,0,0,-6,6,42,9,8,0,88,387,990,965.7,24.3,0.172,0.0538,0.00222,0.226,0.00931,2,0.164,0.39,0.0161,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
2005-06-01,2004,9,35,152,466.05,0.41,5,Dry,39,9,7,5,59,119,0.26,347.1,0.74,347.1,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.177,0.0628,0.00258,0.24,0.00989,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.5,37.5,75,1800
2005-06-02,2004,9,35,153,458.12,0.41,5,Dry,39,9,7,5,59,119,0.26,339.1,0.74,339.1,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0591,0.00243,0.234,0.0096,2,0.171,0.405,0.0166,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
2005-06-03,2004,9,36,154,449.64,0.42,5,Dry,39,9,7,5,59,119,0.27,330.6,0.73,330.6,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0551,0.00226,0.227,0.0093,2,0.166,0.392,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.3,1710
2005-06-04,2004,9,36,155,441.17,0.42,5,Dry,39,9,7,5,59,119,0.27,322.2,0.73,322.2,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0511,0.00209,0.22,0.009,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
2005-06-05,2004,9,36,156,434.33,0.43,5,Dry,39,9,7,5,59,119,0.27,315.3,0.73,315.3,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0478,0.00196,0.214,0.00876,2,0.155,0.369,0.0151,24.1,0.943,0.97,0.915,35.1,34.1,68.1,1630
2005-06-06,2004,9,36,157,426.95,0.44,5,Dry,39,9,7,5,59,119,0.28,307.9,0.72,307.9,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.164,0.0444,0.00181,0.208,0.0085,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.3,66.6,1600
2005-06-07,2004,9,36,158,419.57,0.44,5,Dry,39,9,7,5,59,119,0.28,300.6,0.72,300.6,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0409,0.00167,0.202,0.00824,2,0.145,0.347,0.0142,24.2,0.941,0.97,0.912,33.5,32.5,65,1560
2005-06-08,2004,9,36,159,412.18,0.45,5,Dry,39,9,7,5,59,119,0.29,293.2,0.71,293.2,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0374,0.00152,0.196,0.00798,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
2005-06-09,2004,9,36,160,405.35,0.46,5,Dry,39,9,7,5,59,119,0.29,286.4,0.71,286.4,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0342,0.00139,0.19,0.00774,2,0.136,0.326,0.0133,24.2,0.938,0.97,0.909,31.9,31,61.9,1490
2005-06-10,2004,9,37,161,399.6,0.46,5,Dry,39,9,7,5,59,119,0.3,280.6,0.7,280.6,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0314,0.00128,0.185,0.00754,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.3,30.3,60.7,1460
2005-06-11,2004,9,37,162,393.32,0.47,5,Dry,39,9,7,5,59,119,0.3,274.3,0.7,274.3,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0285,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
2005-06-12,2004,9,37,163,387.03,0.47,5,Dry,39,9,7,5,59,119,0.31,268,0.69,268,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.15,0.0255,0.00103,0.175,0.0071,2,0.123,0.298,0.0121,24.4,0.934,0.97,0.906,29.9,29,58,1390
2005-06-13,2004,9,37,164,381.28,0.48,5,Dry,39,9,7,5,59,119,0.31,262.3,0.69,262.3,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.148,0.0228,0.000923,0.17,0.0069,2,0.12,0.29,0.0117,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
2005-06-14,2004,9,37,165,375.54,0.48,5,Dry,39,9,7,5,59,119,0.32,256.5,0.68,256.5,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.145,0.0201,0.000813,0.166,0.0067,2,0.116,0.281,0.0114,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
2005-06-15,2004,9,37,166,370.89,0.49,5,Dry,39,9,7,5,59,119,0.32,251.9,0.68,251.9,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0179,0.000723,0.162,0.00654,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
2005-06-16,2004,9,37,167,365.7,0.49,5,Dry,39,9,7,5,59,119,0.33,246.7,0.68,246.7,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000675,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
2005-06-17,2004,9,38,168,360.5,0.5,5,Dry,39,9,7,5,59,119,0.33,241.5,0.67,241.5,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000656,0.156,0.00631,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2005-06-18,2004,9,38,169,355.31,0.5,5,Dry,39,9,7,5,59,119,0.34,236.3,0.67,236.3,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000638,0.154,0.00621,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2005-06-19,2004,9,38,170,350.11,0.51,5,Dry,39,9,7,5,59,119,0.34,231.1,0.66,231.1,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.137,0.0154,0.00062,0.152,0.00611,2,0.0985,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
2005-06-20,2004,9,38,171,345.46,0.51,5,Dry,39,9,7,5,59,119,0.34,226.5,0.66,226.5,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.015,0.000603,0.15,0.00603,1,0.248,0.398,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2005-06-21,2004,9,38,172,340.82,0.52,5,Dry,39,9,7,5,59,119,0.35,221.8,0.65,221.8,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000587,0.148,0.00594,1,0.242,0.39,0.0157,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2005-06-22,2004,9,38,173,336.17,0.52,5,Dry,39,9,7,5,59,119,0.35,217.2,0.65,217.2,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.132,0.0142,0.00057,0.146,0.00585,1,0.236,0.381,0.0153,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
2005-06-23,2004,9,38,174,332.61,0.53,5,Dry,39,9,7,5,59,119,0.36,213.6,0.64,213.6,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.13,0.0139,0.000558,0.144,0.00578,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2005-06-24,2004,9,39,175,328.51,0.53,5,Dry,39,9,7,5,59,119,0.36,209.5,0.64,209.5,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000543,0.142,0.00571,1,0.225,0.368,0.0147,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
2005-06-25,2004,9,39,176,324.41,0.54,5,Dry,39,9,7,5,59,119,0.37,205.4,0.63,205.4,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000529,0.141,0.00563,1,0.22,0.36,0.0144,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
2005-06-26,2004,9,39,177,320.31,0.54,5,Dry,39,9,7,5,59,119,0.37,201.3,0.63,201.3,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0129,0.000514,0.139,0.00555,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.5,45.5,45.5,1090
2005-06-27,2004,9,39,178,316.21,0.55,5,Dry,39,9,7,5,59,119,0.38,197.2,0.62,197.2,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.125,0.0125,0.0005,0.137,0.00548,1,0.209,0.346,0.0138,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2005-06-28,2004,9,39,179,312.1,0.55,5,Dry,39,9,7,5,59,119,0.38,193.1,0.62,193.1,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0122,0.000486,0.135,0.0054,1,0.203,0.338,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2005-06-29,2004,9,39,180,308.55,0.56,5,Dry,39,9,7,5,59,119,0.39,189.6,0.61,189.6,0,0,0,0,-5,5,39,9,7,0,64,245,990,964.9,25.1,0.122,0.0119,0.000473,0.134,0.00534,1,0.198,0.332,0.0133,24.7,0.952,0.98,0.933,43.7,42.9,42.9,1030
2005-06-30,2004,9,39,181,304.99,0.56,5,Dry,39,9,7,5,59,119,0.39,186,0.61,186,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000461,0.132,0.00527,1,0.194,0.326,0.013,24.7,0.951,0.98,0.931,42.9,42.1,42.1,1010
2005-07-01,2004,10,40,182,301.44,0.56,5,Dry,37,8,6,4,53,108,0.36,193.4,0.64,193.4,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
