date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-07-02,2004,10,40,183,297.89,0.57,5,Dry,37,8,6,4,53,108,0.36,189.9,0.64,189.9,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,43.9,43,43,1030
2005-07-03,2004,10,40,184,295.42,0.57,5,Dry,37,8,6,4,53,108,0.37,187.4,0.63,187.4,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2005-07-04,2004,10,40,185,292.42,0.58,5,Dry,37,8,6,4,53,108,0.37,184.4,0.63,184.4,0,0,0,0,-4,4,37,8,6,0,57,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00517,1,0.191,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2005-07-05,2004,10,40,186,289.41,0.58,5,Dry,37,8,6,4,53,108,0.37,181.4,0.63,181.4,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2005-07-06,2004,10,40,187,286.4,0.59,5,Dry,37,8,6,4,53,108,0.38,178.4,0.62,178.4,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2005-07-07,2004,10,40,188,283.39,0.59,5,Dry,37,8,6,4,53,108,0.38,175.4,0.62,175.4,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
2005-07-08,2004,10,41,189,280.39,0.59,5,Dry,37,8,6,4,53,108,0.39,172.4,0.61,172.4,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
2005-07-09,2004,10,41,190,277.38,0.6,5,Dry,37,8,6,4,53,108,0.39,169.4,0.61,169.4,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,914
2005-07-10,2004,10,41,191,274.37,0.6,5,Dry,37,8,6,4,53,108,0.39,166.4,0.61,166.4,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00989,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2005-07-11,2004,10,41,192,271.36,0.61,5,Dry,37,8,6,4,53,108,0.4,163.4,0.6,163.4,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00964,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
2005-07-12,2004,10,41,193,268.35,0.61,5,Dry,37,8,6,4,53,108,0.4,160.3,0.6,160.3,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00938,0.000372,0.12,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2005-07-13,2004,10,41,194,265.89,0.62,5,Dry,37,8,6,4,53,108,0.41,157.9,0.59,157.9,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.00917,0.000363,0.118,0.00469,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,847
2005-07-14,2004,10,41,195,263.43,0.62,5,Dry,37,8,6,4,53,108,0.41,155.4,0.59,155.4,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,834
2005-07-15,2004,10,42,196,260.97,0.63,5,Dry,37,8,6,4,53,108,0.41,153,0.59,153,0,0,0,0,-4,4,37,8,6,0,57,204,990,964.7,25.3,0.108,0.00875,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,821
2005-07-16,2004,10,42,197,258.51,0.63,5,Dry,37,8,6,4,53,108,0.42,150.5,0.58,150.5,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00854,0.000338,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,807
2005-07-17,2004,10,42,198,256.05,0.64,5,Dry,37,8,6,4,53,108,0.42,148.1,0.58,148.1,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2005-07-18,2004,10,42,199,253.59,0.64,5,Dry,37,8,6,4,53,108,0.43,145.6,0.57,145.6,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00813,0.000321,0.113,0.00447,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2005-07-19,2004,10,42,200,251.13,0.65,5,Dry,37,8,6,4,53,108,0.43,143.1,0.57,143.1,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00443,1,0.136,0.248,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2005-07-20,2004,10,42,201,248.67,0.66,5,Dry,37,8,6,4,53,108,0.43,140.7,0.57,140.7,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.4,31.4,753
2005-07-21,2004,10,42,202,246.21,0.66,5,Dry,37,8,6,4,53,108,0.44,138.2,0.56,138.2,0,0,0,0,-4,4,37,8,6,0,57,189,990,964.7,25.3,0.102,0.0075,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.8,30.8,30.8,739
2005-07-22,2004,10,43,203,244.84,0.66,5,Dry,37,8,6,4,53,108,0.44,136.8,0.56,136.8,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00738,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.5,30.5,732
2005-07-23,2004,10,43,204,242.92,0.67,5,Dry,37,8,6,4,53,108,0.45,134.9,0.56,134.9,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00428,1,0.125,0.233,0.00919,25.1,0.933,0.97,0.905,31,30.1,30.1,721
2005-07-24,2004,10,43,205,241.01,0.67,5,Dry,37,8,6,4,53,108,0.45,133,0.55,133,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00706,0.000278,0.108,0.00424,1,0.122,0.23,0.00906,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2005-07-25,2004,10,43,206,239.1,0.68,5,Dry,37,8,6,4,53,108,0.45,131.1,0.55,131.1,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.00689,0.000272,0.107,0.00421,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2005-07-26,2004,10,43,207,237.18,0.69,5,Dry,37,8,6,4,53,108,0.46,129.2,0.55,129.2,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0991,0.00673,0.000265,0.106,0.00417,1,0.117,0.223,0.00878,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
2005-07-27,2004,10,43,208,235.27,0.69,5,Dry,37,8,6,4,53,108,0.46,127.3,0.54,127.3,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0984,0.00657,0.000259,0.105,0.00414,1,0.114,0.219,0.00864,25.2,0.93,0.97,0.902,29.2,28.3,28.3,680
2005-07-28,2004,10,43,209,233.35,0.7,5,Dry,37,8,6,4,53,108,0.46,125.3,0.54,125.3,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0978,0.0064,0.000252,0.104,0.0041,1,0.112,0.216,0.0085,25.2,0.929,0.97,0.901,28.8,27.9,27.9,669
2005-07-29,2004,10,44,210,231.44,0.7,5,Dry,37,8,6,4,53,108,0.47,123.4,0.53,123.4,0,0,0,0,-4,4,37,8,6,0,57,174,990,964.6,25.4,0.0971,0.00624,0.000246,0.103,0.00407,1,0.109,0.212,0.00836,25.2,0.928,0.97,0.9,28.3,27.4,27.4,659
2005-07-30,2004,10,44,211,229.53,0.71,5,Dry,37,8,6,4,53,108,0.47,121.5,0.53,121.5,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0964,0.00608,0.000239,0.103,0.00403,1,0.107,0.209,0.00822,25.2,0.926,0.97,0.899,27.8,27,27,648
2005-07-31,2004,10,44,212,227.61,0.71,5,Dry,37,8,6,4,53,108,0.47,119.6,0.53,119.6,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0957,0.00592,0.000233,0.102,0.004,1,0.104,0.206,0.00808,25.2,0.925,0.97,0.897,27.4,26.6,26.6,637
2005-08-01,2004,11,44,213,224.6,0.72,5,Dry,34,7,5,3,44,93,0.41,131.6,0.59,131.6,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0982,0.00694,0.000273,0.105,0.00413,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2005-08-02,2004,11,44,214,222.14,0.73,5,Dry,34,7,5,3,44,93,0.42,129.1,0.58,129.1,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00673,0.000264,0.104,0.00409,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.7,28.9,28.9,692
2005-08-03,2004,11,44,215,219.14,0.74,5,Dry,34,7,5,3,44,93,0.42,126.1,0.58,126.1,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00647,0.000254,0.103,0.00403,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2005-08-04,2004,11,44,216,216.13,0.75,5,Dry,34,7,5,3,44,93,0.43,123.1,0.57,123.1,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00622,0.000244,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2005-08-05,2004,11,45,217,213.67,0.76,5,Dry,34,7,5,3,44,93,0.43,120.7,0.56,120.7,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00601,0.000235,0.1,0.00393,1,0.105,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2005-08-06,2004,11,45,218,211.21,0.77,5,Dry,34,7,5,3,44,93,0.44,118.2,0.56,118.2,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.0058,0.000227,0.0993,0.00389,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2005-08-07,2004,11,45,219,208.74,0.77,5,Dry,34,7,5,3,44,93,0.45,115.7,0.55,115.7,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00559,0.000219,0.0982,0.00384,1,0.0987,0.197,0.00771,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2005-08-08,2004,11,45,220,206.28,0.78,5,Dry,34,7,5,3,44,93,0.45,113.3,0.55,113.3,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00538,0.00021,0.0971,0.0038,1,0.0954,0.193,0.00753,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2005-08-09,2004,11,45,221,203.82,0.79,5,Dry,34,7,5,3,44,93,0.46,110.8,0.54,110.8,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00517,0.000202,0.096,0.00376,1,0.0921,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2005-08-10,2004,11,45,222,201.36,0.8,5,Dry,34,7,5,3,44,93,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.09,0.00496,0.000194,0.095,0.00371,1,0.0888,0.184,0.00718,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,199.99,0.8,5,Dry,34,7,5,3,44,93,0.47,107,0.54,107,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0895,0.00484,0.000189,0.0944,0.00369,1,0.0869,0.181,0.00708,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,198.08,0.81,5,Dry,34,7,5,3,44,93,0.47,105.1,0.53,105.1,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.00468,0.000183,0.0935,0.00365,1,0.0844,0.178,0.00695,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,196.17,0.81,5,Dry,34,7,5,3,44,93,0.47,103.2,0.53,103.2,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00452,0.000177,0.0927,0.00362,1,0.0818,0.174,0.00682,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,194.25,0.82,5,Dry,34,7,5,3,44,93,0.48,101.3,0.52,101.3,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0875,0.00436,0.00017,0.0919,0.00359,1,0.0792,0.171,0.00668,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,192.34,0.82,5,Dry,34,7,5,3,44,93,0.48,99.34,0.52,99.34,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0868,0.00419,0.000164,0.091,0.00356,1,0.0766,0.168,0.00655,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,190.42,0.83,5,Dry,34,7,5,3,44,93,0.49,97.42,0.51,97.42,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00403,0.000158,0.0902,0.00353,1,0.074,0.164,0.00642,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,188.51,0.83,5,Dry,34,7,5,3,44,93,0.49,95.51,0.51,95.51,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0855,0.00387,0.000151,0.0893,0.00349,1,0.0714,0.161,0.00629,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,186.6,0.84,5,Dry,34,7,5,3,44,93,0.5,93.6,0.5,93.6,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0848,0.00371,0.000145,0.0885,0.00346,1,0.0689,0.157,0.00615,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,184.68,0.84,5,Dry,34,7,5,3,44,93,0.5,91.68,0.5,91.68,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0841,0.00354,0.000139,0.0877,0.00343,1,0.0663,0.154,0.00602,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,182.77,0.85,5,Dry,34,7,5,3,44,93,0.51,89.77,0.49,89.77,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0834,0.00338,0.000132,0.0868,0.0034,1,0.0637,0.151,0.00589,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,181.4,0.85,5,Dry,34,7,5,3,44,93,0.51,88.4,0.49,88.4,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.083,0.00326,0.000128,0.0862,0.00337,1,0.0618,0.148,0.00579,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,180.03,0.86,5,Dry,34,7,5,3,44,93,0.52,87.03,0.48,87.03,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0825,0.00315,0.000123,0.0856,0.00335,1,0.06,0.146,0.0057,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,178.67,0.86,5,Dry,34,7,5,3,44,93,0.52,85.67,0.48,85.67,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000119,0.085,0.00333,1,0.0582,0.143,0.0056,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,177.3,0.87,5,Dry,34,7,5,3,44,93,0.53,84.3,0.47,84.3,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0815,0.00292,0.000114,0.0844,0.0033,1,0.0563,0.141,0.00551,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,175.93,0.87,5,Dry,34,7,5,3,44,93,0.53,82.93,0.47,82.93,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.081,0.0028,0.00011,0.0838,0.00328,1,0.0545,0.138,0.00541,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,174.57,0.87,5,Dry,34,7,5,3,44,93,0.53,81.57,0.47,81.57,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00268,0.000105,0.0832,0.00326,1,0.0526,0.136,0.00532,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,173.2,0.88,5,Dry,34,7,5,3,44,93,0.54,80.2,0.46,80.2,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0801,0.00257,0.0001,0.0826,0.00323,1,0.0508,0.133,0.00522,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,171.83,0.88,5,Dry,34,7,5,3,44,93,0.54,78.83,0.46,78.83,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0796,0.00245,0.0000959,0.082,0.00321,1,0.0489,0.131,0.00513,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,170.46,0.88,5,Dry,34,7,5,3,44,93,0.55,77.46,0.45,77.46,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0791,0.00233,0.0000914,0.0814,0.00319,1,0.0471,0.129,0.00503,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,169.1,0.89,5,Dry,34,7,5,3,44,93,0.55,76.1,0.45,76.1,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.00222,0.0000869,0.0808,0.00317,1,0.0452,0.126,0.00494,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,167.73,0.89,5,Dry,34,7,5,3,44,93,0.55,74.73,0.45,74.73,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0781,0.0021,0.0000823,0.0802,0.00314,1,0.0434,0.124,0.00484,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,166.36,0.89,5,Dry,30,6,4,2,30,72,0.43,94.36,0.57,94.36,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00377,0.000148,0.0867,0.0034,1,0.0699,0.157,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,500
2005-09-02,2004,12,49,245,163.35,0.9,5,Dry,30,6,4,2,30,72,0.44,91.35,0.56,91.35,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00351,0.000138,0.0854,0.00335,1,0.0658,0.151,0.00592,25.4,0.921,0.965,0.888,20.9,20.2,20.2,485
2005-09-03,2004,12,49,246,160.35,0.9,5,Dry,30,6,4,2,30,72,0.45,88.35,0.55,88.35,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00326,0.000128,0.0841,0.00329,1,0.0618,0.146,0.00572,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2005-09-04,2004,12,49,247,157.34,0.91,5,Dry,30,6,4,2,30,72,0.46,85.34,0.54,85.34,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0798,0.003,0.000118,0.0828,0.00324,1,0.0577,0.14,0.00551,25.4,0.928,0.962,0.893,19.7,19,19,455
2005-09-05,2004,12,49,248,154.88,0.91,5,Dry,30,6,4,2,30,72,0.47,82.88,0.54,82.88,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.00011,0.0817,0.0032,1,0.0544,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
2005-09-06,2004,12,49,249,152.42,0.92,5,Dry,30,6,4,2,30,72,0.47,80.42,0.53,80.42,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00259,0.000101,0.0806,0.00316,1,0.0511,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2005-09-07,2004,12,49,250,149.96,0.92,5,Dry,30,6,4,2,30,72,0.48,77.96,0.52,77.96,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0772,0.00238,0.0000932,0.0795,0.00312,1,0.0477,0.127,0.00499,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2005-09-08,2004,12,49,251,148.59,0.93,5,Dry,30,6,4,2,30,72,0.48,76.59,0.52,76.59,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00226,0.0000886,0.0789,0.0031,1,0.0459,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
2005-09-09,2004,12,50,252,146.67,0.93,5,Dry,30,6,4,2,30,72,0.49,74.67,0.51,74.67,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.0021,0.0000822,0.0781,0.00306,1,0.0433,0.121,0.00476,25.4,0.938,0.96,0.901,17.4,16.7,16.7,402
2005-09-10,2004,12,50,253,144.76,0.93,5,Dry,30,6,4,2,30,72,0.5,72.76,0.5,72.76,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00193,0.0000759,0.0773,0.00303,1,0.0407,0.118,0.00463,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2005-09-11,2004,12,50,254,142.85,0.93,5,Dry,30,6,4,2,30,72,0.5,70.85,0.5,70.85,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00177,0.0000695,0.0764,0.003,1,0.0381,0.115,0.00449,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2005-09-12,2004,12,50,255,140.93,0.94,5,Dry,30,6,4,2,30,72,0.51,68.93,0.49,68.93,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00161,0.0000631,0.0756,0.00296,1,0.0356,0.111,0.00436,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2005-09-13,2004,12,50,256,139.02,0.94,5,Dry,30,6,4,2,30,72,0.52,67.02,0.48,67.02,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00145,0.0000567,0.0747,0.00293,1,0.033,0.108,0.00422,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2005-09-14,2004,12,50,257,137.1,0.94,5,Dry,30,6,4,2,30,72,0.53,65.1,0.47,65.1,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00128,0.0000503,0.0739,0.0029,1,0.0304,0.104,0.00409,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2005-09-15,2004,12,50,258,135.74,0.94,5,Dry,30,6,4,2,30,72,0.53,63.74,0.47,63.74,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00117,0.0000458,0.0733,0.00287,1,0.0285,0.102,0.00399,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2005-09-16,2004,12,51,259,134.37,0.94,5,Dry,30,6,4,2,30,72,0.54,62.37,0.46,62.37,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00105,0.0000412,0.0727,0.00285,1,0.0267,0.0994,0.0039,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,133,0.95,5,Dry,30,6,4,2,30,72,0.54,61,0.46,61,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0712,0.000935,0.0000367,0.0721,0.00283,1,0.0249,0.097,0.0038,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,131.64,0.95,5,Dry,30,6,4,2,30,72,0.55,59.64,0.45,59.64,0,0,0,0,-2,2,30,6,4,0,32,99.6,990,964.5,25.5,0.0708,0.000819,0.0000321,0.0716,0.00281,1,0.023,0.0947,0.00371,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,130.27,0.95,5,Dry,30,6,4,2,30,72,0.55,58.27,0.45,58.27,0,0,0,0,-2,2,30,6,4,0,32,98.3,990,964.5,25.5,0.0708,0.000703,0.0000276,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,128.9,0.95,5,Dry,30,6,4,2,30,72,0.56,56.9,0.44,56.9,0,0,0,0,-2,2,30,6,4,0,32,96.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,127.53,0.96,5,Dry,30,6,4,2,30,72,0.56,55.53,0.43,55.53,0,0,0,0,-2,2,30,6,4,0,32,95.5,990,964.5,25.5,0.0708,0.00047,0.0000184,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,126.17,0.96,5,Dry,30,6,4,2,30,72,0.57,54.17,0.43,54.17,0,0,0,0,-2,2,30,6,4,0,32,94.2,990,964.5,25.5,0.0708,0.000354,0.0000139,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,124.8,0.96,5,Dry,30,6,4,2,30,72,0.58,52.8,0.42,52.8,0,0,0,0,-2,2,30,6,4,0,32,92.8,990,964.5,25.5,0.0708,0.000238,0.00000933,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,123.43,0.96,5,Dry,30,6,4,2,30,72,0.58,51.43,0.42,51.43,0,0,0,0,-2,2,30,6,4,0,32,91.4,990,964.5,25.5,0.0708,0.000122,0.00000477,0.0709,0.00278,1,0.0119,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,122.07,0.97,5,Dry,30,6,4,2,30,72,0.59,50.07,0.41,50.07,0,0,0,0,-2,2,30,6,4,0,32,90.1,990,964.5,25.5,0.0708,0.00000595,2.33e-7,0.0708,0.00278,1,0.0101,0.0809,0.00317,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,121.79,0.97,5,Dry,30,6,4,2,30,72,0.59,49.79,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,120.97,0.97,5,Dry,30,6,4,2,30,72,0.59,48.97,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,120.15,0.97,5,Dry,30,6,4,2,30,72,0.6,48.15,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,119.33,0.97,5,Dry,30,6,4,2,30,72,0.6,47.33,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,118.51,0.97,5,Dry,30,6,4,2,30,72,0.61,46.51,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,116.6,0.97,5,Dry,24,4,2,2,20,52,0.45,64.6,0.55,64.6,0,0,0,0,-2,2,24,4,2,0,22,94.6,990,964.5,25.5,0.0708,0.00124,0.0000487,0.0721,0.00283,1,0.0297,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2005-10-02,2005,1,1,275,115.23,0.97,5,Dry,24,4,2,2,20,52,0.45,63.23,0.55,63.23,0,0,0,0,-2,2,24,4,2,0,22,93.2,990,964.5,25.5,0.0708,0.00112,0.0000441,0.0719,0.00282,1,0.0279,0.0998,0.00391,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,113.86,0.97,5,Dry,24,4,2,2,20,52,0.46,61.86,0.54,61.86,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000395,0.0718,0.00282,1,0.026,0.0978,0.00384,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,112.49,0.98,5,Dry,24,4,2,2,20,52,0.46,60.49,0.54,60.49,0,0,0,0,-2,2,24,4,2,0,22,90.5,990,964.5,25.5,0.0708,0.000892,0.000035,0.0717,0.00281,1,0.0242,0.0959,0.00376,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,112.22,0.98,5,Dry,24,4,2,2,20,52,0.46,60.22,0.54,60.22,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.000869,0.0000341,0.0717,0.00281,1,0.0238,0.0955,0.00374,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,111.4,0.98,5,Dry,24,4,2,2,20,52,0.47,59.4,0.53,59.4,0,0,0,0,-2,2,24,4,2,0,22,89.4,990,964.5,25.5,0.0708,0.000799,0.0000313,0.0716,0.00281,1,0.0227,0.0943,0.0037,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,109.49,0.98,5,Dry,24,4,2,2,20,52,0.47,57.49,0.53,57.49,0,0,0,0,-2,2,24,4,2,0,22,87.5,990,964.5,25.5,0.0708,0.000637,0.000025,0.0715,0.0028,1,0.0201,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,108.12,0.98,5,Dry,24,4,2,2,20,52,0.48,56.12,0.52,56.12,0,0,0,0,-2,2,24,4,2,0,22,86.1,990,964.5,25.5,0.0708,0.00052,0.0000204,0.0713,0.0028,1,0.0183,0.0896,0.00351,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,106.75,0.98,5,Dry,24,4,2,2,20,52,0.49,54.75,0.51,54.75,0,0,0,0,-2,2,24,4,2,0,22,84.8,990,964.5,25.5,0.0708,0.000404,0.0000158,0.0712,0.00279,1,0.0164,0.0876,0.00344,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,106.48,0.98,5,Dry,24,4,2,2,20,52,0.49,54.48,0.51,54.48,0,0,0,0,-2,2,24,4,2,0,22,84.5,990,964.5,25.5,0.0708,0.000381,0.0000149,0.0712,0.00279,1,0.016,0.0873,0.00342,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,105.66,0.98,5,Dry,24,4,2,2,20,52,0.49,53.66,0.51,53.66,0,0,0,0,-2,2,24,4,2,0,22,83.7,990,964.5,25.5,0.0708,0.000311,0.0000122,0.0711,0.00279,1,0.0149,0.0861,0.00338,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,103.74,0.98,5,Dry,24,4,2,2,20,52,0.5,51.74,0.5,51.74,0,0,0,0,-2,2,24,4,2,0,22,81.7,990,964.5,25.5,0.0708,0.000148,0.0000058,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,103.47,0.98,5,Dry,24,4,2,2,20,52,0.5,51.47,0.5,51.47,0,0,0,0,-2,2,24,4,2,0,22,81.5,990,964.5,25.5,0.0708,0.000125,0.0000049,0.0709,0.00278,1,0.012,0.0829,0.00325,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,102.65,0.98,5,Dry,24,4,2,2,20,52,0.51,50.65,0.49,50.65,0,0,0,0,-2,2,24,4,2,0,22,80.7,990,964.5,25.5,0.0708,0.0000552,0.00000217,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,101.83,0.98,5,Dry,24,4,2,2,20,52,0.51,49.83,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,101.01,0.98,5,Dry,24,4,2,2,20,52,0.52,49.01,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,101.28,0.98,5,Dry,24,4,2,2,20,52,0.51,49.28,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,100.46,0.98,5,Dry,24,4,2,2,20,52,0.52,48.46,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,100.19,0.98,5,Dry,24,4,2,2,20,52,0.52,48.19,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,99.37,0.99,5,Dry,24,4,2,2,20,52,0.52,47.37,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,98.55,0.99,5,Dry,24,4,2,2,20,52,0.53,46.55,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,97.73,0.99,5,Dry,24,4,2,2,20,52,0.53,45.73,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,96.91,0.99,5,Dry,24,4,2,2,20,52,0.54,44.91,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,96.64,0.99,5,Dry,24,4,2,2,20,52,0.54,44.64,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,96.36,0.99,5,Dry,24,4,2,2,20,52,0.54,44.36,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,96.09,0.99,5,Dry,24,4,2,2,20,52,0.54,44.09,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,95.27,0.99,5,Dry,24,4,2,2,20,52,0.55,43.27,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,94.45,0.99,5,Dry,24,4,2,2,20,52,0.55,42.45,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,93.63,0.99,5,Dry,24,4,2,2,20,52,0.56,41.63,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,93.35,0.99,5,Dry,24,4,2,2,20,52,0.56,41.35,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,93.08,0.99,5,Dry,24,4,2,2,20,52,0.56,41.08,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,93.9,0.99,5,Dry,23,4,2,2,19,50,0.53,43.9,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,95.27,0.99,5,Dry,23,4,2,2,19,50,0.53,45.27,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,99.37,0.99,5,Dry,23,4,2,2,19,50,0.5,49.37,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,102.38,0.98,5,Dry,23,4,2,2,19,50,0.49,52.38,0.51,52.38,0,0,0,0,-2,2,23,4,2,0,21,81.4,990,964.5,25.5,0.0708,0.000202,0.00000793,0.071,0.00279,1,0.0132,0.0842,0.0033,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,104.29,0.98,5,Dry,23,4,2,2,19,50,0.48,54.29,0.52,54.29,0,0,0,0,-2,2,23,4,2,0,21,83.3,990,964.5,25.5,0.0708,0.000365,0.0000143,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,107.3,0.98,5,Dry,23,4,2,2,19,50,0.47,57.3,0.53,57.3,0,0,0,0,-2,2,23,4,2,0,21,86.3,990,964.5,25.5,0.0708,0.00062,0.0000243,0.0714,0.0028,1,0.0199,0.0913,0.00358,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,109.76,0.98,5,Dry,23,4,2,2,19,50,0.46,59.76,0.54,59.76,0,0,0,0,-2,2,23,4,2,0,21,88.8,990,964.5,25.5,0.0708,0.00083,0.0000325,0.0717,0.00281,1,0.0232,0.0948,0.00372,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,116.05,0.97,5,Dry,23,4,2,2,19,50,0.43,66.05,0.57,66.05,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000535,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
2005-11-09,2005,2,6,313,119.6,0.97,5,Dry,23,4,2,2,19,50,0.42,69.6,0.58,69.6,0,0,0,0,-2,2,23,4,2,0,21,98.6,990,964.5,25.5,0.0708,0.00167,0.0000653,0.0725,0.00284,1,0.0365,0.109,0.00427,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2005-11-10,2005,2,6,314,120.42,0.97,5,Dry,23,4,2,2,19,50,0.41,70.42,0.58,70.42,0,0,0,0,-2,2,23,4,2,0,21,99.4,990,964.5,25.5,0.0708,0.00174,0.0000681,0.0726,0.00285,1,0.0376,0.11,0.00432,25.4,0.916,0.96,0.879,16.1,15.4,15.4,370
2005-11-11,2005,2,6,315,122.89,0.96,5,Dry,23,4,2,2,19,50,0.41,72.89,0.59,72.89,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00195,0.0000763,0.0734,0.00288,1,0.0409,0.114,0.00448,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
2005-11-12,2005,2,7,316,128.08,0.95,5,Dry,23,4,2,2,19,50,0.39,78.08,0.61,78.08,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000936,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2005-11-13,2005,2,7,317,131.09,0.95,5,Dry,23,4,2,2,19,50,0.38,81.09,0.62,81.09,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.052,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2005-11-14,2005,2,7,318,131.91,0.95,5,Dry,23,4,2,2,19,50,0.38,81.91,0.62,81.91,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.0531,0.13,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2005-11-15,2005,2,7,319,129.99,0.95,5,Dry,23,4,2,2,19,50,0.39,79.99,0.61,79.99,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0765,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2005-11-16,2005,2,7,320,128.63,0.95,5,Dry,23,4,2,2,19,50,0.39,78.63,0.61,78.63,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2005-11-17,2005,2,7,321,129.45,0.95,5,Dry,23,4,2,2,19,50,0.39,79.45,0.61,79.45,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000982,0.0763,0.00299,1,0.0498,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2005-11-18,2005,2,7,322,129.72,0.95,5,Dry,23,4,2,2,19,50,0.39,79.72,0.61,79.72,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00253,0.0000991,0.0764,0.003,1,0.0501,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2005-11-19,2005,2,8,323,132.73,0.95,5,Dry,23,4,2,2,19,50,0.38,82.73,0.62,82.73,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.00278,0.000109,0.0777,0.00305,1,0.0542,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
2005-11-20,2005,2,8,324,135.19,0.94,5,Dry,23,4,2,2,19,50,0.37,85.19,0.63,85.19,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
2005-11-21,2005,2,8,325,133.28,0.95,5,Dry,23,4,2,2,19,50,0.38,83.28,0.63,83.28,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0752,0.00283,0.000111,0.078,0.00306,1,0.0549,0.133,0.00521,25.4,0.929,0.961,0.894,19.3,18.5,18.5,444
2005-11-22,2005,2,8,326,131.91,0.95,5,Dry,23,4,2,2,19,50,0.38,81.91,0.62,81.91,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.0531,0.13,0.00512,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2005-11-23,2005,2,8,327,129.99,0.95,5,Dry,23,4,2,2,19,50,0.39,79.99,0.61,79.99,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0765,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2005-11-24,2005,2,8,328,131.36,0.95,5,Dry,23,4,2,2,19,50,0.38,81.36,0.62,81.36,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00267,0.000105,0.0771,0.00303,1,0.0523,0.129,0.00508,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2005-11-25,2005,2,8,329,137.65,0.94,5,Dry,23,4,2,2,19,50,0.36,87.65,0.64,87.65,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000126,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2005-11-26,2005,2,9,330,141.21,0.94,5,Dry,23,4,2,2,19,50,0.35,91.21,0.65,91.21,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.0035,0.000137,0.0815,0.00319,1,0.0656,0.147,0.00577,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2005-11-27,2005,2,9,331,145.31,0.93,5,Dry,23,4,2,2,19,50,0.34,95.31,0.66,95.31,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0833,0.00326,1,0.0712,0.154,0.00606,25.3,0.916,0.967,0.885,21.7,21,21,503
2005-11-28,2005,2,9,332,150.5,0.92,5,Dry,23,4,2,2,19,50,0.33,100.5,0.67,100.5,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0782,0.164,0.00642,25.3,0.911,0.969,0.883,22.8,22.1,22.1,529
2005-11-29,2005,2,9,333,151.87,0.92,5,Dry,23,4,2,2,19,50,0.33,101.9,0.67,101.9,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.00441,0.000173,0.0861,0.00338,1,0.08,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2005-11-30,2005,2,9,334,153.24,0.92,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00453,0.000177,0.0867,0.0034,1,0.0819,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
2005-12-01,2005,3,9,335,154.6,0.92,5,Dry,26,4,3,2,24,59,0.38,95.6,0.62,95.6,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00388,0.000152,0.0848,0.00332,1,0.0716,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
2005-12-02,2005,3,9,336,152.69,0.92,5,Dry,26,4,3,2,24,59,0.39,93.69,0.61,93.69,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.00371,0.000146,0.084,0.00329,1,0.069,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.6,20.6,495
2005-12-03,2005,3,10,337,152.96,0.92,5,Dry,26,4,3,2,24,59,0.39,93.96,0.61,93.96,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00374,0.000146,0.0841,0.0033,1,0.0693,0.153,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2005-12-04,2005,3,10,338,157.07,0.91,5,Dry,26,4,3,2,24,59,0.38,98.07,0.62,98.07,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.0749,0.161,0.0063,25.4,0.913,0.968,0.883,22.3,21.5,21.5,517
2005-12-05,2005,3,10,339,160.62,0.9,5,Dry,26,4,3,2,24,59,0.37,101.6,0.63,101.6,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.083,0.00439,0.000172,0.0874,0.00343,1,0.0797,0.167,0.00655,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2005-12-06,2005,3,10,340,161.99,0.9,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0815,0.17,0.00664,25.4,0.913,0.97,0.886,23.4,22.7,22.7,544
2005-12-07,2005,3,10,341,160.07,0.9,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2005-12-08,2005,3,10,342,160.89,0.9,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
2005-12-09,2005,3,10,343,163.35,0.9,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
2005-12-10,2005,3,11,344,164.17,0.9,5,Dry,26,4,3,2,24,59,0.36,105.2,0.64,105.2,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00469,0.000184,0.089,0.00349,1,0.0845,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2005-12-11,2005,3,11,345,161.71,0.9,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2005-12-12,2005,3,11,346,162.53,0.9,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2005-12-13,2005,3,11,347,163.9,0.9,5,Dry,26,4,3,2,24,59,0.36,104.9,0.64,104.9,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00467,0.000183,0.0889,0.00348,1,0.0841,0.173,0.00678,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
2005-12-14,2005,3,11,348,163.08,0.9,5,Dry,26,4,3,2,24,59,0.36,104.1,0.64,104.1,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.0046,0.00018,0.0885,0.00347,1,0.083,0.172,0.00672,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2005-12-15,2005,3,11,349,162.26,0.9,5,Dry,26,4,3,2,24,59,0.36,103.3,0.64,103.3,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00453,0.000177,0.0881,0.00345,1,0.0819,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,546
2005-12-16,2005,3,11,350,162.53,0.9,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0837,0.00455,0.000178,0.0883,0.00346,1,0.0823,0.171,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2005-12-17,2005,3,12,351,166.64,0.89,5,Dry,26,4,3,2,24,59,0.35,107.6,0.65,107.6,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.0049,0.000192,0.0901,0.00353,1,0.0878,0.178,0.00697,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2005-12-18,2005,3,12,352,169.1,0.89,5,Dry,26,4,3,2,24,59,0.35,110.1,0.65,110.1,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.00511,0.0002,0.0911,0.00357,1,0.0911,0.182,0.00714,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2005-12-19,2005,3,12,353,169.92,0.88,5,Dry,26,4,3,2,24,59,0.35,110.9,0.65,110.9,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0863,0.00518,0.000203,0.0915,0.00358,1,0.0922,0.184,0.00719,25.4,0.919,0.97,0.891,25.3,24.6,24.6,590
2005-12-20,2005,3,12,354,170.74,0.88,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0919,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2005-12-21,2005,3,12,355,173.74,0.88,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.0055,0.000215,0.0932,0.00365,1,0.0974,0.191,0.00746,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2005-12-22,2005,3,12,356,175.66,0.87,5,Dry,26,4,3,2,24,59,0.34,116.7,0.66,116.7,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00567,0.000222,0.094,0.00368,1,0.1,0.194,0.00759,25.4,0.923,0.97,0.895,26.8,26,26,623
2005-12-23,2005,3,12,357,174.29,0.87,5,Dry,26,4,3,2,24,59,0.34,115.3,0.66,115.3,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00555,0.000217,0.0934,0.00366,1,0.0981,0.192,0.0075,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
2005-12-24,2005,3,13,358,171.83,0.88,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00534,0.000209,0.0923,0.00361,1,0.0948,0.187,0.00733,25.4,0.92,0.97,0.892,25.8,25,25,601
2005-12-25,2005,3,13,359,172.1,0.88,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0925,0.00362,1,0.0952,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2005-12-26,2005,3,13,360,174.57,0.87,5,Dry,26,4,3,2,24,59,0.34,115.6,0.66,115.6,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00557,0.000218,0.0935,0.00366,1,0.0985,0.192,0.00752,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2005-12-27,2005,3,13,361,177.57,0.86,5,Dry,26,4,3,2,24,59,0.33,118.6,0.67,118.6,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00583,0.000228,0.0949,0.00371,1,0.103,0.197,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2005-12-28,2005,3,13,362,180.58,0.86,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2005-12-29,2005,3,13,363,180.85,0.86,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2005-12-30,2005,3,13,364,181.13,0.85,5,Dry,26,4,3,2,24,59,0.33,122.1,0.67,122.1,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00613,0.00024,0.0964,0.00377,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
2005-12-31,2005,3,14,365,183.59,0.85,5,Dry,26,4,3,2,24,59,0.32,124.6,0.68,124.6,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00634,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2006-01-01,2005,4,14,1,184.96,0.84,5,Dry,29,5,4,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0936,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2006-01-02,2005,4,14,2,186.87,0.84,5,Dry,29,5,4,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2006-01-03,2005,4,14,3,187.69,0.84,5,Dry,29,5,4,2,33,73,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.0055,0.000215,0.0949,0.00371,1,0.0973,0.192,0.00752,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2006-01-04,2005,4,14,4,188.51,0.83,5,Dry,29,5,4,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-01-05,2005,4,14,5,191.52,0.82,5,Dry,29,5,4,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2006-01-06,2005,4,14,6,194.53,0.82,5,Dry,29,5,4,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0918,0.00608,0.000238,0.0979,0.00383,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2006-01-07,2005,4,15,7,197.53,0.81,5,Dry,29,5,4,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00634,0.000248,0.0992,0.00388,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2006-01-08,2005,4,15,8,199.45,0.8,5,Dry,29,5,4,2,33,73,0.37,126.5,0.63,126.5,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0936,0.0065,0.000254,0.1,0.00391,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2006-01-09,2005,4,15,9,202.46,0.79,5,Dry,29,5,4,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2006-01-10,2005,4,15,10,203.82,0.79,5,Dry,29,5,4,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0951,0.00687,0.000269,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2006-01-11,2005,4,15,11,206.83,0.78,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00713,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30.1,30.1,721
2006-01-12,2005,4,15,12,210.39,0.77,5,Dry,29,5,4,2,33,73,0.35,137.4,0.65,137.4,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00743,0.000291,0.105,0.00411,1,0.128,0.233,0.00912,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2006-01-13,2005,4,15,13,214.49,0.75,5,Dry,29,5,4,2,33,73,0.34,141.5,0.66,141.5,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0989,0.00778,0.000305,0.107,0.00418,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2006-01-14,2005,4,16,14,217.49,0.74,5,Dry,29,5,4,2,33,73,0.34,144.5,0.66,144.5,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00803,0.000315,0.108,0.00423,1,0.138,0.246,0.00963,25.2,0.936,0.97,0.908,33.5,32.5,32.5,780
2006-01-15,2005,4,16,15,219.41,0.74,5,Dry,29,5,4,2,33,73,0.33,146.4,0.67,146.4,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000322,0.109,0.00427,1,0.14,0.249,0.00977,25.2,0.937,0.97,0.909,34,32.9,32.9,791
2006-01-16,2005,4,16,16,222.96,0.73,5,Dry,29,5,4,2,33,73,0.33,150,0.67,150,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.0085,0.000334,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,810
2006-01-17,2005,4,16,17,230.35,0.7,5,Dry,29,5,4,2,33,73,0.32,157.3,0.68,157.3,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00912,0.000359,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.5,35.4,35.4,850
2006-01-18,2005,4,16,18,237.18,0.69,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
2006-01-19,2005,4,16,19,242.92,0.67,5,Dry,29,5,4,2,33,73,0.3,169.9,0.7,169.9,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2006-01-20,2005,4,16,20,246.48,0.66,5,Dry,29,5,4,2,33,73,0.3,173.5,0.7,173.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000415,0.121,0.00477,1,0.177,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,944
2006-01-21,2005,4,17,21,252.77,0.65,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2006-01-22,2005,4,17,22,259.6,0.63,5,Dry,29,5,4,2,33,73,0.28,186.6,0.72,186.6,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.00046,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.4,42.5,42.5,1020
2006-01-23,2005,4,17,23,265.89,0.62,5,Dry,29,5,4,2,33,73,0.28,192.9,0.72,192.9,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2006-01-24,2005,4,17,24,271.64,0.61,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2006-01-25,2005,4,17,25,278.47,0.6,5,Dry,29,5,4,2,33,73,0.26,205.5,0.74,205.5,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
2006-01-26,2005,4,17,26,285.31,0.59,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2006-01-27,2005,4,17,27,289.96,0.58,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2006-01-28,2005,4,18,28,294.06,0.58,5,Dry,29,5,4,2,33,73,0.25,221.1,0.75,221.1,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000579,0.142,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2006-01-29,2005,4,18,29,298.71,0.57,5,Dry,29,5,4,2,33,73,0.24,225.7,0.76,225.7,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2006-01-30,2005,4,18,30,304.99,0.56,5,Dry,29,5,4,2,33,73,0.24,232,0.76,232,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2006-01-31,2005,4,18,31,312.38,0.55,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
2006-02-01,2005,5,18,32,318.67,0.54,5,Dry,31,6,4,3,41,85,0.27,233.7,0.73,233.7,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.132,0.0156,0.000624,0.148,0.00592,2,0.1,0.248,0.00993,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2006-02-02,2005,5,18,33,322.77,0.54,5,Dry,31,6,4,3,41,85,0.26,237.8,0.74,237.8,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.000639,0.15,0.006,2,0.103,0.253,0.0101,24.7,0.925,0.97,0.898,26.7,25.9,51.8,1240
2006-02-03,2005,5,18,34,327.42,0.53,5,Dry,31,6,4,3,41,85,0.26,242.4,0.74,242.4,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.136,0.0164,0.000655,0.152,0.00609,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
2006-02-04,2005,5,19,35,334.25,0.52,5,Dry,31,6,4,3,41,85,0.25,249.3,0.75,249.3,0,0,0,0,-3,3,31,6,4,0,44,290,990,965.1,24.9,0.138,0.0169,0.000679,0.155,0.00621,2,0.111,0.266,0.0107,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2006-02-05,2005,5,19,36,341.09,0.52,5,Dry,31,6,4,3,41,85,0.25,256.1,0.75,256.1,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0199,0.000798,0.16,0.00644,2,0.115,0.276,0.0111,24.6,0.931,0.97,0.903,28.8,27.9,55.8,1340
2006-02-06,2005,5,19,37,346.83,0.51,5,Dry,31,6,4,3,41,85,0.24,261.8,0.76,261.8,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0226,0.000908,0.165,0.00664,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2006-02-07,2005,5,19,38,353.12,0.5,5,Dry,31,6,4,3,41,85,0.24,268.1,0.76,268.1,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.145,0.0256,0.00103,0.17,0.00685,2,0.123,0.294,0.0118,24.5,0.933,0.97,0.905,30.1,29.2,58.4,1400
2006-02-08,2005,5,19,39,357.22,0.5,5,Dry,31,6,4,3,41,85,0.24,272.2,0.76,272.2,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0275,0.00111,0.174,0.00699,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.3,1420
2006-02-09,2005,5,19,40,360.78,0.5,5,Dry,31,6,4,3,41,85,0.24,275.8,0.76,275.8,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0292,0.00118,0.177,0.00712,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30,60.1,1440
