date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-02-10,2005,5,19,41,367.07,0.49,5,Dry,31,6,4,3,41,85,0.23,282.1,0.77,282.1,0,0,0,0,-3,3,31,6,4,0,44,323,990,965.2,24.8,0.15,0.0321,0.0013,0.182,0.00734,2,0.133,0.315,0.0127,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2006-02-11,2005,5,20,42,374.45,0.48,5,Dry,31,6,4,3,41,85,0.23,289.4,0.77,289.4,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0356,0.00144,0.188,0.00759,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63,1510
2006-02-12,2005,5,20,43,381.28,0.48,5,Dry,31,6,4,3,41,85,0.22,296.3,0.78,296.3,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.155,0.0388,0.00157,0.193,0.00783,2,0.142,0.336,0.0136,24.4,0.94,0.97,0.911,33.2,32.2,64.5,1550
2006-02-13,2005,5,20,44,387.57,0.47,5,Dry,31,6,4,3,41,85,0.22,302.6,0.78,302.6,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0418,0.0017,0.199,0.00805,2,0.147,0.345,0.014,24.3,0.941,0.97,0.913,33.9,32.9,65.8,1580
2006-02-14,2005,5,20,45,393.32,0.47,5,Dry,31,6,4,3,41,85,0.22,308.3,0.78,308.3,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0445,0.00181,0.203,0.00825,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.5,67.1,1610
2006-02-15,2005,5,20,46,401.24,0.46,5,Dry,31,6,4,3,41,85,0.21,316.2,0.79,316.2,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0483,0.00196,0.21,0.00853,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.4,68.7,1650
2006-02-16,2005,5,20,47,410.82,0.45,5,Dry,31,6,4,3,41,85,0.21,325.8,0.79,325.8,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0528,0.00215,0.218,0.00887,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2006-02-17,2005,5,20,48,419.84,0.44,5,Dry,31,6,4,3,41,85,0.2,334.8,0.8,334.8,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.057,0.00233,0.225,0.00919,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.7,1740
2006-02-18,2005,5,21,49,428.86,0.43,5,Dry,31,6,4,3,41,85,0.2,343.9,0.8,343.9,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0613,0.00251,0.233,0.00951,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.921,38.4,37.4,74.8,1790
2006-02-19,2005,5,21,50,438.43,0.43,5,Dry,31,6,4,3,41,85,0.19,353.4,0.81,353.4,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0658,0.00269,0.241,0.00985,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
2006-02-20,2005,5,21,51,446.91,0.42,5,Dry,31,6,4,3,41,85,0.19,361.9,0.81,361.9,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0698,0.00286,0.248,0.0102,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2006-02-21,2005,5,21,52,455.93,0.41,5,Dry,31,6,4,3,41,85,0.19,370.9,0.81,370.9,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0741,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2006-02-22,2005,5,21,53,469.88,0.4,5,Dry,31,6,4,3,41,85,0.18,384.9,0.82,384.9,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0807,0.00332,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.8,42,84,2020
2006-02-23,2005,5,21,54,484.37,0.39,5,Dry,31,6,4,3,41,85,0.17,399.4,0.82,399.4,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0875,0.00361,0.278,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87,2090
2006-02-24,2005,5,21,55,499.96,0.38,5,Dry,31,6,4,3,41,85,0.17,415,0.83,415,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0949,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2006-02-25,2005,5,22,56,516.09,0.37,5,Dry,31,6,4,3,41,85,0.17,431.1,0.83,431.1,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00426,0.305,0.0127,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.7,93.3,2240
2006-02-26,2005,5,22,57,532.77,0.36,5,Dry,31,6,4,3,41,85,0.16,447.8,0.84,447.8,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.318,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2006-02-27,2005,5,22,58,553.82,0.35,5,Dry,31,6,4,3,41,85,0.15,468.8,0.85,468.8,0,0,0,0,-3,3,31,6,4,0,44,510,990,966.1,23.9,0.216,0.12,0.00503,0.337,0.0141,2,0.259,0.595,0.0249,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2006-02-28,2005,5,22,59,577.07,0.34,5,Dry,31,6,4,3,41,85,0.15,492.1,0.85,492.1,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.361,0.0152,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2006-03-01,2005,6,22,60,603.04,0.33,5,Dry,36,8,6,4,53,107,0.18,496,0.82,496,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00562,0.37,0.0156,3,0.166,0.536,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2006-03-02,2005,6,22,61,628.47,0.31,5,Dry,36,8,6,4,53,107,0.17,521.5,0.83,521.5,0,0,0,0,-4,4,36,8,6,0,57,571,990,966.4,23.6,0.251,0.149,0.00633,0.401,0.017,3,0.177,0.578,0.0245,23,0.948,0.97,0.92,37.2,36.1,108,2600
2006-03-03,2005,6,22,62,652.81,0.3,5,Dry,36,8,6,4,53,107,0.16,545.8,0.84,545.8,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00705,0.431,0.0183,3,0.188,0.619,0.0263,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
2006-03-04,2005,6,23,63,680.97,0.29,5,Dry,36,8,6,4,53,107,0.16,574,0.84,574,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.184,0.00789,0.466,0.0199,3,0.201,0.666,0.0285,22.7,0.952,0.977,0.931,40.6,39.7,119,2860
2006-03-05,2005,6,23,64,710.78,0.28,5,Dry,36,8,6,4,53,107,0.15,603.8,0.85,603.8,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.204,0.00879,0.502,0.0216,3,0.214,0.717,0.0308,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
2006-03-06,2005,6,23,65,740.58,0.27,5,Dry,36,8,6,4,53,107,0.14,633.6,0.86,633.6,0,0,0,0,-4,4,36,8,6,0,57,684,990,966.9,23.1,0.315,0.224,0.00969,0.539,0.0233,3,0.228,0.767,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2006-03-07,2005,6,23,66,769.84,0.25,5,Dry,36,8,6,4,53,107,0.14,662.8,0.86,662.8,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0355,22.2,0.957,0.98,0.938,46,45.1,135,3250
2006-03-08,2005,6,23,67,788.46,0.24,5,Dry,36,8,6,4,53,107,0.14,681.5,0.86,681.5,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.848,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3320
2006-03-09,2005,6,23,68,816.32,0.23,5,Dry,36,8,6,4,53,107,0.13,709.3,0.87,709.3,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2006-03-10,2005,6,23,69,848.31,0.22,5,Dry,36,8,6,4,53,107,0.13,741.3,0.87,741.3,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.676,0.0298,3,0.276,0.952,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2006-03-11,2005,6,24,70,879.08,0.21,5,Dry,36,8,6,4,53,107,0.12,772.1,0.88,772.1,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.408,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2006-03-12,2005,6,24,71,911.8,0.2,5,Dry,36,8,6,4,53,107,0.12,804.8,0.88,804.8,0,0,0,0,-4,4,36,8,6,0,57,855,990,967.5,22.5,0.437,0.329,0.0146,0.766,0.0341,4,0.214,0.98,0.0437,21.5,0.954,0.977,0.931,40.4,39.5,158,3790
2006-03-13,2005,6,24,72,946.19,0.19,5,Dry,36,8,6,4,53,107,0.11,839.2,0.89,839.2,0,0,0,0,-4,4,36,8,6,0,57,889,990,967.7,22.3,0.469,0.345,0.0155,0.814,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2006-03-14,2005,6,24,73,977.2,0.19,5,Dry,36,8,6,4,53,107,0.11,870.2,0.89,870.2,0,0,0,0,-4,4,36,8,6,0,57,920,990,967.8,22.2,0.497,0.36,0.0162,0.857,0.0386,4,0.236,1.09,0.0493,21.1,0.955,0.98,0.936,43,42.1,169,4040
2006-03-15,2005,6,24,74,1004.2,0.18,5,Dry,36,8,6,4,53,107,0.11,897.2,0.89,897.2,0,0,0,0,-4,4,36,8,6,0,57,947,990,967.9,22.1,0.522,0.373,0.0169,0.895,0.0405,4,0.245,1.14,0.0516,20.9,0.956,0.98,0.936,44,43.1,173,4140
2006-03-16,2005,6,24,75,1026.9,0.18,5,Dry,36,8,6,4,53,107,0.1,919.9,0.9,919.9,0,0,0,0,-4,4,36,8,6,0,57,970,990,968,22,0.543,0.384,0.0175,0.927,0.0421,4,0.253,1.18,0.0536,20.8,0.956,0.98,0.936,44.9,44,176,4220
2006-03-17,2005,6,24,76,1049.9,0.17,5,Dry,36,8,6,4,53,107,0.1,942.9,0.9,942.9,0,0,0,0,-4,4,36,8,6,0,57,993,990,968.1,21.9,0.564,0.395,0.018,0.959,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.8,44.9,179,4310
2006-03-18,2005,6,25,77,1078.7,0.17,5,Dry,36,8,6,4,53,107,0.099,971.7,0.9,971.7,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.59,0.409,0.0187,0.999,0.0457,4,0.27,1.27,0.0581,20.6,0.956,0.98,0.937,46.9,45.9,184,4410
2006-03-19,2005,6,25,78,1108,0.17,5,Dry,36,8,6,4,53,107,0.097,1001,0.9,1001,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.627,0.425,0.0195,1.05,0.0483,4,0.28,1.33,0.0612,20.4,0.956,0.98,0.937,47.9,47,188,4510
2006-03-20,2005,6,25,79,1137.9,0.16,5,Dry,36,8,6,4,53,107,0.094,1031,0.91,1031,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.67,0.493,0.0227,1.16,0.0537,4,0.286,1.45,0.0669,20.2,0.955,0.98,0.936,48.8,47.8,191,4590
2006-03-21,2005,6,25,80,1162.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1034,0.89,1034,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.683,0.499,0.0231,1.18,0.0548,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2006-03-22,2005,6,25,81,1193.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.568,0.0264,1.3,0.0603,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2006-03-23,2005,6,25,82,1224.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1096,0.9,1096,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.775,0.639,0.0299,1.41,0.0661,4,0.299,1.71,0.08,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2006-03-24,2005,6,25,83,1256.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1128,0.9,1100,28,6,1,1,-5,25,47,9,8,1,92,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2006-03-25,2005,6,26,84,1288.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1160,0.9,1100,60,14,2,2,-4,46,55,10,9,2,113,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2006-03-26,2005,6,26,85,1327.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.097,1199,0.9,1100,99,22,3,3,-3,74,63,11,10,3,141,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2006-03-27,2005,6,26,86,1372.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.094,1244,0.91,1100,144,33,4,4,-2,105,74,12,11,4,172,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2006-03-28,2005,6,26,87,1400.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.092,1271,0.91,1100,171,39,5,5,-1,123,80,13,12,5,190,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2006-03-29,2005,6,26,88,1422.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.091,1293,0.91,1100,193,44,6,6,0,137,85,14,13,6,204,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
2006-03-30,2005,6,26,89,1437.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.09,1309,0.91,1100,209,47,6,6,0,150,88,14,13,6,217,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2006-03-31,2005,6,26,90,1453.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1324,0.91,1100,224,51,7,7,1,158,92,15,14,7,225,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-04-01,2005,7,27,91,1469,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1321,0.9,1100,221,50,7,7,-3,160,95,18,17,7,232,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2006-04-02,2005,7,27,92,1478.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1330,0.9,1100,230,52,7,7,-3,167,97,18,17,7,239,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0897,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2006-04-03,2005,7,27,93,1487.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1340,0.9,1100,240,54,7,7,-3,175,99,18,17,7,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2006-04-04,2005,7,27,94,1491,0.12,4,Mod_Dry,45,11,10,10,72,148,0.099,1343,0.9,1100,243,55,7,7,-3,177,100,18,17,7,249,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2006-04-05,2005,7,27,95,1494.2,0.12,4,Mod_Dry,45,11,10,10,72,148,0.099,1346,0.9,1100,246,55,7,8,-3,179,100,18,18,7,251,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
2006-04-06,2005,7,27,96,1497.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2006-04-07,2005,7,27,97,1500.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.099,1353,0.9,1100,253,55,7,8,-2,185,100,18,18,8,257,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2006-04-08,2005,7,28,98,1503.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1356,0.9,1100,256,55,7,8,-2,188,100,18,18,8,260,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2006-04-09,2005,7,28,99,1506.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1359,0.9,1100,259,55,7,8,-2,191,100,18,18,8,263,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2006-04-10,2005,7,28,100,1510.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1362,0.9,1100,262,55,7,8,-2,194,100,18,18,8,266,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2006-04-11,2005,7,28,101,1519.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2006-04-12,2005,7,28,102,1529.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.097,1381,0.9,1100,281,55,7,9,-2,212,100,18,19,8,284,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2006-04-13,2005,7,28,103,1538.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1391,0.9,1100,291,55,7,9,-1,221,100,18,19,9,293,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2006-04-14,2005,7,28,104,1542.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1394,0.9,1100,294,55,7,9,-1,224,100,18,19,9,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2006-04-15,2005,7,29,105,1545.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2006-04-16,2005,7,29,106,1548.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2006-04-17,2005,7,29,107,1551.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1404,0.91,1100,304,55,7,9,-1,234,100,18,19,9,306,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2006-04-18,2005,7,29,108,1555,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1407,0.91,1100,307,55,7,9,-1,237,100,18,19,9,309,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-04-19,2005,7,29,109,1558.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1410,0.91,1100,310,55,7,9,-1,240,100,18,19,9,312,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-04-20,2005,7,29,110,1561.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2006-04-21,2005,7,29,111,1564.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1417,0.91,1100,317,55,7,10,0,245,100,18,20,10,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2006-04-22,2005,7,30,112,1561.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2006-04-23,2005,7,30,113,1558.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1410,0.91,1100,310,55,7,9,-1,240,100,18,19,9,312,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2006-04-24,2005,7,30,114,1548.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1401,0.9,1100,301,55,7,9,-1,231,100,18,19,9,303,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2006-04-25,2005,7,30,115,1532.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1384,0.9,1100,284,55,7,9,-1,214,100,18,19,9,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0764,4,0.3,1.86,0.0911,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2006-04-26,2005,7,30,116,1516.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2006-04-27,2005,7,30,117,1500.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.099,1353,0.9,1100,253,55,7,8,-2,185,100,18,18,8,257,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2006-04-28,2005,7,30,118,1484.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1337,0.9,1100,237,54,7,7,-3,172,99,18,17,7,244,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2006-04-29,2005,7,31,119,1462.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.0889,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-04-30,2005,7,31,120,1440.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1293,0.9,1100,193,44,6,6,-4,141,89,17,16,6,213,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-05-01,2005,8,31,121,1419,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-05-02,2005,8,31,122,1397.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2006-05-03,2005,8,31,123,1363.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1172,0.86,1100,72,16,2,2,-8,60,63,12,12,2,175,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2006-05-04,2005,8,31,124,1324.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1133,0.85,1100,33,7,1,1,-9,33,54,11,11,1,148,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-05-05,2005,8,31,125,1286,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1094,0.85,1094,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.788,0.634,0.0299,1.42,0.0671,4,0.299,1.72,0.0812,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
2006-05-06,2005,8,32,126,1248,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1056,0.85,1056,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.732,0.549,0.0257,1.28,0.0601,4,0.291,1.57,0.0737,19.7,0.954,0.98,0.935,48.8,47.8,191,4590
2006-05-07,2005,8,32,127,1216.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.686,0.478,0.0223,1.16,0.0543,4,0.285,1.45,0.0676,20,0.955,0.98,0.936,47.9,46.9,188,4510
2006-05-08,2005,8,32,128,1185.1,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,993.1,0.84,993.1,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.64,0.42,0.0195,1.06,0.0492,4,0.278,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4420
2006-05-09,2005,8,32,129,1154.4,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,962.4,0.83,962.4,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.597,0.405,0.0187,1,0.0464,4,0.267,1.27,0.0587,20.3,0.955,0.98,0.936,45.9,44.9,180,4310
2006-05-10,2005,8,32,130,1124.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,932.2,0.83,932.2,0,0,0,0,-10,10,47,10,10,0,125,999,990,968.3,21.7,0.57,0.39,0.018,0.96,0.0442,4,0.257,1.22,0.0561,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
2006-05-11,2005,8,32,131,1100,0.17,5,Dry,42,9,8,6,82,147,0.13,953,0.87,953,0,0,0,0,-6,6,42,9,8,0,88,1010,990,968.2,21.8,0.581,0.4,0.0184,0.981,0.0451,4,0.264,1.25,0.0572,20.5,0.955,0.98,0.936,45.9,44.9,180,4310
2006-05-12,2005,8,32,132,1076,0.17,5,Dry,42,9,8,6,82,147,0.14,929,0.86,929,0,0,0,0,-6,6,42,9,8,0,88,988,990,968.1,21.9,0.559,0.389,0.0178,0.948,0.0434,4,0.256,1.2,0.0551,20.7,0.955,0.98,0.936,45,44.1,176,4230
2006-05-13,2005,8,33,133,1052.5,0.17,5,Dry,42,9,8,6,82,147,0.14,905.5,0.86,905.5,0,0,0,0,-6,6,42,9,8,0,88,965,990,968.1,21.9,0.538,0.377,0.0172,0.915,0.0417,4,0.248,1.16,0.053,20.8,0.955,0.98,0.936,44.1,43.2,173,4140
2006-05-14,2005,8,33,134,1029.4,0.18,5,Dry,42,9,8,6,82,147,0.14,882.4,0.86,882.4,0,0,0,0,-6,6,42,9,8,0,88,941,990,968,22,0.517,0.366,0.0166,0.883,0.0401,4,0.24,1.12,0.051,20.9,0.955,0.98,0.936,43.1,42.3,169,4060
2006-05-15,2005,8,33,135,1006.7,0.18,5,Dry,42,9,8,6,82,147,0.15,859.7,0.85,859.7,0,0,0,0,-6,6,42,9,8,0,88,919,990,967.9,22.1,0.496,0.355,0.0161,0.851,0.0385,4,0.233,1.08,0.0491,21,0.955,0.98,0.935,42.2,41.4,166,3970
2006-05-16,2005,8,33,136,984.5,0.19,5,Dry,42,9,8,6,82,147,0.15,837.5,0.85,837.5,0,0,0,0,-6,6,42,9,8,0,88,897,990,967.8,22.2,0.476,0.344,0.0155,0.82,0.037,4,0.225,1.05,0.0472,21.1,0.954,0.979,0.934,41.4,40.5,162,3890
2006-05-17,2005,8,33,137,967.55,0.19,5,Dry,42,9,8,6,82,147,0.15,820.5,0.85,820.5,0,0,0,0,-6,6,42,9,8,0,88,880,990,967.8,22.2,0.46,0.336,0.0151,0.796,0.0358,4,0.219,1.02,0.0457,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2006-05-18,2005,8,33,138,950.89,0.19,5,Dry,42,9,8,6,82,147,0.15,803.9,0.84,803.9,0,0,0,0,-6,6,42,9,8,0,88,863,990,967.7,22.3,0.445,0.328,0.0147,0.773,0.0347,4,0.214,0.987,0.0443,21.3,0.953,0.976,0.931,40,39.1,156,3750
2006-05-19,2005,8,33,139,934.55,0.2,5,Dry,42,9,8,6,82,147,0.16,787.5,0.84,787.5,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.75,0.0335,4,0.208,0.958,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,153,3680
2006-05-20,2005,8,34,140,918.55,0.2,5,Dry,42,9,8,6,82,147,0.16,771.5,0.84,771.5,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.415,0.312,0.0139,0.728,0.0324,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2006-05-21,2005,8,34,141,902.9,0.21,5,Dry,42,9,8,6,82,147,0.16,755.9,0.84,755.9,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.706,0.0314,3,0.282,0.987,0.0439,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2006-05-22,2005,8,34,142,887.63,0.21,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2006-05-23,2005,8,34,143,872.76,0.21,5,Dry,42,9,8,6,82,147,0.17,725.8,0.83,725.8,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.373,0.286,0.0126,0.659,0.0292,3,0.269,0.928,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2006-05-24,2005,8,34,144,858.33,0.22,5,Dry,42,9,8,6,82,147,0.17,711.3,0.83,711.3,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0283,3,0.263,0.903,0.0398,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
2006-05-25,2005,8,34,145,844.38,0.22,5,Dry,42,9,8,6,82,147,0.17,697.4,0.83,697.4,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.88,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2006-05-26,2005,8,34,146,830.95,0.23,5,Dry,42,9,8,6,82,147,0.18,684,0.82,684,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,21.9,0.957,0.98,0.938,46.9,46,138,3310
2006-05-27,2005,8,35,147,818.1,0.23,5,Dry,42,9,8,6,82,147,0.18,671.1,0.82,671.1,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.591,0.0259,3,0.244,0.835,0.0366,22,0.957,0.98,0.938,46.2,45.2,136,3260
2006-05-28,2005,8,35,148,805.93,0.23,5,Dry,42,9,8,6,82,147,0.18,658.9,0.82,658.9,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.335,0.241,0.0105,0.576,0.0252,3,0.239,0.815,0.0356,22.1,0.956,0.98,0.937,45.5,44.5,134,3210
2006-05-29,2005,8,35,149,797.7,0.24,5,Dry,42,9,8,6,82,147,0.18,650.7,0.82,650.7,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2006-05-30,2005,8,35,150,789.95,0.24,5,Dry,42,9,8,6,82,147,0.19,643,0.81,643,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.788,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2006-05-31,2005,8,35,151,782.76,0.25,5,Dry,42,9,8,6,82,147,0.19,635.8,0.81,635.8,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.321,0.226,0.00983,0.547,0.0238,3,0.229,0.776,0.0338,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2006-06-01,2005,9,35,152,776.31,0.25,5,Dry,39,9,7,5,59,119,0.15,657.3,0.85,657.3,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.571,0.0248,3,0.238,0.81,0.0352,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2006-06-02,2005,9,35,153,770.11,0.25,5,Dry,39,9,7,5,59,119,0.15,651.1,0.84,651.1,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2006-06-03,2005,9,36,154,761.09,0.26,5,Dry,39,9,7,5,59,119,0.16,642.1,0.84,642.1,0,0,0,0,-5,5,39,9,7,0,64,697,990,966.9,23.1,0.323,0.23,0.00997,0.553,0.024,3,0.231,0.784,0.034,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2006-06-04,2005,9,36,155,749.33,0.26,5,Dry,39,9,7,5,59,119,0.16,630.3,0.84,630.3,0,0,0,0,-5,5,39,9,7,0,64,685,990,966.9,23.1,0.316,0.222,0.00961,0.538,0.0233,3,0.226,0.764,0.0331,22.3,0.956,0.98,0.936,44,43.1,129,3100
2006-06-05,2005,9,36,156,737.57,0.27,5,Dry,39,9,7,5,59,119,0.16,618.6,0.84,618.6,0,0,0,0,-5,5,39,9,7,0,64,674,990,966.9,23.1,0.309,0.214,0.00925,0.524,0.0226,3,0.221,0.744,0.0322,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2006-06-06,2005,9,36,157,725.82,0.27,5,Dry,39,9,7,5,59,119,0.16,606.8,0.84,606.8,0,0,0,0,-5,5,39,9,7,0,64,662,990,966.8,23.2,0.303,0.206,0.0089,0.509,0.0219,3,0.216,0.725,0.0312,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2006-06-07,2005,9,36,158,714.6,0.28,5,Dry,39,9,7,5,59,119,0.17,595.6,0.83,595.6,0,0,0,0,-5,5,39,9,7,0,64,651,990,966.8,23.2,0.296,0.199,0.00856,0.495,0.0213,3,0.211,0.706,0.0304,22.5,0.954,0.98,0.935,41.9,41,123,2950
2006-06-08,2005,9,36,159,704.49,0.28,5,Dry,39,9,7,5,59,119,0.17,585.5,0.83,585.5,0,0,0,0,-5,5,39,9,7,0,64,640,990,966.7,23.3,0.291,0.192,0.00825,0.483,0.0207,3,0.206,0.689,0.0296,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2006-06-09,2005,9,36,160,693.82,0.28,5,Dry,39,9,7,5,59,119,0.17,574.8,0.83,574.8,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.284,0.185,0.00793,0.469,0.0201,3,0.201,0.671,0.0288,22.7,0.953,0.977,0.931,40.5,39.6,119,2850
2006-06-10,2005,9,37,161,683.16,0.29,5,Dry,39,9,7,5,59,119,0.17,564.2,0.83,564.2,0,0,0,0,-5,5,39,9,7,0,64,619,990,966.6,23.4,0.278,0.178,0.00761,0.456,0.0195,3,0.196,0.653,0.0279,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2006-06-11,2005,9,37,162,673.04,0.29,5,Dry,39,9,7,5,59,119,0.18,554,0.82,554,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.273,0.171,0.00731,0.444,0.019,3,0.192,0.636,0.0272,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2006-06-12,2005,9,37,163,662.92,0.3,5,Dry,39,9,7,5,59,119,0.18,543.9,0.82,543.9,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.6,23.4,0.267,0.164,0.00701,0.431,0.0184,3,0.187,0.618,0.0264,22.8,0.95,0.973,0.925,38.6,37.5,113,2700
2006-06-13,2005,9,37,164,653.9,0.3,5,Dry,39,9,7,5,59,119,0.18,534.9,0.82,534.9,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00674,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
2006-06-14,2005,9,37,165,644.33,0.31,5,Dry,39,9,7,5,59,119,0.18,525.3,0.81,525.3,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00646,0.408,0.0174,3,0.179,0.587,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
2006-06-15,2005,9,37,166,634.76,0.31,5,Dry,39,9,7,5,59,119,0.19,515.8,0.81,515.8,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.146,0.00618,0.396,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2570
2006-06-16,2005,9,37,167,625.74,0.32,5,Dry,39,9,7,5,59,119,0.19,506.7,0.81,506.7,0,0,0,0,-5,5,39,9,7,0,64,562,990,966.4,23.6,0.246,0.14,0.00591,0.385,0.0163,3,0.171,0.556,0.0236,23,0.947,0.97,0.919,36.1,35.1,105,2520
2006-06-17,2005,9,38,168,617.81,0.32,5,Dry,39,9,7,5,59,119,0.19,498.8,0.81,498.8,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.134,0.00569,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.5,104,2490
2006-06-18,2005,9,38,169,609.33,0.32,5,Dry,39,9,7,5,59,119,0.2,490.3,0.81,490.3,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.00551,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
2006-06-19,2005,9,38,170,600.85,0.33,5,Dry,39,9,7,5,59,119,0.2,481.9,0.8,481.9,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.126,0.00534,0.358,0.0151,2,0.268,0.626,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2006-06-20,2005,9,38,171,592.38,0.33,5,Dry,39,9,7,5,59,119,0.2,473.4,0.8,473.4,0,0,0,0,-5,5,39,9,7,0,64,528,990,966.3,23.7,0.227,0.122,0.00516,0.349,0.0147,2,0.262,0.611,0.0258,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2006-06-21,2005,9,38,172,584.45,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,423.4,0.72,423.4,0,0,0,0,-9,9,45,10,9,0,97,487,990,966.2,23.8,0.208,0.0989,0.00416,0.306,0.0129,2,0.228,0.535,0.0225,23.2,0.956,0.98,0.937,46.1,45.2,90.4,2170
2006-06-22,2005,9,38,173,576.52,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,415.5,0.72,415.5,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0951,0.004,0.3,0.0126,2,0.223,0.523,0.022,23.3,0.956,0.98,0.937,45.3,44.4,88.9,2130
2006-06-23,2005,9,38,174,569.68,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,408.7,0.72,408.7,0,0,0,0,-9,9,45,10,9,0,97,473,990,966.2,23.8,0.202,0.0919,0.00386,0.294,0.0123,2,0.218,0.513,0.0215,23.3,0.955,0.98,0.936,44.7,43.8,87.5,2100
2006-06-24,2005,9,39,175,562.3,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,401.3,0.71,401.3,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0884,0.0037,0.288,0.0121,2,0.213,0.502,0.021,23.4,0.955,0.98,0.936,43.9,43,86.1,2070
2006-06-25,2005,9,39,176,554.92,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,393.9,0.71,393.9,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0849,0.00355,0.282,0.0118,2,0.208,0.49,0.0205,23.4,0.954,0.98,0.935,43.1,42.3,84.6,2030
2006-06-26,2005,9,39,177,547.53,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,386.5,0.71,386.5,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0814,0.0034,0.276,0.0115,2,0.203,0.479,0.02,23.5,0.953,0.98,0.934,42.4,41.5,83.1,1990
2006-06-27,2005,9,39,178,540.15,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,379.1,0.7,379.1,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.078,0.00325,0.27,0.0113,2,0.198,0.468,0.0195,23.5,0.952,0.979,0.933,41.6,40.8,81.5,1960
2006-06-28,2005,9,39,179,533.32,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,372.3,0.7,372.3,0,0,0,0,-9,9,45,10,9,0,97,436,990,966,24,0.19,0.0747,0.00311,0.264,0.011,2,0.194,0.458,0.0191,23.5,0.951,0.978,0.93,40.9,40,80,1920
2006-06-29,2005,9,39,180,526.48,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,365.5,0.69,365.5,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0715,0.00298,0.259,0.0108,2,0.189,0.448,0.0186,23.6,0.951,0.976,0.928,40.2,39.2,78.5,1880
2006-06-30,2005,9,39,181,520.74,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,359.7,0.69,359.7,0,0,0,0,-9,9,45,10,9,0,97,424,990,965.9,24.1,0.185,0.0688,0.00286,0.254,0.0106,2,0.185,0.439,0.0183,23.6,0.95,0.975,0.926,39.6,38.6,77.2,1850
2006-07-01,2005,10,40,182,513.35,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,378.4,0.74,378.4,0,0,0,0,-6,6,42,9,8,0,76,437,990,965.9,24.1,0.19,0.0776,0.00322,0.267,0.0111,2,0.198,0.465,0.0193,23.6,0.952,0.98,0.933,41.7,40.9,81.8,1960
2006-07-02,2005,10,40,183,506.52,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,371.5,0.73,371.5,0,0,0,0,-6,6,42,9,8,0,76,431,990,965.9,24.1,0.187,0.0744,0.00308,0.262,0.0109,2,0.193,0.455,0.0189,23.7,0.951,0.978,0.931,41,40.1,80.2,1930
2006-07-03,2005,10,40,184,500.78,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,365.8,0.73,365.8,0,0,0,0,-6,6,42,9,8,0,76,425,990,965.9,24.1,0.185,0.0716,0.00297,0.257,0.0106,2,0.189,0.446,0.0185,23.7,0.951,0.977,0.929,40.4,39.5,78.9,1890
2006-07-04,2005,10,40,185,494.49,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,359.5,0.73,359.5,0,0,0,0,-6,6,42,9,8,0,76,418,990,965.8,24.2,0.183,0.0687,0.00284,0.252,0.0104,2,0.185,0.437,0.0181,23.7,0.95,0.975,0.926,39.7,38.8,77.5,1860
2006-07-05,2005,10,40,186,488.2,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,353.2,0.72,353.2,0,0,0,0,-6,6,42,9,8,0,76,412,990,965.8,24.2,0.181,0.0657,0.00271,0.247,0.0102,2,0.181,0.428,0.0177,23.8,0.949,0.974,0.924,39.1,38.1,76.1,1830
2006-07-06,2005,10,40,187,481.91,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,346.9,0.72,346.9,0,0,0,0,-6,6,42,9,8,0,76,406,990,965.8,24.2,0.179,0.0627,0.00259,0.242,0.00997,2,0.177,0.418,0.0173,23.8,0.948,0.973,0.922,38.4,37.3,74.7,1790
2006-07-07,2005,10,40,188,475.62,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,340.6,0.72,340.6,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0598,0.00246,0.236,0.00974,2,0.172,0.409,0.0168,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
2006-07-08,2005,10,41,189,469.88,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,334.9,0.71,334.9,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.175,0.0571,0.00235,0.232,0.00954,2,0.169,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,72,1730
2006-07-09,2005,10,41,190,464.14,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,329.1,0.71,329.1,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.173,0.0544,0.00224,0.227,0.00933,2,0.165,0.392,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2006-07-10,2005,10,41,191,458.39,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,323.4,0.7,323.4,0,0,0,0,-6,6,42,9,8,0,76,382,990,965.7,24.3,0.17,0.0516,0.00212,0.222,0.00913,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2006-07-11,2005,10,41,192,453.74,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,318.7,0.7,318.7,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0494,0.00203,0.218,0.00896,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
2006-07-12,2005,10,41,193,448.55,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,313.6,0.7,313.6,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2006-07-13,2005,10,41,194,443.35,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,308.4,0.7,308.4,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0445,0.00183,0.21,0.00859,2,0.151,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2006-07-14,2005,10,41,195,438.16,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,303.2,0.69,303.2,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0421,0.00172,0.205,0.00841,2,0.147,0.353,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2006-07-15,2005,10,42,196,432.96,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,298,0.69,298,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.162,0.0396,0.00162,0.201,0.00823,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2006-07-16,2005,10,42,197,427.77,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,292.8,0.68,292.8,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0372,0.00152,0.197,0.00804,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.6,63.1,1520
2006-07-17,2005,10,42,198,423.12,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,288.1,0.68,288.1,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2006-07-18,2005,10,42,199,418.47,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,283.5,0.68,283.5,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0328,0.00134,0.189,0.00772,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.6,61.1,1470
2006-07-19,2005,10,42,200,413.82,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,278.8,0.67,278.8,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0306,0.00125,0.185,0.00755,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.1,1440
2006-07-20,2005,10,42,201,409.17,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,274.2,0.67,274.2,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0284,0.00116,0.182,0.00739,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.1,1420
2006-07-21,2005,10,42,202,404.53,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,269.5,0.67,269.5,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.151,0.0262,0.00107,0.178,0.00723,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.1,1400
2006-07-22,2005,10,43,203,400.97,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,266,0.66,266,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0245,0.000998,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
2006-07-23,2005,10,43,204,396.87,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,261.9,0.66,261.9,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0226,0.000918,0.171,0.00696,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.5,1360
2006-07-24,2005,10,43,205,392.77,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,257.8,0.66,257.8,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0207,0.000839,0.168,0.00682,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
2006-07-25,2005,10,43,206,388.67,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,253.7,0.65,253.7,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0187,0.00076,0.165,0.00668,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.4,54.7,1310
2006-07-26,2005,10,43,207,384.57,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,249.6,0.65,249.6,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.144,0.017,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.8,26.9,53.9,1290
2006-07-27,2005,10,43,208,380.46,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,245.5,0.65,245.5,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000673,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,52.9,1270
2006-07-28,2005,10,43,209,376.36,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,241.4,0.64,241.4,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
2006-07-29,2005,10,44,210,372.81,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,237.8,0.64,237.8,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000645,0.156,0.00632,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.3,1230
2006-07-30,2005,10,44,211,369.25,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,234.3,0.63,234.3,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.5,1210
2006-07-31,2005,10,44,212,365.7,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,230.7,0.63,230.7,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0101,24.5,0.923,0.97,0.896,25.6,24.8,49.7,1190
2006-08-01,2005,11,44,213,362.14,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,247.1,0.68,247.1,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.109,0.267,0.0108,24.5,0.929,0.97,0.901,27.6,26.8,53.5,1280
2006-08-02,2005,11,44,214,356.95,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,241.9,0.68,241.9,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0163,0.000657,0.155,0.00626,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.4,1260
2006-08-03,2005,11,44,215,353.39,0.5,4,Mod_Dry,39,7,5,4,60,115,0.33,238.4,0.68,238.4,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.138,0.016,0.000645,0.154,0.00619,2,0.103,0.257,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2006-08-04,2005,11,44,216,349.29,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,234.3,0.67,234.3,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2006-08-05,2005,11,45,217,345.19,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,230.2,0.67,230.2,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00603,2,0.0979,0.248,0.00997,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1190
2006-08-06,2005,11,45,218,341.09,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,226.1,0.66,226.1,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00596,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2006-08-07,2005,11,45,219,336.99,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,222,0.66,222,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000587,0.146,0.00588,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
2006-08-08,2005,11,45,220,332.89,0.53,4,Mod_Dry,39,7,5,4,60,115,0.34,217.9,0.66,217.9,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.13,0.0143,0.000572,0.145,0.0058,1,0.237,0.381,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2006-08-09,2005,11,45,221,329.33,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,214.3,0.65,214.3,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2006-08-10,2005,11,45,222,325.78,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,210.8,0.65,210.8,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000547,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
2006-08-11,2005,11,45,223,322.22,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,207.2,0.64,207.2,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000535,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1130
2006-08-12,2005,11,46,224,318.67,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,203.7,0.64,203.7,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000522,0.138,0.00554,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2006-08-13,2005,11,46,225,315.11,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,200.1,0.64,200.1,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2006-08-14,2005,11,46,226,312.65,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,197.7,0.63,197.7,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000501,0.136,0.00543,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.7,44.7,1070
2006-08-15,2005,11,46,227,309.64,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,194.6,0.63,194.6,0,0,0,0,-4,4,39,7,5,0,64,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2006-08-16,2005,11,46,228,306.64,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,191.6,0.63,191.6,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2006-08-17,2005,11,46,229,303.63,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,188.6,0.62,188.6,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
2006-08-18,2005,11,46,230,300.62,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,185.6,0.62,185.6,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2006-08-19,2005,11,47,231,297.61,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,182.6,0.61,182.6,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,991
2006-08-20,2005,11,47,232,294.6,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,179.6,0.61,179.6,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2006-08-21,2005,11,47,233,291.6,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,176.6,0.61,176.6,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000428,0.127,0.00504,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,956
2006-08-22,2005,11,47,234,288.59,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173.6,0.6,173.6,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,938
2006-08-23,2005,11,47,235,286.13,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,171.1,0.6,171.1,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,923
2006-08-24,2005,11,47,236,283.67,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,168.7,0.59,168.7,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2006-08-25,2005,11,47,237,281.21,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,166.2,0.59,166.2,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00988,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
2006-08-26,2005,11,48,238,278.74,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,163.7,0.59,163.7,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2006-08-27,2005,11,48,239,276.28,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,161.3,0.58,161.3,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00946,0.000375,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.2,36,36,865
2006-08-28,2005,11,48,240,273.82,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158.8,0.58,158.8,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00925,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2006-08-29,2005,11,48,241,271.36,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,156.4,0.58,156.4,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00904,0.000359,0.118,0.00467,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2006-08-30,2005,11,48,242,268.9,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,153.9,0.57,153.9,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00463,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.4,34.4,825
2006-08-31,2005,11,48,243,266.44,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,151.4,0.57,151.4,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00862,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,811
2006-09-01,2005,12,48,244,263.98,0.62,4,Mod_Dry,34,6,4,3,44,91,0.34,173,0.66,173,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0105,0.000414,0.123,0.00486,1,0.176,0.299,0.0118,24.9,0.946,0.976,0.924,40,39.1,39.1,938
2006-09-02,2005,12,49,245,259.88,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,168.9,0.65,168.9,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.17,0.291,0.0115,25,0.945,0.974,0.92,39.1,38.1,38.1,914
2006-09-03,2005,12,49,246,256.32,0.64,4,Mod_Dry,34,6,4,3,44,91,0.35,165.3,0.65,165.3,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.0098,0.000388,0.119,0.00472,1,0.166,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.2,37.2,892
2006-09-04,2005,12,49,247,252.77,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.0095,0.000376,0.118,0.00465,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
2006-09-05,2005,12,49,248,250.31,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,159.3,0.64,159.3,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00929,0.000367,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2006-09-06,2005,12,49,249,247.3,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,156.3,0.63,156.3,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00904,0.000357,0.115,0.00455,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35,35,841
2006-09-07,2005,12,49,250,244.29,0.67,4,Mod_Dry,34,6,4,3,44,91,0.37,153.3,0.63,153.3,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00878,0.000347,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2006-09-08,2005,12,49,251,241.28,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,150.3,0.62,150.3,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00852,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2006-09-09,2005,12,50,252,238.28,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,147.3,0.62,147.3,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00827,0.000326,0.111,0.00439,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,34,33,33,792
2006-09-10,2005,12,50,253,235.27,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,144.3,0.61,144.3,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00433,1,0.137,0.247,0.00974,25.1,0.937,0.97,0.908,33.3,32.3,32.3,776
2006-09-11,2005,12,50,254,232.81,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,141.8,0.61,141.8,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00429,1,0.134,0.243,0.00956,25.2,0.936,0.97,0.907,32.7,31.8,31.8,762
2006-09-12,2005,12,50,255,230.35,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,139.3,0.6,139.3,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00759,0.000299,0.108,0.00424,1,0.131,0.238,0.00938,25.2,0.934,0.97,0.906,32.2,31.2,31.2,749
