date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-09-13,2005,12,50,256,227.89,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,136.9,0.6,136.9,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.00739,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
2006-09-14,2005,12,50,257,225.42,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,134.4,0.6,134.4,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0985,0.00718,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30.1,30.1,722
2006-09-15,2005,12,50,258,222.96,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,132,0.59,132,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00697,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2006-09-16,2005,12,51,259,220.5,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,129.5,0.59,129.5,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00676,0.000265,0.104,0.00406,1,0.117,0.221,0.00867,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2006-09-17,2005,12,51,260,219.14,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.000261,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2006-09-18,2005,12,51,261,217.22,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-09-19,2005,12,51,262,215.31,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,124.3,0.58,124.3,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2006-09-20,2005,12,51,263,213.39,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,122.4,0.57,122.4,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,655
2006-09-21,2005,12,51,264,211.48,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,120.5,0.57,120.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0936,0.00599,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2006-09-22,2005,12,51,265,209.57,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,118.6,0.57,118.6,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0987,0.00387,1,0.103,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-09-23,2005,12,52,266,207.65,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,116.7,0.56,116.7,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00567,0.000222,0.0979,0.00383,1,0.1,0.198,0.00774,25.4,0.923,0.97,0.895,26.8,26,26,623
2006-09-24,2005,12,52,267,205.74,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,114.7,0.56,114.7,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.0055,0.000215,0.0971,0.0038,1,0.0974,0.194,0.00761,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2006-09-25,2005,12,52,268,203.82,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,112.8,0.55,112.8,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00534,0.000209,0.0962,0.00376,1,0.0948,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2006-09-26,2005,12,52,269,201.91,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,110.9,0.55,110.9,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00518,0.000202,0.0954,0.00373,1,0.0922,0.188,0.00733,25.4,0,0,0,0,0,0,0
2006-09-27,2005,12,52,270,199.99,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,109,0.55,109,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.00501,0.000196,0.0945,0.00369,1,0.0896,0.184,0.00719,25.4,0,0,0,0,0,0,0
2006-09-28,2005,12,52,271,199.72,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,108.7,0.54,108.7,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0893,0.184,0.00718,25.4,0,0,0,0,0,0,0
2006-09-29,2005,12,52,272,197.81,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,106.8,0.54,106.8,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00483,0.000189,0.0936,0.00366,1,0.0867,0.18,0.00704,25.4,0,0,0,0,0,0,0
2006-09-30,2005,12,53,273,196.44,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,105.4,0.54,105.4,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0883,0.00471,0.000184,0.093,0.00363,1,0.0848,0.178,0.00695,25.4,0,0,0,0,0,0,0
2006-10-01,2006,1,1,274,195.07,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2006-10-02,2006,1,1,275,193.16,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2006-10-03,2006,1,1,276,191.79,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-10-04,2006,1,1,277,190.42,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2006-10-05,2006,1,1,278,192.89,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2006-10-06,2006,1,1,279,195.35,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00615,0.00024,0.0983,0.00384,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2006-10-07,2006,1,1,280,192.34,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.097,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
2006-10-08,2006,1,2,281,189.88,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
2006-10-09,2006,1,2,282,188.51,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-10-10,2006,1,2,283,186.6,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2006-10-11,2006,1,2,284,184.68,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2006-10-12,2006,1,2,285,182.77,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2006-10-13,2006,1,2,286,180.85,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000192,0.0919,0.0036,1,0.0881,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2006-10-14,2006,1,2,287,178.94,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
2006-10-15,2006,1,3,288,177.57,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000182,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2006-10-16,2006,1,3,289,176.21,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.5,22.7,22.7,546
2006-10-17,2006,1,3,290,175.93,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2006-10-18,2006,1,3,291,176.21,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.2,0.59,103.2,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00452,0.000177,0.0899,0.00352,1,0.0818,0.172,0.00672,25.4,0.913,0.97,0.885,23.5,22.7,22.7,546
2006-10-19,2006,1,3,292,176.48,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0822,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2006-10-20,2006,1,3,293,175.66,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,102.7,0.58,102.7,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00448,0.000175,0.0897,0.00351,1,0.0811,0.171,0.00668,25.4,0.912,0.97,0.885,23.3,22.6,22.6,543
2006-10-21,2006,1,3,294,174.29,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,101.3,0.58,101.3,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00436,0.000171,0.0891,0.00349,1,0.0792,0.168,0.00659,25.4,0.911,0.969,0.884,23,22.3,22.3,535
2006-10-22,2006,1,4,295,172.92,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.92,0.58,99.92,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,527
2006-10-23,2006,1,4,296,171.56,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,98.56,0.57,98.56,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0756,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2006-10-24,2006,1,4,297,169.64,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.64,0.57,96.64,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.073,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,511
2006-10-25,2006,1,4,298,167.73,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,94.73,0.56,94.73,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2006-10-26,2006,1,4,299,166.36,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.36,0.56,93.36,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2006-10-27,2006,1,4,300,164.99,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,91.99,0.56,91.99,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0814,0.00357,0.00014,0.085,0.00333,1,0.0667,0.152,0.00594,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
2006-10-28,2006,1,4,301,163.63,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.63,0.55,90.63,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0809,0.00345,0.000135,0.0844,0.00331,1,0.0649,0.149,0.00585,25.4,0.922,0.965,0.889,20.8,20.1,20.1,481
2006-10-29,2006,1,5,302,163.35,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.35,0.55,90.35,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00343,0.000134,0.0843,0.0033,1,0.0645,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
2006-10-30,2006,1,5,303,162.53,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,89.53,0.55,89.53,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0805,0.00336,0.000132,0.0839,0.00329,1,0.0634,0.147,0.00577,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2006-10-31,2006,1,5,304,163.9,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.9,0.56,90.9,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00348,0.000136,0.0845,0.00331,1,0.0652,0.15,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,483
2006-11-01,2006,2,5,305,166.36,0.89,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2006-11-02,2006,2,5,306,166.64,0.89,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.1,0.193,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
2006-11-03,2006,2,5,307,169.64,0.88,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00592,0.000232,0.0939,0.00368,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2006-11-04,2006,2,5,308,171.56,0.88,5,Dry,23,4,2,2,19,50,0.29,121.6,0.71,121.6,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00608,0.000238,0.0948,0.00371,1,0.107,0.201,0.00788,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2006-11-05,2006,2,6,309,172.38,0.88,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2006-11-06,2006,2,6,310,174.29,0.87,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00376,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-11-07,2006,2,6,311,175.66,0.87,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0965,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2006-11-08,2006,2,6,312,179.21,0.86,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2006-11-09,2006,2,6,313,180.58,0.86,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2006-11-10,2006,2,6,314,179.21,0.86,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2006-11-11,2006,2,6,315,177.3,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,110.3,0.62,110.3,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0868,0.00513,0.000201,0.0919,0.0036,1,0.0914,0.183,0.00717,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2006-11-12,2006,2,7,316,175.39,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,108.4,0.62,108.4,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0861,0.00496,0.000194,0.0911,0.00357,1,0.0888,0.18,0.00704,25.4,0.917,0.97,0.889,24.7,24,24,575
2006-11-13,2006,2,7,317,176.21,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,109.2,0.62,109.2,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00503,0.000197,0.0915,0.00358,1,0.0899,0.181,0.0071,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2006-11-14,2006,2,7,318,176.48,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,109.5,0.62,109.5,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00506,0.000198,0.0916,0.00358,1,0.0903,0.182,0.00712,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2006-11-15,2006,2,7,319,176.21,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,109.2,0.62,109.2,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00503,0.000197,0.0915,0.00358,1,0.0899,0.181,0.0071,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2006-11-16,2006,2,7,320,175.93,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,108.9,0.62,108.9,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.00501,0.000196,0.0913,0.00357,1,0.0896,0.181,0.00708,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2006-11-17,2006,2,7,321,177.3,0.87,4,Mod_Dry,29,4,2,2,30,67,0.38,110.3,0.62,110.3,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0868,0.00513,0.000201,0.0919,0.0036,1,0.0914,0.183,0.00717,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2006-11-18,2006,2,7,322,179.21,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,112.2,0.63,112.2,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.00529,0.000207,0.0928,0.00363,1,0.094,0.187,0.00731,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2006-11-19,2006,2,8,323,181.13,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00545,0.000213,0.0936,0.00366,1,0.0966,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2006-11-20,2006,2,8,324,183.04,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.00022,0.0945,0.00369,1,0.0992,0.194,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2006-11-21,2006,2,8,325,181.67,0.85,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000272,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
2006-11-22,2006,2,8,326,179.76,0.86,5,Dry,23,4,2,2,19,50,0.28,129.8,0.72,129.8,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00678,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2006-11-23,2006,2,8,327,177.85,0.86,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2006-11-24,2006,2,8,328,175.93,0.87,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-11-25,2006,2,8,329,178.94,0.86,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2006-11-26,2006,2,9,330,183.59,0.85,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.00711,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2006-11-27,2006,2,9,331,188.78,0.83,5,Dry,23,4,2,2,19,50,0.27,138.8,0.73,138.8,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00755,0.000295,0.102,0.004,1,0.13,0.232,0.00908,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2006-11-28,2006,2,9,332,189.06,0.83,5,Dry,23,4,2,2,19,50,0.26,139.1,0.74,139.1,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0948,0.00757,0.000296,0.102,0.004,1,0.13,0.233,0.0091,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2006-11-29,2006,2,9,333,186.6,0.84,5,Dry,23,4,2,2,19,50,0.27,136.6,0.73,136.6,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00893,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2006-11-30,2006,2,9,334,183.59,0.85,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.00711,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2006-12-01,2006,3,9,335,180.58,0.86,5,Dry,26,4,3,2,24,59,0.33,121.6,0.67,121.6,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0962,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2006-12-02,2006,3,9,336,179.21,0.86,5,Dry,26,4,3,2,24,59,0.33,120.2,0.67,120.2,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00597,0.000233,0.0956,0.00374,1,0.105,0.2,0.00784,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2006-12-03,2006,3,10,337,177.85,0.86,5,Dry,26,4,3,2,24,59,0.33,118.8,0.67,118.8,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00585,0.000229,0.095,0.00372,1,0.103,0.198,0.00774,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2006-12-04,2006,3,10,338,179.76,0.86,5,Dry,26,4,3,2,24,59,0.33,120.8,0.67,120.8,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00601,0.000235,0.0958,0.00375,1,0.106,0.201,0.00788,25.4,0.925,0.97,0.898,27.8,27,27,647
2006-12-05,2006,3,10,339,184.96,0.84,5,Dry,26,4,3,2,24,59,0.32,126,0.68,126,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00646,0.000253,0.0981,0.00384,1,0.113,0.211,0.00824,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-12-06,2006,3,10,340,188.51,0.83,5,Dry,26,4,3,2,24,59,0.31,129.5,0.69,129.5,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00676,0.000264,0.0996,0.0039,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2006-12-07,2006,3,10,341,188.78,0.83,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2006-12-08,2006,3,10,342,190.7,0.83,5,Dry,26,4,3,2,24,59,0.31,131.7,0.69,131.7,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00694,0.000271,0.101,0.00393,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2006-12-09,2006,3,10,343,193.16,0.82,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2006-12-10,2006,3,11,344,194.53,0.82,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2006-12-11,2006,3,11,345,195.35,0.81,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2006-12-12,2006,3,11,346,196.17,0.81,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2006-12-13,2006,3,11,347,199.17,0.8,5,Dry,26,4,3,2,24,59,0.3,140.2,0.7,140.2,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2006-12-14,2006,3,11,348,202.18,0.79,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2006-12-15,2006,3,11,349,204.1,0.79,5,Dry,26,4,3,2,24,59,0.29,145.1,0.71,145.1,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.937,0.97,0.908,33.8,32.7,32.7,786
2006-12-16,2006,3,11,350,206.01,0.78,5,Dry,26,4,3,2,24,59,0.29,147,0.71,147,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00825,0.000323,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2006-12-17,2006,3,12,351,207.92,0.78,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2006-12-18,2006,3,12,352,209.84,0.77,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2006-12-19,2006,3,12,353,212.3,0.76,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2006-12-20,2006,3,12,354,214.76,0.75,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2006-12-21,2006,3,12,355,217.22,0.75,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2006-12-22,2006,3,12,356,219.68,0.74,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2006-12-23,2006,3,12,357,219.96,0.74,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2006-12-24,2006,3,13,358,216.95,0.75,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2006-12-25,2006,3,13,359,217.77,0.74,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2006-12-26,2006,3,13,360,220.23,0.74,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2006-12-27,2006,3,13,361,222.14,0.73,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2006-12-28,2006,3,13,362,223.51,0.72,5,Dry,26,4,3,2,24,59,0.26,164.5,0.74,164.5,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,894
2006-12-29,2006,3,13,363,227.07,0.71,5,Dry,26,4,3,2,24,59,0.26,168.1,0.74,168.1,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000395,0.117,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.1,38.1,915
2006-12-30,2006,3,13,364,231.17,0.7,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2006-12-31,2006,3,14,365,236.36,0.69,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2007-01-01,2006,4,14,1,239.92,0.68,5,Dry,29,5,4,2,33,73,0.3,166.9,0.7,166.9,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00994,0.000392,0.118,0.00464,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.7,37.7,905
2007-01-02,2006,4,14,2,245.11,0.66,5,Dry,29,5,4,2,33,73,0.3,172.1,0.7,172.1,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2007-01-03,2006,4,14,3,250.85,0.65,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2007-01-04,2006,4,14,4,256.6,0.64,5,Dry,29,5,4,2,33,73,0.28,183.6,0.72,183.6,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2007-01-05,2006,4,14,5,263.98,0.62,5,Dry,29,5,4,2,33,73,0.28,191,0.72,191,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00508,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2007-01-06,2006,4,14,6,270.82,0.61,5,Dry,29,5,4,2,33,73,0.27,197.8,0.73,197.8,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2007-01-07,2006,4,15,7,279.29,0.6,5,Dry,29,5,4,2,33,73,0.26,206.3,0.74,206.3,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2007-01-08,2006,4,15,8,287.22,0.58,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2007-01-09,2006,4,15,9,295.7,0.57,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2007-01-10,2006,4,15,10,303.08,0.56,5,Dry,29,5,4,2,33,73,0.24,230.1,0.76,230.1,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2007-01-11,2006,4,15,11,308.82,0.56,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.00591,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2007-01-12,2006,4,15,12,314.57,0.55,5,Dry,29,5,4,2,33,73,0.23,241.6,0.77,241.6,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2007-01-13,2006,4,15,13,321.4,0.54,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2007-01-14,2006,4,16,14,331.52,0.53,5,Dry,29,5,4,2,33,73,0.22,258.5,0.78,258.5,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.021,0.000843,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2007-01-15,2006,4,16,15,342.73,0.52,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2007-01-16,2006,4,16,16,354.49,0.5,5,Dry,29,5,4,2,33,73,0.21,281.5,0.79,281.5,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0319,0.00128,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1470
2007-01-17,2006,4,16,17,368.43,0.49,5,Dry,29,5,4,2,33,73,0.2,295.4,0.8,295.4,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0384,0.00155,0.192,0.00774,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.5,1550
2007-01-18,2006,4,16,18,381.83,0.48,5,Dry,29,5,4,2,33,73,0.19,308.8,0.81,308.8,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0448,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
2007-01-19,2006,4,16,19,396.87,0.46,5,Dry,29,5,4,2,33,73,0.18,323.9,0.82,323.9,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0519,0.00211,0.215,0.00874,2,0.161,0.376,0.0153,24.2,0.944,0.97,0.916,36.3,35.3,70.5,1690
2007-01-20,2006,4,16,20,411.36,0.45,5,Dry,29,5,4,2,33,73,0.18,338.4,0.82,338.4,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2007-01-21,2006,4,17,21,426.95,0.44,5,Dry,29,5,4,2,33,73,0.17,353.9,0.83,353.9,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0661,0.0027,0.24,0.0098,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.3,1850
2007-01-22,2006,4,17,22,441.44,0.42,5,Dry,29,5,4,2,33,73,0.17,368.4,0.83,368.4,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0729,0.00299,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.979,0.93,41.2,40.3,80.6,1930
2007-01-23,2006,4,17,23,456.48,0.41,5,Dry,29,5,4,2,33,73,0.16,383.5,0.84,383.5,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.08,0.00329,0.264,0.0109,2,0.201,0.466,0.0191,23.9,0.953,0.98,0.934,42.8,41.9,83.9,2010
2007-01-24,2006,4,17,24,469.88,0.4,5,Dry,29,5,4,2,33,73,0.15,396.9,0.84,396.9,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0863,0.00355,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.7,2080
2007-01-25,2006,4,17,25,483.28,0.39,5,Dry,29,5,4,2,33,73,0.15,410.3,0.85,410.3,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0927,0.00382,0.286,0.0118,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2007-01-26,2006,4,17,26,496.67,0.39,5,Dry,29,5,4,2,33,73,0.15,423.7,0.85,423.7,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.198,0.099,0.0041,0.297,0.0123,2,0.228,0.526,0.0218,23.6,0.957,0.98,0.937,47,46,92.1,2210
2007-01-27,2006,4,17,27,510.62,0.38,5,Dry,29,5,4,2,33,73,0.14,437.6,0.86,437.6,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.203,0.106,0.00438,0.309,0.0128,2,0.238,0.547,0.0227,23.6,0.957,0.98,0.938,48.4,47.4,94.9,2280
2007-01-28,2006,4,18,28,522.92,0.37,5,Dry,29,5,4,2,33,73,0.14,449.9,0.86,449.9,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.111,0.00463,0.319,0.0133,2,0.246,0.565,0.0235,23.5,0.958,0.98,0.939,49.6,48.2,96.4,2310
2007-01-29,2006,4,18,29,536.87,0.36,5,Dry,29,5,4,2,33,73,0.14,463.9,0.86,463.9,0,0,0,0,-2,2,29,5,4,0,35,502,990,966,24,0.213,0.118,0.00492,0.331,0.0138,2,0.256,0.586,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2007-01-30,2006,4,18,30,551.36,0.35,5,Dry,29,5,4,2,33,73,0.13,478.4,0.87,478.4,0,0,0,0,-2,2,29,5,4,0,35,516,990,966.1,23.9,0.22,0.125,0.00522,0.345,0.0144,2,0.265,0.61,0.0255,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2007-01-31,2006,4,18,31,565.85,0.35,5,Dry,29,5,4,2,33,73,0.13,492.9,0.87,492.9,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.228,0.132,0.00552,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.5,34.5,103,2480
2007-02-01,2006,5,18,32,579.25,0.34,5,Dry,31,6,4,3,41,85,0.15,494.3,0.85,494.3,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.231,0.132,0.00556,0.363,0.0153,3,0.165,0.528,0.0222,23.3,0.946,0.97,0.917,35.5,34.5,103,2480
2007-02-02,2006,5,18,33,591.56,0.33,5,Dry,31,6,4,3,41,85,0.14,506.6,0.86,506.6,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.139,0.00587,0.377,0.0159,3,0.17,0.548,0.0231,23.2,0.947,0.97,0.918,36.4,35.3,106,2540
2007-02-03,2006,5,18,34,603.86,0.33,5,Dry,31,6,4,3,41,85,0.14,518.9,0.86,518.9,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2007-02-04,2006,5,19,35,622.18,0.32,5,Dry,31,6,4,3,41,85,0.14,537.2,0.86,537.2,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00677,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
2007-02-05,2006,5,19,36,644.33,0.31,5,Dry,31,6,4,3,41,85,0.13,559.3,0.87,559.3,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.268,0.175,0.00742,0.442,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.8,117,2800
2007-02-06,2006,5,19,37,668.67,0.3,5,Dry,31,6,4,3,41,85,0.13,583.7,0.87,583.7,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00815,0.472,0.0202,3,0.205,0.678,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,122,2920
2007-02-07,2006,5,19,38,695.74,0.28,5,Dry,31,6,4,3,41,85,0.12,610.7,0.88,610.7,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00896,0.506,0.0217,3,0.217,0.723,0.031,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2007-02-08,2006,5,19,39,724.99,0.27,5,Dry,31,6,4,3,41,85,0.12,640,0.88,640,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.314,0.229,0.00985,0.542,0.0234,3,0.23,0.773,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3170
2007-02-09,2006,5,19,40,756.44,0.26,5,Dry,31,6,4,3,41,85,0.11,671.4,0.89,671.4,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.25,0.0108,0.581,0.0252,3,0.245,0.826,0.0358,22.2,0.957,0.98,0.938,46.7,45.8,137,3300
2007-02-10,2006,5,19,41,778.78,0.25,5,Dry,31,6,4,3,41,85,0.11,693.8,0.89,693.8,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.264,0.0115,0.609,0.0265,3,0.255,0.863,0.0376,22.1,0.957,0.98,0.938,48,47.1,141,3390
2007-02-11,2006,5,20,42,804.25,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,699.3,0.87,699.3,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.351,0.268,0.0117,0.619,0.027,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.2,142,3400
2007-02-12,2006,5,20,43,838.56,0.22,4,Mod_Dry,36,6,5,4,54,105,0.13,733.6,0.88,733.6,0,0,0,0,-4,4,36,6,5,0,58,781,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.0291,3,0.273,0.934,0.0411,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2007-02-13,2006,5,20,44,872.76,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,767.8,0.88,767.8,0,0,0,0,-4,4,36,6,5,0,58,815,990,967.4,22.6,0.401,0.311,0.0137,0.711,0.0315,3,0.285,0.996,0.0441,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2007-02-14,2006,5,20,45,914.04,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,809,0.89,809,0,0,0,0,-4,4,36,6,5,0,58,856,990,967.6,22.4,0.439,0.331,0.0147,0.769,0.0343,4,0.216,0.985,0.0439,21.5,0.954,0.977,0.932,40.6,39.7,159,3810
2007-02-15,2006,5,20,46,962.76,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,857.8,0.89,857.8,0,0,0,0,-4,4,36,6,5,0,58,905,990,967.8,22.2,0.483,0.354,0.0159,0.837,0.0376,4,0.232,1.07,0.0481,21.2,0.955,0.98,0.936,42.5,41.7,167,4000
2007-02-16,2006,5,20,47,1014.2,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,909.2,0.9,909.2,0,0,0,0,-4,4,36,6,5,0,58,956,990,967.9,22.1,0.53,0.379,0.0172,0.909,0.0412,4,0.249,1.16,0.0525,20.9,0.956,0.98,0.936,44.5,43.6,175,4190
2007-02-17,2006,5,20,48,1073.4,0.17,4,Mod_Dry,36,6,5,4,54,105,0.098,968.4,0.9,968.4,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.584,0.408,0.0186,0.992,0.0454,4,0.269,1.26,0.0577,20.6,0.956,0.98,0.937,46.8,45.8,183,4400
2007-02-18,2006,5,21,49,1135.2,0.16,4,Mod_Dry,36,6,5,4,54,105,0.092,1030,0.91,1030,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.665,0.491,0.0226,1.16,0.0533,4,0.286,1.44,0.0665,20.2,0.955,0.98,0.936,48.8,47.8,191,4590
2007-02-19,2006,5,21,50,1204.9,0.15,4,Mod_Dry,36,6,5,4,54,105,0.087,1100,0.91,1100,0,0,0,0,-4,4,36,6,5,0,58,1150,990,968.5,21.5,0.767,0.648,0.0302,1.41,0.0659,4,0.3,1.71,0.0799,19.7,0.954,0.98,0.935,50.8,48.2,193,4630
2007-02-20,2006,5,21,51,1277.1,0.14,4,Mod_Dry,36,6,5,4,54,105,0.082,1172,0.92,1100,72,16,2,2,-2,54,52,8,7,2,108,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.0681,4,0.3,1.74,0.0822,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2007-02-21,2006,5,21,52,1357.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1196,0.88,1100,96,22,3,3,-2,70,71,11,10,3,163,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2007-02-22,2006,5,21,53,1415.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1254,0.89,1100,154,35,5,5,0,109,84,13,12,5,202,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2007-02-23,2006,5,21,54,1462.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1301,0.89,1100,201,45,6,6,1,143,94,14,13,6,236,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2007-02-24,2006,5,21,55,1510.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1348,0.89,1100,248,51,7,8,2,180,100,15,15,7,273,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2007-02-25,2006,5,22,56,1558.2,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1396,0.9,1100,296,51,9,9,4,223,100,17,16,9,316,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2007-02-26,2006,5,22,57,1607,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1445,0.9,1100,345,51,10,11,5,268,100,18,18,10,361,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47,46.1,184,4420
2007-02-27,2006,5,22,58,1649.8,0.099,2,Mod_Wet,49,8,7,5,93,162,0.098,1488,0.9,1100,388,51,10,12,7,308,100,18,19,12,401,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2007-02-28,2006,5,22,59,1686.3,0.094,2,Mod_Wet,49,8,7,5,93,162,0.096,1524,0.9,1100,424,51,10,13,8,342,100,18,20,13,435,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2007-03-01,2006,6,22,60,1716.5,0.09,2,Mod_Wet,59,11,12,13,144,239,0.14,1477,0.86,1100,377,41,7,11,-2,320,100,18,23,11,464,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-03-02,2006,6,22,61,1740,0.088,2,Mod_Wet,59,11,12,13,144,239,0.14,1501,0.86,1100,401,41,7,12,-1,342,100,18,24,12,486,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2007-03-03,2006,6,22,62,1763.8,0.086,2,Mod_Wet,59,11,12,13,144,239,0.14,1525,0.86,1100,425,41,7,13,0,364,100,18,25,13,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-03-04,2006,6,23,63,1787.6,0.084,2,Mod_Wet,59,11,12,13,144,239,0.13,1549,0.87,1100,449,41,7,13,0,388,100,18,25,13,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2007-03-05,2006,6,23,64,1804.7,0.082,2,Mod_Wet,59,11,12,13,144,239,0.13,1566,0.87,1100,466,41,7,13,1,404,100,18,25,14,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2007-03-06,2006,6,23,65,1821.8,0.081,2,Mod_Wet,59,11,12,13,144,239,0.13,1583,0.87,1100,483,41,7,13,1,421,100,18,25,14,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-03-07,2006,6,23,66,1839.1,0.079,2,Mod_Wet,59,11,12,13,144,239,0.13,1600,0.87,1100,500,41,7,13,2,437,100,18,25,15,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2007-03-08,2006,6,23,67,1856.4,0.078,2,Mod_Wet,59,11,12,13,144,239,0.13,1617,0.87,1100,517,41,7,13,3,453,100,18,25,16,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2007-03-09,2006,6,23,68,1873.7,0.076,2,Mod_Wet,59,11,12,13,144,239,0.13,1635,0.87,1100,535,41,7,13,3,471,100,18,25,16,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2007-03-10,2006,6,23,69,1891.1,0.075,2,Mod_Wet,59,11,12,13,144,239,0.13,1652,0.87,1100,552,41,7,13,4,487,100,18,25,17,631,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2007-03-11,2006,6,24,70,1908.6,0.073,3,Normal,49,9,9,9,107,183,0.096,1726,0.9,1100,626,51,9,16,10,540,100,18,25,19,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-03-12,2006,6,24,71,1933.1,0.071,3,Normal,49,9,9,9,107,183,0.095,1750,0.91,1100,650,51,9,16,11,563,100,18,25,20,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-03-13,2006,6,24,72,1957.8,0.069,3,Normal,49,9,9,9,107,183,0.093,1775,0.91,1100,675,51,9,16,11,588,100,18,25,20,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2007-03-14,2006,6,24,73,1982.5,0.067,3,Normal,49,9,9,9,107,183,0.092,1800,0.91,1100,700,51,9,16,12,612,100,18,25,21,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2007-03-15,2006,6,24,74,2007.4,0.065,3,Normal,49,9,9,9,107,183,0.091,1824,0.91,1100,724,51,9,16,13,635,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-03-16,2006,6,24,75,2039.6,0.062,3,Normal,49,9,9,9,107,183,0.09,1857,0.91,1100,757,51,9,16,14,667,100,18,25,23,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2007-03-17,2006,6,24,76,2071.9,0.06,3,Normal,49,9,9,9,107,183,0.088,1889,0.91,1100,789,51,9,16,15,698,100,18,25,24,805,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2007-03-18,2006,6,25,77,2104.4,0.057,3,Normal,49,9,9,9,107,183,0.087,1921,0.91,1100,821,51,9,16,16,729,100,18,25,25,836,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-03-19,2006,6,25,78,2137.1,0.055,3,Normal,49,9,9,9,107,183,0.086,1954,0.91,1100,854,51,9,16,17,761,100,18,25,26,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-03-20,2006,6,25,79,2169.9,0.052,3,Normal,49,9,9,9,107,183,0.084,1987,0.92,1100,887,51,9,16,18,793,100,18,25,27,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-03-21,2006,6,25,80,2202.9,0.049,3,Normal,49,9,9,9,107,183,0.083,2020,0.92,1100,920,51,9,16,19,825,100,18,25,28,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2007-03-22,2006,6,25,81,2236.1,0.047,3,Normal,49,9,9,9,107,183,0.082,2053,0.92,1100,953,51,9,16,20,857,100,18,25,29,964,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2007-03-23,2006,6,25,82,2262.1,0.045,3,Normal,49,9,9,9,107,183,0.081,2079,0.92,1100,979,51,9,16,20,883,100,18,25,29,990,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2007-03-24,2006,6,25,83,2280.7,0.044,3,Normal,49,9,9,9,107,183,0.08,2098,0.92,1100,998,51,9,16,21,901,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2007-03-25,2006,6,26,84,2306.7,0.042,3,Normal,49,9,9,9,107,183,0.079,2124,0.92,1100,1020,51,9,16,22,926,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2007-03-26,2006,6,26,85,2332.9,0.04,3,Normal,49,9,9,9,107,183,0.078,2150,0.92,1100,1050,51,9,16,23,951,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-03-27,2006,6,26,86,2359.2,0.038,3,Normal,49,9,9,9,107,183,0.078,2176,0.92,1100,1080,51,9,16,23,977,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2007-03-28,2006,6,26,87,2385.6,0.036,3,Normal,49,9,9,9,107,183,0.077,2203,0.92,1100,1100,51,9,16,24,1000,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2007-03-29,2006,6,26,88,2412.1,0.034,3,Normal,49,9,9,9,107,183,0.076,2229,0.92,1100,1130,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2007-03-30,2006,6,26,89,2438.7,0.032,3,Normal,49,9,9,9,107,183,0.075,2256,0.93,1100,1160,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-03-31,2006,6,26,90,2457.7,0.031,3,Normal,49,9,9,9,107,183,0.074,2275,0.93,1100,1180,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2007-04-01,2006,7,27,91,2469.1,0.03,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-04-02,2006,7,27,92,2473,0.03,3,Normal,54,13,14,19,117,217,0.088,2256,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2007-04-03,2006,7,27,93,2476.8,0.03,3,Normal,54,13,14,19,117,217,0.088,2260,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2007-04-04,2006,7,27,94,2473,0.03,3,Normal,54,13,14,19,117,217,0.088,2256,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2007-04-05,2006,7,27,95,2469.1,0.03,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-04-06,2006,7,27,96,2457.7,0.031,3,Normal,54,13,14,19,117,217,0.088,2241,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2007-04-07,2006,7,27,97,2446.3,0.032,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-04-08,2006,7,28,98,2434.8,0.033,3,Normal,54,13,14,19,117,217,0.089,2218,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-04-09,2006,7,28,99,2423.5,0.034,3,Normal,54,13,14,19,117,217,0.089,2206,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-04-10,2006,7,28,100,2412.1,0.034,3,Normal,54,13,14,19,117,217,0.09,2195,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2007-04-11,2006,7,28,101,2400.7,0.035,3,Normal,54,13,14,19,117,217,0.09,2184,0.91,1100,1080,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-04-12,2006,7,28,102,2396.9,0.035,3,Normal,54,13,14,19,117,217,0.09,2180,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2007-04-13,2006,7,28,103,2393.2,0.036,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-04-14,2006,7,28,104,2396.9,0.035,3,Normal,54,13,14,19,117,217,0.09,2180,0.91,1100,1080,46,5,11,13,1010,100,18,25,32,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
