date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-04-15,2006,7,29,105,2400.7,0.035,3,Normal,54,13,14,19,117,217,0.09,2184,0.91,1100,1080,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-04-16,2006,7,29,106,2404.5,0.035,3,Normal,54,13,14,19,117,217,0.09,2188,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2007-04-17,2006,7,29,107,2415.9,0.034,3,Normal,54,13,14,19,117,217,0.09,2199,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-04-18,2006,7,29,108,2427.3,0.033,3,Normal,54,13,14,19,117,217,0.089,2210,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2007-04-19,2006,7,29,109,2446.3,0.032,3,Normal,54,13,14,19,117,217,0.089,2229,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-04-20,2006,7,29,110,2465.3,0.031,3,Normal,54,13,14,19,117,217,0.088,2248,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-04-21,2006,7,29,111,2484.4,0.03,3,Normal,54,13,14,19,117,217,0.087,2267,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2007-04-22,2006,7,30,112,2495.9,0.029,3,Normal,54,13,14,19,117,217,0.087,2279,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2007-04-23,2006,7,30,113,2507.4,0.029,3,Normal,54,13,14,19,117,217,0.086,2290,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2007-04-24,2006,7,30,114,2518.9,0.028,3,Normal,54,13,14,19,117,217,0.086,2302,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3760
2007-04-25,2006,7,30,115,2522.8,0.028,3,Normal,54,13,14,19,117,217,0.086,2306,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-04-26,2006,7,30,116,2526.6,0.028,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-04-27,2006,7,30,117,2522.8,0.028,3,Normal,54,13,14,19,117,217,0.086,2306,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-04-28,2006,7,30,118,2511.3,0.029,3,Normal,54,13,14,19,117,217,0.086,2294,0.91,1100,1190,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2007-04-29,2006,7,31,119,2499.7,0.029,3,Normal,54,13,14,19,117,217,0.087,2283,0.91,1100,1180,46,5,11,16,1110,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2007-04-30,2006,7,31,120,2488.3,0.029,3,Normal,54,13,14,19,117,217,0.087,2271,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2007-05-01,2006,8,31,121,2476.8,0.03,3,Normal,55,13,13,17,178,276,0.11,2201,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2007-05-02,2006,8,31,122,2465.3,0.031,3,Normal,55,13,13,17,178,276,0.11,2189,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-05-03,2006,8,31,123,2446.3,0.032,3,Normal,55,13,13,17,178,276,0.11,2170,0.89,1100,1070,45,5,12,15,993,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-05-04,2006,8,31,124,2434.8,0.033,3,Normal,55,13,13,17,178,276,0.11,2159,0.89,1100,1060,45,5,12,15,982,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-05-05,2006,8,31,125,2415.9,0.034,3,Normal,55,13,13,17,178,276,0.11,2140,0.89,1100,1040,45,5,12,14,964,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-05-06,2006,8,32,126,2396.9,0.035,3,Normal,55,13,13,17,178,276,0.12,2121,0.89,1100,1020,45,5,12,14,945,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,41,40.1,160,3850
2007-05-07,2006,8,32,127,2370.5,0.037,3,Normal,55,13,13,17,178,276,0.12,2095,0.88,1100,995,45,5,12,13,920,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-05-08,2006,8,32,128,2344.2,0.039,3,Normal,55,13,13,17,178,276,0.12,2068,0.88,1100,968,45,5,12,12,894,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2007-05-09,2006,8,32,129,2317.9,0.041,3,Normal,55,13,13,17,178,276,0.12,2042,0.88,1100,942,45,5,12,11,869,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2007-05-10,2006,8,32,130,2284.4,0.044,3,Normal,55,13,13,17,178,276,0.12,2008,0.88,1100,908,45,5,12,10,836,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2007-05-11,2006,8,32,131,2243.5,0.047,3,Normal,55,13,13,17,178,276,0.12,1968,0.88,1100,868,45,5,12,9,797,100,18,25,26,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2007-05-12,2006,8,32,132,2195.6,0.05,3,Normal,55,13,13,17,178,276,0.13,1920,0.87,1100,820,45,5,12,8,750,100,18,25,25,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2007-05-13,2006,8,33,133,2148,0.054,3,Normal,55,13,13,17,178,276,0.13,1872,0.87,1100,772,45,5,12,6,704,100,18,25,23,882,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2007-05-14,2006,8,33,134,2100.8,0.057,3,Normal,55,13,13,17,178,276,0.13,1825,0.87,1100,725,45,5,12,5,658,100,18,25,22,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2007-05-15,2006,8,33,135,2053.9,0.061,3,Normal,55,13,13,17,178,276,0.13,1778,0.87,1100,678,45,5,12,3,613,100,18,25,20,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2007-05-16,2006,8,33,136,2007.4,0.065,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-05-17,2006,8,33,137,1961.3,0.069,3,Normal,55,13,13,17,178,276,0.14,1685,0.86,1100,585,45,5,12,1,522,100,18,25,18,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2007-05-18,2006,8,33,138,1915.6,0.072,3,Normal,55,13,13,17,178,276,0.14,1640,0.86,1100,540,45,5,12,-1,479,100,18,25,16,657,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2007-05-19,2006,8,33,139,1870.2,0.076,3,Normal,55,13,13,17,178,276,0.15,1594,0.85,1100,494,45,5,12,-2,434,100,18,25,15,612,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2007-05-20,2006,8,34,140,1832.2,0.08,3,Normal,55,13,13,17,178,276,0.15,1556,0.85,1100,456,45,5,12,-3,397,100,18,25,14,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2007-05-21,2006,8,34,141,1794.4,0.083,3,Normal,55,13,13,17,178,276,0.15,1518,0.85,1100,418,45,5,12,-4,360,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2007-05-22,2006,8,34,142,1757,0.086,3,Normal,55,13,13,17,178,276,0.16,1481,0.84,1100,381,45,5,12,-6,325,100,18,25,11,503,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2007-05-23,2006,8,34,143,1719.8,0.09,3,Normal,55,13,13,17,178,276,0.16,1444,0.84,1100,344,45,5,10,-7,291,100,18,23,10,469,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2007-05-24,2006,8,34,144,1683,0.095,3,Normal,55,13,13,17,178,276,0.16,1407,0.84,1100,307,45,5,9,-8,256,100,18,22,9,434,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2007-05-25,2006,8,34,145,1646.5,0.1,3,Normal,55,13,13,17,178,276,0.17,1370,0.83,1100,270,45,5,8,-9,221,100,18,21,8,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2007-05-26,2006,8,34,146,1610.3,0.1,3,Normal,55,13,13,17,178,276,0.17,1334,0.83,1100,234,45,5,7,-10,187,100,18,20,7,365,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2007-05-27,2006,8,35,147,1574.4,0.11,3,Normal,55,13,13,17,178,276,0.17,1298,0.82,1100,198,45,5,6,-11,153,100,18,19,6,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2007-05-28,2006,8,35,148,1538.9,0.11,3,Normal,55,13,13,17,178,276,0.18,1263,0.82,1100,163,37,5,5,-12,128,92,18,18,5,306,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2007-05-29,2006,8,35,149,1510.1,0.12,3,Normal,55,13,13,17,178,276,0.18,1234,0.82,1100,134,30,4,4,-13,109,85,17,17,4,287,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0743,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2007-05-30,2006,8,35,150,1481.6,0.12,3,Normal,55,13,13,17,178,276,0.19,1206,0.81,1100,106,24,3,3,-14,90,79,16,16,3,268,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2007-05-31,2006,8,35,151,1453.3,0.13,3,Normal,55,13,13,17,178,276,0.19,1177,0.81,1100,77,17,2,2,-15,71,72,15,15,2,249,1200,990,969.3,20.7,0.848,0.648,0.0314,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2007-06-01,2006,9,35,152,1425.2,0.13,3,Normal,53,12,12,13,120,210,0.15,1215,0.85,1100,115,26,3,4,-10,92,79,15,16,3,212,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2007-06-02,2006,9,35,153,1397.4,0.13,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,48,192,4600
2007-06-03,2006,9,36,154,1351.7,0.14,3,Normal,53,12,12,13,120,210,0.15,1142,0.84,1100,42,9,1,1,-12,43,62,13,13,1,163,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2007-06-04,2006,9,36,155,1300.7,0.14,3,Normal,53,12,12,13,120,210,0.16,1091,0.84,1091,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.798,0.627,0.0296,1.42,0.0674,4,0.298,1.72,0.0814,19.4,0.954,0.98,0.935,49.6,48.2,193,4630
2007-06-05,2006,9,36,156,1256.7,0.15,3,Normal,53,12,12,13,120,210,0.17,1047,0.83,1047,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.733,0.528,0.0248,1.26,0.0592,4,0.289,1.55,0.0728,19.7,0.954,0.98,0.935,48.4,47.4,190,4550
2007-06-06,2006,9,36,157,1213.4,0.15,3,Normal,53,12,12,13,120,210,0.17,1003,0.83,1003,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.67,0.431,0.0201,1.1,0.0514,4,0.281,1.38,0.0645,20,0.955,0.98,0.936,47.1,46.2,185,4430
2007-06-07,2006,9,36,158,1176.7,0.15,3,Normal,53,12,12,13,120,210,0.18,966.7,0.82,966.7,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.5,21.5,0.616,0.407,0.0189,1.02,0.0475,4,0.269,1.29,0.0599,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2007-06-08,2006,9,36,159,1140.6,0.16,3,Normal,53,12,12,13,120,210,0.18,930.6,0.82,930.6,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.577,0.389,0.018,0.967,0.0446,4,0.257,1.22,0.0565,20.4,0.955,0.98,0.936,44.5,43.6,175,4190
2007-06-09,2006,9,36,160,1110.7,0.16,3,Normal,53,12,12,13,120,210,0.19,900.7,0.81,900.7,0,0,0,0,-13,13,53,12,12,0,133,978,990,968.2,21.8,0.55,0.375,0.0172,0.925,0.0425,4,0.246,1.17,0.0538,20.6,0.955,0.98,0.936,43.4,42.5,170,4080
2007-06-10,2006,9,37,161,1081.3,0.17,3,Normal,53,12,12,13,120,210,0.19,871.3,0.81,871.3,0,0,0,0,-13,13,53,12,12,0,133,948,990,968.2,21.8,0.523,0.361,0.0165,0.884,0.0405,4,0.237,1.12,0.0513,20.7,0.954,0.98,0.935,42.3,41.4,166,3980
2007-06-11,2006,9,37,162,1052.5,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,891.5,0.85,891.5,0,0,0,0,-9,9,45,10,9,0,97,956,990,968.1,21.9,0.53,0.37,0.0169,0.9,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2007-06-12,2006,9,37,163,1029.4,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,868.4,0.84,868.4,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.868,0.0394,4,0.236,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,167,4000
2007-06-13,2006,9,37,164,1006.7,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,845.7,0.84,845.7,0,0,0,0,-9,9,45,10,9,0,97,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.935,41.6,40.7,163,3910
2007-06-14,2006,9,37,165,984.5,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,823.5,0.84,823.5,0,0,0,0,-9,9,45,10,9,0,97,888,990,967.8,22.2,0.467,0.338,0.0152,0.805,0.0363,4,0.22,1.03,0.0463,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2007-06-15,2006,9,37,166,962.76,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,801.8,0.83,801.8,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.447,0.327,0.0147,0.775,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2007-06-16,2006,9,37,167,946.19,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,785.2,0.83,785.2,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.751,0.0337,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2007-06-17,2006,9,38,168,929.94,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,768.9,0.83,768.9,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.417,0.311,0.0139,0.729,0.0326,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2007-06-18,2006,9,38,169,914.04,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,753,0.82,753,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.303,0.0135,0.706,0.0315,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2007-06-19,2006,9,38,170,898.5,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,737.5,0.82,737.5,0,0,0,0,-9,9,45,10,9,0,97,802,990,967.5,22.5,0.389,0.294,0.013,0.682,0.0303,3,0.274,0.957,0.0425,21.5,0.957,0.98,0.938,49.7,48.2,145,3470
2007-06-20,2006,9,38,171,883.34,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,722.3,0.82,722.3,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.375,0.284,0.0126,0.658,0.0292,3,0.268,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2007-06-21,2006,9,38,172,868.59,0.21,3,Normal,53,12,12,13,120,210,0.24,658.6,0.76,658.6,0,0,0,0,-13,13,53,12,12,0,133,736,990,967.4,22.6,0.345,0.241,0.0106,0.585,0.0259,3,0.239,0.824,0.0364,21.8,0.956,0.98,0.937,44.9,44,132,3170
2007-06-22,2006,9,38,173,854.3,0.22,3,Normal,53,12,12,13,120,210,0.25,644.3,0.75,644.3,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.568,0.025,3,0.232,0.8,0.0353,21.9,0.956,0.98,0.937,44,43.2,129,3110
2007-06-23,2006,9,38,174,840.49,0.22,3,Normal,53,12,12,13,120,210,0.25,630.5,0.75,630.5,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.329,0.222,0.00977,0.551,0.0242,3,0.226,0.777,0.0342,22,0.955,0.98,0.936,43.2,42.4,127,3050
2007-06-24,2006,9,39,175,827.21,0.23,3,Normal,53,12,12,13,120,210,0.25,617.2,0.75,617.2,0,0,0,0,-13,13,53,12,12,0,133,694,990,967.2,22.8,0.321,0.213,0.00936,0.534,0.0234,3,0.22,0.755,0.0331,22,0.955,0.98,0.936,42.4,41.6,125,3000
2007-06-25,2006,9,39,176,818.1,0.23,3,Normal,53,12,12,13,120,210,0.26,608.1,0.74,608.1,0,0,0,0,-13,13,53,12,12,0,133,685,990,967.2,22.8,0.316,0.207,0.00908,0.523,0.0229,3,0.216,0.739,0.0324,22.1,0.954,0.98,0.935,41.9,41.1,123,2960
2007-06-26,2006,9,39,177,809.33,0.23,3,Normal,53,12,12,13,120,210,0.26,599.3,0.74,599.3,0,0,0,0,-13,13,53,12,12,0,133,676,990,967.1,22.9,0.311,0.201,0.00881,0.512,0.0224,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2007-06-27,2006,9,39,178,800.94,0.24,3,Normal,53,12,12,13,120,210,0.26,590.9,0.74,590.9,0,0,0,0,-13,13,53,12,12,0,133,668,990,967.1,22.9,0.306,0.196,0.00855,0.502,0.0219,3,0.208,0.71,0.031,22.2,0.953,0.978,0.932,40.9,40,120,2880
2007-06-28,2006,9,39,179,792.99,0.24,3,Normal,53,12,12,13,120,210,0.27,583,0.73,583,0,0,0,0,-13,13,53,12,12,0,133,660,990,967.1,22.9,0.302,0.19,0.00831,0.492,0.0215,3,0.205,0.697,0.0304,22.2,0.953,0.977,0.931,40.4,39.4,118,2840
2007-06-29,2006,9,39,180,785.56,0.24,3,Normal,53,12,12,13,120,210,0.27,575.6,0.73,575.6,0,0,0,0,-13,13,53,12,12,0,133,653,990,967,23,0.297,0.185,0.00808,0.483,0.021,3,0.202,0.684,0.0298,22.3,0.952,0.976,0.929,39.9,38.9,117,2800
2007-06-30,2006,9,39,181,778.78,0.25,3,Normal,53,12,12,13,120,210,0.27,568.8,0.73,568.8,0,0,0,0,-13,13,53,12,12,0,133,646,990,967,23,0.294,0.181,0.00787,0.474,0.0206,3,0.198,0.673,0.0293,22.3,0.952,0.975,0.928,39.5,38.5,116,2770
2007-07-01,2006,10,40,182,770.66,0.25,3,Normal,50,10,9,9,108,186,0.24,584.7,0.76,584.7,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.49,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2007-07-02,2006,10,40,183,764.92,0.25,3,Normal,50,10,9,9,108,186,0.24,578.9,0.76,578.9,0,0,0,0,-9,9,50,10,9,0,117,648,990,967,23,0.295,0.188,0.00815,0.482,0.0209,3,0.203,0.685,0.0298,22.4,0.953,0.977,0.93,40.3,39.4,118,2830
2007-07-03,2006,10,40,184,752.07,0.26,3,Normal,50,10,9,9,108,186,0.25,566.1,0.75,566.1,0,0,0,0,-9,9,50,10,9,0,117,635,990,966.9,23.1,0.287,0.179,0.00776,0.467,0.0202,3,0.197,0.664,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,116,2770
2007-07-04,2006,10,40,185,740.85,0.26,3,Normal,50,10,9,9,108,186,0.25,554.9,0.75,554.9,0,0,0,0,-9,9,50,10,9,0,117,624,990,966.9,23.1,0.281,0.172,0.00742,0.453,0.0196,3,0.192,0.645,0.0279,22.5,0.951,0.973,0.926,38.8,37.8,113,2720
2007-07-05,2006,10,40,186,729.1,0.27,3,Normal,50,10,9,9,108,186,0.26,543.1,0.74,543.1,0,0,0,0,-9,9,50,10,9,0,117,612,990,966.8,23.2,0.274,0.164,0.00706,0.438,0.0189,3,0.187,0.625,0.027,22.6,0.95,0.972,0.923,38.1,37,111,2660
2007-07-06,2006,10,40,187,717.34,0.27,3,Normal,50,10,9,9,108,186,0.26,531.3,0.74,531.3,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.268,0.156,0.00671,0.424,0.0182,3,0.182,0.605,0.0261,22.6,0.949,0.97,0.921,37.3,36.2,109,2610
2007-07-07,2006,10,40,188,707.22,0.28,3,Normal,50,10,9,9,108,186,0.26,521.2,0.74,521.2,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.00641,0.411,0.0177,3,0.177,0.588,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2007-07-08,2006,10,41,189,696.56,0.28,3,Normal,50,10,9,9,108,186,0.27,510.6,0.73,510.6,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.142,0.00609,0.398,0.0171,3,0.172,0.57,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2007-07-09,2006,10,41,190,685.89,0.29,3,Normal,50,10,9,9,108,186,0.27,499.9,0.73,499.9,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00578,0.385,0.0165,3,0.167,0.552,0.0236,22.8,0.946,0.97,0.918,35.3,34.2,103,2460
2007-07-10,2006,10,41,191,675.23,0.29,3,Normal,50,10,9,9,108,186,0.28,489.2,0.72,489.2,0,0,0,0,-9,9,50,10,9,0,117,558,990,966.6,23.4,0.244,0.13,0.00555,0.374,0.016,2,0.273,0.646,0.0276,22.8,0.956,0.98,0.937,52.2,48.2,96.4,2310
2007-07-11,2006,10,41,192,665.11,0.3,3,Normal,50,10,9,9,108,186,0.28,479.1,0.72,479.1,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00534,0.363,0.0155,2,0.266,0.629,0.0268,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2007-07-12,2006,10,41,193,656.09,0.3,3,Normal,50,10,9,9,108,186,0.28,470.1,0.72,470.1,0,0,0,0,-9,9,50,10,9,0,117,539,990,966.5,23.5,0.233,0.121,0.00515,0.354,0.0151,2,0.26,0.614,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2007-07-13,2006,10,41,194,646.52,0.31,3,Normal,50,10,9,9,108,186,0.29,460.5,0.71,460.5,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.227,0.116,0.00495,0.344,0.0146,2,0.253,0.597,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2007-07-14,2006,10,41,195,636.95,0.31,3,Normal,50,10,9,9,108,186,0.29,450.9,0.71,450.9,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.581,0.0247,23,0.958,0.98,0.939,48.7,47.7,95.4,2290
2007-07-15,2006,10,42,196,627.92,0.32,3,Normal,50,10,9,9,108,186,0.3,441.9,0.7,441.9,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00456,0.324,0.0138,2,0.241,0.565,0.024,23,0.958,0.98,0.938,47.8,46.8,93.6,2250
2007-07-16,2006,10,42,197,619.99,0.32,3,Normal,50,10,9,9,108,186,0.3,434,0.7,434,0,0,0,0,-9,9,50,10,9,0,117,503,990,966.4,23.6,0.213,0.104,0.0044,0.317,0.0134,2,0.235,0.552,0.0234,23.1,0.957,0.98,0.938,47,46,92.1,2210
2007-07-17,2006,10,42,198,611.52,0.32,3,Normal,50,10,9,9,108,186,0.3,425.5,0.7,425.5,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.0998,0.00422,0.31,0.0131,2,0.23,0.54,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.4,2170
2007-07-18,2006,10,42,199,603.04,0.33,3,Normal,50,10,9,9,108,186,0.31,417,0.69,417,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0958,0.00405,0.303,0.0128,2,0.224,0.527,0.0222,23.2,0.956,0.98,0.937,45.3,44.4,88.7,2130
2007-07-19,2006,10,42,200,594.57,0.33,3,Normal,50,10,9,9,108,186,0.31,408.6,0.69,408.6,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.0918,0.00387,0.296,0.0125,2,0.218,0.514,0.0217,23.2,0.955,0.98,0.936,44.4,43.5,87.1,2090
2007-07-20,2006,10,42,201,586.64,0.34,3,Normal,50,10,9,9,108,186,0.32,400.6,0.68,400.6,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0881,0.00371,0.289,0.0122,2,0.213,0.502,0.0211,23.3,0.955,0.98,0.936,43.6,42.8,85.5,2050
2007-07-21,2006,10,42,202,578.71,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,351.7,0.61,351.7,0,0,0,0,-11,11,58,11,11,0,147,432,990,966.2,23.8,0.188,0.065,0.00273,0.253,0.0106,2,0.18,0.433,0.0182,23.4,0.949,0.972,0.923,38.2,37.2,74.3,1780
2007-07-22,2006,10,43,203,571.87,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,344.9,0.6,344.9,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.185,0.0618,0.00259,0.247,0.0104,2,0.175,0.423,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.8,1750
2007-07-23,2006,10,43,204,564.49,0.35,2,Mod_Wet,58,11,11,11,136,227,0.4,337.5,0.6,337.5,0,0,0,0,-11,11,58,11,11,0,147,417,990,966.1,23.9,0.183,0.0583,0.00244,0.241,0.0101,2,0.17,0.411,0.0172,23.4,0.947,0.97,0.918,36.7,35.6,71.3,1710
2007-07-24,2006,10,43,205,557.1,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,330.1,0.59,330.1,0,0,0,0,-11,11,58,11,11,0,147,410,990,966.1,23.9,0.18,0.0548,0.00229,0.235,0.00984,2,0.165,0.4,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.8,1670
2007-07-25,2006,10,43,206,549.72,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,322.7,0.59,322.7,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0513,0.00215,0.229,0.00957,2,0.16,0.389,0.0163,23.5,0.944,0.97,0.916,35.2,34.1,68.2,1640
2007-07-26,2006,10,43,207,542.89,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,315.9,0.58,315.9,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0481,0.00201,0.223,0.00932,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.5,33.4,66.8,1600
2007-07-27,2006,10,43,208,536.05,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,309.1,0.58,309.1,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0449,0.00187,0.218,0.00908,2,0.151,0.369,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
2007-07-28,2006,10,43,209,529.21,0.37,2,Mod_Wet,58,11,11,11,136,227,0.43,302.2,0.57,302.2,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0416,0.00173,0.212,0.00883,2,0.146,0.359,0.0149,23.7,0.941,0.97,0.913,33,32,64,1540
2007-07-29,2006,10,44,210,523.47,0.37,2,Mod_Wet,58,11,11,11,136,227,0.43,296.5,0.57,296.5,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0389,0.00162,0.207,0.00862,2,0.143,0.35,0.0146,23.7,0.94,0.97,0.912,32.4,31.4,62.8,1510
2007-07-30,2006,10,44,211,517.18,0.37,2,Mod_Wet,58,11,11,11,136,227,0.44,290.2,0.56,290.2,0,0,0,0,-11,11,58,11,11,0,147,370,990,965.9,24.1,0.166,0.036,0.00149,0.202,0.0084,2,0.138,0.341,0.0141,23.7,0.939,0.97,0.911,31.7,30.8,61.5,1480
2007-07-31,2006,10,44,212,510.89,0.38,2,Mod_Wet,58,11,11,11,136,227,0.44,283.9,0.56,283.9,0,0,0,0,-11,11,58,11,11,0,147,364,990,965.9,24.1,0.164,0.033,0.00137,0.197,0.00817,2,0.134,0.331,0.0137,23.8,0.938,0.97,0.909,31,30.1,60.2,1440
2007-08-01,2006,11,44,213,503.51,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,319.5,0.64,319.5,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.173,0.0498,0.00206,0.223,0.00925,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34.1,68.1,1640
2007-08-02,2006,11,44,214,496.67,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,312.7,0.63,312.7,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0466,0.00193,0.218,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
2007-08-03,2006,11,44,215,489.29,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,305.3,0.62,305.3,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0431,0.00178,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.2,1560
2007-08-04,2006,11,44,216,482.46,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,298.5,0.62,298.5,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0399,0.00165,0.206,0.00849,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2007-08-05,2006,11,45,217,476.71,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,292.7,0.61,292.7,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0372,0.00153,0.201,0.00829,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.2,31.3,62.6,1500
2007-08-06,2006,11,45,218,470.42,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,286.4,0.61,286.4,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0342,0.00141,0.196,0.00807,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.6,30.6,61.2,1470
2007-08-07,2006,11,45,219,464.14,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,280.1,0.6,280.1,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0312,0.00128,0.191,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2007-08-08,2006,11,45,220,457.85,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,273.9,0.6,273.9,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0283,0.00116,0.185,0.00762,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2007-08-09,2006,11,45,221,451.56,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,267.6,0.59,267.6,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0253,0.00104,0.18,0.0074,2,0.123,0.303,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2007-08-10,2006,11,45,222,445.82,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,261.8,0.59,261.8,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0226,0.000926,0.176,0.0072,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2007-08-11,2006,11,45,223,440.07,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,256.1,0.58,256.1,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0199,0.000813,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1310
2007-08-12,2006,11,46,224,435.42,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,251.4,0.58,251.4,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0177,0.000723,0.167,0.00683,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2007-08-13,2006,11,46,225,430.23,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,246.2,0.57,246.2,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000682,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2007-08-14,2006,11,46,226,425.03,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,241,0.57,241,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000663,0.162,0.00661,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.5,1240
2007-08-15,2006,11,46,227,419.84,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,235.8,0.56,235.8,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2007-08-16,2006,11,46,228,414.64,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,230.6,0.56,230.6,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000626,0.157,0.00641,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2007-08-17,2006,11,46,229,409.45,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,225.4,0.55,225.4,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000607,0.155,0.00631,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2007-08-18,2006,11,46,230,404.8,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,220.8,0.55,220.8,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000591,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2007-08-19,2006,11,47,231,400.15,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,216.2,0.54,216.2,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000574,0.151,0.00614,1,0.234,0.385,0.0157,24.2,0.957,0.98,0.938,49.1,48.2,48.2,1160
2007-08-20,2006,11,47,232,395.5,0.46,2,Mod_Wet,54,9,8,6,107,184,0.47,211.5,0.54,211.5,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0137,0.000558,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.2,47.2,1130
2007-08-21,2006,11,47,233,390.85,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,206.8,0.53,206.8,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0133,0.000541,0.147,0.00596,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.1,46.1,46.1,1110
2007-08-22,2006,11,47,234,387.3,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,203.3,0.53,203.3,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000528,0.145,0.00589,1,0.217,0.362,0.0147,24.3,0.955,0.98,0.936,46.3,45.4,45.4,1090
2007-08-23,2006,11,47,235,383.2,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,199.2,0.52,199.2,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000514,0.144,0.00582,1,0.211,0.355,0.0144,24.3,0.955,0.98,0.936,45.4,44.5,44.5,1070
2007-08-24,2006,11,47,236,379.1,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,195.1,0.52,195.1,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000499,0.142,0.00574,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.934,44.4,43.5,43.5,1050
2007-08-25,2006,11,47,237,374.99,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,191,0.51,191,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000485,0.14,0.00566,1,0.2,0.34,0.0138,24.4,0.952,0.98,0.933,43.5,42.6,42.6,1020
2007-08-26,2006,11,48,238,370.89,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,186.9,0.5,186.9,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.127,0.0116,0.00047,0.138,0.00558,1,0.195,0.333,0.0135,24.4,0.951,0.98,0.932,42.6,41.7,41.7,1000
2007-08-27,2006,11,48,239,366.79,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,182.8,0.5,182.8,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000456,0.136,0.00551,1,0.189,0.326,0.0131,24.4,0.95,0.98,0.93,41.6,40.8,40.8,978
2007-08-28,2006,11,48,240,362.69,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,178.7,0.49,178.7,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.0109,0.000441,0.135,0.00543,1,0.184,0.318,0.0128,24.5,0.949,0.977,0.927,40.7,39.8,39.8,954
2007-08-29,2006,11,48,241,359.14,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,175.1,0.49,175.1,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0106,0.000429,0.133,0.00536,1,0.179,0.312,0.0126,24.5,0.948,0.976,0.925,39.9,38.9,38.9,934
2007-08-30,2006,11,48,242,355.58,0.5,2,Mod_Wet,54,9,8,6,107,184,0.52,171.6,0.48,171.6,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0103,0.000416,0.131,0.0053,1,0.174,0.306,0.0123,24.5,0.947,0.974,0.922,39,38,38,913
2007-08-31,2006,11,48,243,352.03,0.51,2,Mod_Wet,54,9,8,6,107,184,0.52,168,0.48,168,0,0,0,0,-6,6,54,9,8,0,113,239,990,965.2,24.8,0.12,0.01,0.000404,0.13,0.00523,1,0.169,0.299,0.012,24.5,0.945,0.972,0.919,38.2,37.2,37.2,892
2007-09-01,2006,12,48,244,348.47,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,210.5,0.6,210.5,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000549,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
2007-09-02,2006,12,49,245,343.28,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,205.3,0.6,205.3,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2007-09-03,2006,12,49,246,338.63,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1090
2007-09-04,2006,12,49,247,333.98,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,196,0.59,196,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00553,1,0.207,0.345,0.0138,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2007-09-05,2006,12,49,248,329.33,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,191.3,0.58,191.3,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.000481,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,44,43.1,43.1,1030
2007-09-06,2006,12,49,249,325.78,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,187.8,0.58,187.8,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000469,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2007-09-07,2006,12,49,250,321.67,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,183.7,0.57,183.7,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.4,41.4,993
2007-09-08,2006,12,49,251,317.57,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,179.6,0.56,179.6,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.3,40.4,40.4,969
2007-09-09,2006,12,50,252,313.47,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,175.5,0.56,175.5,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0107,0.000426,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.3,39.4,39.4,945
2007-09-10,2006,12,50,253,309.37,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,171.4,0.55,171.4,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2007-09-11,2006,12,50,254,305.82,0.56,3,Normal,40,6,4,3,65,118,0.39,187.8,0.61,187.8,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.0131,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
2007-09-12,2006,12,50,255,302.26,0.56,3,Normal,40,6,4,3,65,118,0.39,184.3,0.61,184.3,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2007-09-13,2006,12,50,256,298.71,0.57,3,Normal,40,6,4,3,65,118,0.4,180.7,0.6,180.7,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.8,40.8,980
2007-09-14,2006,12,50,257,295.15,0.57,3,Normal,40,6,4,3,65,118,0.4,177.2,0.6,177.2,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,39.9,39.9,959
2007-09-15,2006,12,50,258,291.6,0.58,3,Normal,40,6,4,3,65,118,0.41,173.6,0.59,173.6,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,938
2007-09-16,2006,12,51,259,289.14,0.58,3,Normal,40,6,4,3,65,118,0.41,171.1,0.59,171.1,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.5,38.5,923
2007-09-17,2006,12,51,260,286.13,0.59,3,Normal,40,6,4,3,65,118,0.41,168.1,0.59,168.1,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
2007-09-18,2006,12,51,261,283.12,0.59,3,Normal,40,6,4,3,65,118,0.42,165.1,0.58,165.1,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00979,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2007-09-19,2006,12,51,262,280.11,0.6,3,Normal,40,6,4,3,65,118,0.42,162.1,0.58,162.1,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00953,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2007-09-20,2006,12,51,263,277.1,0.6,3,Normal,40,6,4,3,65,118,0.43,159.1,0.57,159.1,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00927,0.000368,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2007-09-21,2006,12,51,264,274.1,0.6,3,Normal,40,6,4,3,65,118,0.43,156.1,0.57,156.1,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00902,0.000358,0.117,0.00465,1,0.153,0.271,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2007-09-22,2006,12,51,265,271.09,0.61,3,Normal,40,6,4,3,65,118,0.43,153.1,0.56,153.1,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2007-09-23,2006,12,52,266,268.08,0.61,3,Normal,40,6,4,3,65,118,0.44,150.1,0.56,150.1,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00851,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
2007-09-24,2006,12,52,267,265.62,0.62,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.0083,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2007-09-25,2006,12,52,268,263.16,0.62,3,Normal,40,6,4,3,65,118,0.45,145.2,0.55,145.2,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00809,0.00032,0.112,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.4,32.3,32.3,776
2007-09-26,2006,12,52,269,260.7,0.63,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2007-09-27,2006,12,52,270,258.24,0.63,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00767,0.000304,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2007-09-28,2006,12,52,271,255.78,0.64,3,Normal,40,6,4,3,65,118,0.46,137.8,0.54,137.8,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.129,0.238,0.00941,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2007-09-29,2006,12,52,272,253.32,0.64,3,Normal,40,6,4,3,65,118,0.47,135.3,0.53,135.3,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2007-09-30,2006,12,53,273,250.85,0.65,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2007-10-01,2007,1,1,274,249.49,0.65,3,Normal,37,5,3,2,50,97,0.39,152.5,0.61,152.5,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00871,0.000344,0.114,0.0045,1,0.148,0.262,0.0104,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2007-10-02,2007,1,1,275,248.67,0.66,3,Normal,37,5,3,2,50,97,0.39,151.7,0.61,151.7,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00864,0.000341,0.114,0.00449,1,0.147,0.261,0.0103,25,0.94,0.97,0.911,35,34,34,815
2007-10-03,2007,1,1,276,248.39,0.66,3,Normal,37,5,3,2,50,97,0.39,151.4,0.61,151.4,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00862,0.000341,0.113,0.00448,1,0.147,0.26,0.0103,25,0.94,0.97,0.911,34.9,33.9,33.9,813
2007-10-04,2007,1,1,277,247.03,0.66,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2007-10-05,2007,1,1,278,244.02,0.67,3,Normal,37,5,3,2,50,97,0.4,147,0.6,147,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00825,0.000325,0.112,0.0044,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2007-10-06,2007,1,1,279,241.56,0.67,3,Normal,37,5,3,2,50,97,0.4,144.6,0.6,144.6,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00436,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2007-10-07,2007,1,1,280,240.19,0.68,3,Normal,37,5,3,2,50,97,0.4,143.2,0.6,143.2,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00433,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33,32,32,769
2007-10-08,2007,1,2,281,238.28,0.68,3,Normal,37,5,3,2,50,97,0.41,141.3,0.59,141.3,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00776,0.000306,0.109,0.0043,1,0.133,0.242,0.00955,25.1,0.935,0.97,0.907,32.6,31.6,31.6,758
2007-10-09,2007,1,2,282,236.36,0.69,3,Normal,37,5,3,2,50,97,0.41,139.4,0.59,139.4,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.0076,0.000299,0.108,0.00426,1,0.131,0.239,0.00941,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2007-10-10,2007,1,2,283,234.45,0.69,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000293,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2007-10-11,2007,1,2,284,232.53,0.7,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0992,0.00727,0.000286,0.107,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2007-10-12,2007,1,2,285,230.62,0.7,3,Normal,37,5,3,2,50,97,0.42,133.6,0.58,133.6,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00711,0.00028,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2007-10-13,2007,1,2,286,228.71,0.71,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00695,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2007-10-14,2007,1,2,287,226.79,0.71,3,Normal,37,5,3,2,50,97,0.43,129.8,0.57,129.8,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000267,0.104,0.00409,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,695
2007-10-15,2007,1,3,288,224.88,0.72,3,Normal,37,5,3,2,50,97,0.43,127.9,0.57,127.9,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00662,0.00026,0.103,0.00405,1,0.115,0.218,0.00858,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2007-10-16,2007,1,3,289,222.96,0.73,3,Normal,37,5,3,2,50,97,0.43,126,0.56,126,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00646,0.000254,0.102,0.00402,1,0.113,0.215,0.00844,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2007-10-17,2007,1,3,290,221.05,0.73,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2007-10-18,2007,1,3,291,219.14,0.74,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.000241,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2007-10-19,2007,1,3,292,217.22,0.75,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00597,0.000234,0.0998,0.00391,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2007-10-20,2007,1,3,293,215.31,0.75,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2007-10-21,2007,1,3,294,213.39,0.76,3,Normal,37,5,3,2,50,97,0.46,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00385,1,0.0996,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2007-10-22,2007,1,4,295,212.03,0.76,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00553,0.000217,0.0975,0.00382,1,0.0978,0.195,0.00765,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
2007-10-23,2007,1,4,296,210.66,0.77,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2007-10-24,2007,1,4,297,209.29,0.77,3,Normal,37,5,3,2,50,97,0.46,112.3,0.54,112.3,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.0941,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2007-10-25,2007,1,4,298,207.92,0.78,3,Normal,37,5,3,2,50,97,0.47,110.9,0.53,110.9,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00518,0.000203,0.0957,0.00375,1,0.0922,0.188,0.00736,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2007-10-26,2007,1,4,299,210.93,0.77,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2007-10-27,2007,1,4,300,213.94,0.76,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2007-10-28,2007,1,4,301,212.57,0.76,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0978,0.00383,1,0.0985,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2007-10-29,2007,1,5,302,215.03,0.75,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00578,0.000227,0.0989,0.00388,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.1,26.2,26.2,630
2007-10-30,2007,1,5,303,217.49,0.74,3,Normal,37,5,3,2,50,97,0.45,120.5,0.55,120.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2007-10-31,2007,1,5,304,216.13,0.75,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.00389,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2007-11-01,2007,2,5,305,215.31,0.75,3,Normal,36,5,3,2,47,93,0.43,122.3,0.57,122.3,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2007-11-02,2007,2,5,306,216.13,0.75,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00622,0.000244,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2007-11-03,2007,2,5,307,214.76,0.75,3,Normal,36,5,3,2,47,93,0.43,121.8,0.57,121.8,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.0061,0.000239,0.1,0.00393,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,652
2007-11-04,2007,2,5,308,213.39,0.76,3,Normal,36,5,3,2,47,93,0.44,120.4,0.56,120.4,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2007-11-05,2007,2,6,309,212.03,0.76,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2007-11-06,2007,2,6,310,212.85,0.76,3,Normal,36,5,3,2,47,93,0.44,119.8,0.56,119.8,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2007-11-07,2007,2,6,311,218.04,0.74,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2007-11-08,2007,2,6,312,219.41,0.74,3,Normal,36,5,3,2,47,93,0.42,126.4,0.58,126.4,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0957,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2007-11-09,2007,2,6,313,216.95,0.75,3,Normal,36,5,3,2,47,93,0.43,124,0.57,124,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.00629,0.000247,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2007-11-10,2007,2,6,314,214.49,0.75,3,Normal,36,5,3,2,47,93,0.43,121.5,0.57,121.5,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
