date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-11-11,2007,2,6,315,213.12,0.76,3,Normal,36,5,3,2,47,93,0.44,120.1,0.56,120.1,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00596,0.000234,0.0994,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2007-11-12,2007,2,7,316,211.21,0.77,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2007-11-13,2007,2,7,317,209.29,0.77,3,Normal,36,5,3,2,47,93,0.44,116.3,0.56,116.3,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.000221,0.0977,0.00383,1,0.0995,0.197,0.00772,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2007-11-14,2007,2,7,318,209.57,0.77,3,Normal,36,5,3,2,47,93,0.44,116.6,0.56,116.6,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0922,0.00566,0.000222,0.0979,0.00383,1,0.0999,0.198,0.00774,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2007-11-15,2007,2,7,319,210.39,0.77,3,Normal,36,5,3,2,47,93,0.44,117.4,0.56,117.4,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0925,0.00573,0.000224,0.0982,0.00385,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2007-11-16,2007,2,7,320,211.21,0.77,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2007-11-17,2007,2,7,321,211.48,0.76,3,Normal,36,5,3,2,47,93,0.44,118.5,0.56,118.5,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00387,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2007-11-18,2007,2,7,322,209.57,0.77,3,Normal,36,5,3,2,47,93,0.44,116.6,0.56,116.6,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0922,0.00566,0.000222,0.0979,0.00383,1,0.0999,0.198,0.00774,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2007-11-19,2007,2,8,323,207.65,0.78,3,Normal,36,5,3,2,47,93,0.45,114.7,0.55,114.7,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.0055,0.000215,0.097,0.0038,1,0.0973,0.194,0.0076,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2007-11-20,2007,2,8,324,207.92,0.78,3,Normal,36,5,3,2,47,93,0.45,114.9,0.55,114.9,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0971,0.0038,1,0.0976,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2007-11-21,2007,2,8,325,209.84,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2007-11-22,2007,2,8,326,209.02,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,767
2007-11-23,2007,2,8,327,208.2,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,141.2,0.68,141.2,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.239,0.00934,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2007-11-24,2007,2,8,328,209.57,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2007-11-25,2007,2,8,329,211.48,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,144.5,0.68,144.5,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00803,0.000315,0.107,0.00419,1,0.138,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2007-11-26,2007,2,9,330,208.47,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,141.5,0.68,141.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.8,31.9,31.9,764
2007-11-27,2007,2,9,331,210.39,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,143.4,0.68,143.4,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00794,0.000311,0.106,0.00417,1,0.136,0.243,0.0095,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2007-11-28,2007,2,9,332,211.75,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,144.8,0.68,144.8,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2007-11-29,2007,2,9,333,208.74,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2007-11-30,2007,2,9,334,205.74,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2007-12-01,2007,3,9,335,206.56,0.78,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2007-12-02,2007,3,9,336,210.66,0.77,5,Dry,26,4,3,2,24,59,0.28,151.7,0.72,151.7,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.257,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
2007-12-03,2007,3,10,337,215.85,0.75,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2007-12-04,2007,3,10,338,219.41,0.74,5,Dry,26,4,3,2,24,59,0.27,160.4,0.73,160.4,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
2007-12-05,2007,3,10,339,222.42,0.73,5,Dry,26,4,3,2,24,59,0.27,163.4,0.73,163.4,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00964,0.000379,0.114,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
2007-12-06,2007,3,10,340,223.78,0.72,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2007-12-07,2007,3,10,341,222.96,0.73,5,Dry,26,4,3,2,24,59,0.27,164,0.73,164,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00969,0.00038,0.115,0.00451,1,0.164,0.279,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,891
2007-12-08,2007,3,10,342,224.88,0.72,5,Dry,26,4,3,2,24,59,0.26,165.9,0.74,165.9,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00985,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2007-12-09,2007,3,10,343,228.43,0.71,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2007-12-10,2007,3,11,344,230.89,0.7,5,Dry,26,4,3,2,24,59,0.26,171.9,0.74,171.9,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
2007-12-11,2007,3,11,345,233.9,0.69,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.8,39.8,956
2007-12-12,2007,3,11,346,236.91,0.69,5,Dry,26,4,3,2,24,59,0.25,177.9,0.75,177.9,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,974
2007-12-13,2007,3,11,347,239.92,0.68,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2007-12-14,2007,3,11,348,241.28,0.67,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2007-12-15,2007,3,11,349,243.2,0.67,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2007-12-16,2007,3,11,350,245.11,0.66,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2007-12-17,2007,3,12,351,246.48,0.66,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2007-12-18,2007,3,12,352,247.85,0.66,5,Dry,26,4,3,2,24,59,0.24,188.8,0.76,188.8,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000466,0.126,0.00496,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,44,43.1,43.1,1040
2007-12-19,2007,3,12,353,250.85,0.65,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2007-12-20,2007,3,12,354,253.32,0.64,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2007-12-21,2007,3,12,355,255.78,0.64,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2007-12-22,2007,3,12,356,258.24,0.63,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2007-12-23,2007,3,12,357,260.7,0.63,5,Dry,26,4,3,2,24,59,0.23,201.7,0.77,201.7,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2007-12-24,2007,3,13,358,263.16,0.62,5,Dry,26,4,3,2,24,59,0.22,204.2,0.78,204.2,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2007-12-25,2007,3,13,359,263.98,0.62,5,Dry,26,4,3,2,24,59,0.22,205,0.78,205,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.9,46.9,1120
2007-12-26,2007,3,13,360,264.8,0.62,5,Dry,26,4,3,2,24,59,0.22,205.8,0.78,205.8,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000525,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,48,47,47,1130
2007-12-27,2007,3,13,361,267.81,0.61,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2007-12-28,2007,3,13,362,270.82,0.61,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2007-12-29,2007,3,13,363,273.82,0.6,5,Dry,26,4,3,2,24,59,0.21,214.8,0.79,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2007-12-30,2007,3,13,364,277.92,0.6,5,Dry,26,4,3,2,24,59,0.21,218.9,0.79,218.9,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2007-12-31,2007,3,14,365,281.48,0.59,5,Dry,26,4,3,2,24,59,0.21,222.5,0.79,222.5,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00558,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2008-01-01,2007,4,14,1,285.03,0.59,5,Dry,29,5,4,2,33,73,0.26,212,0.74,212,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000547,0.138,0.00547,1,0.229,0.366,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2008-01-02,2007,4,14,2,288.59,0.58,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2008-01-03,2007,4,14,3,292.14,0.58,5,Dry,29,5,4,2,33,73,0.25,219.1,0.75,219.1,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2008-01-04,2007,4,14,4,295.7,0.57,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2008-01-05,2007,4,14,5,299.25,0.57,5,Dry,29,5,4,2,33,73,0.24,226.3,0.76,226.3,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2008-01-06,2007,4,14,6,303.35,0.56,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2008-01-07,2007,4,15,7,308.55,0.56,5,Dry,29,5,4,2,33,73,0.24,235.6,0.76,235.6,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2008-01-08,2007,4,15,8,311.01,0.55,5,Dry,29,5,4,2,33,73,0.23,238,0.77,238,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,52,1250
2008-01-09,2007,4,15,9,315.11,0.55,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2008-01-10,2007,4,15,10,321.4,0.54,5,Dry,29,5,4,2,33,73,0.23,248.4,0.77,248.4,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2008-01-11,2007,4,15,11,326.6,0.53,5,Dry,29,5,4,2,33,73,0.22,253.6,0.78,253.6,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.000749,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2008-01-12,2007,4,15,12,330.15,0.53,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000817,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2008-01-13,2007,4,15,13,337.53,0.52,5,Dry,29,5,4,2,33,73,0.22,264.5,0.78,264.5,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.000958,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2008-01-14,2007,4,16,14,348.2,0.51,5,Dry,29,5,4,2,33,73,0.21,275.2,0.79,275.2,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
2008-01-15,2007,4,16,15,359.96,0.5,5,Dry,29,5,4,2,33,73,0.2,287,0.8,287,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0344,0.00139,0.185,0.00745,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.6,1500
2008-01-16,2007,4,16,16,370.62,0.49,5,Dry,29,5,4,2,33,73,0.2,297.6,0.8,297.6,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0395,0.0016,0.193,0.00782,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,64.9,1560
2008-01-17,2007,4,16,17,381.83,0.48,5,Dry,29,5,4,2,33,73,0.19,308.8,0.81,308.8,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0448,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
2008-01-18,2007,4,16,18,397.42,0.46,5,Dry,29,5,4,2,33,73,0.18,324.4,0.82,324.4,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.216,0.00876,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2008-01-19,2007,4,16,19,413,0.45,5,Dry,29,5,4,2,33,73,0.18,340,0.82,340,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0595,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
2008-01-20,2007,4,16,20,429.68,0.43,5,Dry,29,5,4,2,33,73,0.17,356.7,0.83,356.7,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0674,0.00275,0.242,0.0099,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.9,1870
2008-01-21,2007,4,17,21,445.27,0.42,5,Dry,29,5,4,2,33,73,0.16,372.3,0.84,372.3,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0747,0.00306,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.5,1960
2008-01-22,2007,4,17,22,458.67,0.41,5,Dry,29,5,4,2,33,73,0.16,385.7,0.84,385.7,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.081,0.00333,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.2,84.3,2020
2008-01-23,2007,4,17,23,476.99,0.4,5,Dry,29,5,4,2,33,73,0.15,404,0.85,404,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.192,0.0897,0.0037,0.281,0.0116,2,0.215,0.496,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.1,2110
2008-01-24,2007,4,17,24,496.95,0.39,5,Dry,29,5,4,2,33,73,0.15,423.9,0.85,423.9,0,0,0,0,-2,2,29,5,4,0,35,462,990,965.8,24.2,0.199,0.0991,0.0041,0.298,0.0123,2,0.229,0.526,0.0218,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2008-01-25,2007,4,17,25,517.46,0.37,5,Dry,29,5,4,2,33,73,0.14,444.5,0.86,444.5,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.206,0.109,0.00452,0.315,0.0131,2,0.243,0.557,0.0231,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2008-01-26,2007,4,17,26,536.32,0.36,5,Dry,29,5,4,2,33,73,0.14,463.3,0.86,463.3,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.118,0.00491,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.9,48.2,96.4,2310
2008-01-27,2007,4,17,27,554.1,0.35,5,Dry,29,5,4,2,33,73,0.13,481.1,0.87,481.1,0,0,0,0,-2,2,29,5,4,0,35,519,990,966.1,23.9,0.222,0.126,0.00527,0.348,0.0145,2,0.267,0.615,0.0257,23.3,0.956,0.98,0.937,52.5,48.2,96.4,2310
2008-01-28,2007,4,18,28,570.78,0.34,5,Dry,29,5,4,2,33,73,0.13,497.8,0.87,497.8,0,0,0,0,-2,2,29,5,4,0,35,536,990,966.2,23.8,0.231,0.134,0.00562,0.365,0.0153,3,0.167,0.531,0.0223,23.3,0.946,0.97,0.918,35.9,34.8,104,2500
2008-01-29,2007,4,18,29,586.36,0.34,5,Dry,29,5,4,2,33,73,0.12,513.4,0.88,513.4,0,0,0,0,-2,2,29,5,4,0,35,551,990,966.2,23.8,0.24,0.144,0.00606,0.384,0.0162,3,0.174,0.557,0.0235,23.2,0.948,0.97,0.919,36.9,35.8,107,2580
2008-01-30,2007,4,18,30,600.85,0.33,5,Dry,29,5,4,2,33,73,0.12,527.9,0.88,527.9,0,0,0,0,-2,2,29,5,4,0,35,566,990,966.3,23.7,0.248,0.154,0.00648,0.402,0.017,3,0.18,0.582,0.0245,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2008-01-31,2007,4,18,31,616.99,0.32,5,Dry,29,5,4,2,33,73,0.12,544,0.88,544,0,0,0,0,-2,2,29,5,4,0,35,582,990,966.4,23.6,0.257,0.164,0.00696,0.422,0.0178,3,0.187,0.609,0.0258,23,0.95,0.974,0.925,38.9,37.9,114,2730
2008-02-01,2007,5,18,32,632.57,0.31,4,Mod_Dry,36,6,5,4,54,105,0.17,527.6,0.83,527.6,0,0,0,0,-4,4,36,6,5,0,58,575,990,966.4,23.6,0.253,0.153,0.00651,0.406,0.0172,3,0.18,0.586,0.0249,23,0.949,0.971,0.921,37.6,36.5,110,2630
2008-02-02,2007,5,18,33,647.07,0.31,4,Mod_Dry,36,6,5,4,54,105,0.16,542.1,0.84,542.1,0,0,0,0,-4,4,36,6,5,0,58,589,990,966.5,23.5,0.261,0.163,0.00694,0.424,0.0181,3,0.186,0.611,0.026,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
2008-02-03,2007,5,18,34,662.1,0.3,4,Mod_Dry,36,6,5,4,54,105,0.16,557.1,0.84,557.1,0,0,0,0,-4,4,36,6,5,0,58,604,990,966.5,23.5,0.27,0.173,0.00738,0.443,0.0189,3,0.193,0.636,0.0271,22.8,0.951,0.975,0.927,39.5,38.5,116,2770
2008-02-04,2007,5,19,35,678.24,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,573.2,0.84,573.2,0,0,0,0,-4,4,36,6,5,0,58,620,990,966.6,23.4,0.279,0.184,0.00786,0.463,0.0198,3,0.2,0.663,0.0284,22.7,0.952,0.977,0.931,40.6,39.6,119,2850
2008-02-05,2007,5,19,36,691.64,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,586.6,0.85,586.6,0,0,0,0,-4,4,36,6,5,0,58,634,990,966.7,23.3,0.287,0.193,0.00827,0.479,0.0205,3,0.206,0.686,0.0294,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2008-02-06,2007,5,19,37,703.39,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,598.4,0.85,598.4,0,0,0,0,-4,4,36,6,5,0,58,645,990,966.7,23.3,0.293,0.201,0.00862,0.494,0.0212,3,0.212,0.706,0.0303,22.6,0.954,0.98,0.935,42.2,41.3,124,2970
2008-02-07,2007,5,19,38,716.24,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,611.2,0.85,611.2,0,0,0,0,-4,4,36,6,5,0,58,658,990,966.8,23.2,0.301,0.209,0.00901,0.51,0.0219,3,0.218,0.727,0.0313,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
2008-02-08,2007,5,19,39,734.57,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,629.6,0.86,629.6,0,0,0,0,-4,4,36,6,5,0,58,677,990,966.8,23.2,0.311,0.222,0.00957,0.533,0.023,3,0.226,0.758,0.0327,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2008-02-09,2007,5,19,40,759.45,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,654.5,0.86,654.5,0,0,0,0,-4,4,36,6,5,0,58,701,990,966.9,23.1,0.325,0.238,0.0103,0.563,0.0244,3,0.237,0.8,0.0347,22.3,0.956,0.98,0.937,45.6,44.6,134,3210
2008-02-10,2007,5,19,41,777.53,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,672.5,0.86,672.5,0,0,0,0,-4,4,36,6,5,0,58,720,990,967,23,0.335,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2008-02-11,2007,5,20,42,799.31,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,694.3,0.87,694.3,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.348,0.265,0.0116,0.613,0.0267,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.9,46.9,141,3380
2008-02-12,2007,5,20,43,829.07,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,724.1,0.87,724.1,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.365,0.285,0.0125,0.649,0.0285,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2008-02-13,2007,5,20,44,866.52,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,761.5,0.88,761.5,0,0,0,0,-4,4,36,6,5,0,58,809,990,967.4,22.6,0.395,0.308,0.0136,0.703,0.031,3,0.283,0.986,0.0436,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2008-02-14,2007,5,20,45,907.33,0.2,4,Mod_Dry,36,6,5,4,54,105,0.12,802.3,0.88,802.3,0,0,0,0,-4,4,36,6,5,0,58,849,990,967.5,22.5,0.432,0.327,0.0146,0.76,0.0338,4,0.213,0.973,0.0433,21.5,0.953,0.977,0.931,40.3,39.4,158,3780
2008-02-15,2007,5,20,46,955.62,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,850.6,0.89,850.6,0,0,0,0,-4,4,36,6,5,0,58,898,990,967.7,22.3,0.477,0.351,0.0157,0.827,0.0371,4,0.23,1.06,0.0474,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
2008-02-16,2007,5,20,47,1011.7,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,906.7,0.9,906.7,0,0,0,0,-4,4,36,6,5,0,58,954,990,967.9,22.1,0.528,0.378,0.0171,0.906,0.0411,4,0.249,1.15,0.0523,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
2008-02-17,2007,5,20,48,1070.8,0.17,4,Mod_Dry,36,6,5,4,54,105,0.098,965.8,0.9,965.8,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.582,0.406,0.0186,0.988,0.0452,4,0.268,1.26,0.0575,20.6,0.956,0.98,0.937,46.7,45.7,183,4390
2008-02-18,2007,5,21,49,1137.9,0.16,4,Mod_Dry,36,6,5,4,54,105,0.092,1033,0.91,1033,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.669,0.497,0.0229,1.17,0.0538,4,0.287,1.45,0.067,20.2,0.955,0.98,0.936,48.9,47.9,192,4600
2008-02-19,2007,5,21,50,1213.4,0.15,4,Mod_Dry,36,6,5,4,54,105,0.086,1108,0.91,1100,8,2,0,0,-4,10,38,6,5,0,64,1150,990,968.6,21.4,0.77,0.648,0.0302,1.42,0.0662,4,0.3,1.72,0.0802,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2008-02-20,2007,5,21,51,1291.9,0.14,4,Mod_Dry,36,6,5,4,54,105,0.081,1187,0.92,1100,87,20,3,3,-1,62,56,9,8,3,116,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2008-02-21,2007,5,21,52,1366.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1205,0.88,1100,105,24,3,3,-2,77,73,11,10,3,170,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2008-02-22,2007,5,21,53,1412.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1251,0.89,1100,151,34,5,5,0,107,83,13,12,5,200,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2008-02-23,2007,5,21,54,1447,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1285,0.89,1100,185,42,6,6,1,130,91,14,13,6,223,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-02-24,2007,5,21,55,1475.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1313,0.89,1100,213,48,6,6,1,152,97,14,13,6,245,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-02-25,2007,5,22,56,1503.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1342,0.89,1100,242,51,7,7,2,175,100,15,14,7,268,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-02-26,2007,5,22,57,1526.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1364,0.89,1100,264,51,8,8,3,194,100,16,15,8,287,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-02-27,2007,5,22,58,1548.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1387,0.9,1100,287,51,9,9,4,214,100,17,16,9,307,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-02-28,2007,5,22,59,1564.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1403,0.9,1100,303,51,9,9,4,230,100,17,16,9,323,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2008-02-29,2007,5,22,60,1580.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1419,0.9,1100,319,51,10,10,5,243,100,18,17,10,336,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0915,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-03-01,2007,6,22,61,1597.2,0.11,3,Normal,49,9,9,9,107,183,0.12,1414,0.89,1100,314,51,9,10,0,244,100,18,19,9,351,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2008-03-02,2007,6,22,62,1613.5,0.1,3,Normal,49,9,9,9,107,183,0.11,1431,0.89,1100,331,51,9,10,1,260,100,18,19,10,367,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2008-03-03,2007,6,23,63,1623.4,0.1,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2008-03-04,2007,6,23,64,1633.3,0.1,3,Normal,49,9,9,9,107,183,0.11,1450,0.89,1100,350,51,9,11,2,277,100,18,20,11,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2008-03-05,2007,6,23,65,1636.6,0.1,3,Normal,49,9,9,9,107,183,0.11,1454,0.89,1100,354,51,9,11,2,281,100,18,20,11,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2008-03-06,2007,6,23,66,1639.9,0.1,3,Normal,49,9,9,9,107,183,0.11,1457,0.89,1100,357,51,9,11,2,284,100,18,20,11,391,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2008-03-07,2007,6,23,67,1643.2,0.1,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-08,2007,6,23,68,1646.5,0.1,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-09,2007,6,23,69,1649.8,0.099,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-03-10,2007,6,24,70,1646.5,0.1,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-11,2007,6,24,71,1643.2,0.1,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-12,2007,6,24,72,1646.5,0.1,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-13,2007,6,24,73,1649.8,0.099,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-03-14,2007,6,24,74,1653.1,0.099,3,Normal,49,9,9,9,107,183,0.11,1470,0.89,1100,370,51,9,11,2,297,100,18,20,11,404,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2008-03-15,2007,6,24,75,1649.8,0.099,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-03-16,2007,6,24,76,1646.5,0.1,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-17,2007,6,25,77,1649.8,0.099,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-03-18,2007,6,25,78,1653.1,0.099,3,Normal,49,9,9,9,107,183,0.11,1470,0.89,1100,370,51,9,11,2,297,100,18,20,11,404,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2008-03-19,2007,6,25,79,1656.4,0.098,3,Normal,49,9,9,9,107,183,0.11,1473,0.89,1100,373,51,9,11,2,300,100,18,20,11,407,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2008-03-20,2007,6,25,80,1659.7,0.098,3,Normal,49,9,9,9,107,183,0.11,1477,0.89,1100,377,51,9,11,2,304,100,18,20,11,411,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2008-03-21,2007,6,25,81,1656.4,0.098,3,Normal,49,9,9,9,107,183,0.11,1473,0.89,1100,373,51,9,11,2,300,100,18,20,11,407,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2008-03-22,2007,6,25,82,1653.1,0.099,3,Normal,49,9,9,9,107,183,0.11,1470,0.89,1100,370,51,9,11,2,297,100,18,20,11,404,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2008-03-23,2007,6,25,83,1649.8,0.099,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-03-24,2007,6,26,84,1646.5,0.1,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-25,2007,6,26,85,1643.2,0.1,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-26,2007,6,26,86,1639.9,0.1,3,Normal,49,9,9,9,107,183,0.11,1457,0.89,1100,357,51,9,11,2,284,100,18,20,11,391,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2008-03-27,2007,6,26,87,1636.6,0.1,3,Normal,49,9,9,9,107,183,0.11,1454,0.89,1100,354,51,9,11,2,281,100,18,20,11,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2008-03-28,2007,6,26,88,1639.9,0.1,3,Normal,49,9,9,9,107,183,0.11,1457,0.89,1100,357,51,9,11,2,284,100,18,20,11,391,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2008-03-29,2007,6,26,89,1643.2,0.1,3,Normal,49,9,9,9,107,183,0.11,1460,0.89,1100,360,51,9,11,2,287,100,18,20,11,394,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-30,2007,6,26,90,1646.5,0.1,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2008-03-31,2007,6,27,91,1649.8,0.099,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2008-04-01,2007,7,27,92,1653.1,0.099,4,Mod_Dry,45,11,10,10,72,148,0.089,1505,0.91,1100,405,55,7,12,2,329,100,18,22,12,401,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2008-04-02,2007,7,27,93,1656.4,0.098,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2008-04-03,2007,7,27,94,1659.7,0.098,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2008-04-04,2007,7,27,95,1663,0.097,4,Mod_Dry,45,11,10,10,72,148,0.089,1515,0.91,1100,415,55,7,13,2,338,100,18,23,12,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2008-04-05,2007,7,27,96,1659.7,0.098,4,Mod_Dry,45,11,10,10,72,148,0.089,1512,0.91,1100,412,55,7,13,2,335,100,18,23,12,407,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2008-04-06,2007,7,27,97,1656.4,0.098,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2008-04-07,2007,7,28,98,1653.1,0.099,4,Mod_Dry,45,11,10,10,72,148,0.089,1505,0.91,1100,405,55,7,12,2,329,100,18,22,12,401,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2008-04-08,2007,7,28,99,1649.8,0.099,4,Mod_Dry,45,11,10,10,72,148,0.09,1502,0.91,1100,402,55,7,12,2,326,100,18,22,12,398,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2008-04-09,2007,7,28,100,1639.9,0.1,4,Mod_Dry,45,11,10,10,72,148,0.09,1492,0.91,1100,392,55,7,12,2,316,100,18,22,12,388,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2008-04-10,2007,7,28,101,1630,0.1,4,Mod_Dry,45,11,10,10,72,148,0.091,1482,0.91,1100,382,55,7,12,1,307,100,18,22,11,379,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2008-04-11,2007,7,28,102,1613.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.092,1466,0.91,1100,366,55,7,11,1,292,100,18,21,11,364,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2008-04-12,2007,7,28,103,1597.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.093,1449,0.91,1100,349,55,7,11,0,276,100,18,21,10,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2008-04-13,2007,7,28,104,1580.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.094,1433,0.91,1100,333,55,7,10,0,261,100,18,20,10,333,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-04-14,2007,7,29,105,1564.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1417,0.91,1100,317,55,7,10,0,245,100,18,20,10,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2008-04-15,2007,7,29,106,1542.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1394,0.9,1100,294,55,7,9,-1,224,100,18,19,9,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2008-04-16,2007,7,29,107,1519.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.097,1372,0.9,1100,272,55,7,8,-2,204,100,18,18,8,276,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-04-17,2007,7,29,108,1497.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.099,1349,0.9,1100,249,55,7,8,-3,182,100,18,18,7,254,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-04-18,2007,7,29,109,1475.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1327,0.9,1100,227,51,7,7,-3,165,96,18,17,7,237,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2008-04-19,2007,7,29,110,1453.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1305,0.9,1100,205,46,6,6,-4,151,91,17,16,6,223,1220,990,969.3,20.7,0.88,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2008-04-20,2007,7,29,111,1431.4,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1283,0.9,1100,183,41,5,6,-5,136,86,16,16,5,208,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0733,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-04-21,2007,7,30,112,1409.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.1,1262,0.9,1100,162,37,5,5,-5,120,82,16,15,5,192,1210,990,969.2,20.8,0.864,0.648,0.0311,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2008-04-22,2007,7,30,113,1382.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1234,0.89,1100,134,30,4,4,-6,102,75,15,14,4,174,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2008-04-23,2007,7,30,114,1336.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1189,0.89,1100,89,20,3,3,-7,70,65,14,13,3,142,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-04-24,2007,7,30,115,1297.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.11,1150,0.89,1100,50,11,2,2,-8,43,56,13,12,2,115,1180,990,968.8,21.2,0.817,0.648,0.0306,1.47,0.0692,4,0.3,1.77,0.0834,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2008-04-25,2007,7,30,116,1259.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1112,0.88,1100,12,3,0,0,-10,19,48,11,10,0,91,1170,990,968.7,21.3,0.8,0.648,0.0304,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2008-04-26,2007,7,30,117,1222,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1074,0.88,1074,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.757,0.59,0.0275,1.35,0.0629,4,0.295,1.64,0.0767,19.8,0.954,0.98,0.935,49.7,48.2,193,4630
2008-04-27,2007,7,30,118,1190.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1043,0.88,1043,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.711,0.519,0.0241,1.23,0.0572,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,48.8,47.8,191,4590
2008-04-28,2007,7,31,119,1160,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1012,0.87,1012,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.666,0.45,0.0208,1.12,0.0517,4,0.282,1.4,0.0648,20.2,0.955,0.98,0.936,47.9,46.9,188,4500
2008-04-29,2007,7,31,120,1129.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,981.7,0.87,981.7,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.622,0.414,0.0191,1.04,0.0478,4,0.274,1.31,0.0604,20.4,0.955,0.98,0.936,46.9,45.9,184,4410
2008-04-30,2007,7,31,121,1100,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,952,0.86,952,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.587,0.4,0.0183,0.986,0.0453,4,0.264,1.25,0.0574,20.5,0.955,0.98,0.936,45.8,44.9,180,4310
2008-05-01,2007,8,31,122,1076,0.17,5,Dry,42,9,8,6,82,147,0.14,929,0.86,929,0,0,0,0,-6,6,42,9,8,0,88,988,990,968.1,21.9,0.559,0.389,0.0178,0.948,0.0434,4,0.256,1.2,0.0551,20.7,0.955,0.98,0.936,45,44.1,176,4230
2008-05-02,2007,8,31,123,1057.7,0.17,5,Dry,42,9,8,6,82,147,0.14,910.7,0.86,910.7,0,0,0,0,-6,6,42,9,8,0,88,970,990,968.1,21.9,0.543,0.38,0.0173,0.922,0.0421,4,0.25,1.17,0.0535,20.7,0.955,0.98,0.936,44.3,43.4,173,4160
2008-05-03,2007,8,31,124,1039.6,0.18,5,Dry,42,9,8,6,82,147,0.14,892.6,0.86,892.6,0,0,0,0,-6,6,42,9,8,0,88,952,990,968,22,0.526,0.371,0.0169,0.897,0.0408,4,0.244,1.14,0.0519,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2008-05-04,2007,8,31,125,1026.9,0.18,5,Dry,42,9,8,6,82,147,0.14,879.9,0.86,879.9,0,0,0,0,-6,6,42,9,8,0,88,939,990,968,22,0.514,0.365,0.0166,0.879,0.0399,4,0.239,1.12,0.0508,20.9,0.955,0.98,0.936,43,42.2,169,4050
2008-05-05,2007,8,32,126,1009.2,0.18,5,Dry,42,9,8,6,82,147,0.15,862.2,0.85,862.2,0,0,0,0,-6,6,42,9,8,0,88,921,990,967.9,22.1,0.498,0.356,0.0161,0.855,0.0387,4,0.234,1.09,0.0493,21,0.955,0.98,0.935,42.3,41.5,166,3980
2008-05-06,2007,8,32,127,991.86,0.19,5,Dry,42,9,8,6,82,147,0.15,844.9,0.85,844.9,0,0,0,0,-6,6,42,9,8,0,88,904,990,967.9,22.1,0.482,0.348,0.0157,0.83,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
2008-05-07,2007,8,32,128,974.78,0.19,5,Dry,42,9,8,6,82,147,0.15,827.8,0.85,827.8,0,0,0,0,-6,6,42,9,8,0,88,887,990,967.8,22.2,0.467,0.34,0.0153,0.806,0.0363,4,0.222,1.03,0.0463,21.2,0.954,0.978,0.933,41,40.1,160,3850
2008-05-08,2007,8,32,129,957.99,0.19,5,Dry,42,9,8,6,82,147,0.15,811,0.85,811,0,0,0,0,-6,6,42,9,8,0,88,870,990,967.7,22.3,0.451,0.332,0.0149,0.783,0.0352,4,0.216,0.999,0.0449,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2008-05-09,2007,8,32,130,941.51,0.2,5,Dry,42,9,8,6,82,147,0.16,794.5,0.84,794.5,0,0,0,0,-6,6,42,9,8,0,88,854,990,967.7,22.3,0.436,0.324,0.0145,0.76,0.034,4,0.211,0.97,0.0435,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
2008-05-10,2007,8,32,131,925.36,0.2,5,Dry,42,9,8,6,82,147,0.16,778.4,0.84,778.4,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.288,1.02,0.0458,21.4,0.956,0.98,0.937,52,48.2,145,3470
2008-05-11,2007,8,32,132,909.56,0.2,5,Dry,42,9,8,6,82,147,0.16,762.6,0.84,762.6,0,0,0,0,-6,6,42,9,8,0,88,822,990,967.5,22.5,0.407,0.308,0.0137,0.715,0.0318,3,0.283,0.998,0.0445,21.5,0.956,0.98,0.937,51.2,48.2,145,3470
2008-05-12,2007,8,33,133,898.5,0.21,5,Dry,42,9,8,6,82,147,0.16,751.5,0.84,751.5,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.28,0.98,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2008-05-13,2007,8,33,134,887.63,0.21,5,Dry,42,9,8,6,82,147,0.17,740.6,0.83,740.6,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.683,0.0303,3,0.276,0.958,0.0425,21.6,0.957,0.98,0.938,50,48.2,145,3470
2008-05-14,2007,8,33,135,876.97,0.21,5,Dry,42,9,8,6,82,147,0.17,730,0.83,730,0,0,0,0,-6,6,42,9,8,0,88,789,990,967.4,22.6,0.377,0.289,0.0128,0.666,0.0295,3,0.271,0.937,0.0415,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2008-05-15,2007,8,33,136,866.52,0.22,5,Dry,42,9,8,6,82,147,0.17,719.5,0.83,719.5,0,0,0,0,-6,6,42,9,8,0,88,779,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0287,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2008-05-16,2007,8,33,137,856.31,0.22,5,Dry,42,9,8,6,82,147,0.17,709.3,0.83,709.3,0,0,0,0,-6,6,42,9,8,0,88,768,990,967.3,22.7,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.9,0.0397,21.8,0.957,0.98,0.938,48.3,47.3,142,3410
2008-05-17,2007,8,33,138,846.34,0.22,5,Dry,42,9,8,6,82,147,0.17,699.3,0.83,699.3,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.626,0.0275,3,0.257,0.883,0.0389,21.8,0.957,0.98,0.938,47.8,46.8,140,3370
2008-05-18,2007,8,33,139,836.64,0.22,5,Dry,42,9,8,6,82,147,0.18,689.6,0.82,689.6,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.027,3,0.253,0.866,0.0381,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2008-05-19,2007,8,34,140,827.21,0.23,5,Dry,42,9,8,6,82,147,0.18,680.2,0.82,680.2,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.347,0.255,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3290
2008-05-20,2007,8,34,141,818.1,0.23,5,Dry,42,9,8,6,82,147,0.18,671.1,0.82,671.1,0,0,0,0,-6,6,42,9,8,0,88,730,990,967.2,22.8,0.341,0.249,0.0109,0.591,0.0259,3,0.244,0.835,0.0366,22,0.957,0.98,0.938,46.2,45.2,136,3260
2008-05-21,2007,8,34,142,809.33,0.23,5,Dry,42,9,8,6,82,147,0.18,662.3,0.82,662.3,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.58,0.0254,3,0.241,0.82,0.0359,22,0.957,0.98,0.937,45.7,44.7,134,3220
2008-05-22,2007,8,34,143,800.94,0.24,5,Dry,42,9,8,6,82,147,0.18,653.9,0.82,653.9,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2008-05-23,2007,8,34,144,792.99,0.24,5,Dry,42,9,8,6,82,147,0.18,646,0.81,646,0,0,0,0,-6,6,42,9,8,0,88,705,990,967.1,22.9,0.327,0.233,0.0101,0.56,0.0244,3,0.233,0.793,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2008-05-24,2007,8,34,145,785.56,0.24,5,Dry,42,9,8,6,82,147,0.19,638.6,0.81,638.6,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00991,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.4,130,3120
2008-05-25,2007,8,34,146,778.78,0.25,5,Dry,42,9,8,6,82,147,0.19,631.8,0.81,631.8,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.0097,0.542,0.0236,3,0.227,0.769,0.0335,22.2,0.955,0.98,0.936,43.8,43,129,3090
2008-05-26,2007,8,35,147,770.66,0.25,5,Dry,42,9,8,6,82,147,0.19,623.7,0.81,623.7,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.4,42.5,127,3060
2008-05-27,2007,8,35,148,768.2,0.25,5,Dry,42,9,8,6,82,147,0.19,621.2,0.81,621.2,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00938,0.529,0.023,3,0.222,0.751,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
2008-05-28,2007,8,35,149,758.63,0.26,5,Dry,42,9,8,6,82,147,0.19,611.6,0.81,611.6,0,0,0,0,-6,6,42,9,8,0,88,671,990,966.9,23.1,0.308,0.21,0.00909,0.517,0.0224,3,0.218,0.735,0.0319,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2008-05-29,2007,8,35,150,749.06,0.26,5,Dry,42,9,8,6,82,147,0.2,602.1,0.8,602.1,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00879,0.505,0.0219,3,0.213,0.719,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2970
2008-05-30,2007,8,35,151,738.39,0.27,5,Dry,42,9,8,6,82,147,0.2,591.4,0.8,591.4,0,0,0,0,-6,6,42,9,8,0,88,650,990,966.9,23.1,0.296,0.196,0.00847,0.492,0.0213,3,0.209,0.701,0.0303,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2008-05-31,2007,8,35,152,726.64,0.27,5,Dry,42,9,8,6,82,147,0.2,579.6,0.8,579.6,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.289,0.188,0.00811,0.478,0.0206,3,0.203,0.681,0.0294,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
2008-06-01,2007,9,35,153,716.52,0.27,5,Dry,39,9,7,5,59,119,0.17,597.5,0.83,597.5,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.297,0.2,0.00861,0.497,0.0214,3,0.211,0.709,0.0305,22.5,0.954,0.98,0.935,42,41.1,123,2960
2008-06-02,2007,9,36,154,705.85,0.28,5,Dry,39,9,7,5,59,119,0.17,586.9,0.83,586.9,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.291,0.193,0.00829,0.484,0.0208,3,0.207,0.691,0.0297,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2008-06-03,2007,9,36,155,695.19,0.28,5,Dry,39,9,7,5,59,119,0.17,576.2,0.83,576.2,0,0,0,0,-5,5,39,9,7,0,64,631,990,966.7,23.3,0.285,0.186,0.00797,0.471,0.0202,3,0.202,0.673,0.0289,22.6,0.953,0.977,0.931,40.6,39.7,119,2860
2008-06-04,2007,9,36,156,684.53,0.29,5,Dry,39,9,7,5,59,119,0.17,565.5,0.83,565.5,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.279,0.179,0.00765,0.458,0.0196,3,0.197,0.655,0.028,22.7,0.952,0.976,0.929,40,39,117,2810
2008-06-05,2007,9,36,157,674.41,0.29,5,Dry,39,9,7,5,59,119,0.18,555.4,0.82,555.4,0,0,0,0,-5,5,39,9,7,0,64,610,990,966.6,23.4,0.273,0.172,0.00735,0.445,0.019,3,0.192,0.638,0.0273,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2008-06-06,2007,9,36,158,665.39,0.3,5,Dry,39,9,7,5,59,119,0.18,546.4,0.82,546.4,0,0,0,0,-5,5,39,9,7,0,64,601,990,966.6,23.4,0.268,0.166,0.00708,0.434,0.0185,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2008-06-07,2007,9,36,159,655.82,0.3,5,Dry,39,9,7,5,59,119,0.18,536.8,0.82,536.8,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.0068,0.422,0.018,3,0.184,0.607,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
2008-06-08,2007,9,36,160,646.24,0.31,5,Dry,39,9,7,5,59,119,0.18,527.2,0.82,527.2,0,0,0,0,-5,5,39,9,7,0,64,582,990,966.5,23.5,0.257,0.153,0.00651,0.411,0.0175,3,0.18,0.59,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2008-06-09,2007,9,37,161,636.67,0.31,5,Dry,39,9,7,5,59,119,0.19,517.7,0.81,517.7,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00623,0.399,0.0169,3,0.175,0.574,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2570
2008-06-10,2007,9,37,162,630.39,0.31,5,Dry,39,9,7,5,59,119,0.19,511.4,0.81,511.4,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.143,0.00605,0.391,0.0166,3,0.173,0.564,0.0239,23,0.947,0.97,0.919,36.5,35.4,106,2550
2008-06-11,2007,9,37,163,627.92,0.32,5,Dry,39,9,7,5,59,119,0.19,508.9,0.81,508.9,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00598,0.388,0.0164,3,0.172,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
2008-06-12,2007,9,37,164,620.54,0.32,5,Dry,39,9,7,5,59,119,0.19,501.5,0.81,501.5,0,0,0,0,-5,5,39,9,7,0,64,557,990,966.4,23.6,0.243,0.136,0.00576,0.379,0.016,3,0.168,0.547,0.0232,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2008-06-13,2007,9,37,165,611.52,0.32,5,Dry,39,9,7,5,59,119,0.2,492.5,0.81,492.5,0,0,0,0,-5,5,39,9,7,0,64,548,990,966.3,23.7,0.238,0.131,0.00556,0.369,0.0156,3,0.164,0.533,0.0225,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
