date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-06-14,2007,9,37,166,601.95,0.33,5,Dry,39,9,7,5,59,119,0.2,482.9,0.8,482.9,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.232,0.127,0.00536,0.359,0.0152,2,0.268,0.628,0.0265,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2008-06-15,2007,9,37,167,592.92,0.33,5,Dry,39,9,7,5,59,119,0.2,473.9,0.8,473.9,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00517,0.35,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2008-06-16,2007,9,38,168,584.99,0.34,5,Dry,39,9,7,5,59,119,0.2,466,0.8,466,0,0,0,0,-5,5,39,9,7,0,64,521,990,966.2,23.8,0.223,0.119,0.005,0.342,0.0144,2,0.257,0.599,0.0252,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2008-06-17,2007,9,38,169,576.52,0.34,5,Dry,39,9,7,5,59,119,0.21,457.5,0.79,457.5,0,0,0,0,-5,5,39,9,7,0,64,513,990,966.2,23.8,0.218,0.115,0.00483,0.333,0.014,2,0.251,0.584,0.0245,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2008-06-18,2007,9,38,170,568.04,0.35,5,Dry,39,9,7,5,59,119,0.21,449,0.79,449,0,0,0,0,-5,5,39,9,7,0,64,504,990,966.2,23.8,0.213,0.111,0.00465,0.324,0.0136,2,0.246,0.57,0.0239,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
2008-06-19,2007,9,38,171,560.11,0.35,5,Dry,39,9,7,5,59,119,0.21,441.1,0.79,441.1,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00449,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.3,94.7,2270
2008-06-20,2007,9,38,172,552.18,0.35,5,Dry,39,9,7,5,59,119,0.22,433.2,0.78,433.2,0,0,0,0,-5,5,39,9,7,0,64,488,990,966.1,23.9,0.208,0.103,0.00433,0.311,0.013,2,0.235,0.546,0.0228,23.4,0.957,0.98,0.938,47.5,46.6,93.1,2230
2008-06-21,2007,9,38,173,545.35,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,384.4,0.7,384.4,0,0,0,0,-9,9,45,10,9,0,97,448,990,966.1,23.9,0.194,0.0804,0.00336,0.274,0.0115,2,0.202,0.476,0.0199,23.5,0.953,0.98,0.934,42.2,41.3,82.6,1980
2008-06-22,2007,9,38,174,537.96,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,377,0.7,377,0,0,0,0,-9,9,45,10,9,0,97,441,990,966,24,0.191,0.0769,0.00321,0.268,0.0112,2,0.197,0.465,0.0194,23.5,0.952,0.979,0.932,41.4,40.5,81,1940
2008-06-23,2007,9,39,175,530.58,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,369.6,0.7,369.6,0,0,0,0,-9,9,45,10,9,0,97,434,990,966,24,0.189,0.0734,0.00306,0.262,0.0109,2,0.192,0.454,0.0189,23.6,0.951,0.977,0.929,40.6,39.7,79.4,1900
2008-06-24,2007,9,39,176,523.2,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,362.2,0.69,362.2,0,0,0,0,-9,9,45,10,9,0,97,426,990,966,24,0.186,0.07,0.00291,0.256,0.0106,2,0.187,0.443,0.0184,23.6,0.95,0.976,0.927,39.8,38.9,77.7,1870
2008-06-25,2007,9,39,177,516.36,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,355.4,0.69,355.4,0,0,0,0,-9,9,45,10,9,0,97,419,990,965.9,24.1,0.184,0.0667,0.00277,0.25,0.0104,2,0.182,0.433,0.018,23.6,0.949,0.974,0.925,39.1,38.1,76.2,1830
2008-06-26,2007,9,39,178,509.53,0.38,4,Mod_Dry,45,10,9,9,88,161,0.32,348.5,0.68,348.5,0,0,0,0,-9,9,45,10,9,0,97,413,990,965.9,24.1,0.181,0.0635,0.00263,0.245,0.0101,2,0.178,0.422,0.0175,23.7,0.948,0.973,0.922,38.4,37.3,74.7,1790
2008-06-27,2007,9,39,179,503.78,0.38,4,Mod_Dry,45,10,9,9,88,161,0.32,342.8,0.68,342.8,0,0,0,0,-9,9,45,10,9,0,97,407,990,965.9,24.1,0.179,0.0608,0.00252,0.24,0.00994,2,0.174,0.414,0.0171,23.7,0.947,0.971,0.92,37.8,36.7,73.4,1760
2008-06-28,2007,9,39,180,497.49,0.39,4,Mod_Dry,45,10,9,9,88,161,0.32,336.5,0.68,336.5,0,0,0,0,-9,9,45,10,9,0,97,400,990,965.8,24.2,0.177,0.0578,0.00239,0.235,0.00971,2,0.17,0.404,0.0167,23.8,0.946,0.97,0.918,37.1,36,72,1730
2008-06-29,2007,9,39,181,491.21,0.39,4,Mod_Dry,45,10,9,9,88,161,0.33,330.2,0.67,330.2,0,0,0,0,-9,9,45,10,9,0,97,394,990,965.8,24.2,0.175,0.0549,0.00227,0.23,0.00949,2,0.165,0.395,0.0163,23.8,0.946,0.97,0.917,36.4,35.3,70.7,1700
2008-06-30,2007,9,40,182,484.92,0.39,4,Mod_Dry,45,10,9,9,88,161,0.33,323.9,0.67,323.9,0,0,0,0,-9,9,45,10,9,0,97,388,990,965.8,24.2,0.172,0.0519,0.00214,0.224,0.00926,2,0.161,0.385,0.0159,23.8,0.945,0.97,0.916,35.8,34.7,69.4,1660
2008-07-01,2007,10,40,183,479.17,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,344.2,0.72,344.2,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0614,0.00253,0.239,0.00987,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74.1,1780
2008-07-02,2007,10,40,184,472.89,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,337.9,0.71,337.9,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0585,0.00241,0.234,0.00964,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.4,36.3,72.7,1740
2008-07-03,2007,10,40,185,466.6,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,331.6,0.71,331.6,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.173,0.0555,0.00228,0.229,0.00942,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.3,1710
2008-07-04,2007,10,40,186,460.85,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,325.9,0.71,325.9,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0528,0.00217,0.224,0.00921,2,0.162,0.387,0.0159,23.9,0.945,0.97,0.916,36.1,35.1,70.1,1680
2008-07-05,2007,10,40,187,455.11,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,320.1,0.7,320.1,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0501,0.00206,0.219,0.00901,2,0.159,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.5,68.9,1650
2008-07-06,2007,10,40,188,450.46,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,315.5,0.7,315.5,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0479,0.00197,0.216,0.00885,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,34,67.9,1630
2008-07-07,2007,10,41,189,445.27,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,310.3,0.7,310.3,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0454,0.00186,0.211,0.00866,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.5,33.4,66.8,1600
2008-07-08,2007,10,41,190,440.07,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,305.1,0.69,305.1,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.043,0.00176,0.207,0.00848,2,0.148,0.355,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.8,1580
2008-07-09,2007,10,41,191,434.88,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,299.9,0.69,299.9,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0405,0.00166,0.203,0.00829,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.7,1550
2008-07-10,2007,10,41,192,429.68,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,294.7,0.69,294.7,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0381,0.00156,0.198,0.00811,2,0.141,0.34,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.5,1530
2008-07-11,2007,10,41,193,424.49,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,289.5,0.68,289.5,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.159,0.0356,0.00146,0.194,0.00793,2,0.138,0.332,0.0136,24.2,0.938,0.97,0.91,32.2,31.2,62.4,1500
2008-07-12,2007,10,41,194,419.84,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,284.8,0.68,284.8,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0334,0.00136,0.19,0.00777,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.4,1470
2008-07-13,2007,10,41,195,415.19,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,280.2,0.68,280.2,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
2008-07-14,2007,10,42,196,410.54,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,275.5,0.67,275.5,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00118,0.183,0.00744,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
2008-07-15,2007,10,42,197,405.89,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,270.9,0.67,270.9,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0269,0.00109,0.179,0.00728,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
2008-07-16,2007,10,42,198,402.34,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,267.3,0.66,267.3,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00102,0.176,0.00715,2,0.123,0.299,0.0122,24.3,0.933,0.97,0.905,29.7,28.8,57.7,1380
2008-07-17,2007,10,42,199,398.24,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,263.2,0.66,263.2,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0232,0.000945,0.173,0.00701,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2008-07-18,2007,10,42,200,394.14,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,259.1,0.66,259.1,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0213,0.000865,0.169,0.00687,2,0.117,0.287,0.0116,24.3,0.932,0.97,0.904,28.8,28,55.9,1340
2008-07-19,2007,10,42,201,390.03,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,255,0.65,255,0,0,0,0,-6,6,42,9,8,0,76,314,990,965.4,24.6,0.146,0.0194,0.000786,0.166,0.00672,2,0.115,0.28,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55,1320
2008-07-20,2007,10,42,202,385.93,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,250.9,0.65,250.9,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0174,0.000707,0.162,0.00658,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.2,1300
2008-07-21,2007,10,43,203,381.83,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,246.8,0.65,246.8,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.143,0.0167,0.000678,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.2,1280
2008-07-22,2007,10,43,204,377.73,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,242.7,0.64,242.7,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000663,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.2,52.3,1260
2008-07-23,2007,10,43,205,374.17,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,239.2,0.64,239.2,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.00065,0.157,0.00634,2,0.104,0.261,0.0105,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2008-07-24,2007,10,43,206,370.62,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,235.6,0.64,235.6,0,0,0,0,-6,6,42,9,8,0,76,295,990,965.3,24.7,0.14,0.0158,0.000638,0.155,0.00628,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.2,25.4,50.8,1220
2008-07-25,2007,10,43,207,367.07,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,232.1,0.63,232.1,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000625,0.154,0.00621,2,0.0991,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
2008-07-26,2007,10,43,208,363.51,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,228.5,0.63,228.5,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2008-07-27,2007,10,43,209,359.96,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,225,0.63,225,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00607,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2008-07-28,2007,10,44,210,356.4,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,221.4,0.62,221.4,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0146,0.000587,0.149,0.00601,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2008-07-29,2007,10,44,211,352.85,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,217.8,0.62,217.8,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000574,0.148,0.00594,1,0.237,0.384,0.0155,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2008-07-30,2007,10,44,212,350.39,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,215.4,0.61,215.4,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.2,24.8,0.132,0.0141,0.000566,0.146,0.00589,1,0.233,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2008-07-31,2007,10,44,213,347.38,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,212.4,0.61,212.4,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2008-08-01,2007,11,44,214,343.28,0.51,4,Mod_Dry,39,7,5,4,60,115,0.34,228.3,0.67,228.3,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0152,0.000609,0.149,0.006,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.5,48.2,48.2,1160
2008-08-02,2007,11,44,215,339.72,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,224.7,0.66,224.7,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000596,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2008-08-03,2007,11,44,216,335.62,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,220.6,0.66,220.6,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000582,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2008-08-04,2007,11,45,217,331.52,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,216.5,0.65,216.5,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000567,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2008-08-05,2007,11,45,218,327.42,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,212.4,0.65,212.4,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.129,0.0138,0.000553,0.142,0.0057,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2008-08-06,2007,11,45,219,323.32,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,208.3,0.64,208.3,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2008-08-07,2007,11,45,220,319.76,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,204.8,0.64,204.8,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.936,47.3,46.3,46.3,1110
2008-08-08,2007,11,45,221,316.21,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,201.2,0.64,201.2,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.00549,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2008-08-09,2007,11,45,222,312.65,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,197.7,0.63,197.7,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000501,0.136,0.00543,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.7,44.7,44.7,1070
2008-08-10,2007,11,45,223,309.1,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,194.1,0.63,194.1,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000489,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2008-08-11,2007,11,46,224,306.64,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,191.6,0.63,191.6,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.3,43.4,43.4,1040
2008-08-12,2007,11,46,225,303.63,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,188.6,0.62,188.6,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.6,42.7,42.7,1020
2008-08-13,2007,11,46,226,300.62,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,185.6,0.62,185.6,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2008-08-14,2007,11,46,227,297.61,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,182.6,0.61,182.6,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,991
2008-08-15,2007,11,46,228,294.6,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,179.6,0.61,179.6,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2008-08-16,2007,11,46,229,291.6,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,176.6,0.61,176.6,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000428,0.127,0.00504,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,956
2008-08-17,2007,11,46,230,288.59,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173.6,0.6,173.6,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,938
2008-08-18,2007,11,47,231,285.58,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,170.6,0.6,170.6,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
2008-08-19,2007,11,47,232,283.12,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,168.1,0.59,168.1,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,905
2008-08-20,2007,11,47,233,280.66,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,165.7,0.59,165.7,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2008-08-21,2007,11,47,234,278.2,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,163.2,0.59,163.2,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2008-08-22,2007,11,47,235,275.74,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,160.7,0.58,160.7,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00941,0.000374,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2008-08-23,2007,11,47,236,273.28,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,158.3,0.58,158.3,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.4,35.4,849
2008-08-24,2007,11,47,237,270.82,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,155.8,0.57,155.8,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.109,0.00899,0.000357,0.118,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
2008-08-25,2007,11,48,238,268.35,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,153.3,0.57,153.3,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00878,0.000348,0.116,0.00462,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,822
2008-08-26,2007,11,48,239,265.89,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,150.9,0.57,150.9,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2008-08-27,2007,11,48,240,263.43,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,148.4,0.56,148.4,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00837,0.000331,0.114,0.00453,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,795
2008-08-28,2007,11,48,241,262.07,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,147.1,0.56,147.1,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00825,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2008-08-29,2007,11,48,242,260.15,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,145.2,0.56,145.2,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00809,0.00032,0.113,0.00447,1,0.138,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2008-08-30,2007,11,48,243,258.24,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,143.2,0.56,143.2,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2008-08-31,2007,11,48,244,256.32,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,141.3,0.55,141.3,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00967,25,0.936,0.97,0.907,32.5,31.5,31.5,756
2008-09-01,2007,12,49,245,253.32,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,162.3,0.64,162.3,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00955,0.000378,0.118,0.00466,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.5,36.4,36.4,875
2008-09-02,2007,12,49,246,249.21,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,158.2,0.64,158.2,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.0092,0.000363,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,851
2008-09-03,2007,12,49,247,245.66,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,154.7,0.63,154.7,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.0089,0.000351,0.115,0.00452,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.7,34.7,34.7,832
2008-09-04,2007,12,49,248,242.1,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,151.1,0.62,151.1,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2008-09-05,2007,12,49,249,239.64,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,148.6,0.62,148.6,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00838,0.000331,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,800
2008-09-06,2007,12,49,250,236.64,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.102,0.00813,0.00032,0.111,0.00436,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2008-09-07,2007,12,49,251,233.63,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,142.6,0.61,142.6,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00787,0.00031,0.109,0.0043,1,0.135,0.244,0.00962,25.2,0.936,0.97,0.908,32.9,31.9,31.9,767
2008-09-08,2007,12,50,252,230.62,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2008-09-09,2007,12,50,253,227.61,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,136.6,0.6,136.6,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.234,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2008-09-10,2007,12,50,254,224.6,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,133.6,0.59,133.6,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2008-09-11,2007,12,50,255,222.14,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,131.1,0.59,131.1,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.0069,0.000271,0.104,0.00409,1,0.12,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2008-09-12,2007,12,50,256,219.68,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,128.7,0.59,128.7,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00669,0.000262,0.103,0.00405,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.7,28.8,28.8,690
2008-09-13,2007,12,50,257,217.22,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00648,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2008-09-14,2007,12,50,258,214.76,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,123.8,0.58,123.8,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0947,0.00627,0.000246,0.101,0.00396,1,0.11,0.211,0.00825,25.3,0.928,0.97,0.9,28.5,27.6,27.6,663
2008-09-15,2007,12,51,259,212.3,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00606,0.000237,0.0999,0.00391,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27.1,27.1,649
2008-09-16,2007,12,51,260,210.93,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,119.9,0.57,119.9,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00594,0.000233,0.0993,0.00389,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2008-09-17,2007,12,51,261,209.02,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,118,0.56,118,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00578,0.000226,0.0985,0.00386,1,0.102,0.2,0.00784,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2008-09-18,2007,12,51,262,207.1,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,116.1,0.56,116.1,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.092,0.00562,0.00022,0.0977,0.00382,1,0.0992,0.197,0.0077,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2008-09-19,2007,12,51,263,205.19,0.79,4,Mod_Dry,34,6,4,3,44,91,0.44,114.2,0.56,114.2,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00546,0.000213,0.0968,0.00379,1,0.0967,0.193,0.00757,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2008-09-20,2007,12,51,264,203.28,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,112.3,0.55,112.3,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.096,0.00375,1,0.0941,0.19,0.00743,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2008-09-21,2007,12,51,265,201.36,0.8,4,Mod_Dry,34,6,4,3,44,91,0.45,110.4,0.55,110.4,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.09,0.00513,0.0002,0.0951,0.00372,1,0.0915,0.187,0.00729,25.4,0,0,0,0,0,0,0
2008-09-22,2007,12,52,266,199.45,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,108.5,0.54,108.5,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00497,0.000194,0.0943,0.00368,1,0.0889,0.183,0.00716,25.4,0,0,0,0,0,0,0
2008-09-23,2007,12,52,267,197.53,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,106.5,0.54,106.5,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0887,0.00481,0.000188,0.0935,0.00365,1,0.0863,0.18,0.00702,25.4,0,0,0,0,0,0,0
2008-09-24,2007,12,52,268,195.62,0.81,4,Mod_Dry,34,6,4,3,44,91,0.47,104.6,0.54,104.6,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.088,0.00464,0.000181,0.0926,0.00362,1,0.0837,0.176,0.00689,25.4,0,0,0,0,0,0,0
2008-09-25,2007,12,52,269,193.71,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,102.7,0.53,102.7,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0873,0.00448,0.000175,0.0918,0.00359,1,0.0812,0.173,0.00676,25.4,0,0,0,0,0,0,0
2008-09-26,2007,12,52,270,191.79,0.82,4,Mod_Dry,34,6,4,3,44,91,0.47,100.8,0.53,100.8,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0866,0.00432,0.000169,0.0909,0.00355,1,0.0786,0.17,0.00663,25.4,0,0,0,0,0,0,0
2008-09-27,2007,12,52,271,189.88,0.83,4,Mod_Dry,34,6,4,3,44,91,0.48,98.88,0.52,98.88,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.086,0.00415,0.000162,0.0901,0.00352,1,0.076,0.166,0.00649,25.4,0,0,0,0,0,0,0
2008-09-28,2007,12,52,272,187.96,0.83,4,Mod_Dry,34,6,4,3,44,91,0.48,96.96,0.52,96.96,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0853,0.00399,0.000156,0.0893,0.00349,1,0.0734,0.163,0.00636,25.4,0,0,0,0,0,0,0
2008-09-29,2007,12,53,273,186.6,0.84,4,Mod_Dry,34,6,4,3,44,91,0.49,95.6,0.51,95.6,0,0,0,0,-3,3,34,6,4,0,47,140,990,964.4,25.6,0.0848,0.00388,0.000152,0.0887,0.00347,1,0.0716,0.16,0.00627,25.4,0,0,0,0,0,0,0
2008-09-30,2007,12,53,274,185.23,0.84,4,Mod_Dry,34,6,4,3,44,91,0.49,94.23,0.51,94.23,0,0,0,0,-3,3,34,6,4,0,47,138,990,964.4,25.6,0.0843,0.00376,0.000147,0.0881,0.00344,1,0.0697,0.158,0.00617,25.4,0,0,0,0,0,0,0
2008-10-01,2008,1,1,275,183.86,0.85,5,Dry,24,4,2,2,20,52,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0927,0.00696,0.000272,0.0996,0.0039,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2008-10-02,2008,1,1,276,182.49,0.85,5,Dry,24,4,2,2,20,52,0.28,130.5,0.71,130.5,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0922,0.00684,0.000268,0.099,0.00387,1,0.119,0.218,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2008-10-03,2008,1,1,277,181.13,0.85,5,Dry,24,4,2,2,20,52,0.29,129.1,0.71,129.1,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0917,0.00673,0.000263,0.0984,0.00385,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,695
2008-10-04,2008,1,1,278,179.76,0.86,5,Dry,24,4,2,2,20,52,0.29,127.8,0.71,127.8,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0912,0.00661,0.000259,0.0978,0.00383,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2008-10-05,2008,1,1,279,178.39,0.86,5,Dry,24,4,2,2,20,52,0.29,126.4,0.71,126.4,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00649,0.000254,0.0972,0.0038,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2008-10-06,2008,1,1,280,177.03,0.87,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00638,0.00025,0.0966,0.00378,1,0.111,0.208,0.00814,25.3,0.928,0.97,0.901,28.9,28,28,672
2008-10-07,2008,1,1,281,175.66,0.87,5,Dry,24,4,2,2,20,52,0.3,123.7,0.7,123.7,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00626,0.000245,0.096,0.00376,1,0.109,0.205,0.00804,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2008-10-08,2008,1,2,282,174.29,0.87,5,Dry,24,4,2,2,20,52,0.3,122.3,0.7,122.3,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.000241,0.0954,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2008-10-09,2008,1,2,283,172.92,0.88,5,Dry,24,4,2,2,20,52,0.3,120.9,0.7,120.9,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00603,0.000236,0.0948,0.00371,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
2008-10-10,2008,1,2,284,172.65,0.88,5,Dry,24,4,2,2,20,52,0.3,120.7,0.7,120.7,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0887,0.00601,0.000235,0.0947,0.00371,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
2008-10-11,2008,1,2,285,171.83,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,98.83,0.57,98.83,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00415,0.000162,0.088,0.00344,1,0.0759,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2008-10-12,2008,1,2,286,169.92,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,96.92,0.57,96.92,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00399,0.000156,0.0871,0.00341,1,0.0733,0.16,0.00628,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2008-10-13,2008,1,2,287,168.55,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.55,0.57,95.55,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
2008-10-14,2008,1,2,288,167.18,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,94.18,0.56,94.18,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00376,0.000147,0.0859,0.00337,1,0.0696,0.156,0.00609,25.4,0.917,0.966,0.887,21.5,20.8,20.8,499
2008-10-15,2008,1,3,289,165.82,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,92.82,0.56,92.82,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000143,0.0853,0.00334,1,0.0678,0.153,0.006,25.4,0.919,0.966,0.888,21.2,20.5,20.5,492
2008-10-16,2008,1,3,290,166.64,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.64,0.56,93.64,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2008-10-17,2008,1,3,291,167.46,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,94.46,0.56,94.46,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2008-10-18,2008,1,3,292,166.09,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.09,0.56,93.09,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00366,0.000143,0.0855,0.00335,1,0.0682,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,493
2008-10-19,2008,1,3,293,164.72,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,91.72,0.56,91.72,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2008-10-20,2008,1,3,294,164.45,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,91.45,0.56,91.45,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.066,0.151,0.0059,25.4,0.921,0.965,0.889,21,20.2,20.2,485
2008-10-21,2008,1,3,295,164.17,0.9,5,Dry,24,4,2,2,20,52,0.32,112.2,0.68,112.2,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.091,0.00356,1,0.0939,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
2008-10-22,2008,1,4,296,166.09,0.89,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2008-10-23,2008,1,4,297,169.1,0.89,5,Dry,24,4,2,2,20,52,0.31,117.1,0.69,117.1,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0932,0.00365,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2008-10-24,2008,1,4,298,168.28,0.89,5,Dry,24,4,2,2,20,52,0.31,116.3,0.69,116.3,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00563,0.000221,0.0928,0.00363,1,0.0995,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2008-10-25,2008,1,4,299,166.36,0.89,5,Dry,24,4,2,2,20,52,0.31,114.4,0.69,114.4,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0865,0.00547,0.000214,0.092,0.0036,1,0.0969,0.189,0.0074,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2008-10-26,2008,1,4,300,164.45,0.9,5,Dry,24,4,2,2,20,52,0.32,112.5,0.68,112.5,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0858,0.00531,0.000208,0.0911,0.00357,1,0.0943,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2008-10-27,2008,1,4,301,162.53,0.9,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0851,0.00515,0.000202,0.0903,0.00354,1,0.0917,0.182,0.00713,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2008-10-28,2008,1,4,302,160.62,0.9,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,576
2008-10-29,2008,1,5,303,158.71,0.91,5,Dry,24,4,2,2,20,52,0.33,106.7,0.67,106.7,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00482,0.000189,0.0886,0.00347,1,0.0866,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2008-10-30,2008,1,5,304,156.79,0.91,5,Dry,24,4,2,2,20,52,0.33,104.8,0.67,104.8,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00466,0.000183,0.0878,0.00344,1,0.084,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2008-10-31,2008,1,5,305,155.42,0.91,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0872,0.00342,1,0.0821,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2008-11-01,2008,2,5,306,155.15,0.91,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2008-11-02,2008,2,5,307,157.61,0.91,5,Dry,23,4,2,2,19,50,0.32,107.6,0.68,107.6,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.0049,0.000192,0.0886,0.00347,1,0.0878,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2008-11-03,2008,2,5,308,162.26,0.9,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2008-11-04,2008,2,5,309,168.55,0.89,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00583,0.000228,0.0934,0.00366,1,0.103,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2008-11-05,2008,2,6,310,172.65,0.88,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2008-11-06,2008,2,6,311,174.02,0.87,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2008-11-07,2008,2,6,312,179.21,0.86,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2008-11-08,2008,2,6,313,181.67,0.85,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000272,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
2008-11-09,2008,2,6,314,182.49,0.85,5,Dry,23,4,2,2,19,50,0.27,132.5,0.73,132.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.00701,0.000274,0.0995,0.00389,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2008-11-10,2008,2,6,315,183.86,0.85,5,Dry,23,4,2,2,19,50,0.27,133.9,0.73,133.9,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00713,0.000279,0.1,0.00392,1,0.123,0.223,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,722
2008-11-11,2008,2,6,316,186.32,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119.3,0.64,119.3,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.09,0.00589,0.00023,0.0959,0.00375,1,0.104,0.199,0.0078,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2008-11-12,2008,2,7,317,189.88,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2008-11-13,2008,2,7,318,191.79,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2008-11-14,2008,2,7,319,189.88,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.9,0.65,122.9,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00619,0.000242,0.0974,0.00381,1,0.108,0.206,0.00805,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2008-11-15,2008,2,7,320,187.96,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,121,0.64,121,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00603,0.000236,0.0966,0.00378,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27,27,649
2008-11-16,2008,2,7,321,186.6,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119.6,0.64,119.6,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00592,0.000231,0.096,0.00375,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2008-11-17,2008,2,7,322,185.23,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.198,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2008-11-18,2008,2,7,323,187.14,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,120.1,0.64,120.1,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00596,0.000233,0.0962,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2008-11-19,2008,2,8,324,192.34,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2008-11-20,2008,2,8,325,195.89,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.9,0.66,128.9,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2008-11-21,2008,2,8,326,199.99,0.8,5,Dry,23,4,2,2,19,50,0.25,150,0.75,150,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.0085,0.000332,0.107,0.00419,1,0.145,0.252,0.00985,25.3,0.938,0.97,0.91,35,33.9,33.9,815
2008-11-22,2008,2,8,327,202.46,0.79,5,Dry,23,4,2,2,19,50,0.25,152.5,0.75,152.5,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0996,0.00871,0.00034,0.108,0.00423,1,0.148,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2008-11-23,2008,2,8,328,206.56,0.78,5,Dry,23,4,2,2,19,50,0.24,156.6,0.76,156.6,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00906,0.000354,0.11,0.00431,1,0.154,0.264,0.0103,25.3,0.941,0.97,0.912,36.5,35.4,35.4,850
2008-11-24,2008,2,8,329,209.02,0.77,5,Dry,23,4,2,2,19,50,0.24,159,0.76,159,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00927,0.000363,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,864
2008-11-25,2008,2,8,330,208.2,0.78,5,Dry,23,4,2,2,19,50,0.24,158.2,0.76,158.2,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.4,25.6,0.102,0.0092,0.00036,0.111,0.00434,1,0.156,0.267,0.0104,25.3,0.941,0.97,0.913,36.9,35.8,35.8,859
2008-11-26,2008,2,9,331,207.38,0.78,5,Dry,23,4,2,2,19,50,0.24,157.4,0.76,157.4,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00913,0.000357,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,855
2008-11-27,2008,2,9,332,210.39,0.77,5,Dry,23,4,2,2,19,50,0.24,160.4,0.76,160.4,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00938,0.000367,0.112,0.00438,1,0.159,0.271,0.0106,25.3,0.942,0.97,0.914,37.4,36.3,36.3,872
2008-11-28,2008,2,9,333,212.3,0.76,5,Dry,23,4,2,2,19,50,0.24,162.3,0.76,162.3,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00955,0.000374,0.113,0.00441,1,0.162,0.274,0.0107,25.3,0.942,0.971,0.916,37.9,36.8,36.8,883
2008-11-29,2008,2,9,334,214.21,0.75,5,Dry,23,4,2,2,19,50,0.23,164.2,0.77,164.2,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00971,0.00038,0.113,0.00445,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
2008-11-30,2008,2,9,335,214.49,0.75,5,Dry,23,4,2,2,19,50,0.23,164.5,0.77,164.5,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00973,0.000381,0.114,0.00445,1,0.165,0.278,0.0109,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2008-12-01,2008,3,9,336,216.4,0.75,5,Dry,26,4,3,2,24,59,0.27,157.4,0.73,157.4,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00913,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,853
2008-12-02,2008,3,9,337,217.22,0.75,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.0092,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,858
2008-12-03,2008,3,10,338,215.31,0.75,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2008-12-04,2008,3,10,339,212.3,0.76,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2008-12-05,2008,3,10,340,212.03,0.76,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2008-12-06,2008,3,10,341,211.21,0.77,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2008-12-07,2008,3,10,342,209.29,0.77,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2008-12-08,2008,3,10,343,209.57,0.77,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2008-12-09,2008,3,10,344,210.39,0.77,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,821
2008-12-10,2008,3,11,345,212.3,0.76,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2008-12-11,2008,3,11,346,215.31,0.75,5,Dry,26,4,3,2,24,59,0.27,156.3,0.73,156.3,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00904,0.000354,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,847
2008-12-12,2008,3,11,347,218.32,0.74,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2008-12-13,2008,3,11,348,221.32,0.73,5,Dry,26,4,3,2,24,59,0.27,162.3,0.73,162.3,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00955,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.7,36.7,881
2008-12-14,2008,3,11,349,222.14,0.73,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
2008-12-15,2008,3,11,350,224.06,0.72,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,898
2008-12-16,2008,3,11,351,224.33,0.72,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2008-12-17,2008,3,12,352,225.15,0.72,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00455,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
2008-12-18,2008,3,12,353,228.16,0.71,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2008-12-19,2008,3,12,354,231.17,0.7,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2008-12-20,2008,3,12,355,234.17,0.69,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2008-12-21,2008,3,12,356,236.64,0.69,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.5,40.5,973
2008-12-22,2008,3,12,357,238,0.68,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2008-12-23,2008,3,12,358,239.37,0.68,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2008-12-24,2008,3,13,359,240.74,0.68,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2008-12-25,2008,3,13,360,240.46,0.68,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,995
2008-12-26,2008,3,13,361,238.55,0.68,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2008-12-27,2008,3,13,362,239.92,0.68,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2008-12-28,2008,3,13,363,240.19,0.68,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
2008-12-29,2008,3,13,364,237.18,0.69,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2008-12-30,2008,3,13,365,238,0.68,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2008-12-31,2008,3,14,366,241.56,0.67,5,Dry,26,4,3,2,24,59,0.24,182.6,0.76,182.6,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2009-01-01,2008,4,14,1,244.57,0.67,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2009-01-02,2008,4,14,2,245.39,0.66,5,Dry,29,5,4,2,33,73,0.3,172.4,0.7,172.4,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2009-01-03,2008,4,14,3,245.66,0.66,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2009-01-04,2008,4,14,4,245.93,0.66,5,Dry,29,5,4,2,33,73,0.3,172.9,0.7,172.9,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000413,0.12,0.00476,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,941
2009-01-05,2008,4,14,5,245.11,0.66,5,Dry,29,5,4,2,33,73,0.3,172.1,0.7,172.1,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,40,39,39,936
2009-01-06,2008,4,14,6,247.57,0.66,5,Dry,29,5,4,2,33,73,0.29,174.6,0.7,174.6,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00479,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,951
2009-01-07,2008,4,15,7,252.22,0.65,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2009-01-08,2008,4,15,8,257.42,0.64,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2009-01-09,2008,4,15,9,260.42,0.63,5,Dry,29,5,4,2,33,73,0.28,187.4,0.72,187.4,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.196,0.322,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1020
2009-01-10,2008,4,15,10,262.89,0.62,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.932,44.2,43.3,43.3,1040
2009-01-11,2008,4,15,11,265.35,0.62,5,Dry,29,5,4,2,33,73,0.28,192.3,0.72,192.3,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000479,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2009-01-12,2008,4,15,12,265.07,0.62,5,Dry,29,5,4,2,33,73,0.28,192.1,0.72,192.1,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
2009-01-13,2008,4,15,13,264.8,0.62,5,Dry,29,5,4,2,33,73,0.28,191.8,0.72,191.8,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2009-01-14,2008,4,16,14,265.62,0.62,5,Dry,29,5,4,2,33,73,0.28,192.6,0.72,192.6,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
