date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-01-15,2008,4,16,15,268.63,0.61,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2009-01-16,2008,4,16,16,273.82,0.6,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2009-01-17,2008,4,16,17,277.38,0.6,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2009-01-18,2008,4,16,18,282.57,0.59,5,Dry,29,5,4,2,33,73,0.26,209.6,0.74,209.6,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.136,0.00542,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
2009-01-19,2008,4,16,19,283.94,0.59,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2009-01-20,2008,4,16,20,285.85,0.59,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2009-01-21,2008,4,17,21,289.96,0.58,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2009-01-22,2008,4,17,22,293.51,0.58,5,Dry,29,5,4,2,33,73,0.25,220.5,0.75,220.5,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2009-01-23,2008,4,17,23,295.97,0.57,5,Dry,29,5,4,2,33,73,0.25,223,0.75,223,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2009-01-24,2008,4,17,24,298.98,0.57,5,Dry,29,5,4,2,33,73,0.24,226,0.76,226,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2009-01-25,2008,4,17,25,301.44,0.56,5,Dry,29,5,4,2,33,73,0.24,228.4,0.76,228.4,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0967,0.241,0.00962,24.9,0.923,0.97,0.895,25.7,24.9,49.8,1200
2009-01-26,2008,4,17,26,305.54,0.56,5,Dry,29,5,4,2,33,73,0.24,232.5,0.76,232.5,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.000619,0.147,0.00584,2,0.0995,0.246,0.00981,24.8,0.924,0.97,0.896,26.2,25.4,50.7,1220
2009-01-27,2008,4,17,27,305.82,0.56,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2009-01-28,2008,4,18,28,306.09,0.56,5,Dry,29,5,4,2,33,73,0.24,233.1,0.76,233.1,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00585,2,0.0998,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2009-01-29,2008,4,18,29,310.19,0.55,5,Dry,29,5,4,2,33,73,0.23,237.2,0.77,237.2,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
2009-01-30,2008,4,18,30,313.74,0.55,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2009-01-31,2008,4,18,31,317.3,0.54,5,Dry,29,5,4,2,33,73,0.23,244.3,0.77,244.3,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.4,1280
2009-02-01,2008,5,18,32,321.4,0.54,5,Dry,31,6,4,3,41,85,0.26,236.4,0.74,236.4,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000634,0.149,0.00597,2,0.102,0.251,0.0101,24.7,0.925,0.97,0.897,26.5,25.7,51.5,1240
2009-02-02,2008,5,18,33,326.6,0.53,5,Dry,31,6,4,3,41,85,0.26,241.6,0.74,241.6,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.135,0.0163,0.000652,0.152,0.00607,2,0.106,0.257,0.0103,24.7,0.927,0.97,0.899,27.1,26.3,52.6,1260
2009-02-03,2008,5,18,34,331.24,0.53,5,Dry,31,6,4,3,41,85,0.26,246.2,0.74,246.2,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000669,0.154,0.00616,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2009-02-04,2008,5,19,35,335.89,0.52,5,Dry,31,6,4,3,41,85,0.25,250.9,0.75,250.9,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.139,0.0174,0.000699,0.156,0.00626,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.2,27.3,54.7,1310
2009-02-05,2008,5,19,36,342.18,0.52,5,Dry,31,6,4,3,41,85,0.25,257.2,0.75,257.2,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0204,0.000819,0.161,0.00648,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,28.9,28,56.1,1350
2009-02-06,2008,5,19,37,347.92,0.51,5,Dry,31,6,4,3,41,85,0.24,262.9,0.76,262.9,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0231,0.000929,0.166,0.00667,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1380
2009-02-07,2008,5,19,38,355.31,0.5,5,Dry,31,6,4,3,41,85,0.24,270.3,0.76,270.3,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0266,0.00107,0.172,0.00693,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.4,58.9,1410
2009-02-08,2008,5,19,39,359.96,0.5,5,Dry,31,6,4,3,41,85,0.24,275,0.76,275,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0288,0.00116,0.176,0.00709,2,0.128,0.304,0.0123,24.5,0.935,0.97,0.907,30.9,29.9,59.9,1440
2009-02-09,2008,5,19,40,365.15,0.49,5,Dry,31,6,4,3,41,85,0.23,280.1,0.77,280.1,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0312,0.00126,0.18,0.00727,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.5,30.5,61,1460
2009-02-10,2008,5,19,41,373.63,0.49,5,Dry,31,6,4,3,41,85,0.23,288.6,0.77,288.6,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0352,0.00142,0.187,0.00757,2,0.137,0.324,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.8,1510
2009-02-11,2008,5,20,42,384.29,0.48,5,Dry,31,6,4,3,41,85,0.22,299.3,0.78,299.3,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0403,0.00163,0.196,0.00794,2,0.145,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.1,1560
2009-02-12,2008,5,20,43,394.41,0.47,5,Dry,31,6,4,3,41,85,0.22,309.4,0.78,309.4,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.045,0.00183,0.204,0.00829,2,0.151,0.356,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.3,1610
2009-02-13,2008,5,20,44,403.43,0.46,5,Dry,31,6,4,3,41,85,0.21,318.4,0.79,318.4,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0493,0.00201,0.212,0.00861,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2009-02-14,2008,5,20,45,413,0.45,5,Dry,31,6,4,3,41,85,0.21,328,0.79,328,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0538,0.00219,0.22,0.00895,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2009-02-15,2008,5,20,46,423.67,0.44,5,Dry,31,6,4,3,41,85,0.2,338.7,0.8,338.7,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0589,0.0024,0.228,0.00932,2,0.171,0.399,0.0163,24.1,0.947,0.971,0.92,37.9,36.8,73.6,1770
2009-02-16,2008,5,20,47,434.33,0.43,5,Dry,31,6,4,3,41,85,0.2,349.3,0.8,349.3,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00261,0.237,0.0097,2,0.178,0.415,0.017,24,0.948,0.974,0.924,39,38,76,1820
2009-02-17,2008,5,20,48,443.35,0.42,5,Dry,31,6,4,3,41,85,0.19,358.4,0.81,358.4,0,0,0,0,-3,3,31,6,4,0,44,399,990,965.6,24.4,0.176,0.0681,0.00279,0.245,0.01,2,0.184,0.429,0.0176,24,0.95,0.976,0.927,40,39,78.1,1870
2009-02-18,2008,5,21,49,451.83,0.42,5,Dry,31,6,4,3,41,85,0.19,366.8,0.81,366.8,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.179,0.0721,0.00296,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80,1920
2009-02-19,2008,5,21,50,458.67,0.41,5,Dry,31,6,4,3,41,85,0.18,373.7,0.81,373.7,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0754,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.6,1960
2009-02-20,2008,5,21,51,467.14,0.41,5,Dry,31,6,4,3,41,85,0.18,382.1,0.82,382.1,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0794,0.00327,0.264,0.0109,2,0.2,0.465,0.0191,23.8,0.953,0.98,0.934,42.5,41.7,83.4,2000
2009-02-21,2008,5,21,52,475.62,0.4,5,Dry,31,6,4,3,41,85,0.18,390.6,0.82,390.6,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0834,0.00344,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.6,85.2,2040
2009-02-22,2008,5,21,53,482.46,0.4,5,Dry,31,6,4,3,41,85,0.18,397.5,0.82,397.5,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0866,0.00357,0.277,0.0114,2,0.211,0.488,0.0201,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
2009-02-23,2008,5,21,54,487.1,0.39,5,Dry,31,6,4,3,41,85,0.17,402.1,0.82,402.1,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0888,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.5,2100
2009-02-24,2008,5,21,55,489.57,0.39,5,Dry,31,6,4,3,41,85,0.17,404.6,0.83,404.6,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.09,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2009-02-25,2008,5,22,56,494.76,0.39,5,Dry,31,6,4,3,41,85,0.17,409.8,0.83,409.8,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0924,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89.1,2140
2009-02-26,2008,5,22,57,503.24,0.38,5,Dry,31,6,4,3,41,85,0.17,418.2,0.83,418.2,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0964,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
2009-02-27,2008,5,22,58,510.07,0.38,5,Dry,31,6,4,3,41,85,0.17,425.1,0.83,425.1,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0996,0.00413,0.3,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.938,47,46.1,92.1,2210
2009-02-28,2008,5,22,59,517.46,0.37,5,Dry,31,6,4,3,41,85,0.16,432.5,0.84,432.5,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2009-03-01,2008,6,22,60,524.84,0.37,5,Dry,36,8,6,4,53,107,0.2,417.8,0.8,417.8,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0962,0.004,0.297,0.0123,2,0.225,0.521,0.0217,23.5,0.956,0.98,0.937,46.1,45.1,90.3,2170
2009-03-02,2008,6,22,61,531.13,0.37,5,Dry,36,8,6,4,53,107,0.2,424.1,0.8,424.1,0,0,0,0,-4,4,36,8,6,0,57,474,990,966,24,0.203,0.0992,0.00413,0.302,0.0126,2,0.229,0.531,0.0221,23.5,0.957,0.98,0.937,46.7,45.8,91.5,2200
2009-03-03,2008,6,22,62,536.87,0.36,5,Dry,36,8,6,4,53,107,0.2,429.9,0.8,429.9,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00425,0.307,0.0128,2,0.233,0.539,0.0225,23.4,0.957,0.98,0.938,47.3,46.3,92.7,2220
2009-03-04,2008,6,23,63,545.35,0.36,5,Dry,36,8,6,4,53,107,0.2,438.4,0.8,438.4,0,0,0,0,-4,4,36,8,6,0,57,488,990,966.1,23.9,0.208,0.106,0.00442,0.314,0.0131,2,0.238,0.552,0.0231,23.4,0.957,0.98,0.938,48.1,47.2,94.4,2260
2009-03-05,2008,6,23,64,553.82,0.35,5,Dry,36,8,6,4,53,107,0.19,446.8,0.81,446.8,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.0046,0.321,0.0134,2,0.244,0.565,0.0236,23.3,0.958,0.98,0.939,49,48,96,2300
2009-03-06,2008,6,23,65,563.39,0.35,5,Dry,36,8,6,4,53,107,0.19,456.4,0.81,456.4,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00479,0.329,0.0138,2,0.251,0.579,0.0243,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
2009-03-07,2008,6,23,66,573.51,0.34,5,Dry,36,8,6,4,53,107,0.19,466.5,0.81,466.5,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.597,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2009-03-08,2008,6,23,67,583.63,0.34,5,Dry,36,8,6,4,53,107,0.18,476.6,0.82,476.6,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00521,0.35,0.0147,2,0.264,0.614,0.0258,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2009-03-09,2008,6,23,68,595.39,0.33,5,Dry,36,8,6,4,53,107,0.18,488.4,0.82,488.4,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.13,0.00546,0.362,0.0153,3,0.162,0.524,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
2009-03-10,2008,6,23,69,606.05,0.33,5,Dry,36,8,6,4,53,107,0.18,499.1,0.82,499.1,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.239,0.135,0.00568,0.373,0.0158,3,0.167,0.54,0.0228,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2009-03-11,2008,6,24,70,618.9,0.32,5,Dry,36,8,6,4,53,107,0.17,511.9,0.83,511.9,0,0,0,0,-4,4,36,8,6,0,57,562,990,966.4,23.6,0.246,0.143,0.00605,0.389,0.0165,3,0.173,0.562,0.0238,23.1,0.947,0.97,0.919,36.6,35.5,106,2550
2009-03-12,2008,6,24,71,638.32,0.31,5,Dry,36,8,6,4,53,107,0.17,531.3,0.83,531.3,0,0,0,0,-4,4,36,8,6,0,57,581,990,966.5,23.5,0.257,0.156,0.00662,0.413,0.0175,3,0.182,0.594,0.0252,23,0.949,0.971,0.922,37.8,36.8,110,2650
2009-03-13,2008,6,24,72,658.28,0.3,5,Dry,36,8,6,4,53,107,0.16,551.3,0.84,551.3,0,0,0,0,-4,4,36,8,6,0,57,601,990,966.5,23.5,0.268,0.169,0.00721,0.437,0.0186,3,0.191,0.628,0.0268,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2009-03-14,2008,6,24,73,682.07,0.29,5,Dry,36,8,6,4,53,107,0.16,575.1,0.84,575.1,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00792,0.467,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.7,39.7,119,2860
2009-03-15,2008,6,24,74,709.14,0.28,5,Dry,36,8,6,4,53,107,0.15,602.1,0.85,602.1,0,0,0,0,-4,4,36,8,6,0,57,652,990,966.7,23.3,0.297,0.203,0.00874,0.5,0.0215,3,0.213,0.714,0.0307,22.5,0.954,0.98,0.935,42.4,41.5,125,2990
2009-03-16,2008,6,24,75,740.58,0.27,5,Dry,36,8,6,4,53,107,0.14,633.6,0.86,633.6,0,0,0,0,-4,4,36,8,6,0,57,684,990,966.9,23.1,0.315,0.224,0.00969,0.539,0.0233,3,0.228,0.767,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3120
2009-03-17,2008,6,24,76,770.39,0.25,5,Dry,36,8,6,4,53,107,0.14,663.4,0.86,663.4,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
2009-03-18,2008,6,25,77,797.7,0.24,5,Dry,36,8,6,4,53,107,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,8,6,0,57,741,990,967.1,22.9,0.347,0.262,0.0115,0.61,0.0266,3,0.253,0.863,0.0377,22,0.957,0.98,0.938,47.6,46.7,140,3360
2009-03-19,2008,6,25,78,834.73,0.22,5,Dry,36,8,6,4,53,107,0.13,727.7,0.87,727.7,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.368,0.287,0.0126,0.656,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2009-03-20,2008,6,25,79,885.48,0.21,5,Dry,36,8,6,4,53,107,0.12,778.5,0.88,778.5,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.934,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2009-03-21,2008,6,25,80,946.19,0.19,5,Dry,36,8,6,4,53,107,0.11,839.2,0.89,839.2,0,0,0,0,-4,4,36,8,6,0,57,889,990,967.7,22.3,0.469,0.345,0.0155,0.814,0.0365,4,0.226,1.04,0.0466,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2009-03-22,2008,6,25,81,1016.8,0.18,5,Dry,36,8,6,4,53,107,0.1,909.8,0.9,909.8,0,0,0,0,-4,4,36,8,6,0,57,960,990,968,22,0.533,0.379,0.0172,0.913,0.0414,4,0.25,1.16,0.0527,20.9,0.956,0.98,0.936,44.5,43.6,175,4190
2009-03-23,2008,6,25,82,1097.3,0.17,5,Dry,36,8,6,4,53,107,0.098,990.3,0.9,990.3,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.611,0.418,0.0192,1.03,0.0472,4,0.277,1.31,0.0599,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
2009-03-24,2008,6,25,83,1187.9,0.15,5,Dry,36,8,6,4,53,107,0.09,1081,0.91,1081,0,0,0,0,-4,4,36,8,6,0,57,1130,990,968.5,21.5,0.744,0.605,0.0281,1.35,0.0627,4,0.296,1.65,0.0765,19.9,0.955,0.98,0.936,50.3,48.2,193,4630
2009-03-25,2008,6,26,84,1288.9,0.14,5,Dry,36,8,6,4,53,107,0.083,1182,0.92,1100,82,19,2,3,-2,60,55,10,9,2,113,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
2009-03-26,2008,6,26,85,1394.3,0.13,5,Dry,36,8,6,4,53,107,0.077,1287,0.92,1100,187,42,6,6,2,131,78,14,12,6,184,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2009-03-27,2008,6,26,86,1447,0.13,5,Dry,36,8,6,4,53,107,0.074,1340,0.93,1100,240,54,7,7,3,169,90,15,13,7,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-03-28,2008,6,26,87,1500.6,0.12,5,Dry,36,8,6,4,53,107,0.071,1394,0.93,1100,294,64,9,9,5,207,100,17,15,9,260,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,47.9,47,188,4510
2009-03-29,2008,6,26,88,1555,0.11,5,Dry,36,8,6,4,53,107,0.069,1448,0.93,1100,348,64,10,11,6,257,100,18,17,10,310,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2009-03-30,2008,6,26,89,1610.3,0.1,5,Dry,36,8,6,4,53,107,0.066,1503,0.93,1100,403,64,10,12,8,309,100,18,18,12,362,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2009-03-31,2008,6,26,90,1666.3,0.097,5,Dry,36,8,6,4,53,107,0.064,1559,0.94,1100,459,64,10,14,10,361,100,18,20,14,414,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2009-04-01,2008,7,27,91,1723.2,0.089,4,Mod_Dry,45,11,10,10,72,148,0.086,1575,0.91,1100,475,55,7,14,4,395,100,18,24,14,467,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4320
2009-04-02,2008,7,27,92,1787.6,0.084,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-04-03,2008,7,27,93,1852.9,0.078,4,Mod_Dry,45,11,10,10,72,148,0.08,1705,0.92,1100,605,55,7,15,8,520,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2009-04-04,2008,7,27,94,1919.1,0.072,4,Mod_Dry,45,11,10,10,72,148,0.077,1771,0.92,1100,671,55,7,15,10,584,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2009-04-05,2008,7,27,95,1979,0.067,4,Mod_Dry,45,11,10,10,72,148,0.075,1831,0.93,1100,731,55,7,15,12,642,100,18,25,22,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2009-04-06,2008,7,27,96,2039.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.073,1892,0.93,1100,792,55,7,15,14,701,100,18,25,24,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2009-04-07,2008,7,27,97,2093.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.071,1946,0.93,1100,846,55,7,15,15,754,100,18,25,25,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2009-04-08,2008,7,28,98,2133.4,0.055,4,Mod_Dry,45,11,10,10,72,148,0.069,1985,0.93,1100,885,55,7,15,17,791,100,18,25,27,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2009-04-09,2008,7,28,99,2166.3,0.052,4,Mod_Dry,45,11,10,10,72,148,0.068,2018,0.93,1100,918,55,7,15,18,823,100,18,25,28,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2009-04-10,2008,7,28,100,2184.6,0.051,4,Mod_Dry,45,11,10,10,72,148,0.068,2037,0.93,1100,937,55,7,15,18,842,100,18,25,28,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2009-04-11,2008,7,28,101,2195.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.067,2048,0.93,1100,948,55,7,15,18,853,100,18,25,28,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2009-04-12,2008,7,28,102,2199.3,0.05,4,Mod_Dry,45,11,10,10,72,148,0.067,2051,0.93,1100,951,55,7,15,19,855,100,18,25,29,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2009-04-13,2008,7,28,103,2195.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.067,2048,0.93,1100,948,55,7,15,18,853,100,18,25,28,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2009-04-14,2008,7,28,104,2191.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.068,2044,0.93,1100,944,55,7,15,18,849,100,18,25,28,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2009-04-15,2008,7,29,105,2180.9,0.051,4,Mod_Dry,45,11,10,10,72,148,0.068,2033,0.93,1100,933,55,7,15,18,838,100,18,25,28,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2009-04-16,2008,7,29,106,2169.9,0.052,4,Mod_Dry,45,11,10,10,72,148,0.068,2022,0.93,1100,922,55,7,15,18,827,100,18,25,28,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2009-04-17,2008,7,29,107,2151.7,0.053,4,Mod_Dry,45,11,10,10,72,148,0.069,2004,0.93,1100,904,55,7,15,17,810,100,18,25,27,882,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2009-04-18,2008,7,29,108,2133.4,0.055,4,Mod_Dry,45,11,10,10,72,148,0.069,1985,0.93,1100,885,55,7,15,17,791,100,18,25,27,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2009-04-19,2008,7,29,109,2108,0.057,4,Mod_Dry,45,11,10,10,72,148,0.07,1960,0.93,1100,860,55,7,15,16,767,100,18,25,26,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2009-04-20,2008,7,29,110,2082.7,0.059,4,Mod_Dry,45,11,10,10,72,148,0.071,1935,0.93,1100,835,55,7,15,15,743,100,18,25,25,815,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2009-04-21,2008,7,29,111,2057.5,0.061,4,Mod_Dry,45,11,10,10,72,148,0.072,1910,0.93,1100,810,55,7,15,14,719,100,18,25,24,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2009-04-22,2008,7,30,112,2032.4,0.063,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2009-04-23,2008,7,30,113,2007.4,0.065,4,Mod_Dry,45,11,10,10,72,148,0.074,1859,0.93,1100,759,55,7,15,13,669,100,18,25,23,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2009-04-24,2008,7,30,114,1982.5,0.067,4,Mod_Dry,45,11,10,10,72,148,0.075,1835,0.93,1100,735,55,7,15,12,646,100,18,25,22,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2009-04-25,2008,7,30,115,1957.8,0.069,4,Mod_Dry,45,11,10,10,72,148,0.076,1810,0.92,1100,710,55,7,15,11,622,100,18,25,21,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2009-04-26,2008,7,30,116,1933.1,0.071,4,Mod_Dry,45,11,10,10,72,148,0.077,1785,0.92,1100,685,55,7,15,11,597,100,18,25,21,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2009-04-27,2008,7,30,117,1901.6,0.074,4,Mod_Dry,45,11,10,10,72,148,0.078,1754,0.92,1100,654,55,7,15,10,567,100,18,25,20,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2009-04-28,2008,7,30,118,1870.2,0.076,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2009-04-29,2008,7,31,119,1839.1,0.079,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2009-04-30,2008,7,31,120,1808.1,0.082,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-05-01,2008,8,31,121,1777.4,0.085,4,Mod_Dry,47,10,10,10,115,192,0.11,1585,0.89,1100,485,53,8,15,5,404,100,18,25,15,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2009-05-02,2008,8,31,122,1746.8,0.087,4,Mod_Dry,47,10,10,10,115,192,0.11,1555,0.89,1100,455,53,8,14,4,376,100,18,24,14,491,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2009-05-03,2008,8,31,123,1716.5,0.09,4,Mod_Dry,47,10,10,10,115,192,0.11,1524,0.89,1100,424,53,8,13,3,347,100,18,23,13,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2009-05-04,2008,8,31,124,1686.3,0.094,4,Mod_Dry,47,10,10,10,115,192,0.11,1494,0.89,1100,394,53,8,12,2,319,100,18,22,12,434,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2009-05-05,2008,8,31,125,1656.4,0.098,4,Mod_Dry,47,10,10,10,115,192,0.12,1464,0.88,1100,364,53,8,11,1,291,100,18,21,11,406,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2009-05-06,2008,8,32,126,1626.7,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1435,0.88,1100,335,53,8,10,0,264,100,18,20,10,379,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2009-05-07,2008,8,32,127,1597.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1405,0.88,1100,305,53,8,9,-1,236,100,18,19,9,351,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2009-05-08,2008,8,32,128,1567.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1376,0.88,1100,276,53,8,8,-2,209,100,18,18,8,324,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2009-05-09,2008,8,32,129,1538.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1347,0.88,1100,247,53,7,8,-3,182,100,17,18,7,297,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2009-05-10,2008,8,32,130,1510.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1318,0.87,1100,218,49,7,7,-3,158,96,17,17,7,273,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0899,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2009-05-11,2008,8,32,131,1481.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1290,0.87,1100,190,43,6,6,-4,139,90,16,16,6,254,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2009-05-12,2008,8,32,132,1453.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1261,0.87,1100,161,36,5,5,-5,120,83,15,15,5,235,1210,990,969.3,20.7,0.864,0.648,0.0314,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2009-05-13,2008,8,33,133,1425.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1233,0.86,1100,133,30,4,4,-6,101,77,14,14,4,216,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-05-14,2008,8,33,134,1397.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2009-05-15,2008,8,33,135,1351.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1160,0.86,1100,60,14,2,2,-8,50,61,12,12,2,165,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-05-16,2008,8,33,136,1300.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1109,0.85,1100,9,2,0,0,-10,17,49,10,10,0,132,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2009-05-17,2008,8,33,137,1256.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1065,0.85,1065,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.745,0.568,0.0267,1.31,0.0617,4,0.293,1.61,0.0754,19.7,0.954,0.98,0.935,49,48.1,192,4610
2009-05-18,2008,8,33,138,1219.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1027,0.84,1027,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.69,0.484,0.0226,1.17,0.0548,4,0.285,1.46,0.0682,20,0.955,0.98,0.936,48,47,188,4510
2009-05-19,2008,8,33,139,1182.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,990.3,0.84,990.3,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.636,0.418,0.0194,1.05,0.049,4,0.277,1.33,0.0618,20.2,0.955,0.98,0.936,46.8,45.9,184,4410
2009-05-20,2008,8,34,140,1151.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,959.6,0.83,959.6,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.595,0.403,0.0187,0.998,0.0462,4,0.266,1.26,0.0585,20.4,0.955,0.98,0.936,45.8,44.8,179,4300
2009-05-21,2008,8,34,141,1121.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,929.5,0.83,929.5,0,0,0,0,-10,10,47,10,10,0,125,997,990,968.3,21.7,0.567,0.389,0.0179,0.956,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2009-05-22,2008,8,34,142,1091.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,899.9,0.82,899.9,0,0,0,0,-10,10,47,10,10,0,125,967,990,968.2,21.8,0.54,0.375,0.0172,0.915,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,171,4090
2009-05-23,2008,8,34,143,1068.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,876.2,0.82,876.2,0,0,0,0,-10,10,47,10,10,0,125,943,990,968.1,21.9,0.518,0.363,0.0166,0.881,0.0403,4,0.238,1.12,0.0512,20.8,0.955,0.98,0.936,42.6,41.7,167,4010
2009-05-24,2008,8,34,144,1044.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,852.8,0.82,852.8,0,0,0,0,-10,10,47,10,10,0,125,920,990,968,22,0.497,0.352,0.016,0.849,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.7,40.8,163,3920
2009-05-25,2008,8,34,145,1021.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,829.8,0.81,829.8,0,0,0,0,-10,10,47,10,10,0,125,897,990,968,22,0.476,0.341,0.0155,0.817,0.0371,4,0.223,1.04,0.0472,21,0.954,0.978,0.932,40.7,39.8,159,3820
2009-05-26,2008,8,34,146,999.27,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,807.3,0.81,807.3,0,0,0,0,-10,10,47,10,10,0,125,874,990,967.9,22.1,0.455,0.33,0.0149,0.785,0.0355,4,0.215,1,0.0452,21.1,0.953,0.976,0.93,39.8,38.8,155,3730
2009-05-27,2008,8,35,147,982.06,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,790.1,0.8,790.1,0,0,0,0,-10,10,47,10,10,0,125,857,990,967.8,22.2,0.44,0.321,0.0145,0.761,0.0343,3,0.291,1.05,0.0474,21.1,0.956,0.98,0.937,52.2,48.2,145,3470
2009-05-28,2008,8,35,148,965.15,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,773.1,0.8,773.1,0,0,0,0,-10,10,47,10,10,0,125,840,990,967.8,22.2,0.424,0.313,0.0141,0.737,0.0332,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
2009-05-29,2008,8,35,149,948.54,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,756.5,0.8,756.5,0,0,0,0,-10,10,47,10,10,0,125,824,990,967.7,22.3,0.409,0.305,0.0137,0.714,0.032,3,0.282,0.996,0.0446,21.3,0.957,0.98,0.937,50.4,48.2,145,3470
2009-05-30,2008,8,35,150,932.24,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,740.2,0.79,740.2,0,0,0,0,-10,10,47,10,10,0,125,807,990,967.6,22.4,0.394,0.295,0.0132,0.689,0.0308,3,0.276,0.965,0.0431,21.4,0.957,0.98,0.938,49.6,48.2,145,3470
2009-05-31,2008,8,35,151,916.29,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,724.3,0.79,724.3,0,0,0,0,-10,10,47,10,10,0,125,791,990,967.6,22.4,0.379,0.285,0.0127,0.664,0.0296,3,0.268,0.933,0.0416,21.5,0.957,0.98,0.938,48.7,47.7,143,3440
2009-06-01,2008,9,35,152,900.7,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,739.7,0.82,739.7,0,0,0,0,-9,9,45,10,9,0,97,804,990,967.5,22.5,0.391,0.295,0.0131,0.686,0.0305,3,0.275,0.961,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2009-06-02,2008,9,35,153,885.48,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,724.5,0.82,724.5,0,0,0,0,-9,9,45,10,9,0,97,788,990,967.4,22.6,0.377,0.285,0.0126,0.662,0.0293,3,0.269,0.93,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2009-06-03,2008,9,36,154,870.67,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,709.7,0.81,709.7,0,0,0,0,-9,9,45,10,9,0,97,774,990,967.4,22.6,0.366,0.275,0.0122,0.641,0.0284,3,0.262,0.903,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2009-06-04,2008,9,36,155,856.31,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,695.3,0.81,695.3,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.623,0.0275,3,0.255,0.879,0.0388,21.8,0.957,0.98,0.938,47.4,46.5,139,3340
2009-06-05,2008,9,36,156,846.34,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,685.3,0.81,685.3,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.259,0.0114,0.611,0.0269,3,0.251,0.862,0.038,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
2009-06-06,2008,9,36,157,836.64,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,675.6,0.81,675.6,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.247,0.846,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
2009-06-07,2008,9,36,158,827.21,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,666.2,0.81,666.2,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.588,0.0258,3,0.242,0.83,0.0364,22,0.957,0.98,0.937,45.8,44.8,135,3230
2009-06-08,2008,9,36,159,818.1,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,657.1,0.8,657.1,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0357,22,0.956,0.98,0.937,45.2,44.3,133,3190
2009-06-09,2008,9,36,160,812.79,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,651.8,0.8,651.8,0,0,0,0,-9,9,45,10,9,0,97,716,990,967.2,22.8,0.333,0.236,0.0103,0.57,0.0249,3,0.236,0.805,0.0353,22,0.956,0.98,0.937,44.9,44,132,3170
2009-06-10,2008,9,37,161,807.62,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2009-06-11,2008,9,37,162,802.59,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,641.6,0.8,641.6,0,0,0,0,-9,9,45,10,9,0,97,706,990,967.1,22.9,0.328,0.23,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3130
2009-06-12,2008,9,37,163,794.54,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,633.5,0.8,633.5,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.224,0.00978,0.547,0.0239,3,0.228,0.775,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2009-06-13,2008,9,37,164,784.15,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,623.1,0.8,623.1,0,0,0,0,-9,9,45,10,9,0,97,687,990,967,23,0.317,0.217,0.00946,0.534,0.0233,3,0.223,0.757,0.033,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2009-06-14,2008,9,37,165,775.13,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,614.1,0.79,614.1,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,125,3010
2009-06-15,2008,9,37,166,768.74,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2009-06-16,2008,9,37,167,755.89,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,594.9,0.79,594.9,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.0086,0.499,0.0216,3,0.21,0.71,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2930
2009-06-17,2008,9,38,168,743.04,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,582,0.78,582,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.294,0.19,0.00821,0.483,0.0209,3,0.204,0.688,0.0297,22.4,0.953,0.978,0.932,40.7,39.8,119,2860
2009-06-18,2008,9,38,169,731.83,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,570.8,0.78,570.8,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.287,0.182,0.00787,0.47,0.0203,3,0.199,0.669,0.0289,22.5,0.952,0.976,0.929,40,39,117,2810
2009-06-19,2008,9,38,170,720.07,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,559.1,0.78,559.1,0,0,0,0,-9,9,45,10,9,0,97,623,990,966.8,23.2,0.281,0.174,0.00751,0.455,0.0196,3,0.194,0.649,0.028,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2009-06-20,2008,9,38,171,709.96,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,549,0.77,549,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.443,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2009-06-21,2008,9,38,172,699.29,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,538.3,0.77,538.3,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.161,0.00689,0.429,0.0184,3,0.185,0.614,0.0264,22.7,0.95,0.972,0.923,37.9,36.8,111,2650
2009-06-22,2008,9,38,173,688.63,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,527.6,0.77,527.6,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.153,0.00657,0.416,0.0178,3,0.18,0.596,0.0255,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2009-06-23,2008,9,38,174,679.6,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,518.6,0.76,518.6,0,0,0,0,-9,9,45,10,9,0,97,583,990,966.6,23.4,0.258,0.147,0.00631,0.405,0.0173,3,0.176,0.581,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,107,2560
2009-06-24,2008,9,39,175,670.03,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,509,0.76,509,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00602,0.393,0.0168,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36,34.9,105,2520
2009-06-25,2008,9,39,176,662.1,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,501.1,0.76,501.1,0,0,0,0,-9,9,45,10,9,0,97,565,990,966.5,23.5,0.248,0.136,0.00579,0.383,0.0163,3,0.168,0.551,0.0235,22.9,0.946,0.97,0.918,35.5,34.4,103,2480
2009-06-26,2008,9,39,177,653.63,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,492.6,0.75,492.6,0,0,0,0,-9,9,45,10,9,0,97,557,990,966.5,23.5,0.243,0.132,0.0056,0.374,0.0159,3,0.164,0.539,0.0229,22.9,0.946,0.97,0.917,34.9,33.9,102,2440
2009-06-27,2008,9,39,178,645.15,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,484.1,0.75,484.1,0,0,0,0,-9,9,45,10,9,0,97,548,990,966.5,23.5,0.238,0.128,0.00542,0.366,0.0155,2,0.269,0.635,0.027,22.9,0.956,0.98,0.937,51.9,48.2,96.4,2310
2009-06-28,2008,9,39,179,638.32,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,477.3,0.75,477.3,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00528,0.358,0.0152,2,0.265,0.623,0.0265,22.9,0.957,0.98,0.937,51.3,48.2,96.4,2310
2009-06-29,2008,9,39,180,630.93,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,469.9,0.74,469.9,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00512,0.351,0.0149,2,0.26,0.61,0.0259,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2009-06-30,2008,9,39,181,625.19,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,464.2,0.74,464.2,0,0,0,0,-9,9,45,10,9,0,97,528,990,966.4,23.6,0.227,0.118,0.005,0.345,0.0146,2,0.256,0.601,0.0255,23,0.957,0.98,0.938,50.1,48.2,96.4,2310
2009-07-01,2008,10,40,182,618.9,0.32,4,Mod_Dry,42,9,8,6,70,135,0.22,483.9,0.78,483.9,0,0,0,0,-6,6,42,9,8,0,76,543,990,966.4,23.6,0.235,0.127,0.00539,0.362,0.0153,2,0.269,0.632,0.0267,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
2009-07-02,2008,10,40,183,612.61,0.32,4,Mod_Dry,42,9,8,6,70,135,0.22,477.6,0.78,477.6,0,0,0,0,-6,6,42,9,8,0,76,537,990,966.4,23.6,0.231,0.124,0.00526,0.356,0.015,2,0.265,0.621,0.0262,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2009-07-03,2008,10,40,184,606.32,0.33,4,Mod_Dry,42,9,8,6,70,135,0.22,471.3,0.78,471.3,0,0,0,0,-6,6,42,9,8,0,76,530,990,966.3,23.7,0.228,0.121,0.00513,0.349,0.0148,2,0.261,0.61,0.0258,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2009-07-04,2008,10,40,185,598.94,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,463.9,0.78,463.9,0,0,0,0,-6,6,42,9,8,0,76,523,990,966.3,23.7,0.224,0.118,0.00498,0.342,0.0144,2,0.256,0.597,0.0252,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2009-07-05,2008,10,40,186,592.1,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,457.1,0.77,457.1,0,0,0,0,-6,6,42,9,8,0,76,516,990,966.3,23.7,0.22,0.115,0.00483,0.335,0.0141,2,0.251,0.586,0.0247,23.1,0.958,0.98,0.939,49.7,48.2,96.4,2310
2009-07-06,2008,10,40,187,585.27,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,450.3,0.77,450.3,0,0,0,0,-6,6,42,9,8,0,76,509,990,966.2,23.8,0.216,0.112,0.00469,0.327,0.0138,2,0.246,0.574,0.0241,23.2,0.958,0.98,0.939,49.1,48.1,96.2,2310
2009-07-07,2008,10,40,188,578.43,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,443.4,0.77,443.4,0,0,0,0,-6,6,42,9,8,0,76,502,990,966.2,23.8,0.213,0.108,0.00455,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.4,47.4,94.8,2280
2009-07-08,2008,10,41,189,571.6,0.34,4,Mod_Dry,42,9,8,6,70,135,0.24,436.6,0.76,436.6,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.21,0.105,0.00441,0.316,0.0132,2,0.237,0.553,0.0232,23.3,0.957,0.98,0.938,47.7,46.7,93.5,2240
2009-07-09,2008,10,41,190,564.76,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,429.8,0.76,429.8,0,0,0,0,-6,6,42,9,8,0,76,489,990,966.1,23.9,0.208,0.102,0.00427,0.31,0.013,2,0.233,0.542,0.0227,23.3,0.957,0.98,0.938,47,46.1,92.1,2210
2009-07-10,2008,10,41,191,557.92,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,422.9,0.76,422.9,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.206,0.0986,0.00413,0.304,0.0127,2,0.228,0.532,0.0223,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2009-07-11,2008,10,41,192,552.18,0.35,3,Normal,50,10,9,9,108,186,0.34,366.2,0.66,366.2,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0718,0.003,0.261,0.0109,2,0.19,0.451,0.0188,23.5,0.951,0.976,0.928,40.1,39.1,78.2,1880
2009-07-12,2008,10,41,193,545.89,0.36,3,Normal,50,10,9,9,108,186,0.34,359.9,0.66,359.9,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0689,0.00288,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2009-07-13,2008,10,41,194,539.6,0.36,3,Normal,50,10,9,9,108,186,0.34,353.6,0.66,353.6,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2009-07-14,2008,10,41,195,533.32,0.36,3,Normal,50,10,9,9,108,186,0.35,347.3,0.65,347.3,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0629,0.00262,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.922,38.1,37,74,1780
2009-07-15,2008,10,42,196,527.03,0.37,3,Normal,50,10,9,9,108,186,0.35,341,0.65,341,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.06,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2009-07-16,2008,10,42,197,520.74,0.37,3,Normal,50,10,9,9,108,186,0.36,334.7,0.64,334.7,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.057,0.00237,0.235,0.00977,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.3,1710
2009-07-17,2008,10,42,198,514.45,0.37,3,Normal,50,10,9,9,108,186,0.36,328.4,0.64,328.4,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.054,0.00224,0.23,0.00954,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2009-07-18,2008,10,42,199,508.16,0.38,3,Normal,50,10,9,9,108,186,0.37,322.2,0.63,322.2,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00932,2,0.16,0.385,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2009-07-19,2008,10,42,200,501.87,0.38,3,Normal,50,10,9,9,108,186,0.37,315.9,0.63,315.9,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0481,0.00199,0.219,0.00909,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2009-07-20,2008,10,42,201,495.58,0.39,3,Normal,50,10,9,9,108,186,0.38,309.6,0.63,309.6,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0451,0.00187,0.214,0.00887,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34.1,33,66.1,1590
2009-07-21,2008,10,42,202,489.84,0.39,3,Normal,50,10,9,9,108,186,0.38,303.8,0.62,303.8,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0424,0.00175,0.21,0.00866,2,0.148,0.357,0.0148,23.8,0.942,0.97,0.913,33.4,32.4,64.9,1560
2009-07-22,2008,10,43,203,484.1,0.39,3,Normal,50,10,9,9,108,186,0.38,298.1,0.62,298.1,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0397,0.00164,0.205,0.00846,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2009-07-23,2008,10,43,204,478.35,0.4,3,Normal,50,10,9,9,108,186,0.39,292.4,0.61,292.4,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.037,0.00153,0.2,0.00825,2,0.14,0.34,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2009-07-24,2008,10,43,205,472.61,0.4,3,Normal,50,10,9,9,108,186,0.39,286.6,0.61,286.6,0,0,0,0,-9,9,50,10,9,0,117,356,990,965.7,24.3,0.161,0.0343,0.00141,0.195,0.00805,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.6,30.6,61.2,1470
2009-07-25,2008,10,43,206,466.87,0.41,3,Normal,50,10,9,9,108,186,0.4,280.9,0.6,280.9,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0316,0.0013,0.191,0.00784,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
2009-07-26,2008,10,43,207,462.22,0.41,3,Normal,50,10,9,9,108,186,0.4,276.2,0.6,276.2,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0294,0.00121,0.187,0.00768,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2009-07-27,2008,10,43,208,457.03,0.41,3,Normal,50,10,9,9,108,186,0.41,271,0.59,271,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.0269,0.00111,0.182,0.0075,2,0.125,0.308,0.0126,24,0.935,0.97,0.907,29.9,29,57.9,1390
2009-07-28,2008,10,43,209,451.83,0.42,3,Normal,50,10,9,9,108,186,0.41,265.8,0.59,265.8,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0245,0.001,0.178,0.00731,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2009-07-29,2008,10,44,210,446.64,0.42,3,Normal,50,10,9,9,108,186,0.42,260.6,0.58,260.6,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.022,0.000903,0.174,0.00713,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2009-07-30,2008,10,44,211,441.44,0.42,3,Normal,50,10,9,9,108,186,0.42,255.4,0.58,255.4,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0196,0.000802,0.17,0.00695,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.1,27.3,54.6,1310
2009-07-31,2008,10,44,212,436.24,0.43,3,Normal,50,10,9,9,108,186,0.43,250.2,0.57,250.2,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.0171,0.0007,0.165,0.00676,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2009-08-01,2008,11,44,213,430.5,0.43,3,Normal,47,8,6,5,89,155,0.36,275.5,0.64,275.5,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.029,0.00119,0.183,0.00749,2,0.128,0.312,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2009-08-02,2008,11,44,214,423.67,0.44,3,Normal,47,8,6,5,89,155,0.37,268.7,0.63,268.7,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0258,0.00105,0.178,0.00725,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.7,1390
2009-08-03,2008,11,44,215,417.92,0.44,3,Normal,47,8,6,5,89,155,0.37,262.9,0.63,262.9,0,0,0,0,-5,5,47,8,6,0,94,324,990,965.5,24.5,0.15,0.0231,0.000942,0.173,0.00705,2,0.12,0.293,0.0119,24.2,0.933,0.97,0.905,29.1,28.3,56.5,1360
2009-08-04,2008,11,44,216,411.64,0.45,3,Normal,47,8,6,5,89,155,0.38,256.6,0.62,256.6,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0201,0.00082,0.168,0.00683,2,0.116,0.284,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.2,1320
2009-08-05,2008,11,45,217,405.35,0.46,3,Normal,47,8,6,5,89,155,0.38,250.3,0.62,250.3,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.0172,0.000698,0.163,0.00662,2,0.111,0.274,0.0112,24.3,0.93,0.97,0.902,27.7,26.9,53.8,1290
2009-08-06,2008,11,45,218,399.6,0.46,3,Normal,47,8,6,5,89,155,0.39,244.6,0.61,244.6,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0165,0.000672,0.16,0.0065,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.5,1260
2009-08-07,2008,11,45,219,393.86,0.47,3,Normal,47,8,6,5,89,155,0.39,238.9,0.61,238.9,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000652,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.3,1230
2009-08-08,2008,11,45,220,389.21,0.47,3,Normal,47,8,6,5,89,155,0.4,234.2,0.6,234.2,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000635,0.155,0.0063,2,0.101,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.3,1210
2009-08-09,2008,11,45,221,384.02,0.48,3,Normal,47,8,6,5,89,155,0.4,229,0.6,229,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000617,0.153,0.0062,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2009-08-10,2008,11,45,222,378.82,0.48,3,Normal,47,8,6,5,89,155,0.41,223.8,0.59,223.8,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.0061,1,0.245,0.395,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2009-08-11,2008,11,45,223,373.63,0.49,3,Normal,47,8,6,5,89,155,0.41,218.6,0.58,218.6,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0143,0.00058,0.149,0.00601,1,0.238,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2009-08-12,2008,11,46,224,368.43,0.49,3,Normal,47,8,6,5,89,155,0.42,213.4,0.58,213.4,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.9,47.9,1150
2009-08-13,2008,11,46,225,363.78,0.49,3,Normal,47,8,6,5,89,155,0.43,208.8,0.57,208.8,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.224,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2009-08-14,2008,11,46,226,359.14,0.5,3,Normal,47,8,6,5,89,155,0.43,204.1,0.57,204.1,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.8,45.8,45.8,1100
2009-08-15,2008,11,46,227,355.58,0.5,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45,45,1080
2009-08-16,2008,11,46,228,351.48,0.51,3,Normal,47,8,6,5,89,155,0.44,196.5,0.56,196.5,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0125,0.000501,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
