date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-08-17,2008,11,46,229,347.38,0.51,3,Normal,47,8,6,5,89,155,0.45,192.4,0.55,192.4,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0136,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2009-08-18,2008,11,46,230,343.28,0.51,3,Normal,47,8,6,5,89,155,0.45,188.3,0.55,188.3,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000472,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2009-08-19,2008,11,47,231,339.17,0.52,3,Normal,47,8,6,5,89,155,0.46,184.2,0.54,184.2,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.133,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.3,41.3,992
2009-08-20,2008,11,47,232,335.07,0.52,3,Normal,47,8,6,5,89,155,0.46,180.1,0.54,180.1,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00528,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.4,40.4,969
2009-08-21,2008,11,47,233,330.97,0.53,3,Normal,47,8,6,5,89,155,0.47,176,0.53,176,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000429,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.3,39.3,944
2009-08-22,2008,11,47,234,327.42,0.53,3,Normal,47,8,6,5,89,155,0.47,172.4,0.53,172.4,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,923
2009-08-23,2008,11,47,235,323.86,0.54,3,Normal,47,8,6,5,89,155,0.48,168.9,0.52,168.9,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000404,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.6,37.6,903
2009-08-24,2008,11,47,236,320.31,0.54,3,Normal,47,8,6,5,89,155,0.48,165.3,0.52,165.3,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.0098,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,882
2009-08-25,2008,11,47,237,316.75,0.55,3,Normal,47,8,6,5,89,155,0.49,161.8,0.51,161.8,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.0095,0.00038,0.124,0.00494,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37,35.9,35.9,861
2009-08-26,2008,11,48,238,313.2,0.55,3,Normal,47,8,6,5,89,155,0.49,158.2,0.51,158.2,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.0092,0.000367,0.122,0.00488,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2009-08-27,2008,11,48,239,310.74,0.55,3,Normal,47,8,6,5,89,155,0.5,155.7,0.5,155.7,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00899,0.000359,0.121,0.00483,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,829
2009-08-28,2008,11,48,240,307.73,0.56,3,Normal,47,8,6,5,89,155,0.5,152.7,0.5,152.7,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00873,0.000348,0.12,0.00478,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,34.9,33.9,33.9,813
2009-08-29,2008,11,48,241,304.72,0.56,3,Normal,47,8,6,5,89,155,0.51,149.7,0.49,149.7,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00848,0.000338,0.118,0.00472,1,0.145,0.263,0.0105,24.8,0.939,0.97,0.911,34.2,33.2,33.2,797
2009-08-30,2008,11,48,242,301.71,0.56,3,Normal,47,8,6,5,89,155,0.51,146.7,0.49,146.7,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00822,0.000328,0.117,0.00467,1,0.141,0.258,0.0103,24.8,0.938,0.97,0.91,33.5,32.5,32.5,780
2009-08-31,2008,11,48,243,298.71,0.57,3,Normal,47,8,6,5,89,155,0.52,143.7,0.48,143.7,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.00797,0.000317,0.116,0.00461,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,32.8,31.8,31.8,764
2009-09-01,2008,12,48,244,294.6,0.57,3,Normal,40,6,4,3,65,118,0.4,176.6,0.6,176.6,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000428,0.126,0.00503,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
2009-09-02,2008,12,49,245,291.05,0.58,3,Normal,40,6,4,3,65,118,0.41,173.1,0.59,173.1,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000416,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2009-09-03,2008,12,49,246,287.49,0.58,3,Normal,40,6,4,3,65,118,0.41,169.5,0.59,169.5,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0102,0.000404,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39.1,38,38,913
2009-09-04,2008,12,49,247,283.94,0.59,3,Normal,40,6,4,3,65,118,0.42,165.9,0.58,165.9,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00985,0.000392,0.122,0.00483,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2009-09-05,2008,12,49,248,280.39,0.59,3,Normal,40,6,4,3,65,118,0.42,162.4,0.58,162.4,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2009-09-06,2008,12,49,249,276.83,0.6,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00925,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,851
2009-09-07,2008,12,49,250,274.37,0.6,3,Normal,40,6,4,3,65,118,0.43,156.4,0.57,156.4,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2009-09-08,2008,12,49,251,271.36,0.61,3,Normal,40,6,4,3,65,118,0.43,153.4,0.56,153.4,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00879,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2009-09-09,2008,12,50,252,268.35,0.61,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2009-09-10,2008,12,50,253,265.35,0.62,3,Normal,40,6,4,3,65,118,0.45,147.3,0.56,147.3,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00827,0.000328,0.113,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,788
2009-09-11,2008,12,50,254,262.34,0.63,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00802,0.000318,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,772
2009-09-12,2008,12,50,255,259.33,0.63,3,Normal,40,6,4,3,65,118,0.46,141.3,0.55,141.3,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.00439,1,0.133,0.244,0.00966,25,0.936,0.97,0.908,32.4,31.5,31.5,755
2009-09-13,2008,12,50,256,256.32,0.64,3,Normal,40,6,4,3,65,118,0.46,138.3,0.54,138.3,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00433,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2009-09-14,2008,12,50,257,253.32,0.64,3,Normal,40,6,4,3,65,118,0.47,135.3,0.53,135.3,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2009-09-15,2008,12,50,258,250.85,0.65,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2009-09-16,2008,12,51,259,248.39,0.66,3,Normal,40,6,4,3,65,118,0.47,130.4,0.53,130.4,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,695
2009-09-17,2008,12,51,260,245.93,0.66,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000262,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2009-09-18,2008,12,51,261,243.47,0.67,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0975,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2009-09-19,2008,12,51,262,241.01,0.67,3,Normal,40,6,4,3,65,118,0.49,123,0.51,123,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.00621,0.000245,0.103,0.00405,1,0.109,0.211,0.00834,25.1,0.927,0.97,0.9,28.1,27.3,27.3,655
2009-09-20,2008,12,51,263,239.64,0.68,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00609,0.00024,0.102,0.00403,1,0.107,0.209,0.00824,25.2,0.927,0.97,0.899,27.8,27,27,647
2009-09-21,2008,12,51,264,237.73,0.68,3,Normal,40,6,4,3,65,118,0.5,119.7,0.5,119.7,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00593,0.000234,0.101,0.00399,1,0.104,0.205,0.0081,25.2,0.925,0.97,0.898,27.3,26.5,26.5,637
2009-09-22,2008,12,51,265,234.72,0.69,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
2009-09-23,2008,12,52,266,233.35,0.7,3,Normal,40,6,4,3,65,118,0.51,115.3,0.49,115.3,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0939,0.00555,0.000219,0.0994,0.00392,1,0.0982,0.198,0.00778,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
2009-09-24,2008,12,52,267,231.44,0.7,3,Normal,40,6,4,3,65,118,0.51,113.4,0.49,113.4,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00539,0.000212,0.0986,0.00388,1,0.0956,0.194,0.00764,25.2,0.921,0.97,0.893,25.8,25.1,25.1,601
2009-09-25,2008,12,52,268,229.53,0.71,3,Normal,40,6,4,3,65,118,0.51,111.5,0.49,111.5,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0925,0.00523,0.000206,0.0978,0.00385,1,0.0931,0.191,0.00751,25.2,0.92,0.97,0.892,25.4,24.6,24.6,591
2009-09-26,2008,12,52,269,227.61,0.71,3,Normal,40,6,4,3,65,118,0.52,109.6,0.48,109.6,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00507,0.000199,0.0969,0.00381,1,0.0905,0.187,0.00737,25.2,0.918,0.97,0.891,24.9,24.2,24.2,580
2009-09-27,2008,12,52,270,225.7,0.72,3,Normal,40,6,4,3,65,118,0.52,107.7,0.48,107.7,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0912,0.0049,0.000193,0.0961,0.00378,1,0.0879,0.184,0.00723,25.3,0.917,0.97,0.889,24.5,23.7,23.7,570
2009-09-28,2008,12,52,271,223.78,0.72,3,Normal,40,6,4,3,65,118,0.53,105.8,0.47,105.8,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0905,0.00474,0.000186,0.0953,0.00374,1,0.0853,0.181,0.00709,25.3,0.915,0.97,0.888,24,23.3,23.3,559
2009-09-29,2008,12,52,272,221.87,0.73,3,Normal,40,6,4,3,65,118,0.53,103.9,0.47,103.9,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0898,0.00458,0.00018,0.0944,0.00371,1,0.0827,0.177,0.00696,25.3,0.914,0.97,0.887,23.5,22.8,22.8,548
2009-09-30,2008,12,53,273,221.05,0.73,3,Normal,40,6,4,3,65,118,0.53,103,0.47,103,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0895,0.00451,0.000177,0.0941,0.00369,1,0.0816,0.176,0.0069,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
2009-10-01,2009,1,1,274,220.23,0.74,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.9,28.3,27.5,27.5,659
2009-10-02,2009,1,1,275,219.96,0.74,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.21,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2009-10-03,2009,1,1,276,219.14,0.74,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.000241,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28.1,27.2,27.2,653
2009-10-04,2009,1,1,277,217.22,0.75,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00597,0.000234,0.0998,0.00391,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2009-10-05,2009,1,1,278,215.31,0.75,3,Normal,37,5,3,2,50,97,0.45,118.3,0.55,118.3,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00581,0.000228,0.099,0.00388,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2009-10-06,2009,1,1,279,213.39,0.76,3,Normal,37,5,3,2,50,97,0.46,116.4,0.55,116.4,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00385,1,0.0996,0.198,0.00775,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2009-10-07,2009,1,1,280,211.48,0.76,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2009-10-08,2009,1,2,281,209.57,0.77,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
2009-10-09,2009,1,2,282,208.2,0.78,3,Normal,37,5,3,2,50,97,0.47,111.2,0.53,111.2,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.0052,0.000204,0.0959,0.00375,1,0.0926,0.188,0.00738,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2009-10-10,2009,1,2,283,206.83,0.78,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00509,0.000199,0.0953,0.00373,1,0.0908,0.186,0.00728,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2009-10-11,2009,1,2,284,204.92,0.79,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000193,0.0944,0.00369,1,0.0882,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2009-10-12,2009,1,2,285,203,0.79,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0856,0.179,0.007,25.4,0,0,0,0,0,0,0
2009-10-13,2009,1,2,286,201.64,0.79,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0838,0.177,0.00691,25.4,0,0,0,0,0,0,0
2009-10-14,2009,1,2,287,200.27,0.8,3,Normal,37,5,3,2,50,97,0.48,103.3,0.52,103.3,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00453,0.000177,0.0924,0.00361,1,0.0819,0.174,0.00681,25.4,0,0,0,0,0,0,0
2009-10-15,2009,1,3,288,198.35,0.8,3,Normal,37,5,3,2,50,97,0.49,101.3,0.51,101.3,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00436,0.000171,0.0915,0.00358,1,0.0793,0.171,0.00668,25.4,0,0,0,0,0,0,0
2009-10-16,2009,1,3,289,196.99,0.81,3,Normal,37,5,3,2,50,97,0.49,99.99,0.51,99.99,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00425,0.000166,0.091,0.00355,1,0.0775,0.168,0.00658,25.4,0,0,0,0,0,0,0
2009-10-17,2009,1,3,290,195.62,0.81,3,Normal,37,5,3,2,50,97,0.5,98.62,0.5,98.62,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0904,0.00353,1,0.0756,0.166,0.00649,25.4,0,0,0,0,0,0,0
2009-10-18,2009,1,3,291,194.25,0.82,3,Normal,37,5,3,2,50,97,0.5,97.25,0.5,97.25,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00402,0.000157,0.0898,0.00351,1,0.0738,0.164,0.00639,25.4,0,0,0,0,0,0,0
2009-10-19,2009,1,3,292,192.34,0.82,3,Normal,37,5,3,2,50,97,0.5,95.34,0.5,95.34,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0851,0.00385,0.000151,0.0889,0.00348,1,0.0712,0.16,0.00626,25.4,0,0,0,0,0,0,0
2009-10-20,2009,1,3,293,192.07,0.82,3,Normal,37,5,3,2,50,97,0.51,95.07,0.49,95.07,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.085,0.00383,0.00015,0.0888,0.00347,1,0.0708,0.16,0.00624,25.4,0,0,0,0,0,0,0
2009-10-21,2009,1,3,294,191.24,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2009-10-22,2009,1,4,295,189.33,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2009-10-23,2009,1,4,296,187.42,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2009-10-24,2009,1,4,297,185.5,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00737,25.4,0.919,0.97,0.892,25.7,25,25,599
2009-10-25,2009,1,4,298,184.14,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.6,24.6,592
2009-10-26,2009,1,4,299,182.77,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2009-10-27,2009,1,4,300,181.4,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2009-10-28,2009,1,4,301,180.03,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2009-10-29,2009,1,5,302,178.67,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0852,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
2009-10-30,2009,1,5,303,178.39,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0908,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2009-10-31,2009,1,5,304,179.21,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2009-11-01,2009,2,5,305,181.67,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0939,0.00367,1,0.0973,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2009-11-02,2009,2,5,306,186.87,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2009-11-03,2009,2,5,307,190.42,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,123.4,0.65,123.4,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00624,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2009-11-04,2009,2,5,308,194.53,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.00659,0.000258,0.0995,0.00389,1,0.115,0.214,0.00837,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2009-11-05,2009,2,6,309,196.99,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,130,0.66,130,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.0068,0.000266,0.101,0.00393,1,0.118,0.219,0.00854,25.4,0.93,0.97,0.902,30.1,29.2,29.2,701
2009-11-06,2009,2,6,310,201.09,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2009-11-07,2009,2,6,311,201.91,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2009-11-08,2009,2,6,312,199.99,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,133,0.67,133,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000276,0.102,0.00398,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2009-11-09,2009,2,6,313,198.63,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00694,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2009-11-10,2009,2,6,314,200.54,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.095,0.0071,0.000277,0.102,0.00399,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30,30,721
2009-11-11,2009,2,6,315,202.46,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,135.5,0.67,135.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2009-11-12,2009,2,7,316,201.09,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.124,0.226,0.00883,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2009-11-13,2009,2,7,317,199.17,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,132.2,0.66,132.2,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.102,0.00397,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2009-11-14,2009,2,7,318,198.35,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2009-11-15,2009,2,7,319,200.82,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,133.8,0.67,133.8,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.00881,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2009-11-16,2009,2,7,320,205.46,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,138.5,0.67,138.5,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0968,0.00752,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
2009-11-17,2009,2,7,321,210.66,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,776
2009-11-18,2009,2,7,322,215.31,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,148.3,0.69,148.3,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00836,0.000328,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2009-11-19,2009,2,8,323,218.86,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.9,0.69,151.9,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00866,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
2009-11-20,2009,2,8,324,222.42,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.4,0.7,155.4,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00896,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2009-11-21,2009,2,8,325,222.69,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.7,0.7,155.7,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00898,0.000353,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
2009-11-22,2009,2,8,326,219.68,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,152.7,0.69,152.7,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00873,0.000343,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2009-11-23,2009,2,8,327,219.96,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153,0.69,153,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00875,0.000343,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.5,34.5,828
2009-11-24,2009,2,8,328,220.23,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2009-11-25,2009,2,8,329,217.77,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,150.8,0.69,150.8,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00857,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35,34,34,816
2009-11-26,2009,2,9,330,218.59,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.6,0.69,151.6,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00864,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2009-11-27,2009,2,9,331,222.69,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.7,0.7,155.7,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00898,0.000353,0.112,0.00439,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
2009-11-28,2009,2,9,332,225.15,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,158.2,0.7,158.2,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00919,0.000361,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2009-11-29,2009,2,9,333,228.16,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,161.2,0.71,161.2,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00945,0.000372,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.5,36.4,36.4,873
2009-11-30,2009,2,9,334,227.34,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,160.3,0.7,160.3,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00938,0.000369,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2009-12-01,2009,3,9,335,228.16,0.71,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2009-12-02,2009,3,9,336,228.43,0.71,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2009-12-03,2009,3,10,337,228.71,0.71,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2009-12-04,2009,3,10,338,228.98,0.71,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2009-12-05,2009,3,10,339,227.61,0.71,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2009-12-06,2009,3,10,340,229.53,0.71,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2009-12-07,2009,3,10,341,233.63,0.69,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2009-12-08,2009,3,10,342,237.73,0.68,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
2009-12-09,2009,3,10,343,241.83,0.67,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2009-12-10,2009,3,11,344,245.93,0.66,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2009-12-11,2009,3,11,345,249.49,0.65,5,Dry,26,4,3,2,24,59,0.24,190.5,0.76,190.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000472,0.126,0.00499,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1040
2009-12-12,2009,3,11,346,253.04,0.64,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
2009-12-13,2009,3,11,347,253.32,0.64,5,Dry,26,4,3,2,24,59,0.23,194.3,0.77,194.3,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2009-12-14,2009,3,11,348,254.14,0.64,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2009-12-15,2009,3,11,349,256.6,0.64,5,Dry,26,4,3,2,24,59,0.23,197.6,0.77,197.6,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0125,0.000496,0.129,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2009-12-16,2009,3,11,350,255.78,0.64,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2009-12-17,2009,3,12,351,254.41,0.64,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2009-12-18,2009,3,12,352,252.49,0.65,5,Dry,26,4,3,2,24,59,0.23,193.5,0.77,193.5,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2009-12-19,2009,3,12,353,251.13,0.65,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2009-12-20,2009,3,12,354,249.76,0.65,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2009-12-21,2009,3,12,355,251.67,0.65,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2009-12-22,2009,3,12,356,255.78,0.64,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2009-12-23,2009,3,12,357,257.69,0.63,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2009-12-24,2009,3,13,358,257.96,0.63,5,Dry,26,4,3,2,24,59,0.23,199,0.77,199,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2009-12-25,2009,3,13,359,258.24,0.63,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2009-12-26,2009,3,13,360,257.96,0.63,5,Dry,26,4,3,2,24,59,0.23,199,0.77,199,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2009-12-27,2009,3,13,361,257.14,0.64,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2009-12-28,2009,3,13,362,258.51,0.63,5,Dry,26,4,3,2,24,59,0.23,199.5,0.77,199.5,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2009-12-29,2009,3,13,363,262.07,0.63,5,Dry,26,4,3,2,24,59,0.23,203.1,0.78,203.1,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2009-12-30,2009,3,13,364,265.62,0.62,5,Dry,26,4,3,2,24,59,0.22,206.6,0.78,206.6,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00529,1,0.221,0.355,0.0141,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2009-12-31,2009,3,14,365,269.72,0.61,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.2,48.2,1160
2010-01-01,2009,4,14,1,273.28,0.61,5,Dry,29,5,4,2,33,73,0.27,200.3,0.73,200.3,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2010-01-02,2009,4,14,2,274.64,0.6,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2010-01-03,2009,4,14,3,273.82,0.6,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2010-01-04,2009,4,14,4,273.55,0.61,5,Dry,29,5,4,2,33,73,0.27,200.6,0.73,200.6,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2010-01-05,2009,4,14,5,275.46,0.6,5,Dry,29,5,4,2,33,73,0.27,202.5,0.73,202.5,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.013,0.000514,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.1,46.2,46.2,1110
2010-01-06,2009,4,14,6,280.66,0.59,5,Dry,29,5,4,2,33,73,0.26,207.7,0.74,207.7,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2010-01-07,2009,4,15,7,285.31,0.59,5,Dry,29,5,4,2,33,73,0.26,212.3,0.74,212.3,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0138,0.000548,0.138,0.00547,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2010-01-08,2009,4,15,8,289.96,0.58,5,Dry,29,5,4,2,33,73,0.25,217,0.75,217,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00556,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-01-09,2009,4,15,9,294.6,0.57,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2010-01-10,2009,4,15,10,299.25,0.57,5,Dry,29,5,4,2,33,73,0.24,226.3,0.76,226.3,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2010-01-11,2009,4,15,11,304.45,0.56,5,Dry,29,5,4,2,33,73,0.24,231.4,0.76,231.4,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00582,2,0.0987,0.245,0.00976,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2010-01-12,2009,4,15,12,309.64,0.55,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2010-01-13,2009,4,15,13,314.84,0.55,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2010-01-14,2009,4,16,14,317.85,0.54,5,Dry,29,5,4,2,33,73,0.23,244.8,0.77,244.8,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
2010-01-15,2009,4,16,15,320.85,0.54,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
2010-01-16,2009,4,16,16,327.14,0.53,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.019,0.000759,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
2010-01-17,2009,4,16,17,332.89,0.53,5,Dry,29,5,4,2,33,73,0.22,259.9,0.78,259.9,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0217,0.000869,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2010-01-18,2009,4,16,18,340.27,0.52,5,Dry,29,5,4,2,33,73,0.21,267.3,0.79,267.3,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2010-01-19,2009,4,16,19,347.1,0.51,5,Dry,29,5,4,2,33,73,0.21,274.1,0.79,274.1,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0284,0.00114,0.174,0.007,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.906,30.9,29.9,59.9,1440
2010-01-20,2009,4,16,20,354.49,0.5,5,Dry,29,5,4,2,33,73,0.21,281.5,0.79,281.5,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0319,0.00128,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1470
2010-01-21,2009,4,17,21,361.32,0.5,5,Dry,29,5,4,2,33,73,0.2,288.3,0.8,288.3,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0351,0.00142,0.186,0.00749,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.4,31.5,62.9,1510
2010-01-22,2009,4,17,22,370.89,0.49,5,Dry,29,5,4,2,33,73,0.2,297.9,0.8,297.9,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0396,0.0016,0.194,0.00783,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2010-01-23,2009,4,17,23,377.73,0.48,5,Dry,29,5,4,2,33,73,0.19,304.7,0.81,304.7,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1600
2010-01-24,2009,4,17,24,384.02,0.48,5,Dry,29,5,4,2,33,73,0.19,311,0.81,311,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00186,0.205,0.00829,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
2010-01-25,2009,4,17,25,391.4,0.47,5,Dry,29,5,4,2,33,73,0.19,318.4,0.81,318.4,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0493,0.002,0.211,0.00855,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.4,1660
2010-01-26,2009,4,17,26,403.16,0.46,5,Dry,29,5,4,2,33,73,0.18,330.2,0.82,330.2,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2010-01-27,2009,4,17,27,417.65,0.44,5,Dry,29,5,4,2,33,73,0.17,344.6,0.82,344.6,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0617,0.00252,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
2010-01-28,2009,4,18,28,432.14,0.43,5,Dry,29,5,4,2,33,73,0.17,359.1,0.83,359.1,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0685,0.0028,0.244,0.00999,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
2010-01-29,2009,4,18,29,447.18,0.42,5,Dry,29,5,4,2,33,73,0.16,374.2,0.84,374.2,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0756,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.932,41.8,41,81.9,1970
2010-01-30,2009,4,18,30,461.13,0.41,5,Dry,29,5,4,2,33,73,0.16,388.1,0.84,388.1,0,0,0,0,-2,2,29,5,4,0,35,426,990,965.7,24.3,0.186,0.0822,0.00338,0.268,0.011,2,0.204,0.473,0.0194,23.9,0.953,0.98,0.934,43.3,42.4,84.8,2040
2010-01-31,2009,4,18,31,470.15,0.4,5,Dry,29,5,4,2,33,73,0.15,397.1,0.84,397.1,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0865,0.00356,0.276,0.0113,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.4,86.7,2080
2010-02-01,2009,5,18,32,480.82,0.4,5,Dry,31,6,4,3,41,85,0.18,395.8,0.82,395.8,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0858,0.00354,0.276,0.0114,2,0.21,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2010-02-02,2009,5,18,33,493.12,0.39,5,Dry,31,6,4,3,41,85,0.17,408.1,0.83,408.1,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0916,0.00379,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.7,2130
2010-02-03,2009,5,18,34,505.97,0.38,5,Dry,31,6,4,3,41,85,0.17,421,0.83,421,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0977,0.00405,0.296,0.0123,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.3,2190
2010-02-04,2009,5,19,35,518.82,0.37,5,Dry,31,6,4,3,41,85,0.16,433.8,0.84,433.8,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0128,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.9,2250
2010-02-05,2009,5,19,36,532.77,0.36,5,Dry,31,6,4,3,41,85,0.16,447.8,0.84,447.8,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.318,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2010-02-06,2009,5,19,37,543.98,0.36,5,Dry,31,6,4,3,41,85,0.16,459,0.84,459,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2010-02-07,2009,5,19,38,553,0.35,5,Dry,31,6,4,3,41,85,0.15,468,0.85,468,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00501,0.336,0.014,2,0.258,0.594,0.0248,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2010-02-08,2009,5,19,39,565.85,0.35,5,Dry,31,6,4,3,41,85,0.15,480.9,0.85,480.9,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00528,0.349,0.0146,2,0.267,0.616,0.0258,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2010-02-09,2009,5,19,40,578.16,0.34,5,Dry,31,6,4,3,41,85,0.15,493.2,0.85,493.2,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00554,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
2010-02-10,2009,5,19,41,593.2,0.33,5,Dry,31,6,4,3,41,85,0.14,508.2,0.86,508.2,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.239,0.14,0.00592,0.379,0.016,3,0.171,0.55,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2010-02-11,2009,5,20,42,609.88,0.32,5,Dry,31,6,4,3,41,85,0.14,524.9,0.86,524.9,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.152,0.00641,0.4,0.0169,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
2010-02-12,2009,5,20,43,628.2,0.31,5,Dry,31,6,4,3,41,85,0.14,543.2,0.86,543.2,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.259,0.164,0.00695,0.422,0.0179,3,0.187,0.609,0.0258,23,0.95,0.973,0.925,38.8,37.7,113,2720
2010-02-13,2009,5,20,44,646.52,0.31,5,Dry,31,6,4,3,41,85,0.13,561.5,0.87,561.5,0,0,0,0,-3,3,31,6,4,0,44,603,990,966.5,23.5,0.269,0.176,0.00749,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2010-02-14,2009,5,20,45,664.84,0.3,5,Dry,31,6,4,3,41,85,0.13,579.8,0.87,579.8,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.188,0.00803,0.468,0.02,3,0.203,0.671,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2900
2010-02-15,2009,5,20,46,686.99,0.29,5,Dry,31,6,4,3,41,85,0.12,602,0.88,602,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.0087,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2010-02-16,2009,5,20,47,715.15,0.28,5,Dry,31,6,4,3,41,85,0.12,630.1,0.88,630.1,0,0,0,0,-3,3,31,6,4,0,44,671,990,966.8,23.2,0.308,0.222,0.00955,0.53,0.0228,3,0.226,0.756,0.0325,22.5,0.956,0.98,0.937,44.3,43.4,130,3120
2010-02-17,2009,5,20,48,747.69,0.26,5,Dry,31,6,4,3,41,85,0.11,662.7,0.89,662.7,0,0,0,0,-3,3,31,6,4,0,44,704,990,966.9,23.1,0.326,0.244,0.0105,0.57,0.0247,3,0.241,0.811,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2010-02-18,2009,5,21,49,778.78,0.25,5,Dry,31,6,4,3,41,85,0.11,693.8,0.89,693.8,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.264,0.0115,0.609,0.0265,3,0.255,0.863,0.0376,22.1,0.957,0.98,0.938,48,47.1,141,3390
2010-02-19,2009,5,21,50,811.05,0.23,5,Dry,31,6,4,3,41,85,0.1,726,0.9,726,0,0,0,0,-3,3,31,6,4,0,44,767,990,967.1,22.9,0.362,0.286,0.0125,0.648,0.0284,3,0.269,0.918,0.0401,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
2010-02-20,2009,5,21,51,850.3,0.22,5,Dry,31,6,4,3,41,85,0.1,765.3,0.9,765.3,0,0,0,0,-3,3,31,6,4,0,44,806,990,967.3,22.7,0.393,0.309,0.0136,0.702,0.0309,3,0.284,0.987,0.0435,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
2010-02-21,2009,5,21,52,898.5,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,793.5,0.88,793.5,0,0,0,0,-4,4,36,6,5,0,58,841,990,967.5,22.5,0.424,0.323,0.0144,0.747,0.0332,4,0.21,0.958,0.0426,21.5,0.953,0.976,0.93,40,39,156,3740
2010-02-22,2009,5,21,53,955.62,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,850.6,0.89,850.6,0,0,0,0,-4,4,36,6,5,0,58,898,990,967.7,22.3,0.477,0.351,0.0157,0.827,0.0371,4,0.23,1.06,0.0474,21.2,0.955,0.98,0.935,42.2,41.4,166,3970
2010-02-23,2009,5,21,54,1021.8,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,916.8,0.9,916.8,0,0,0,0,-4,4,36,6,5,0,58,964,990,968,22,0.537,0.383,0.0174,0.92,0.0418,4,0.252,1.17,0.0532,20.9,0.956,0.98,0.937,44.8,43.9,176,4220
2010-02-24,2009,5,21,55,1097.3,0.17,4,Mod_Dry,36,6,5,4,54,105,0.096,992.3,0.9,992.3,0,0,0,0,-4,4,36,6,5,0,58,1040,990,968.2,21.8,0.609,0.419,0.0192,1.03,0.0472,4,0.277,1.31,0.0599,20.5,0.956,0.98,0.937,47.6,46.7,187,4480
2010-02-25,2009,5,22,56,1182.3,0.15,4,Mod_Dry,36,6,5,4,54,105,0.089,1077,0.91,1077,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.734,0.597,0.0277,1.33,0.0618,4,0.295,1.63,0.0756,19.9,0.955,0.98,0.936,50.2,48.2,193,4630
2010-02-26,2009,5,22,57,1265.4,0.15,4,Mod_Dry,36,6,5,4,54,105,0.083,1160,0.92,1100,60,14,2,2,-2,44,50,8,7,2,98,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2010-02-27,2009,5,22,58,1339.6,0.14,4,Mod_Dry,36,6,5,4,54,105,0.078,1235,0.92,1100,135,31,4,4,0,96,67,10,9,4,150,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2010-02-28,2009,5,22,59,1403.5,0.13,4,Mod_Dry,36,6,5,4,54,105,0.075,1299,0.93,1100,199,45,6,6,2,140,81,12,11,6,194,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2010-03-01,2009,6,22,60,1443.9,0.13,3,Normal,49,9,9,9,107,183,0.13,1261,0.87,1100,161,36,5,5,-4,119,85,14,14,5,226,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-03-02,2009,6,22,61,1484.7,0.12,3,Normal,49,9,9,9,107,183,0.12,1302,0.88,1100,202,46,6,6,-3,147,95,15,15,6,254,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2010-03-03,2009,6,22,62,1532.5,0.11,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2010-03-04,2009,6,23,63,1580.9,0.11,3,Normal,49,9,9,9,107,183,0.12,1398,0.88,1100,298,51,9,9,0,229,100,18,18,9,336,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2010-03-05,2009,6,23,64,1630,0.1,3,Normal,49,9,9,9,107,183,0.11,1447,0.89,1100,347,51,9,11,1,275,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2010-03-06,2009,6,23,65,1679.7,0.095,3,Normal,49,9,9,9,107,183,0.11,1497,0.89,1100,397,51,9,12,3,322,100,18,21,12,429,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2010-03-07,2009,6,23,66,1729.9,0.089,3,Normal,49,9,9,9,107,183,0.11,1547,0.89,1100,447,51,9,14,4,369,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2010-03-08,2009,6,23,67,1787.6,0.084,3,Normal,49,9,9,9,107,183,0.1,1605,0.9,1100,505,51,9,15,6,424,100,18,24,15,531,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-03-09,2009,6,23,68,1852.9,0.078,3,Normal,49,9,9,9,107,183,0.099,1670,0.9,1100,570,51,9,16,8,486,100,18,25,17,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2010-03-10,2009,6,23,69,1933.1,0.071,3,Normal,49,9,9,9,107,183,0.095,1750,0.91,1100,650,51,9,16,11,563,100,18,25,20,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2010-03-11,2009,6,24,70,2021.7,0.064,3,Normal,49,9,9,9,107,183,0.09,1839,0.91,1100,739,51,9,16,13,650,100,18,25,22,757,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2010-03-12,2009,6,24,71,2111.7,0.057,3,Normal,49,9,9,9,107,183,0.087,1929,0.91,1100,829,51,9,16,16,737,100,18,25,25,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2010-03-13,2009,6,24,72,2202.9,0.049,3,Normal,49,9,9,9,107,183,0.083,2020,0.92,1100,920,51,9,16,19,825,100,18,25,28,932,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2010-03-14,2009,6,24,73,2280.7,0.044,3,Normal,49,9,9,9,107,183,0.08,2098,0.92,1100,998,51,9,16,21,901,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2010-03-15,2009,6,24,74,2344.2,0.039,3,Normal,49,9,9,9,107,183,0.078,2161,0.92,1100,1060,51,9,16,23,962,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2010-03-16,2009,6,24,75,2400.7,0.035,3,Normal,49,9,9,9,107,183,0.076,2218,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2010-03-17,2009,6,24,76,2450.1,0.032,3,Normal,49,9,9,9,107,183,0.075,2267,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-03-18,2009,6,25,77,2492.1,0.029,3,Normal,49,9,9,9,107,183,0.073,2309,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2010-03-19,2009,6,25,78,2526.6,0.028,3,Normal,49,9,9,9,107,183,0.072,2344,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-03-20,2009,6,25,79,2553.6,0.027,3,Normal,49,9,9,9,107,183,0.072,2371,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
