date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-03-21,2009,6,25,80,2580.6,0.026,3,Normal,49,9,9,9,107,183,0.071,2398,0.93,1100,1300,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.8,38.8,155,3720
2010-03-22,2009,6,25,81,2607.8,0.025,3,Normal,49,9,9,9,107,183,0.07,2425,0.93,1100,1330,51,9,16,31,1220,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2010-03-23,2009,6,25,82,2635,0.024,3,Normal,49,9,9,9,107,183,0.069,2452,0.93,1100,1350,51,9,16,32,1240,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-03-24,2009,6,25,83,2654.5,0.023,3,Normal,49,9,9,9,107,183,0.069,2472,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2010-03-25,2009,6,26,84,2674.1,0.022,3,Normal,49,9,9,9,107,183,0.068,2491,0.93,1100,1390,51,9,16,33,1280,100,18,25,42,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,153,3660
2010-03-26,2009,6,26,85,2685.8,0.022,3,Normal,49,9,9,9,107,183,0.068,2503,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2010-03-27,2009,6,26,86,2697.6,0.021,3,Normal,49,9,9,9,107,183,0.068,2515,0.93,1100,1420,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2010-03-28,2009,6,26,87,2701.5,0.021,3,Normal,49,9,9,9,107,183,0.068,2519,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2010-03-29,2009,6,26,88,2705.4,0.021,3,Normal,49,9,9,9,107,183,0.068,2522,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2010-03-30,2009,6,26,89,2709.4,0.021,3,Normal,49,9,9,9,107,183,0.068,2526,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2010-03-31,2009,6,26,90,2713.3,0.021,3,Normal,49,9,9,9,107,183,0.067,2530,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3630
2010-04-01,2009,7,27,91,2717.2,0.021,3,Normal,54,13,14,19,117,217,0.08,2500,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2010-04-02,2009,7,27,92,2721.2,0.021,3,Normal,54,13,14,19,117,217,0.08,2504,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2010-04-03,2009,7,27,93,2725.1,0.02,3,Normal,54,13,14,19,117,217,0.08,2508,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2010-04-04,2009,7,27,94,2729,0.02,3,Normal,54,13,14,19,117,217,0.08,2512,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3620
2010-04-05,2009,7,27,95,2740.8,0.02,3,Normal,54,13,14,19,117,217,0.079,2524,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2010-04-06,2009,7,27,96,2752.7,0.019,3,Normal,54,13,14,19,117,217,0.079,2536,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2010-04-07,2009,7,27,97,2772.5,0.019,3,Normal,54,13,14,19,117,217,0.078,2555,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-04-08,2009,7,28,98,2800.2,0.018,3,Normal,54,13,14,19,117,217,0.077,2583,0.92,1100,1480,46,5,11,25,1400,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2010-04-09,2009,7,28,99,2836,0.017,3,Normal,54,13,14,19,117,217,0.076,2619,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2010-04-10,2009,7,28,100,2871.9,0.016,3,Normal,54,13,14,19,117,217,0.076,2655,0.92,1100,1560,46,5,11,28,1470,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2010-04-11,2009,7,28,101,2908,0.015,3,Normal,54,13,14,19,117,217,0.075,2691,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2010-04-12,2009,7,28,102,2944.2,0.014,3,Normal,54,13,14,19,117,217,0.074,2727,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2010-04-13,2009,7,28,103,2972.4,0.013,3,Normal,54,13,14,19,117,217,0.073,2755,0.93,1100,1660,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2010-04-14,2009,7,28,104,2992.7,0.012,3,Normal,54,13,14,19,117,217,0.072,2776,0.93,1100,1680,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2010-04-15,2009,7,29,105,3012.9,0.012,3,Normal,54,13,14,19,117,217,0.072,2796,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2010-04-16,2009,7,29,106,3033.3,0.011,3,Normal,54,13,14,19,117,217,0.071,2816,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2010-04-17,2009,7,29,107,3045.4,0.011,3,Normal,54,13,14,19,117,217,0.071,2828,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2010-04-18,2009,7,29,108,3057.7,0.01,3,Normal,54,13,14,19,117,217,0.071,2841,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2010-04-19,2009,7,29,109,3061.7,0.01,3,Normal,54,13,14,19,117,217,0.071,2845,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2010-04-20,2009,7,29,110,3065.8,0.01,3,Normal,54,13,14,19,117,217,0.071,2849,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2010-04-21,2009,7,29,111,3069.9,0.01,3,Normal,54,13,14,19,117,217,0.071,2853,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2010-04-22,2009,7,30,112,3074,0.01,3,Normal,54,13,14,19,117,217,0.071,2857,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2010-04-23,2009,7,30,113,3069.9,0.01,3,Normal,54,13,14,19,117,217,0.071,2853,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2010-04-24,2009,7,30,114,3065.8,0.01,3,Normal,54,13,14,19,117,217,0.071,2849,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2010-04-25,2009,7,30,115,3061.7,0.01,3,Normal,54,13,14,19,117,217,0.071,2845,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2010-04-26,2009,7,30,116,3057.7,0.01,3,Normal,54,13,14,19,117,217,0.071,2841,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2010-04-27,2009,7,30,117,3053.6,0.01,3,Normal,54,13,14,19,117,217,0.071,2837,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2010-04-28,2009,7,30,118,3049.5,0.011,3,Normal,54,13,14,19,117,217,0.071,2833,0.93,1100,1730,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2010-04-29,2009,7,31,119,3045.4,0.011,3,Normal,54,13,14,19,117,217,0.071,2828,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2010-04-30,2009,7,31,120,3033.3,0.011,3,Normal,54,13,14,19,117,217,0.071,2816,0.93,1100,1720,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3420
2010-05-01,2009,8,31,121,3021.1,0.011,2,Mod_Wet,65,14,17,23,202,321,0.11,2700,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.7,143,3430
2010-05-02,2009,8,31,122,3008.9,0.012,2,Mod_Wet,65,14,17,23,202,321,0.11,2688,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2010-05-03,2009,8,31,123,2988.6,0.012,2,Mod_Wet,65,14,17,23,202,321,0.11,2668,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2010-05-04,2009,8,31,124,2960.3,0.013,2,Mod_Wet,65,14,17,23,202,321,0.11,2639,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2010-05-05,2009,8,31,125,2932.1,0.014,2,Mod_Wet,65,14,17,23,202,321,0.11,2611,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2010-05-06,2009,8,32,126,2896,0.015,2,Mod_Wet,65,14,17,23,202,321,0.11,2575,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2010-05-07,2009,8,32,127,2859.9,0.016,2,Mod_Wet,65,14,17,23,202,321,0.11,2539,0.89,1100,1440,35,4,8,20,1370,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2010-05-08,2009,8,32,128,2816.1,0.018,2,Mod_Wet,65,14,17,23,202,321,0.11,2495,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2010-05-09,2009,8,32,129,2772.5,0.019,2,Mod_Wet,65,14,17,23,202,321,0.12,2451,0.88,1100,1350,35,4,8,18,1290,100,18,25,41,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-05-10,2009,8,32,130,2729,0.02,2,Mod_Wet,65,14,17,23,202,321,0.12,2408,0.88,1100,1310,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3620
2010-05-11,2009,8,32,131,2685.8,0.022,2,Mod_Wet,65,14,17,23,202,321,0.12,2365,0.88,1100,1270,35,4,8,15,1200,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2010-05-12,2009,8,32,132,2642.8,0.024,2,Mod_Wet,65,14,17,23,202,321,0.12,2322,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.4,153,3680
2010-05-13,2009,8,33,133,2600,0.025,2,Mod_Wet,65,14,17,23,202,321,0.12,2279,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2010-05-14,2009,8,33,134,2557.4,0.027,2,Mod_Wet,65,14,17,23,202,321,0.13,2236,0.87,1100,1140,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2010-05-15,2009,8,33,135,2515.1,0.028,2,Mod_Wet,65,14,17,23,202,321,0.13,2194,0.87,1100,1090,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2010-05-16,2009,8,33,136,2473,0.03,2,Mod_Wet,65,14,17,23,202,321,0.13,2152,0.87,1100,1050,35,4,8,9,996,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2010-05-17,2009,8,33,137,2431.1,0.033,2,Mod_Wet,65,14,17,23,202,321,0.13,2110,0.87,1100,1010,35,4,8,7,956,100,18,25,30,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2010-05-18,2009,8,33,138,2389.4,0.036,2,Mod_Wet,65,14,17,23,202,321,0.13,2068,0.87,1100,968,35,4,8,6,915,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2010-05-19,2009,8,33,139,2347.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.14,2027,0.86,1100,927,35,4,8,5,875,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2010-05-20,2009,8,34,140,2306.7,0.042,2,Mod_Wet,65,14,17,23,202,321,0.14,1986,0.86,1100,886,35,4,8,4,835,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2010-05-21,2009,8,34,141,2265.8,0.045,2,Mod_Wet,65,14,17,23,202,321,0.14,1945,0.86,1100,845,35,4,8,2,796,100,18,25,25,998,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2010-05-22,2009,8,34,142,2202.9,0.049,2,Mod_Wet,65,14,17,23,202,321,0.15,1882,0.85,1100,782,35,4,8,0,735,100,18,25,23,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2010-05-23,2009,8,34,143,2140.7,0.054,2,Mod_Wet,65,14,17,23,202,321,0.15,1820,0.85,1100,720,35,4,8,-1,674,100,18,25,22,876,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2010-05-24,2009,8,34,144,2086.3,0.058,2,Mod_Wet,65,14,17,23,202,321,0.15,1765,0.85,1100,665,35,4,8,-3,621,100,18,25,20,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2010-05-25,2009,8,34,145,2032.4,0.063,2,Mod_Wet,65,14,17,23,202,321,0.16,1711,0.84,1100,611,35,4,8,-5,569,100,18,25,18,771,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2010-05-26,2009,8,34,146,1979,0.067,2,Mod_Wet,65,14,17,23,202,321,0.16,1658,0.84,1100,558,35,4,8,-6,517,100,18,25,17,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-05-27,2009,8,35,147,1926.1,0.072,2,Mod_Wet,65,14,17,23,202,321,0.17,1605,0.83,1100,505,35,4,8,-8,466,100,18,25,15,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2010-05-28,2009,8,35,148,1880.7,0.075,2,Mod_Wet,65,14,17,23,202,321,0.17,1560,0.83,1100,460,35,4,8,-9,422,100,18,25,14,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2010-05-29,2009,8,35,149,1835.6,0.079,2,Mod_Wet,65,14,17,23,202,321,0.17,1515,0.82,1100,415,35,4,8,-11,379,100,18,25,12,581,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2010-05-30,2009,8,35,150,1791,0.083,2,Mod_Wet,65,14,17,23,202,321,0.18,1470,0.82,1100,370,35,4,8,-12,335,100,18,25,11,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-05-31,2009,8,35,151,1746.8,0.087,2,Mod_Wet,65,14,17,23,202,321,0.18,1426,0.82,1100,326,35,4,8,-13,292,100,18,25,10,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2010-06-01,2009,9,35,152,1703,0.092,3,Normal,53,12,12,13,120,210,0.12,1493,0.88,1100,393,47,6,12,-1,329,100,18,24,12,449,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-06-02,2009,9,35,153,1666.3,0.097,3,Normal,53,12,12,13,120,210,0.13,1456,0.87,1100,356,47,6,11,-2,294,100,18,23,11,414,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2010-06-03,2009,9,36,154,1630,0.1,3,Normal,53,12,12,13,120,210,0.13,1420,0.87,1100,320,47,6,10,-3,260,100,18,22,10,380,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2010-06-04,2009,9,36,155,1593.9,0.11,3,Normal,53,12,12,13,120,210,0.13,1384,0.87,1100,284,47,6,9,-4,226,100,18,21,9,346,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2010-06-05,2009,9,36,156,1558.2,0.11,3,Normal,53,12,12,13,120,210,0.14,1348,0.86,1100,248,47,6,8,-6,193,100,18,20,7,313,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2010-06-06,2009,9,36,157,1522.9,0.12,3,Normal,53,12,12,13,120,210,0.14,1313,0.86,1100,213,47,6,6,-7,161,100,18,18,6,281,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2010-06-07,2009,9,36,158,1494.2,0.12,3,Normal,53,12,12,13,120,210,0.14,1284,0.86,1100,184,42,6,6,-7,137,95,18,18,6,257,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4520
2010-06-08,2009,9,36,159,1465.8,0.12,3,Normal,53,12,12,13,120,210,0.14,1256,0.86,1100,156,35,5,5,-8,119,88,17,17,5,239,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2010-06-09,2009,9,36,160,1437.6,0.13,3,Normal,53,12,12,13,120,210,0.15,1228,0.85,1100,128,29,4,4,-9,100,82,16,16,4,220,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2010-06-10,2009,9,37,161,1409.7,0.13,3,Normal,53,12,12,13,120,210,0.15,1200,0.85,1100,100,23,3,3,-10,81,76,15,15,3,201,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.8,191,4590
2010-06-11,2009,9,37,162,1376,0.13,3,Normal,53,12,12,13,120,210,0.15,1166,0.85,1100,66,15,2,2,-11,58,68,14,14,2,178,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2010-06-12,2009,9,37,163,1324.6,0.14,3,Normal,53,12,12,13,120,210,0.16,1115,0.84,1100,15,3,0,0,-13,25,56,12,12,0,145,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2010-06-13,2009,9,37,164,1280.1,0.14,3,Normal,53,12,12,13,120,210,0.16,1070,0.84,1070,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.767,0.581,0.0274,1.35,0.0635,4,0.294,1.64,0.0774,19.6,0.954,0.98,0.935,49,48,192,4610
2010-06-14,2009,9,37,165,1236.4,0.15,3,Normal,53,12,12,13,120,210,0.17,1026,0.83,1026,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.703,0.482,0.0226,1.19,0.0555,4,0.285,1.47,0.0689,19.9,0.955,0.98,0.936,47.8,46.8,187,4500
2010-06-15,2009,9,37,166,1199.2,0.15,3,Normal,53,12,12,13,120,210,0.17,989.2,0.82,989.2,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.649,0.418,0.0195,1.07,0.0497,4,0.276,1.34,0.0625,20.1,0.955,0.98,0.936,46.6,45.7,183,4390
2010-06-16,2009,9,37,167,1162.7,0.16,3,Normal,53,12,12,13,120,210,0.18,952.7,0.82,952.7,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.598,0.4,0.0185,0.998,0.0462,4,0.264,1.26,0.0584,20.3,0.955,0.98,0.936,45.3,44.4,178,4270
2010-06-17,2009,9,38,168,1132.4,0.16,3,Normal,53,12,12,13,120,210,0.18,922.4,0.81,922.4,0,0,0,0,-13,13,53,12,12,0,133,999,990,968.3,21.7,0.57,0.385,0.0178,0.955,0.0441,4,0.254,1.21,0.0558,20.5,0.955,0.98,0.936,44.2,43.3,173,4160
2010-06-18,2009,9,38,169,1102.6,0.17,3,Normal,53,12,12,13,120,210,0.19,892.6,0.81,892.6,0,0,0,0,-13,13,53,12,12,0,133,970,990,968.2,21.8,0.543,0.371,0.017,0.914,0.0419,4,0.244,1.16,0.0531,20.6,0.955,0.98,0.936,43.1,42.2,169,4050
2010-06-19,2009,9,38,170,1073.4,0.17,3,Normal,53,12,12,13,120,210,0.2,863.4,0.8,863.4,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.516,0.357,0.0163,0.873,0.0399,4,0.234,1.11,0.0506,20.8,0.954,0.98,0.935,41.9,41.1,164,3950
2010-06-20,2009,9,38,171,1049.9,0.17,3,Normal,53,12,12,13,120,210,0.2,839.9,0.8,839.9,0,0,0,0,-13,13,53,12,12,0,133,917,990,968.1,21.9,0.494,0.346,0.0157,0.84,0.0383,4,0.226,1.07,0.0486,20.9,0.954,0.978,0.933,41,40.1,160,3850
2010-06-21,2009,9,38,172,1026.9,0.18,3,Normal,53,12,12,13,120,210,0.2,816.9,0.8,816.9,0,0,0,0,-13,13,53,12,12,0,133,894,990,968,22,0.473,0.334,0.0152,0.808,0.0367,4,0.218,1.03,0.0466,21,0.953,0.976,0.931,40.1,39.1,156,3760
2010-06-22,2009,9,38,173,1004.2,0.18,3,Normal,53,12,12,13,120,210,0.21,794.2,0.79,794.2,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.452,0.323,0.0146,0.776,0.0351,4,0.211,0.986,0.0447,21.1,0.953,0.974,0.928,39.1,38.1,153,3660
2010-06-23,2009,9,38,174,982.06,0.19,3,Normal,53,12,12,13,120,210,0.21,772.1,0.79,772.1,0,0,0,0,-13,13,53,12,12,0,133,849,990,967.8,22.2,0.432,0.313,0.0141,0.745,0.0336,3,0.286,1.03,0.0465,21.1,0.956,0.98,0.937,51,48.2,145,3470
2010-06-24,2009,9,39,175,965.15,0.19,3,Normal,53,12,12,13,120,210,0.22,755.1,0.78,755.1,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.417,0.304,0.0137,0.721,0.0324,3,0.281,1,0.0451,21.2,0.957,0.98,0.937,50.2,48.2,145,3470
2010-06-25,2009,9,39,176,948.54,0.19,3,Normal,53,12,12,13,120,210,0.22,738.5,0.78,738.5,0,0,0,0,-13,13,53,12,12,0,133,816,990,967.7,22.3,0.402,0.294,0.0132,0.696,0.0312,3,0.275,0.971,0.0435,21.3,0.957,0.98,0.938,49.3,48.2,145,3470
2010-06-26,2009,9,39,177,932.24,0.2,3,Normal,53,12,12,13,120,210,0.23,722.2,0.78,722.2,0,0,0,0,-13,13,53,12,12,0,133,799,990,967.6,22.4,0.387,0.283,0.0127,0.67,0.03,3,0.268,0.938,0.0419,21.4,0.957,0.98,0.937,48.4,47.4,142,3420
2010-06-27,2009,9,39,178,916.29,0.2,3,Normal,53,12,12,13,120,210,0.23,706.3,0.77,706.3,0,0,0,0,-13,13,53,12,12,0,133,783,990,967.6,22.4,0.372,0.273,0.0122,0.645,0.0287,3,0.26,0.905,0.0403,21.5,0.957,0.98,0.937,47.6,46.6,140,3360
2010-06-28,2009,9,39,179,900.7,0.21,3,Normal,53,12,12,13,120,210,0.23,690.7,0.77,690.7,0,0,0,0,-13,13,53,12,12,0,133,768,990,967.5,22.5,0.363,0.262,0.0117,0.625,0.0278,3,0.253,0.879,0.039,21.6,0.957,0.98,0.937,46.7,45.8,137,3290
2010-06-29,2009,9,39,180,885.48,0.21,3,Normal,53,12,12,13,120,210,0.24,675.5,0.76,675.5,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0269,3,0.246,0.853,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3240
2010-06-30,2009,9,39,181,870.67,0.21,3,Normal,53,12,12,13,120,210,0.24,660.7,0.76,660.7,0,0,0,0,-13,13,53,12,12,0,133,738,990,967.4,22.6,0.346,0.242,0.0107,0.588,0.026,3,0.24,0.828,0.0366,21.8,0.956,0.98,0.937,45,44.1,132,3170
2010-07-01,2009,10,40,182,856.31,0.22,3,Normal,50,10,9,9,108,186,0.22,670.3,0.78,670.3,0,0,0,0,-9,9,50,10,9,0,117,739,990,967.3,22.7,0.347,0.249,0.011,0.595,0.0263,3,0.244,0.84,0.037,21.8,0.957,0.98,0.937,45.8,44.9,135,3230
2010-07-02,2009,10,40,183,842.43,0.22,3,Normal,50,10,9,9,108,186,0.22,656.4,0.78,656.4,0,0,0,0,-9,9,50,10,9,0,117,725,990,967.3,22.7,0.339,0.239,0.0105,0.578,0.0254,3,0.238,0.816,0.0359,21.9,0.956,0.98,0.937,45,44.1,132,3170
2010-07-03,2009,10,40,184,829.07,0.23,3,Normal,50,10,9,9,108,186,0.22,643.1,0.78,643.1,0,0,0,0,-9,9,50,10,9,0,117,712,990,967.2,22.8,0.331,0.231,0.0101,0.562,0.0247,3,0.232,0.794,0.0348,22,0.956,0.98,0.937,44.2,43.3,130,3120
2010-07-04,2009,10,40,185,816.32,0.23,3,Normal,50,10,9,9,108,186,0.23,630.3,0.77,630.3,0,0,0,0,-9,9,50,10,9,0,117,699,990,967.2,22.8,0.324,0.222,0.00972,0.546,0.0239,3,0.226,0.772,0.0338,22.1,0.955,0.98,0.936,43.4,42.6,128,3060
2010-07-05,2009,10,40,186,807.62,0.23,3,Normal,50,10,9,9,108,186,0.23,621.6,0.77,621.6,0,0,0,0,-9,9,50,10,9,0,117,691,990,967.1,22.9,0.319,0.216,0.00946,0.535,0.0234,3,0.222,0.757,0.0331,22.1,0.955,0.98,0.936,42.9,42.1,126,3030
2010-07-06,2009,10,40,187,799.31,0.24,3,Normal,50,10,9,9,108,186,0.23,613.3,0.77,613.3,0,0,0,0,-9,9,50,10,9,0,117,682,990,967.1,22.9,0.314,0.211,0.0092,0.525,0.0229,3,0.218,0.743,0.0325,22.2,0.955,0.98,0.936,42.4,41.6,125,2990
2010-07-07,2009,10,40,188,791.46,0.24,3,Normal,50,10,9,9,108,186,0.23,605.5,0.77,605.5,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00896,0.515,0.0225,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2010-07-08,2009,10,41,189,784.15,0.25,3,Normal,50,10,9,9,108,186,0.24,598.1,0.76,598.1,0,0,0,0,-9,9,50,10,9,0,117,667,990,967,23,0.306,0.201,0.00873,0.506,0.022,3,0.212,0.718,0.0313,22.2,0.954,0.979,0.934,41.5,40.6,122,2930
2010-07-09,2009,10,41,190,777.53,0.25,3,Normal,50,10,9,9,108,186,0.24,591.5,0.76,591.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.196,0.00853,0.498,0.0217,3,0.209,0.707,0.0307,22.3,0.954,0.978,0.933,41.1,40.2,121,2890
2010-07-10,2009,10,41,191,770.39,0.25,3,Normal,50,10,9,9,108,186,0.24,584.4,0.76,584.4,0,0,0,0,-9,9,50,10,9,0,117,653,990,967,23,0.298,0.191,0.00831,0.489,0.0213,3,0.205,0.695,0.0302,22.3,0.953,0.977,0.932,40.6,39.7,119,2860
2010-07-11,2009,10,41,192,762.46,0.26,2,Mod_Wet,58,11,11,11,136,227,0.3,535.5,0.7,535.5,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,109,2600
2010-07-12,2009,10,41,193,750.15,0.26,2,Mod_Wet,58,11,11,11,136,227,0.3,523.1,0.7,523.1,0,0,0,0,-11,11,58,11,11,0,147,603,990,966.9,23.1,0.269,0.15,0.00651,0.42,0.0182,3,0.178,0.598,0.0259,22.5,0.949,0.97,0.92,36.5,35.4,106,2550
2010-07-13,2009,10,41,194,738.94,0.27,2,Mod_Wet,58,11,11,11,136,227,0.31,511.9,0.69,511.9,0,0,0,0,-11,11,58,11,11,0,147,592,990,966.9,23.1,0.263,0.143,0.00618,0.406,0.0175,3,0.173,0.579,0.025,22.6,0.947,0.97,0.919,35.8,34.7,104,2500
2010-07-14,2009,10,41,195,727.18,0.27,2,Mod_Wet,58,11,11,11,136,227,0.31,500.2,0.69,500.2,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00583,0.391,0.0169,3,0.168,0.559,0.0241,22.6,0.946,0.97,0.918,35,34,102,2450
2010-07-15,2009,10,42,196,715.42,0.28,2,Mod_Wet,58,11,11,11,136,227,0.32,488.4,0.68,488.4,0,0,0,0,-11,11,58,11,11,0,147,568,990,966.8,23.2,0.25,0.13,0.00557,0.379,0.0163,2,0.272,0.651,0.028,22.6,0.956,0.98,0.937,51.7,48.2,96.4,2310
2010-07-16,2009,10,42,197,704.21,0.28,2,Mod_Wet,58,11,11,11,136,227,0.32,477.2,0.68,477.2,0,0,0,0,-11,11,58,11,11,0,147,557,990,966.7,23.3,0.243,0.124,0.00534,0.367,0.0158,2,0.265,0.632,0.0271,22.7,0.957,0.98,0.938,50.7,48.2,96.4,2310
2010-07-17,2009,10,42,198,694.1,0.28,2,Mod_Wet,58,11,11,11,136,227,0.33,467.1,0.67,467.1,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.237,0.119,0.00512,0.357,0.0153,2,0.258,0.615,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2010-07-18,2009,10,42,199,683.43,0.29,2,Mod_Wet,58,11,11,11,136,227,0.33,456.4,0.67,456.4,0,0,0,0,-11,11,58,11,11,0,147,536,990,966.6,23.4,0.231,0.114,0.0049,0.346,0.0148,2,0.251,0.596,0.0255,22.8,0.958,0.98,0.938,48.8,47.8,95.6,2300
2010-07-19,2009,10,42,200,672.77,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,445.8,0.66,445.8,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00467,0.335,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.7,2250
2010-07-20,2009,10,42,201,662.1,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,435.1,0.66,435.1,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00445,0.324,0.0138,2,0.236,0.56,0.0239,22.9,0.957,0.98,0.938,46.7,45.8,91.6,2200
2010-07-21,2009,10,42,202,651.99,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,425,0.65,425,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0996,0.00424,0.313,0.0133,2,0.229,0.543,0.0231,22.9,0.956,0.98,0.937,45.7,44.8,89.6,2150
2010-07-22,2009,10,43,203,642.96,0.31,2,Mod_Wet,58,11,11,11,136,227,0.35,416,0.65,416,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0953,0.00405,0.306,0.013,2,0.223,0.529,0.0225,23,0.956,0.98,0.937,44.8,43.9,87.9,2110
2010-07-23,2009,10,43,204,633.39,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,406.4,0.64,406.4,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0908,0.00385,0.298,0.0126,2,0.217,0.515,0.0218,23.1,0.955,0.98,0.936,43.9,43,86,2060
2010-07-24,2009,10,43,205,623.82,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,396.8,0.64,396.8,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0863,0.00366,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84.1,2020
2010-07-25,2009,10,43,206,614.8,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,387.8,0.63,387.8,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.082,0.00347,0.283,0.012,2,0.204,0.487,0.0206,23.2,0.953,0.98,0.934,42,41.1,82.3,1970
2010-07-26,2009,10,43,207,606.87,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,379.9,0.63,379.9,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0783,0.00331,0.276,0.0117,2,0.199,0.475,0.0201,23.2,0.952,0.978,0.932,41.2,40.3,80.5,1930
2010-07-27,2009,10,43,208,598.39,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,371.4,0.62,371.4,0,0,0,0,-11,11,58,11,11,0,147,451,990,966.3,23.7,0.195,0.0743,0.00313,0.269,0.0114,2,0.193,0.462,0.0195,23.2,0.951,0.977,0.929,40.3,39.3,78.7,1890
2010-07-28,2009,10,43,209,589.92,0.33,2,Mod_Wet,58,11,11,11,136,227,0.39,362.9,0.61,362.9,0,0,0,0,-11,11,58,11,11,0,147,443,990,966.3,23.7,0.192,0.0703,0.00296,0.262,0.011,2,0.187,0.45,0.0189,23.3,0.95,0.975,0.926,39.4,38.4,76.8,1840
2010-07-29,2009,10,44,210,581.44,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,354.4,0.61,354.4,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.0663,0.00279,0.255,0.0107,2,0.182,0.437,0.0184,23.3,0.949,0.973,0.923,38.5,37.5,74.9,1800
2010-07-30,2009,10,44,211,573.51,0.34,2,Mod_Wet,58,11,11,11,136,227,0.4,346.5,0.6,346.5,0,0,0,0,-11,11,58,11,11,0,147,427,990,966.2,23.8,0.186,0.0626,0.00263,0.249,0.0104,2,0.176,0.425,0.0178,23.4,0.948,0.971,0.921,37.7,36.6,73.2,1760
2010-07-31,2009,10,44,212,565.58,0.35,2,Mod_Wet,58,11,11,11,136,227,0.4,338.6,0.6,338.6,0,0,0,0,-11,11,58,11,11,0,147,419,990,966.1,23.9,0.183,0.0588,0.00247,0.242,0.0101,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.918,36.9,35.7,71.5,1720
2010-08-01,2009,11,44,213,557.65,0.35,2,Mod_Wet,54,9,8,6,107,184,0.33,373.6,0.67,373.6,0,0,0,0,-6,6,54,9,8,0,113,445,990,966.1,23.9,0.192,0.0754,0.00315,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.93,40.8,39.9,79.9,1920
2010-08-02,2009,11,44,214,549.72,0.35,2,Mod_Wet,54,9,8,6,107,184,0.34,365.7,0.67,365.7,0,0,0,0,-6,6,54,9,8,0,113,437,990,966.1,23.9,0.19,0.0716,0.00299,0.261,0.0109,2,0.189,0.451,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.1,1870
2010-08-03,2009,11,44,215,541.24,0.36,2,Mod_Wet,54,9,8,6,107,184,0.34,357.2,0.66,357.2,0,0,0,0,-6,6,54,9,8,0,113,428,990,966,24,0.187,0.0676,0.00282,0.254,0.0106,2,0.184,0.438,0.0183,23.5,0.95,0.974,0.925,39.1,38.1,76.2,1830
2010-08-04,2009,11,44,216,532.77,0.36,2,Mod_Wet,54,9,8,6,107,184,0.34,348.8,0.66,348.8,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0636,0.00265,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.4,1780
2010-08-05,2009,11,45,217,524.84,0.37,2,Mod_Wet,54,9,8,6,107,184,0.35,340.8,0.65,340.8,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0599,0.00249,0.241,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2010-08-06,2009,11,45,218,518,0.37,2,Mod_Wet,54,9,8,6,107,184,0.35,334,0.65,334,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.178,0.0566,0.00235,0.235,0.00977,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2010-08-07,2009,11,45,219,510.62,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,326.6,0.64,326.6,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0532,0.00221,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2010-08-08,2009,11,45,220,503.24,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,319.2,0.63,319.2,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0497,0.00206,0.223,0.00924,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34,68.1,1630
2010-08-09,2009,11,45,221,495.85,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,311.9,0.63,311.9,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0462,0.00191,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2010-08-10,2009,11,45,222,489.02,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,305,0.62,305,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.043,0.00178,0.211,0.00873,2,0.148,0.36,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.1,1560
2010-08-11,2009,11,45,223,482.18,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,298.2,0.62,298.2,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0397,0.00164,0.206,0.00848,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.9,63.7,1530
2010-08-12,2009,11,46,224,476.44,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,292.4,0.61,292.4,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.037,0.00153,0.201,0.00828,2,0.14,0.341,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.5,1500
2010-08-13,2009,11,46,225,470.15,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,286.1,0.61,286.1,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0341,0.0014,0.196,0.00806,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
2010-08-14,2009,11,46,226,463.86,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,279.9,0.6,279.9,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0311,0.00128,0.19,0.00783,2,0.131,0.322,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.8,1440
2010-08-15,2009,11,46,227,457.57,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,273.6,0.6,273.6,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0281,0.00116,0.185,0.00761,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.5,1400
2010-08-16,2009,11,46,228,451.28,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,267.3,0.59,267.3,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0252,0.00103,0.18,0.00739,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.1,1370
2010-08-17,2009,11,46,229,445.54,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,261.5,0.59,261.5,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0224,0.00092,0.175,0.00719,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2010-08-18,2009,11,46,230,439.8,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,255.8,0.58,255.8,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0197,0.000808,0.171,0.00699,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2010-08-19,2009,11,47,231,435.15,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,251.2,0.58,251.2,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000718,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2010-08-20,2009,11,47,232,429.96,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,246,0.57,246,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.00671,2,0.109,0.273,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2010-08-21,2009,11,47,233,424.76,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,240.8,0.57,240.8,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.00661,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2010-08-22,2009,11,47,234,419.57,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,235.6,0.56,235.6,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.3,1210
2010-08-23,2009,11,47,235,414.37,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,230.4,0.56,230.4,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000625,0.157,0.00641,1,0.253,0.411,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2010-08-24,2009,11,47,236,409.17,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,225.2,0.55,225.2,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000606,0.155,0.00631,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2010-08-25,2009,11,47,237,403.98,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,220,0.55,220,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000588,0.153,0.00621,1,0.239,0.392,0.016,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2010-08-26,2009,11,48,238,399.33,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,215.3,0.54,215.3,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.137,0.0141,0.000571,0.151,0.00612,1,0.233,0.384,0.0156,24.2,0.957,0.98,0.938,49,48,48,1150
2010-08-27,2009,11,48,239,394.68,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,210.7,0.53,210.7,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000555,0.149,0.00603,1,0.227,0.376,0.0152,24.3,0.957,0.98,0.937,47.9,47,47,1130
2010-08-28,2009,11,48,240,390.03,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,206,0.53,206,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000538,0.147,0.00595,1,0.221,0.367,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
2010-08-29,2009,11,48,241,385.39,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,201.4,0.52,201.4,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0129,0.000522,0.145,0.00586,1,0.214,0.359,0.0145,24.3,0.955,0.98,0.936,45.9,45,45,1080
2010-08-30,2009,11,48,242,381.83,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,197.8,0.52,197.8,0,0,0,0,-6,6,54,9,8,0,113,269,990,965.3,24.7,0.13,0.0126,0.000509,0.143,0.00579,1,0.21,0.353,0.0143,24.3,0.954,0.98,0.935,45.1,44.2,44.2,1060
2010-08-31,2009,11,48,243,377.73,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,193.7,0.51,193.7,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0122,0.000494,0.141,0.00571,1,0.204,0.345,0.014,24.4,0.953,0.98,0.934,44.1,43.2,43.2,1040
2010-09-01,2009,12,48,244,372.53,0.49,2,Mod_Wet,46,7,6,4,75,138,0.37,234.5,0.63,234.5,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.2,50.5,1210
2010-09-02,2009,12,49,245,366.24,0.49,2,Mod_Wet,46,7,6,4,75,138,0.38,228.2,0.62,228.2,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2010-09-03,2009,12,49,246,360.5,0.5,2,Mod_Wet,46,7,6,4,75,138,0.38,222.5,0.62,222.5,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000591,0.15,0.00603,1,0.243,0.392,0.0158,24.4,0.959,0.98,0.939,51,48.2,48.2,1160
2010-09-04,2009,12,49,247,354.76,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,216.8,0.61,216.8,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2010-09-05,2009,12,49,248,350.11,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,212.1,0.61,212.1,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00583,1,0.229,0.374,0.015,24.5,0.957,0.98,0.938,48.7,47.7,47.7,1150
2010-09-06,2009,12,49,249,344.92,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,206.9,0.6,206.9,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
2010-09-07,2009,12,49,250,339.72,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2010-09-08,2009,12,49,251,334.53,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,196.5,0.59,196.5,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2010-09-09,2009,12,50,252,329.88,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,191.9,0.58,191.9,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2010-09-10,2009,12,50,253,325.23,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,187.2,0.58,187.2,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00537,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2010-09-11,2009,12,50,254,321.67,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,183.7,0.57,183.7,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.0053,1,0.19,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.4,41.4,993
2010-09-12,2009,12,50,255,317.57,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,179.6,0.56,179.6,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.00044,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.928,41.3,40.4,40.4,969
2010-09-13,2009,12,50,256,313.47,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,175.5,0.56,175.5,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0107,0.000426,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.3,39.4,39.4,945
2010-09-14,2009,12,50,257,309.37,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,171.4,0.55,171.4,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2010-09-15,2009,12,50,258,305.27,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,167.3,0.55,167.3,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00997,0.000398,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.4,37.4,896
2010-09-16,2009,12,51,259,301.17,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,163.2,0.54,163.2,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00962,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,872
2010-09-17,2009,12,51,260,297.61,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,159.6,0.54,159.6,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00932,0.000371,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.6,35.5,35.5,853
2010-09-18,2009,12,51,261,294.06,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,156.1,0.53,156.1,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00902,0.000359,0.12,0.00479,1,0.153,0.274,0.0109,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2010-09-19,2009,12,51,262,290.5,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,152.5,0.53,152.5,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00871,0.000347,0.119,0.00473,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,35,33.9,33.9,814
2010-09-20,2009,12,51,263,286.95,0.59,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00841,0.000334,0.117,0.00466,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,795
2010-09-21,2009,12,51,264,283.39,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,145.4,0.51,145.4,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.108,0.00811,0.000322,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.937,0.97,0.909,33.3,32.3,32.3,775
2010-09-22,2009,12,51,265,280.93,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.0079,0.000314,0.115,0.00456,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.7,31.7,31.7,762
2010-09-23,2009,12,52,266,277.92,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,139.9,0.5,139.9,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00764,0.000303,0.113,0.0045,1,0.131,0.245,0.00972,24.9,0.935,0.97,0.907,32,31,31,745
2010-09-24,2009,12,52,267,274.92,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,136.9,0.5,136.9,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00739,0.000293,0.112,0.00445,1,0.127,0.239,0.0095,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2010-09-25,2009,12,52,268,271.91,0.61,2,Mod_Wet,46,7,6,4,75,138,0.51,133.9,0.49,133.9,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00713,0.000283,0.111,0.00439,1,0.123,0.234,0.00928,25,0.933,0.97,0.905,30.6,29.7,29.7,712
2010-09-26,2009,12,52,269,268.9,0.61,2,Mod_Wet,46,7,6,4,75,138,0.51,130.9,0.49,130.9,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.103,0.00688,0.000273,0.109,0.00434,1,0.119,0.229,0.00906,25,0.931,0.97,0.903,29.9,29,29,696
2010-09-27,2009,12,52,270,265.89,0.62,2,Mod_Wet,46,7,6,4,75,138,0.52,127.9,0.48,127.9,0,0,0,0,-4,4,46,7,6,0,79,187,990,964.8,25.2,0.101,0.00662,0.000262,0.108,0.00428,1,0.115,0.223,0.00885,25,0.93,0.97,0.902,29.2,28.3,28.3,679
2010-09-28,2009,12,52,271,262.89,0.62,2,Mod_Wet,46,7,6,4,75,138,0.53,124.9,0.47,124.9,0,0,0,0,-4,4,46,7,6,0,79,184,990,964.8,25.2,0.1,0.00637,0.000252,0.107,0.00423,1,0.111,0.218,0.00863,25,0.929,0.97,0.901,28.5,27.6,27.6,663
2010-09-29,2009,12,52,272,259.88,0.63,2,Mod_Wet,46,7,6,4,75,138,0.53,121.9,0.47,121.9,0,0,0,0,-4,4,46,7,6,0,79,181,990,964.7,25.3,0.0994,0.00611,0.000242,0.105,0.00418,1,0.107,0.213,0.00841,25,0.927,0.97,0.899,27.8,26.9,26.9,646
2010-09-30,2009,12,53,273,256.87,0.64,2,Mod_Wet,46,7,6,4,75,138,0.54,118.9,0.46,118.9,0,0,0,0,-4,4,46,7,6,0,79,178,990,964.7,25.3,0.0983,0.00585,0.000232,0.104,0.00412,1,0.103,0.207,0.0082,25.1,0.925,0.97,0.897,27,26.2,26.2,629
2010-10-01,2010,1,1,274,254.41,0.64,3,Normal,37,5,3,2,50,97,0.38,157.4,0.62,157.4,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00913,0.000361,0.116,0.00459,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.3,35.3,846
2010-10-02,2010,1,1,275,253.04,0.64,3,Normal,37,5,3,2,50,97,0.38,156,0.62,156,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,839
2010-10-03,2010,1,1,276,252.77,0.65,3,Normal,37,5,3,2,50,97,0.38,155.8,0.62,155.8,0,0,0,0,-2,2,37,5,3,0,52,201,990,964.7,25.3,0.106,0.00899,0.000356,0.115,0.00456,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2010-10-04,2010,1,1,277,249.76,0.65,3,Normal,37,5,3,2,50,97,0.39,152.8,0.61,152.8,0,0,0,0,-2,2,37,5,3,0,52,198,990,964.7,25.3,0.105,0.00873,0.000345,0.114,0.00451,1,0.149,0.263,0.0104,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2010-10-05,2010,1,1,278,247.3,0.66,3,Normal,37,5,3,2,50,97,0.39,150.3,0.61,150.3,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,808
2010-10-06,2010,1,1,279,244.29,0.67,3,Normal,37,5,3,2,50,97,0.4,147.3,0.6,147.3,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00827,0.000326,0.112,0.00441,1,0.141,0.253,0.00999,25.1,0.938,0.97,0.91,34,33,33,791
2010-10-07,2010,1,1,280,241.28,0.67,3,Normal,37,5,3,2,50,97,0.4,144.3,0.6,144.3,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00801,0.000316,0.11,0.00435,1,0.137,0.248,0.00977,25.1,0.937,0.97,0.909,33.3,32.3,32.3,775
2010-10-08,2010,1,2,281,238.82,0.68,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.0078,0.000308,0.109,0.00431,1,0.134,0.243,0.00959,25.1,0.936,0.97,0.908,32.7,31.7,31.7,761
2010-10-09,2010,1,2,282,236.36,0.69,3,Normal,37,5,3,2,50,97,0.41,139.4,0.59,139.4,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.101,0.0076,0.000299,0.108,0.00426,1,0.131,0.239,0.00941,25.1,0.935,0.97,0.907,32.1,31.2,31.2,748
2010-10-10,2010,1,2,283,233.9,0.69,3,Normal,37,5,3,2,50,97,0.41,136.9,0.58,136.9,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0997,0.00739,0.000291,0.107,0.00422,1,0.127,0.234,0.00923,25.2,0.934,0.97,0.906,31.5,30.6,30.6,734
2010-10-11,2010,1,2,284,231.44,0.7,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0989,0.00718,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.905,31,30,30,721
2010-10-12,2010,1,2,285,228.98,0.71,3,Normal,37,5,3,2,50,97,0.42,132,0.58,132,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00697,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.904,30.4,29.5,29.5,707
2010-10-13,2010,1,2,286,226.52,0.71,3,Normal,37,5,3,2,50,97,0.43,129.5,0.57,129.5,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0971,0.00676,0.000266,0.104,0.00408,1,0.117,0.221,0.0087,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2010-10-14,2010,1,2,287,226.24,0.72,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2010-10-15,2010,1,3,288,227.07,0.71,3,Normal,37,5,3,2,50,97,0.43,130.1,0.57,130.1,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00681,0.000268,0.104,0.00409,1,0.118,0.222,0.00874,25.2,0.931,0.97,0.903,29.9,29,29,697
