date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-10-16,2010,1,3,289,225.15,0.72,3,Normal,37,5,3,2,50,97,0.43,128.2,0.57,128.2,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.116,0.219,0.0086,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2010-10-17,2010,1,3,290,222.14,0.73,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2010-10-18,2010,1,3,291,220.78,0.73,3,Normal,37,5,3,2,50,97,0.44,123.8,0.56,123.8,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.6,27.6,662
2010-10-19,2010,1,3,292,219.96,0.74,3,Normal,37,5,3,2,50,97,0.44,123,0.56,123,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.21,0.00822,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2010-10-20,2010,1,3,293,218.04,0.74,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00604,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,27,27,647
2010-10-21,2010,1,3,294,215.58,0.75,3,Normal,37,5,3,2,50,97,0.45,118.6,0.55,118.6,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00583,0.000229,0.0991,0.00389,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2010-10-22,2010,1,4,295,213.12,0.76,3,Normal,37,5,3,2,50,97,0.46,116.1,0.55,116.1,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00562,0.00022,0.098,0.00384,1,0.0993,0.197,0.00773,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2010-10-23,2010,1,4,296,211.75,0.76,3,Normal,37,5,3,2,50,97,0.46,114.8,0.54,114.8,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000216,0.0974,0.00382,1,0.0974,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2010-10-24,2010,1,4,297,209.84,0.77,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0966,0.00378,1,0.0948,0.191,0.00749,25.3,0.92,0.97,0.892,25.8,25,25,601
2010-10-25,2010,1,4,298,210.11,0.77,3,Normal,37,5,3,2,50,97,0.46,113.1,0.54,113.1,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00379,1,0.0952,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2010-10-26,2010,1,4,299,214.21,0.75,3,Normal,37,5,3,2,50,97,0.45,117.2,0.55,117.2,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.00781,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2010-10-27,2010,1,4,300,214.49,0.75,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2010-10-28,2010,1,4,301,211.48,0.76,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2010-10-29,2010,1,5,302,208.47,0.78,3,Normal,37,5,3,2,50,97,0.47,111.5,0.54,111.5,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0908,0.00522,0.000205,0.096,0.00376,1,0.093,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2010-10-30,2010,1,5,303,206.01,0.78,3,Normal,37,5,3,2,50,97,0.47,109,0.53,109,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00502,0.000196,0.0949,0.00371,1,0.0897,0.185,0.00722,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2010-10-31,2010,1,5,304,203.55,0.79,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.089,0.00481,0.000188,0.0938,0.00367,1,0.0863,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2010-11-01,2010,2,5,305,202.18,0.79,3,Normal,36,5,3,2,47,93,0.46,109.2,0.54,109.2,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0896,0.00503,0.000197,0.0946,0.0037,1,0.0899,0.185,0.00721,25.4,0,0,0,0,0,0,0
2010-11-02,2010,2,5,306,205.19,0.79,3,Normal,36,5,3,2,47,93,0.45,112.2,0.55,112.2,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.00529,0.000207,0.0959,0.00375,1,0.094,0.19,0.00743,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2010-11-03,2010,2,5,307,209.29,0.77,3,Normal,36,5,3,2,47,93,0.44,116.3,0.56,116.3,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.000221,0.0977,0.00383,1,0.0995,0.197,0.00772,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2010-11-04,2010,2,5,308,210.11,0.77,3,Normal,36,5,3,2,47,93,0.44,117.1,0.56,117.1,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
2010-11-05,2010,2,6,309,213.12,0.76,3,Normal,36,5,3,2,47,93,0.44,120.1,0.56,120.1,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00596,0.000234,0.0994,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2010-11-06,2010,2,6,310,215.58,0.75,3,Normal,36,5,3,2,47,93,0.43,122.6,0.57,122.6,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2010-11-07,2010,2,6,311,213.67,0.76,3,Normal,36,5,3,2,47,93,0.43,120.7,0.56,120.7,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.00601,0.000235,0.0997,0.00391,1,0.105,0.205,0.00804,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2010-11-08,2010,2,6,312,212.3,0.76,3,Normal,36,5,3,2,47,93,0.44,119.3,0.56,119.3,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0932,0.00589,0.000231,0.0991,0.00388,1,0.104,0.203,0.00794,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2010-11-09,2010,2,6,313,212.03,0.76,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2010-11-10,2010,2,6,314,211.75,0.76,3,Normal,36,5,3,2,47,93,0.44,118.8,0.56,118.8,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2010-11-11,2010,2,6,315,211.48,0.76,3,Normal,36,5,3,2,47,93,0.44,118.5,0.56,118.5,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00387,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2010-11-12,2010,2,7,316,213.94,0.76,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,647
2010-11-13,2010,2,7,317,218.59,0.74,3,Normal,36,5,3,2,47,93,0.42,125.6,0.57,125.6,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0954,0.00643,0.000252,0.102,0.00399,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.9,28,28,673
2010-11-14,2010,2,7,318,220.5,0.73,3,Normal,36,5,3,2,47,93,0.42,127.5,0.58,127.5,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2010-11-15,2010,2,7,319,217.49,0.74,3,Normal,36,5,3,2,47,93,0.43,124.5,0.57,124.5,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.111,0.212,0.00831,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2010-11-16,2010,2,7,320,215.03,0.75,3,Normal,36,5,3,2,47,93,0.43,122,0.57,122,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
2010-11-17,2010,2,7,321,213.67,0.76,3,Normal,36,5,3,2,47,93,0.43,120.7,0.56,120.7,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.00601,0.000235,0.0997,0.00391,1,0.105,0.205,0.00804,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2010-11-18,2010,2,7,322,213.39,0.76,3,Normal,36,5,3,2,47,93,0.44,120.4,0.56,120.4,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2010-11-19,2010,2,8,323,213.12,0.76,3,Normal,36,5,3,2,47,93,0.44,120.1,0.56,120.1,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0935,0.00596,0.000234,0.0994,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2010-11-20,2010,2,8,324,211.21,0.77,3,Normal,36,5,3,2,47,93,0.44,118.2,0.56,118.2,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.0058,0.000227,0.0986,0.00386,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2010-11-21,2010,2,8,325,209.29,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,142.3,0.68,142.3,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.135,0.241,0.00942,25.3,0.935,0.97,0.907,33,32,32,769
2010-11-22,2010,2,8,326,210.66,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,143.7,0.68,143.7,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,776
2010-11-23,2010,2,8,327,213.12,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00817,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2010-11-24,2010,2,8,328,215.58,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,148.6,0.69,148.6,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00838,0.000329,0.109,0.00426,1,0.143,0.252,0.00987,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2010-11-25,2010,2,8,329,220.23,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2010-11-26,2010,2,9,330,222.14,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,839
2010-11-27,2010,2,9,331,220.23,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2010-11-28,2010,2,9,332,221.6,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.6,0.7,154.6,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.9,34.9,34.9,836
2010-11-29,2010,2,9,333,224.06,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,157.1,0.7,157.1,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00442,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
2010-11-30,2010,2,9,334,225.97,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,159,0.7,159,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00926,0.000364,0.113,0.00445,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37,35.8,35.8,860
2010-12-01,2010,3,9,335,228.43,0.71,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2010-12-02,2010,3,9,336,233.08,0.7,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2010-12-03,2010,3,10,337,236.64,0.69,5,Dry,26,4,3,2,24,59,0.25,177.6,0.75,177.6,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.5,40.5,973
2010-12-04,2010,3,10,338,239.1,0.68,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2010-12-05,2010,3,10,339,241.01,0.67,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2010-12-06,2010,3,10,340,241.28,0.67,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2010-12-07,2010,3,10,341,245.39,0.66,5,Dry,26,4,3,2,24,59,0.24,186.4,0.76,186.4,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000458,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2010-12-08,2010,3,10,342,248.94,0.65,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2010-12-09,2010,3,10,343,251.4,0.65,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2010-12-10,2010,3,11,344,254.41,0.64,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2010-12-11,2010,3,11,345,254.68,0.64,5,Dry,26,4,3,2,24,59,0.23,195.7,0.77,195.7,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2010-12-12,2010,3,11,346,254.96,0.64,5,Dry,26,4,3,2,24,59,0.23,196,0.77,196,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2010-12-13,2010,3,11,347,257.96,0.63,5,Dry,26,4,3,2,24,59,0.23,199,0.77,199,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2010-12-14,2010,3,11,348,260.42,0.63,5,Dry,26,4,3,2,24,59,0.23,201.4,0.77,201.4,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2010-12-15,2010,3,11,349,263.98,0.62,5,Dry,26,4,3,2,24,59,0.22,205,0.78,205,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.9,46.9,1120
2010-12-16,2010,3,11,350,265.35,0.62,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2010-12-17,2010,3,12,351,264.53,0.62,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2010-12-18,2010,3,12,352,262.61,0.62,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2010-12-19,2010,3,12,353,264.53,0.62,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0132,0.000524,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2010-12-20,2010,3,12,354,269.72,0.61,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.2,48.2,1160
2010-12-21,2010,3,12,355,274.92,0.6,5,Dry,26,4,3,2,24,59,0.21,215.9,0.79,215.9,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.137,0.00546,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2010-12-22,2010,3,12,356,280.11,0.6,5,Dry,26,4,3,2,24,59,0.21,221.1,0.79,221.1,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
2010-12-23,2010,3,12,357,283.67,0.59,5,Dry,26,4,3,2,24,59,0.21,224.7,0.79,224.7,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2010-12-24,2010,3,13,358,286.67,0.59,5,Dry,26,4,3,2,24,59,0.21,227.7,0.79,227.7,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0962,0.239,0.00949,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1190
2010-12-25,2010,3,13,359,290.23,0.58,5,Dry,26,4,3,2,24,59,0.2,231.2,0.8,231.2,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000613,0.144,0.00574,2,0.0986,0.243,0.00966,24.9,0.923,0.97,0.896,26.1,25.3,50.6,1210
2010-12-26,2010,3,13,360,296.52,0.57,5,Dry,26,4,3,2,24,59,0.2,237.5,0.8,237.5,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.0159,0.000635,0.147,0.00585,2,0.103,0.25,0.00995,24.9,0.925,0.97,0.898,26.8,26,52,1250
2010-12-27,2010,3,13,361,303.9,0.56,5,Dry,26,4,3,2,24,59,0.19,244.9,0.81,244.9,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.6,26.8,53.6,1290
2010-12-28,2010,3,13,362,313.47,0.55,5,Dry,26,4,3,2,24,59,0.19,254.5,0.81,254.5,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0191,0.000763,0.156,0.00624,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.9,55.8,1340
2010-12-29,2010,3,13,363,324.14,0.54,5,Dry,26,4,3,2,24,59,0.18,265.1,0.82,265.1,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0241,0.000967,0.165,0.0066,2,0.121,0.286,0.0115,24.7,0.932,0.97,0.904,29.9,29,58.1,1390
2010-12-30,2010,3,13,364,334.25,0.52,5,Dry,26,4,3,2,24,59,0.18,275.3,0.82,275.3,0,0,0,0,-2,2,26,4,3,0,26,308,990,965.1,24.9,0.144,0.0289,0.00116,0.173,0.00695,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
2010-12-31,2010,3,14,365,344.92,0.51,5,Dry,26,4,3,2,24,59,0.17,285.9,0.83,285.9,0,0,0,0,-2,2,26,4,3,0,26,319,990,965.1,24.9,0.148,0.034,0.00136,0.182,0.00732,2,0.135,0.318,0.0128,24.6,0.937,0.97,0.909,32.3,31.3,62.6,1500
2011-01-01,2010,4,14,1,354.49,0.5,5,Dry,29,5,4,2,33,73,0.21,281.5,0.79,281.5,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0319,0.00128,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1470
2011-01-02,2010,4,14,2,364.06,0.49,5,Dry,29,5,4,2,33,73,0.2,291.1,0.8,291.1,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2011-01-03,2010,4,14,3,374.72,0.48,5,Dry,29,5,4,2,33,73,0.2,301.7,0.81,301.7,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.8,1580
2011-01-04,2010,4,14,4,382.65,0.48,5,Dry,29,5,4,2,33,73,0.19,309.6,0.81,309.6,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0452,0.00183,0.203,0.00824,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
2011-01-05,2010,4,14,5,390.03,0.47,5,Dry,29,5,4,2,33,73,0.19,317,0.81,317,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.4,24.6,0.161,0.0486,0.00197,0.209,0.0085,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69.1,1660
2011-01-06,2010,4,14,6,400.7,0.46,5,Dry,29,5,4,2,33,73,0.18,327.7,0.82,327.7,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.0537,0.00218,0.218,0.00887,2,0.164,0.382,0.0155,24.2,0.945,0.97,0.916,36.8,35.7,71.3,1710
2011-01-07,2010,4,15,7,411.91,0.45,5,Dry,29,5,4,2,33,73,0.18,338.9,0.82,338.9,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.059,0.0024,0.228,0.00927,2,0.171,0.399,0.0162,24.1,0.946,0.972,0.92,38,36.9,73.8,1770
2011-01-08,2010,4,15,8,424.21,0.44,5,Dry,29,5,4,2,33,73,0.17,351.2,0.83,351.2,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0648,0.00264,0.238,0.0097,2,0.18,0.417,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.6,1840
2011-01-09,2010,4,15,9,439.8,0.43,5,Dry,29,5,4,2,33,73,0.17,366.8,0.83,366.8,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.178,0.0721,0.00295,0.251,0.0103,2,0.19,0.441,0.018,24,0.951,0.978,0.93,41,40.1,80.2,1930
2011-01-10,2010,4,15,10,455.39,0.41,5,Dry,29,5,4,2,33,73,0.16,382.4,0.84,382.4,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0795,0.00326,0.263,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.6,2010
2011-01-11,2010,4,15,11,470.97,0.4,5,Dry,29,5,4,2,33,73,0.15,398,0.84,398,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.0868,0.00358,0.276,0.0114,2,0.211,0.487,0.0201,23.8,0.955,0.98,0.936,44.3,43.4,86.9,2090
2011-01-12,2010,4,15,12,487.1,0.39,5,Dry,29,5,4,2,33,73,0.15,414.1,0.85,414.1,0,0,0,0,-2,2,29,5,4,0,35,452,990,965.8,24.2,0.195,0.0945,0.0039,0.29,0.012,2,0.222,0.512,0.0211,23.7,0.956,0.98,0.937,46,45.1,90.2,2160
2011-01-13,2010,4,15,13,504.33,0.38,5,Dry,29,5,4,2,33,73,0.14,431.3,0.85,431.3,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.103,0.00425,0.304,0.0126,2,0.234,0.537,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
2011-01-14,2010,4,16,14,519.92,0.37,5,Dry,29,5,4,2,33,73,0.14,446.9,0.86,446.9,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2011-01-15,2010,4,16,15,535.5,0.36,5,Dry,29,5,4,2,33,73,0.14,462.5,0.86,462.5,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.117,0.00489,0.329,0.0137,2,0.255,0.584,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2011-01-16,2010,4,16,16,552.73,0.35,5,Dry,29,5,4,2,33,73,0.13,479.7,0.87,479.7,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.125,0.00525,0.346,0.0145,2,0.266,0.612,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2011-01-17,2010,4,16,17,569.41,0.34,5,Dry,29,5,4,2,33,73,0.13,496.4,0.87,496.4,0,0,0,0,-2,2,29,5,4,0,35,534,990,966.2,23.8,0.23,0.133,0.00559,0.364,0.0153,3,0.166,0.529,0.0222,23.3,0.946,0.97,0.917,35.8,34.7,104,2500
2011-01-18,2010,4,16,18,588.82,0.33,5,Dry,29,5,4,2,33,73,0.12,515.8,0.88,515.8,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.2,23.8,0.241,0.146,0.00613,0.387,0.0163,3,0.175,0.561,0.0236,23.2,0.948,0.97,0.919,37.1,35.9,108,2590
2011-01-19,2010,4,16,19,607.69,0.33,5,Dry,29,5,4,2,33,73,0.12,534.7,0.88,534.7,0,0,0,0,-2,2,29,5,4,0,35,573,990,966.3,23.7,0.252,0.158,0.00668,0.41,0.0173,3,0.183,0.593,0.0251,23.1,0.95,0.972,0.923,38.3,37.2,112,2680
2011-01-20,2010,4,16,20,624.37,0.32,5,Dry,29,5,4,2,33,73,0.12,551.4,0.88,551.4,0,0,0,0,-2,2,29,5,4,0,35,589,990,966.4,23.6,0.261,0.169,0.00717,0.431,0.0183,3,0.191,0.621,0.0263,23,0.951,0.975,0.927,39.4,38.4,115,2760
2011-01-21,2010,4,17,21,640.5,0.31,4,Mod_Dry,34,5,4,3,45,91,0.14,549.5,0.86,549.5,0,0,0,0,-3,3,34,5,4,0,48,593,990,966.5,23.5,0.263,0.168,0.00714,0.431,0.0183,3,0.19,0.621,0.0264,22.9,0.951,0.974,0.926,39.1,38.1,114,2750
2011-01-22,2010,4,17,22,654.45,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,563.5,0.86,563.5,0,0,0,0,-3,3,34,5,4,0,48,606,990,966.5,23.5,0.271,0.177,0.00755,0.449,0.0191,3,0.196,0.645,0.0275,22.8,0.952,0.976,0.929,40,39.1,117,2810
2011-01-23,2010,4,17,23,668.39,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,577.4,0.86,577.4,0,0,0,0,-3,3,34,5,4,0,48,620,990,966.6,23.4,0.279,0.187,0.00797,0.466,0.0199,3,0.202,0.668,0.0285,22.8,0.953,0.978,0.932,40.9,40,120,2880
2011-01-24,2010,4,17,24,680.7,0.29,4,Mod_Dry,34,5,4,3,45,91,0.13,589.7,0.87,589.7,0,0,0,0,-3,3,34,5,4,0,48,633,990,966.6,23.4,0.286,0.195,0.00834,0.481,0.0206,3,0.208,0.689,0.0295,22.7,0.954,0.98,0.934,41.7,40.9,123,2940
2011-01-25,2010,4,17,25,693,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,602,0.87,602,0,0,0,0,-3,3,34,5,4,0,48,645,990,966.7,23.3,0.293,0.203,0.00871,0.496,0.0213,3,0.213,0.71,0.0304,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
2011-01-26,2010,4,17,26,709.14,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,618.1,0.87,618.1,0,0,0,0,-3,3,34,5,4,0,48,661,990,966.7,23.3,0.302,0.214,0.0092,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.5,42.6,128,3070
2011-01-27,2010,4,17,27,726.36,0.27,4,Mod_Dry,34,5,4,3,45,91,0.13,635.4,0.88,635.4,0,0,0,0,-3,3,34,5,4,0,48,678,990,966.8,23.2,0.312,0.225,0.00972,0.537,0.0232,3,0.228,0.766,0.033,22.4,0.956,0.98,0.937,44.5,43.6,131,3140
2011-01-28,2010,4,18,28,740.85,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,649.9,0.88,649.9,0,0,0,0,-3,3,34,5,4,0,48,693,990,966.9,23.1,0.32,0.235,0.0102,0.555,0.024,3,0.235,0.79,0.0342,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2011-01-29,2010,4,18,29,757.53,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,666.5,0.88,666.5,0,0,0,0,-3,3,34,5,4,0,48,710,990,966.9,23.1,0.33,0.246,0.0107,0.576,0.025,3,0.242,0.818,0.0355,22.3,0.957,0.98,0.938,46.4,45.5,136,3270
2011-01-30,2010,4,18,30,774.01,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,683,0.88,683,0,0,0,0,-3,3,34,5,4,0,48,726,990,967,23,0.339,0.257,0.0112,0.596,0.0259,3,0.25,0.846,0.0368,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
2011-01-31,2010,4,18,31,788.46,0.24,4,Mod_Dry,34,5,4,3,45,91,0.12,697.5,0.89,697.5,0,0,0,0,-3,3,34,5,4,0,48,740,990,967.1,22.9,0.347,0.267,0.0116,0.614,0.0268,3,0.256,0.871,0.0379,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
2011-02-01,2010,5,18,32,809.33,0.23,3,Normal,43,7,5,4,78,137,0.17,672.3,0.83,672.3,0,0,0,0,-4,4,43,7,5,0,82,727,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0258,3,0.245,0.835,0.0365,22,0.957,0.98,0.938,46.3,45.4,136,3270
2011-02-02,2010,5,18,33,836.64,0.22,3,Normal,43,7,5,4,78,137,0.16,699.6,0.84,699.6,0,0,0,0,-4,4,43,7,5,0,82,755,990,967.2,22.8,0.355,0.268,0.0118,0.624,0.0274,3,0.257,0.881,0.0387,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
2011-02-03,2010,5,18,34,870.67,0.21,3,Normal,43,7,5,4,78,137,0.16,733.7,0.84,733.7,0,0,0,0,-4,4,43,7,5,0,82,789,990,967.4,22.6,0.377,0.291,0.0129,0.668,0.0295,3,0.273,0.941,0.0416,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2011-02-04,2010,5,19,35,907.33,0.2,3,Normal,43,7,5,4,78,137,0.15,770.3,0.85,770.3,0,0,0,0,-4,4,43,7,5,0,82,825,990,967.5,22.5,0.41,0.312,0.0139,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2011-02-05,2010,5,19,36,946.19,0.19,3,Normal,43,7,5,4,78,137,0.14,809.2,0.85,809.2,0,0,0,0,-4,4,43,7,5,0,82,864,990,967.7,22.3,0.446,0.331,0.0148,0.777,0.0348,4,0.216,0.992,0.0445,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
2011-02-06,2010,5,19,37,986.95,0.19,3,Normal,43,7,5,4,78,137,0.14,850,0.86,850,0,0,0,0,-4,4,43,7,5,0,82,905,990,967.8,22.2,0.483,0.35,0.0158,0.834,0.0376,4,0.229,1.06,0.048,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2011-02-07,2010,5,19,38,1029.4,0.18,3,Normal,43,7,5,4,78,137,0.13,892.4,0.87,892.4,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0169,0.893,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2011-02-08,2010,5,19,39,1084,0.17,3,Normal,43,7,5,4,78,137,0.13,947,0.87,947,0,0,0,0,-4,4,43,7,5,0,82,1000,990,968.2,21.8,0.572,0.397,0.0182,0.969,0.0444,4,0.262,1.23,0.0564,20.6,0.955,0.98,0.936,45.7,44.8,179,4300
2011-02-09,2010,5,19,40,1135.2,0.16,3,Normal,43,7,5,4,78,137,0.12,998.1,0.88,998.1,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.63,0.422,0.0195,1.05,0.0485,4,0.279,1.33,0.0614,20.3,0.956,0.98,0.936,47.6,46.6,186,4480
2011-02-10,2010,5,19,41,1187.9,0.15,3,Normal,43,7,5,4,78,137,0.12,1051,0.89,1051,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.707,0.538,0.025,1.24,0.0579,4,0.29,1.53,0.0714,20,0.955,0.98,0.936,49.1,48.2,193,4620
2011-02-11,2010,5,20,42,1236.4,0.15,2,Mod_Wet,49,8,7,5,93,162,0.13,1074,0.87,1074,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.755,0.59,0.0276,1.35,0.063,4,0.295,1.64,0.0768,19.7,0.954,0.98,0.935,49.6,48.2,193,4630
2011-02-12,2010,5,20,43,1280.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1118,0.87,1100,18,4,1,1,-4,16,53,9,8,1,109,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2011-02-13,2010,5,20,44,1324.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1163,0.88,1100,63,14,2,2,-3,48,63,10,9,2,141,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2011-02-14,2010,5,20,45,1363.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1202,0.88,1100,102,23,3,3,-2,75,72,11,10,3,168,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-02-15,2010,5,20,46,1397.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,48,192,4600
2011-02-16,2010,5,20,47,1412.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1251,0.89,1100,151,34,5,5,0,107,83,13,12,5,200,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-02-17,2010,5,20,48,1428.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1266,0.89,1100,166,38,5,5,0,118,87,13,12,5,211,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2011-02-18,2010,5,21,49,1443.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1282,0.89,1100,182,41,5,6,0,130,90,13,13,5,223,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-02-19,2010,5,21,50,1459.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1298,0.89,1100,198,45,6,6,1,140,94,14,13,6,233,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2011-02-20,2010,5,21,51,1475.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1313,0.89,1100,213,48,6,6,1,152,97,14,13,6,245,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-02-21,2010,5,21,52,1484.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1323,0.89,1100,223,50,7,7,2,157,99,15,14,7,250,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2011-02-22,2010,5,21,53,1494.2,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1332,0.89,1100,232,51,7,7,2,165,100,15,14,7,258,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4520
2011-02-23,2010,5,21,54,1503.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1342,0.89,1100,242,51,7,7,2,175,100,15,14,7,268,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2011-02-24,2010,5,21,55,1513.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1351,0.89,1100,251,51,8,8,3,181,100,16,15,8,274,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2011-02-25,2010,5,22,56,1516.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1354,0.89,1100,254,51,8,8,3,184,100,16,15,8,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2011-02-26,2010,5,22,57,1519.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1358,0.89,1100,258,51,8,8,3,188,100,16,15,8,281,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2011-02-27,2010,5,22,58,1522.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1361,0.89,1100,261,51,8,8,3,191,100,16,15,8,284,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2011-02-28,2010,5,22,59,1526.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1364,0.89,1100,264,51,8,8,3,194,100,16,15,8,287,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2011-03-01,2010,6,22,60,1535.7,0.11,3,Normal,49,9,9,9,107,183,0.12,1353,0.88,1100,253,51,8,8,-1,187,100,17,17,8,294,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2011-03-02,2010,6,22,61,1545.3,0.11,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2011-03-03,2010,6,22,62,1555,0.11,3,Normal,49,9,9,9,107,183,0.12,1372,0.88,1100,272,51,8,8,-1,206,100,17,17,8,313,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2011-03-04,2010,6,23,63,1564.7,0.11,3,Normal,49,9,9,9,107,183,0.12,1382,0.88,1100,282,51,8,9,-1,215,100,17,18,8,322,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2011-03-05,2010,6,23,64,1574.4,0.11,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2011-03-06,2010,6,23,65,1590.7,0.11,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2011-03-07,2010,6,23,66,1600.5,0.11,3,Normal,49,9,9,9,107,183,0.11,1417,0.89,1100,317,51,9,10,1,246,100,18,19,10,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2011-03-08,2010,6,23,67,1610.3,0.1,3,Normal,49,9,9,9,107,183,0.11,1427,0.89,1100,327,51,9,10,1,256,100,18,19,10,363,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2011-03-09,2010,6,23,68,1620.1,0.1,3,Normal,49,9,9,9,107,183,0.11,1437,0.89,1100,337,51,9,10,1,266,100,18,19,10,373,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2011-03-10,2010,6,23,69,1630,0.1,3,Normal,49,9,9,9,107,183,0.11,1447,0.89,1100,347,51,9,11,1,275,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2011-03-11,2010,6,24,70,1639.9,0.1,3,Normal,49,9,9,9,107,183,0.11,1457,0.89,1100,357,51,9,11,2,284,100,18,20,11,391,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2011-03-12,2010,6,24,71,1649.8,0.099,3,Normal,49,9,9,9,107,183,0.11,1467,0.89,1100,367,51,9,11,2,294,100,18,20,11,401,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2011-03-13,2010,6,24,72,1659.7,0.098,3,Normal,49,9,9,9,107,183,0.11,1477,0.89,1100,377,51,9,11,2,304,100,18,20,11,411,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2011-03-14,2010,6,24,73,1676.3,0.095,3,Normal,49,9,9,9,107,183,0.11,1493,0.89,1100,393,51,9,12,3,318,100,18,21,12,425,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2011-03-15,2010,6,24,74,1686.3,0.094,3,Normal,49,9,9,9,107,183,0.11,1503,0.89,1100,403,51,9,12,3,328,100,18,21,12,435,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,182,4360
2011-03-16,2010,6,24,75,1696.3,0.093,3,Normal,49,9,9,9,107,183,0.11,1513,0.89,1100,413,51,9,13,3,337,100,18,22,12,444,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-03-17,2010,6,24,76,1713.1,0.09,3,Normal,49,9,9,9,107,183,0.11,1530,0.89,1100,430,51,9,13,4,353,100,18,22,13,460,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4330
2011-03-18,2010,6,25,77,1729.9,0.089,3,Normal,49,9,9,9,107,183,0.11,1547,0.89,1100,447,51,9,14,4,369,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-03-19,2010,6,25,78,1746.8,0.087,3,Normal,49,9,9,9,107,183,0.1,1564,0.9,1100,464,51,9,14,5,385,100,18,23,14,492,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2011-03-20,2010,6,25,79,1763.8,0.086,3,Normal,49,9,9,9,107,183,0.1,1581,0.9,1100,481,51,9,15,5,401,100,18,24,14,508,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-03-21,2010,6,25,80,1780.8,0.084,3,Normal,49,9,9,9,107,183,0.1,1598,0.9,1100,498,51,9,15,6,417,100,18,24,15,524,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2011-03-22,2010,6,25,81,1804.7,0.082,3,Normal,49,9,9,9,107,183,0.1,1622,0.9,1100,522,51,9,16,7,439,100,18,25,16,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2011-03-23,2010,6,25,82,1828.7,0.08,3,Normal,49,9,9,9,107,183,0.1,1646,0.9,1100,546,51,9,16,7,463,100,18,25,16,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2011-03-24,2010,6,25,83,1852.9,0.078,3,Normal,49,9,9,9,107,183,0.099,1670,0.9,1100,570,51,9,16,8,486,100,18,25,17,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2011-03-25,2010,6,26,84,1877.2,0.076,3,Normal,49,9,9,9,107,183,0.098,1694,0.9,1100,594,51,9,16,9,509,100,18,25,18,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2011-03-26,2010,6,26,85,1901.6,0.074,3,Normal,49,9,9,9,107,183,0.096,1719,0.9,1100,619,51,9,16,10,533,100,18,25,19,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2011-03-27,2010,6,26,86,1926.1,0.072,3,Normal,49,9,9,9,107,183,0.095,1743,0.91,1100,643,51,9,16,10,557,100,18,25,19,664,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-03-28,2010,6,26,87,1957.8,0.069,3,Normal,49,9,9,9,107,183,0.093,1775,0.91,1100,675,51,9,16,11,588,100,18,25,20,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-03-29,2010,6,26,88,1989.6,0.066,3,Normal,49,9,9,9,107,183,0.092,1807,0.91,1100,707,51,9,16,12,619,100,18,25,21,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2011-03-30,2010,6,26,89,2028.8,0.063,3,Normal,49,9,9,9,107,183,0.09,1846,0.91,1100,746,51,9,16,13,657,100,18,25,22,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2011-03-31,2010,6,26,90,2075.5,0.059,3,Normal,49,9,9,9,107,183,0.088,1893,0.91,1100,793,51,9,16,15,702,100,18,25,24,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2011-04-01,2010,7,27,91,2129.8,0.055,3,Normal,54,13,14,19,117,217,0.1,1913,0.9,1100,813,46,5,11,5,746,100,18,25,24,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2011-04-02,2010,7,27,92,2184.6,0.051,3,Normal,54,13,14,19,117,217,0.099,1968,0.9,1100,868,46,5,11,7,799,100,18,25,26,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-04-03,2010,7,27,93,2247.2,0.046,3,Normal,54,13,14,19,117,217,0.097,2030,0.9,1100,930,46,5,11,9,859,100,18,25,28,976,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2011-04-04,2010,7,27,94,2303,0.042,3,Normal,54,13,14,19,117,217,0.094,2086,0.91,1100,986,46,5,11,11,913,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-04-05,2010,7,27,95,2359.2,0.038,3,Normal,54,13,14,19,117,217,0.092,2142,0.91,1100,1040,46,5,11,12,968,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2011-04-06,2010,7,27,96,2423.5,0.034,3,Normal,54,13,14,19,117,217,0.089,2206,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2011-04-07,2010,7,27,97,2488.3,0.029,3,Normal,54,13,14,19,117,217,0.087,2271,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2011-04-08,2010,7,28,98,2553.6,0.027,3,Normal,54,13,14,19,117,217,0.085,2337,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2011-04-09,2010,7,28,99,2611.7,0.025,3,Normal,54,13,14,19,117,217,0.083,2395,0.92,1100,1300,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
2011-04-10,2010,7,28,100,2662.3,0.023,3,Normal,54,13,14,19,117,217,0.082,2445,0.92,1100,1350,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2011-04-11,2010,7,28,101,2705.4,0.021,3,Normal,54,13,14,19,117,217,0.08,2488,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2011-04-12,2010,7,28,102,2740.8,0.02,3,Normal,54,13,14,19,117,217,0.079,2524,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-04-13,2010,7,28,103,2768.5,0.019,3,Normal,54,13,14,19,117,217,0.078,2552,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2011-04-14,2010,7,28,104,2788.3,0.018,3,Normal,54,13,14,19,117,217,0.078,2571,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3590
2011-04-15,2010,7,29,105,2808.2,0.018,3,Normal,54,13,14,19,117,217,0.077,2591,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2011-04-16,2010,7,29,106,2820.1,0.017,3,Normal,54,13,14,19,117,217,0.077,2603,0.92,1100,1500,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2011-04-17,2010,7,29,107,2824.1,0.017,3,Normal,54,13,14,19,117,217,0.077,2607,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2011-04-18,2010,7,29,108,2820.1,0.017,3,Normal,54,13,14,19,117,217,0.077,2603,0.92,1100,1500,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2011-04-19,2010,7,29,109,2808.2,0.018,3,Normal,54,13,14,19,117,217,0.077,2591,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2011-04-20,2010,7,29,110,2796.2,0.018,3,Normal,54,13,14,19,117,217,0.078,2579,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2011-04-21,2010,7,29,111,2776.4,0.019,3,Normal,54,13,14,19,117,217,0.078,2559,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2011-04-22,2010,7,30,112,2756.6,0.019,3,Normal,54,13,14,19,117,217,0.079,2540,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2011-04-23,2010,7,30,113,2729,0.02,3,Normal,54,13,14,19,117,217,0.08,2512,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3620
2011-04-24,2010,7,30,114,2701.5,0.021,3,Normal,54,13,14,19,117,217,0.08,2485,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2011-04-25,2010,7,30,115,2674.1,0.022,3,Normal,54,13,14,19,117,217,0.081,2457,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,153,3660
2011-04-26,2010,7,30,116,2646.7,0.023,3,Normal,54,13,14,19,117,217,0.082,2430,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-04-27,2010,7,30,117,2611.7,0.025,3,Normal,54,13,14,19,117,217,0.083,2395,0.92,1100,1300,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
2011-04-28,2010,7,30,118,2576.8,0.026,3,Normal,54,13,14,19,117,217,0.084,2360,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2011-04-29,2010,7,31,119,2542,0.027,3,Normal,54,13,14,19,117,217,0.085,2325,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2011-04-30,2010,7,31,120,2507.4,0.029,3,Normal,54,13,14,19,117,217,0.086,2290,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2011-05-01,2010,8,31,121,2473,0.03,3,Normal,55,13,13,17,178,276,0.11,2197,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2011-05-02,2010,8,31,122,2438.7,0.032,3,Normal,55,13,13,17,178,276,0.11,2163,0.89,1100,1060,45,5,12,15,986,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-05-03,2010,8,31,123,2404.5,0.035,3,Normal,55,13,13,17,178,276,0.12,2129,0.89,1100,1030,45,5,12,14,953,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2011-05-04,2010,8,31,124,2363,0.038,3,Normal,55,13,13,17,178,276,0.12,2087,0.88,1100,987,45,5,12,13,912,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0873,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2011-05-05,2010,8,31,125,2321.7,0.041,3,Normal,55,13,13,17,178,276,0.12,2046,0.88,1100,946,45,5,12,11,873,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2011-05-06,2010,8,32,126,2288.1,0.043,3,Normal,55,13,13,17,178,276,0.12,2012,0.88,1100,912,45,5,12,10,840,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2011-05-07,2010,8,32,127,2247.2,0.046,3,Normal,55,13,13,17,178,276,0.12,1971,0.88,1100,871,45,5,12,9,800,100,18,25,26,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2011-05-08,2010,8,32,128,2191.9,0.05,3,Normal,55,13,13,17,178,276,0.13,1916,0.87,1100,816,45,5,12,7,747,100,18,25,24,925,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2011-05-09,2010,8,32,129,2144.4,0.054,3,Normal,55,13,13,17,178,276,0.13,1868,0.87,1100,768,45,5,12,6,700,100,18,25,23,878,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2011-05-10,2010,8,32,130,2097.2,0.058,3,Normal,55,13,13,17,178,276,0.13,1821,0.87,1100,721,45,5,12,5,654,100,18,25,22,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2011-05-11,2010,8,32,131,2050.3,0.061,3,Normal,55,13,13,17,178,276,0.14,1774,0.86,1100,674,45,5,12,3,609,100,18,25,20,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-05-12,2010,8,32,132,2003.9,0.065,3,Normal,55,13,13,17,178,276,0.14,1728,0.86,1100,628,45,5,12,2,564,100,18,25,19,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2011-05-13,2010,8,33,133,1964.8,0.068,3,Normal,55,13,13,17,178,276,0.14,1689,0.86,1100,589,45,5,12,1,526,100,18,25,18,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2011-05-14,2010,8,33,134,1926.1,0.072,3,Normal,55,13,13,17,178,276,0.14,1650,0.86,1100,550,45,5,12,0,488,100,18,25,17,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-05-15,2010,8,33,135,1887.6,0.075,3,Normal,55,13,13,17,178,276,0.15,1612,0.85,1100,512,45,5,12,-2,452,100,18,25,15,630,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2011-05-16,2010,8,33,136,1849.4,0.078,3,Normal,55,13,13,17,178,276,0.15,1573,0.85,1100,473,45,5,12,-3,414,100,18,25,14,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-05-17,2010,8,33,137,1811.5,0.082,3,Normal,55,13,13,17,178,276,0.15,1536,0.85,1100,436,45,5,12,-4,378,100,18,25,13,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
