date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-05-18,2010,8,33,138,1774,0.085,3,Normal,55,13,13,17,178,276,0.16,1498,0.84,1100,398,45,5,12,-5,341,100,18,25,12,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2011-05-19,2010,8,33,139,1736.7,0.088,3,Normal,55,13,13,17,178,276,0.16,1461,0.84,1100,361,45,5,11,-6,306,100,18,24,11,484,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2011-05-20,2010,8,34,140,1699.7,0.092,3,Normal,55,13,13,17,178,276,0.16,1424,0.84,1100,324,45,5,10,-7,271,100,18,23,10,449,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4340
2011-05-21,2010,8,34,141,1663,0.097,3,Normal,55,13,13,17,178,276,0.17,1387,0.83,1100,287,45,5,9,-8,236,100,18,22,9,414,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2011-05-22,2010,8,34,142,1626.7,0.1,3,Normal,55,13,13,17,178,276,0.17,1351,0.83,1100,251,45,5,8,-9,202,100,18,21,8,380,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2011-05-23,2010,8,34,143,1597.2,0.11,3,Normal,55,13,13,17,178,276,0.17,1321,0.83,1100,221,45,5,7,-10,174,100,18,20,7,352,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2011-05-24,2010,8,34,144,1567.9,0.11,3,Normal,55,13,13,17,178,276,0.18,1292,0.82,1100,192,43,5,6,-11,149,98,18,19,6,327,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2011-05-25,2010,8,34,145,1538.9,0.11,3,Normal,55,13,13,17,178,276,0.18,1263,0.82,1100,163,37,5,5,-12,128,92,18,18,5,306,1230,990,969.6,20.4,0.887,0.648,0.0318,1.54,0.0753,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2011-05-26,2010,8,34,146,1510.1,0.12,3,Normal,55,13,13,17,178,276,0.18,1234,0.82,1100,134,30,4,4,-13,109,85,17,17,4,287,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0743,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2011-05-27,2010,8,35,147,1481.6,0.12,3,Normal,55,13,13,17,178,276,0.19,1206,0.81,1100,106,24,3,3,-14,90,79,16,16,3,268,1210,990,969.4,20.6,0.861,0.648,0.0315,1.51,0.0733,4,0.3,1.81,0.0879,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2011-05-28,2010,8,35,148,1453.3,0.13,3,Normal,55,13,13,17,178,276,0.19,1177,0.81,1100,77,17,2,2,-15,71,72,15,15,2,249,1200,990,969.3,20.7,0.848,0.648,0.0314,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-05-29,2010,8,35,149,1425.2,0.13,3,Normal,55,13,13,17,178,276,0.19,1149,0.81,1100,49,11,1,1,-16,52,66,14,14,1,230,1190,990,969.2,20.8,0.836,0.648,0.0312,1.48,0.0715,4,0.3,1.78,0.086,19,0.952,0.98,0.933,48.7,47.8,191,4590
2011-05-30,2010,8,35,150,1397.4,0.13,3,Normal,55,13,13,17,178,276,0.2,1121,0.8,1100,21,5,1,1,-16,30,60,14,14,1,208,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
2011-05-31,2010,8,35,151,1351.7,0.14,3,Normal,55,13,13,17,178,276,0.2,1076,0.8,1076,0,0,0,0,-17,17,55,13,13,0,195,1160,990,969,21,0.782,0.593,0.0283,1.37,0.0655,4,0.295,1.67,0.0795,19.3,0.953,0.98,0.934,48.6,47.6,190,4570
2011-06-01,2010,9,35,152,1300.7,0.14,4,Mod_Dry,45,10,9,9,88,161,0.12,1140,0.88,1100,40,9,1,1,-8,37,54,11,10,1,125,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2011-06-02,2010,9,35,153,1256.7,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1096,0.87,1096,0,0,0,0,-9,9,45,10,9,0,97,1160,990,968.7,21.3,0.786,0.638,0.03,1.42,0.0669,4,0.299,1.72,0.0809,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2011-06-03,2010,9,36,154,1213.4,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1052,0.87,1052,0,0,0,0,-9,9,45,10,9,0,97,1120,990,968.6,21.4,0.723,0.541,0.0252,1.26,0.059,4,0.29,1.55,0.0725,19.9,0.955,0.98,0.936,49,48,192,4610
2011-06-04,2010,9,36,155,1176.7,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1016,0.86,1016,0,0,0,0,-9,9,45,10,9,0,97,1080,990,968.5,21.5,0.669,0.458,0.0213,1.13,0.0523,4,0.283,1.41,0.0655,20.1,0.955,0.98,0.936,47.9,46.9,188,4510
2011-06-05,2010,9,36,156,1140.6,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,979.6,0.86,979.6,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.616,0.413,0.0191,1.03,0.0475,4,0.273,1.3,0.0601,20.4,0.955,0.98,0.936,46.7,45.8,183,4390
2011-06-06,2010,9,36,157,1110.7,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,949.7,0.85,949.7,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.583,0.399,0.0183,0.981,0.0451,4,0.263,1.24,0.0572,20.5,0.955,0.98,0.936,45.6,44.7,179,4290
2011-06-07,2010,9,36,158,1081.3,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,920.3,0.85,920.3,0,0,0,0,-9,9,45,10,9,0,97,984,990,968.2,21.8,0.556,0.384,0.0176,0.94,0.043,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.5,43.6,174,4190
2011-06-08,2010,9,36,159,1052.5,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,891.5,0.85,891.5,0,0,0,0,-9,9,45,10,9,0,97,956,990,968.1,21.9,0.53,0.37,0.0169,0.9,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
2011-06-09,2010,9,36,160,1029.4,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,868.4,0.84,868.4,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.868,0.0394,4,0.236,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,167,4000
2011-06-10,2010,9,37,161,1006.7,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,845.7,0.84,845.7,0,0,0,0,-9,9,45,10,9,0,97,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.935,41.6,40.7,163,3910
2011-06-11,2010,9,37,162,984.5,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,823.5,0.84,823.5,0,0,0,0,-9,9,45,10,9,0,97,888,990,967.8,22.2,0.467,0.338,0.0152,0.805,0.0363,4,0.22,1.03,0.0463,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2011-06-12,2010,9,37,163,962.76,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,801.8,0.83,801.8,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.447,0.327,0.0147,0.775,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2011-06-13,2010,9,37,164,946.19,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,785.2,0.83,785.2,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.751,0.0337,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2011-06-14,2010,9,37,165,929.94,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,768.9,0.83,768.9,0,0,0,0,-9,9,45,10,9,0,97,833,990,967.6,22.4,0.417,0.311,0.0139,0.729,0.0326,3,0.285,1.01,0.0453,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2011-06-15,2010,9,37,166,914.04,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,753,0.82,753,0,0,0,0,-9,9,45,10,9,0,97,817,990,967.6,22.4,0.403,0.303,0.0135,0.706,0.0315,3,0.281,0.987,0.044,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2011-06-16,2010,9,37,167,898.5,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,737.5,0.82,737.5,0,0,0,0,-9,9,45,10,9,0,97,802,990,967.5,22.5,0.389,0.294,0.013,0.682,0.0303,3,0.274,0.957,0.0425,21.5,0.957,0.98,0.938,49.7,48.2,145,3470
2011-06-17,2010,9,38,168,883.34,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,722.3,0.82,722.3,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.375,0.284,0.0126,0.658,0.0292,3,0.268,0.926,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2011-06-18,2010,9,38,169,868.59,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,707.6,0.81,707.6,0,0,0,0,-9,9,45,10,9,0,97,772,990,967.4,22.6,0.365,0.274,0.0121,0.639,0.0282,3,0.261,0.9,0.0398,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2011-06-19,2010,9,38,170,854.3,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,693.3,0.81,693.3,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.621,0.0274,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3340
2011-06-20,2010,9,38,171,840.49,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,679.5,0.81,679.5,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.604,0.0266,3,0.248,0.852,0.0375,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
2011-06-21,2010,9,38,172,827.21,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,666.2,0.81,666.2,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.588,0.0258,3,0.242,0.83,0.0364,22,0.957,0.98,0.937,45.8,44.8,135,3230
2011-06-22,2010,9,38,173,814.55,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,653.5,0.8,653.5,0,0,0,0,-9,9,45,10,9,0,97,718,990,967.2,22.8,0.334,0.238,0.0104,0.572,0.025,3,0.237,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3180
2011-06-23,2010,9,38,174,805.93,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,644.9,0.8,644.9,0,0,0,0,-9,9,45,10,9,0,97,709,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.794,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
2011-06-24,2010,9,39,175,797.7,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,636.7,0.8,636.7,0,0,0,0,-9,9,45,10,9,0,97,701,990,967.1,22.9,0.325,0.226,0.00988,0.551,0.0241,3,0.229,0.78,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3110
2011-06-25,2010,9,39,176,787,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,626,0.8,626,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.319,0.219,0.00955,0.538,0.0234,3,0.224,0.762,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,128,3060
2011-06-26,2010,9,39,177,780.08,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,619.1,0.79,619.1,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.215,0.00934,0.529,0.023,3,0.221,0.75,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2011-06-27,2010,9,39,178,774.01,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,613,0.79,613,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00915,0.522,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3010
2011-06-28,2010,9,39,179,766.28,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,605.3,0.79,605.3,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2011-06-29,2010,9,39,180,753.98,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,593,0.79,593,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00854,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,122,2920
2011-06-30,2010,9,39,181,741.67,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,580.7,0.78,580.7,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00817,0.482,0.0208,3,0.204,0.686,0.0296,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2011-07-01,2010,10,40,182,730.46,0.27,3,Normal,50,10,9,9,108,186,0.26,544.5,0.74,544.5,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.165,0.00711,0.44,0.019,3,0.188,0.627,0.0271,22.6,0.95,0.972,0.924,38.1,37.1,111,2670
2011-07-02,2010,10,40,183,718.71,0.27,3,Normal,50,10,9,9,108,186,0.26,532.7,0.74,532.7,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.268,0.157,0.00675,0.425,0.0183,3,0.182,0.608,0.0262,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2011-07-03,2010,10,40,184,706.95,0.28,3,Normal,50,10,9,9,108,186,0.26,521,0.74,521,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.0064,0.411,0.0177,3,0.177,0.588,0.0253,22.7,0.948,0.97,0.92,36.6,35.5,107,2560
2011-07-04,2010,10,40,185,695.74,0.28,3,Normal,50,10,9,9,108,186,0.27,509.7,0.73,509.7,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.255,0.142,0.00607,0.397,0.017,3,0.172,0.569,0.0244,22.7,0.947,0.97,0.919,35.9,34.8,104,2510
2011-07-05,2010,10,40,186,685.62,0.29,3,Normal,50,10,9,9,108,186,0.27,499.6,0.73,499.6,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00577,0.384,0.0165,3,0.167,0.552,0.0236,22.8,0.946,0.97,0.918,35.2,34.2,103,2460
2011-07-06,2010,10,40,187,674.96,0.29,3,Normal,50,10,9,9,108,186,0.28,489,0.72,489,0,0,0,0,-9,9,50,10,9,0,117,558,990,966.6,23.4,0.244,0.13,0.00555,0.373,0.016,2,0.273,0.646,0.0276,22.8,0.956,0.98,0.937,52.2,48.2,96.4,2310
2011-07-07,2010,10,40,188,664.29,0.3,3,Normal,50,10,9,9,108,186,0.28,478.3,0.72,478.3,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.238,0.125,0.00532,0.362,0.0155,2,0.265,0.628,0.0268,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2011-07-08,2010,10,41,189,654.17,0.3,3,Normal,50,10,9,9,108,186,0.28,468.2,0.72,468.2,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.00511,0.352,0.015,2,0.259,0.61,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2011-07-09,2010,10,41,190,644.06,0.31,3,Normal,50,10,9,9,108,186,0.29,458.1,0.71,458.1,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.0049,0.341,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2011-07-10,2010,10,41,191,635.03,0.31,3,Normal,50,10,9,9,108,186,0.29,449,0.71,449,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.00471,0.332,0.0141,2,0.246,0.577,0.0245,23,0.958,0.98,0.939,48.5,47.5,95,2280
2011-07-11,2010,10,41,192,625.46,0.32,3,Normal,50,10,9,9,108,186,0.3,439.5,0.7,439.5,0,0,0,0,-9,9,50,10,9,0,117,508,990,966.4,23.6,0.215,0.106,0.00451,0.322,0.0136,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.2,2240
2011-07-12,2010,10,41,193,615.89,0.32,3,Normal,50,10,9,9,108,186,0.3,429.9,0.7,429.9,0,0,0,0,-9,9,50,10,9,0,117,499,990,966.4,23.6,0.212,0.102,0.00431,0.314,0.0133,2,0.233,0.546,0.0231,23.1,0.957,0.98,0.938,46.6,45.6,91.3,2190
2011-07-13,2010,10,41,194,606.87,0.33,3,Normal,50,10,9,9,108,186,0.31,420.9,0.69,420.9,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0977,0.00413,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.7,89.5,2150
2011-07-14,2010,10,41,195,598.94,0.33,3,Normal,50,10,9,9,108,186,0.31,412.9,0.69,412.9,0,0,0,0,-9,9,50,10,9,0,117,482,990,966.3,23.7,0.206,0.0939,0.00396,0.3,0.0126,2,0.221,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,87.9,2110
2011-07-15,2010,10,42,196,590.46,0.33,3,Normal,50,10,9,9,108,186,0.32,404.5,0.69,404.5,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.203,0.0899,0.00379,0.293,0.0123,2,0.216,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.3,2070
2011-07-16,2010,10,42,197,581.99,0.34,3,Normal,50,10,9,9,108,186,0.32,396,0.68,396,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0859,0.00361,0.286,0.012,2,0.21,0.495,0.0208,23.3,0.954,0.98,0.935,43.1,42.3,84.6,2030
2011-07-17,2010,10,42,198,573.51,0.34,3,Normal,50,10,9,9,108,186,0.32,387.5,0.68,387.5,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0819,0.00344,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.4,82.9,1990
2011-07-18,2010,10,42,199,565.03,0.35,3,Normal,50,10,9,9,108,186,0.33,379,0.67,379,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.0779,0.00327,0.272,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1950
2011-07-19,2010,10,42,200,557.1,0.35,3,Normal,50,10,9,9,108,186,0.33,371.1,0.67,371.1,0,0,0,0,-9,9,50,10,9,0,117,440,990,966.1,23.9,0.191,0.0742,0.0031,0.265,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.6,79.3,1900
2011-07-20,2010,10,42,201,550.27,0.35,3,Normal,50,10,9,9,108,186,0.34,364.3,0.66,364.3,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.0709,0.00297,0.259,0.0108,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.9,38.9,77.8,1870
2011-07-21,2010,10,42,202,542.89,0.36,3,Normal,50,10,9,9,108,186,0.34,356.9,0.66,356.9,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0675,0.00282,0.253,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.1,1830
2011-07-22,2010,10,43,203,535.5,0.36,3,Normal,50,10,9,9,108,186,0.35,349.5,0.65,349.5,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.064,0.00267,0.247,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2011-07-23,2010,10,43,204,528.12,0.37,3,Normal,50,10,9,9,108,186,0.35,342.1,0.65,342.1,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0605,0.00252,0.241,0.01,2,0.173,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2011-07-24,2010,10,43,205,520.74,0.37,3,Normal,50,10,9,9,108,186,0.36,334.7,0.64,334.7,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.057,0.00237,0.235,0.00977,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.3,1710
2011-07-25,2010,10,43,206,513.9,0.38,3,Normal,50,10,9,9,108,186,0.36,327.9,0.64,327.9,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0538,0.00223,0.229,0.00952,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.9,1680
2011-07-26,2010,10,43,207,507.07,0.38,3,Normal,50,10,9,9,108,186,0.37,321.1,0.63,321.1,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0505,0.0021,0.224,0.00928,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2011-07-27,2010,10,43,208,500.23,0.38,3,Normal,50,10,9,9,108,186,0.37,314.2,0.63,314.2,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.9,24.1,0.171,0.0473,0.00196,0.218,0.00903,2,0.155,0.373,0.0154,23.8,0.943,0.97,0.915,34.6,33.5,67,1610
2011-07-28,2010,10,43,209,494.49,0.39,3,Normal,50,10,9,9,108,186,0.38,308.5,0.62,308.5,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0446,0.00185,0.213,0.00883,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2011-07-29,2010,10,44,210,488.2,0.39,3,Normal,50,10,9,9,108,186,0.38,302.2,0.62,302.2,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.167,0.0416,0.00172,0.208,0.0086,2,0.146,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.5,1550
2011-07-30,2010,10,44,211,481.91,0.4,3,Normal,50,10,9,9,108,186,0.39,295.9,0.61,295.9,0,0,0,0,-9,9,50,10,9,0,117,365,990,965.8,24.2,0.164,0.0387,0.0016,0.203,0.00838,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.6,31.6,63.2,1520
2011-07-31,2010,10,44,212,475.62,0.4,3,Normal,50,10,9,9,108,186,0.39,289.6,0.61,289.6,0,0,0,0,-9,9,50,10,9,0,117,359,990,965.7,24.3,0.162,0.0357,0.00147,0.198,0.00815,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.911,31.9,30.9,61.9,1480
2011-08-01,2010,11,44,213,469.33,0.4,3,Normal,47,8,6,5,89,155,0.33,314.3,0.67,314.3,0,0,0,0,-5,5,47,8,6,0,94,375,990,965.7,24.3,0.168,0.0474,0.00195,0.215,0.00887,2,0.155,0.37,0.0152,23.9,0.943,0.97,0.915,34.8,33.7,67.4,1620
2011-08-02,2010,11,44,214,461.95,0.41,3,Normal,47,8,6,5,89,155,0.34,306.9,0.66,306.9,0,0,0,0,-5,5,47,8,6,0,94,368,990,965.7,24.3,0.165,0.0439,0.0018,0.209,0.0086,2,0.15,0.359,0.0148,24,0.942,0.97,0.914,34,33,65.9,1580
2011-08-03,2010,11,44,215,456.21,0.41,3,Normal,47,8,6,5,89,155,0.34,301.2,0.66,301.2,0,0,0,0,-5,5,47,8,6,0,94,362,990,965.7,24.3,0.163,0.0412,0.00169,0.205,0.0084,2,0.146,0.35,0.0144,24,0.941,0.97,0.913,33.4,32.4,64.7,1550
2011-08-04,2010,11,44,216,449.92,0.42,3,Normal,47,8,6,5,89,155,0.34,294.9,0.66,294.9,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0382,0.00157,0.199,0.00818,2,0.142,0.341,0.014,24,0.94,0.97,0.912,32.7,31.7,63.4,1520
2011-08-05,2010,11,45,217,443.63,0.42,3,Normal,47,8,6,5,89,155,0.35,288.6,0.65,288.6,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0352,0.00144,0.194,0.00796,2,0.137,0.331,0.0136,24.1,0.938,0.97,0.91,32,31,62,1490
2011-08-06,2010,11,45,218,437.34,0.43,3,Normal,47,8,6,5,89,155,0.35,282.3,0.65,282.3,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.157,0.0323,0.00132,0.189,0.00773,2,0.133,0.322,0.0132,24.1,0.937,0.97,0.909,31.3,30.3,60.7,1460
2011-08-07,2010,11,45,219,431.05,0.43,3,Normal,47,8,6,5,89,155,0.36,276.1,0.64,276.1,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0293,0.0012,0.184,0.00751,2,0.129,0.313,0.0128,24.1,0.936,0.97,0.907,30.6,29.7,59.3,1420
2011-08-08,2010,11,45,220,425.31,0.44,3,Normal,47,8,6,5,89,155,0.36,270.3,0.64,270.3,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0266,0.00109,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
2011-08-09,2010,11,45,221,419.57,0.44,3,Normal,47,8,6,5,89,155,0.37,264.6,0.63,264.6,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.15,0.0239,0.000974,0.174,0.00711,2,0.121,0.295,0.0121,24.2,0.933,0.97,0.905,29.3,28.4,56.9,1360
2011-08-10,2010,11,45,222,414.92,0.45,3,Normal,47,8,6,5,89,155,0.37,259.9,0.63,259.9,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0217,0.000884,0.17,0.00695,2,0.118,0.288,0.0118,24.2,0.932,0.97,0.904,28.8,27.9,55.9,1340
2011-08-11,2010,11,45,223,409.72,0.45,3,Normal,47,8,6,5,89,155,0.38,254.7,0.62,254.7,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.000783,0.166,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2011-08-12,2010,11,46,224,404.53,0.46,3,Normal,47,8,6,5,89,155,0.38,249.5,0.62,249.5,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.00069,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
2011-08-13,2010,11,46,225,399.33,0.46,3,Normal,47,8,6,5,89,155,0.39,244.3,0.61,244.3,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000671,0.16,0.0065,2,0.107,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.2,52.5,1260
2011-08-14,2010,11,46,226,394.14,0.47,3,Normal,47,8,6,5,89,155,0.39,239.1,0.61,239.1,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000653,0.158,0.0064,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
2011-08-15,2010,11,46,227,388.94,0.47,3,Normal,47,8,6,5,89,155,0.4,233.9,0.6,233.9,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000634,0.155,0.0063,2,0.1,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2011-08-16,2010,11,46,228,384.29,0.48,3,Normal,47,8,6,5,89,155,0.4,229.3,0.6,229.3,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000618,0.153,0.00621,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2011-08-17,2010,11,46,229,379.64,0.48,3,Normal,47,8,6,5,89,155,0.41,224.6,0.59,224.6,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2011-08-18,2010,11,46,230,374.99,0.48,3,Normal,47,8,6,5,89,155,0.41,220,0.59,220,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2011-08-19,2010,11,47,231,370.35,0.49,3,Normal,47,8,6,5,89,155,0.42,215.3,0.58,215.3,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.0141,0.000568,0.147,0.00594,1,0.233,0.38,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2011-08-20,2010,11,47,232,366.79,0.49,3,Normal,47,8,6,5,89,155,0.42,211.8,0.58,211.8,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000555,0.146,0.00588,1,0.228,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2011-08-21,2010,11,47,233,362.69,0.5,3,Normal,47,8,6,5,89,155,0.43,207.7,0.57,207.7,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2011-08-22,2010,11,47,234,358.59,0.5,3,Normal,47,8,6,5,89,155,0.43,203.6,0.57,203.6,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000526,0.142,0.00572,1,0.217,0.359,0.0145,24.4,0.955,0.98,0.936,46.6,45.7,45.7,1100
2011-08-23,2010,11,47,235,354.49,0.5,3,Normal,47,8,6,5,89,155,0.44,199.5,0.56,199.5,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.000512,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.7,44.8,44.8,1080
2011-08-24,2010,11,47,236,350.39,0.51,3,Normal,47,8,6,5,89,155,0.44,195.4,0.56,195.4,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.2,24.8,0.126,0.0124,0.000497,0.138,0.00557,1,0.206,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
2011-08-25,2010,11,47,237,346.28,0.51,3,Normal,47,8,6,5,89,155,0.45,191.3,0.55,191.3,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000483,0.137,0.00549,1,0.201,0.337,0.0136,24.5,0.952,0.98,0.933,43.8,42.9,42.9,1030
2011-08-26,2010,11,48,238,342.18,0.52,3,Normal,47,8,6,5,89,155,0.45,187.2,0.55,187.2,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000468,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42,42,1010
2011-08-27,2010,11,48,239,338.63,0.52,3,Normal,47,8,6,5,89,155,0.46,183.6,0.54,183.6,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000456,0.133,0.00535,1,0.19,0.324,0.013,24.6,0.95,0.98,0.931,42.1,41.2,41.2,989
2011-08-28,2010,11,48,240,335.07,0.52,3,Normal,47,8,6,5,89,155,0.46,180.1,0.54,180.1,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00528,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.4,40.4,969
2011-08-29,2010,11,48,241,331.52,0.53,3,Normal,47,8,6,5,89,155,0.47,176.5,0.53,176.5,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000431,0.13,0.00522,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.5,39.5,948
2011-08-30,2010,11,48,242,327.96,0.53,3,Normal,47,8,6,5,89,155,0.47,173,0.53,173,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.000419,0.129,0.00515,1,0.176,0.305,0.0122,24.7,0.947,0.975,0.923,39.6,38.6,38.6,927
2011-08-31,2010,11,48,243,324.41,0.54,3,Normal,47,8,6,5,89,155,0.48,169.4,0.52,169.4,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000406,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.8,37.7,37.7,906
2011-09-01,2010,12,48,244,320.85,0.54,3,Normal,40,6,4,3,65,118,0.37,202.8,0.63,202.8,0,0,0,0,-3,3,40,6,4,0,68,253,990,965,25,0.125,0.013,0.00052,0.138,0.00551,1,0.216,0.354,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
2011-09-02,2010,12,49,245,315.66,0.55,3,Normal,40,6,4,3,65,118,0.37,197.7,0.63,197.7,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000502,0.135,0.00541,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2011-09-03,2010,12,49,246,310.46,0.55,3,Normal,40,6,4,3,65,118,0.38,192.5,0.62,192.5,0,0,0,0,-3,3,40,6,4,0,68,242,990,965,25,0.121,0.0121,0.000483,0.133,0.00532,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2011-09-04,2010,12,49,247,305.82,0.56,3,Normal,40,6,4,3,65,118,0.39,187.8,0.61,187.8,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.0131,24.7,0.951,0.98,0.932,43.3,42.5,42.5,1020
2011-09-05,2010,12,49,248,301.17,0.57,3,Normal,40,6,4,3,65,118,0.39,183.2,0.61,183.2,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
2011-09-06,2010,12,49,249,297.61,0.57,3,Normal,40,6,4,3,65,118,0.4,179.6,0.6,179.6,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.313,0.0124,24.8,0.949,0.979,0.929,41.4,40.6,40.6,974
2011-09-07,2010,12,49,250,293.51,0.58,3,Normal,40,6,4,3,65,118,0.4,175.5,0.6,175.5,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000425,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.5,39.5,39.5,949
2011-09-08,2010,12,49,251,289.41,0.58,3,Normal,40,6,4,3,65,118,0.41,171.4,0.59,171.4,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2011-09-09,2010,12,50,252,285.31,0.59,3,Normal,40,6,4,3,65,118,0.41,167.3,0.59,167.3,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2011-09-10,2010,12,50,253,281.21,0.59,3,Normal,40,6,4,3,65,118,0.42,163.2,0.58,163.2,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
2011-09-11,2010,12,50,254,277.1,0.6,3,Normal,40,6,4,3,65,118,0.43,159.1,0.57,159.1,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00927,0.000368,0.119,0.00471,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2011-09-12,2010,12,50,255,273.55,0.61,3,Normal,40,6,4,3,65,118,0.43,155.6,0.57,155.6,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2011-09-13,2010,12,50,256,269.99,0.61,3,Normal,40,6,4,3,65,118,0.44,152,0.56,152,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00867,0.000344,0.115,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2011-09-14,2010,12,50,257,266.44,0.62,3,Normal,40,6,4,3,65,118,0.44,148.4,0.56,148.4,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.106,0.00837,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,795
2011-09-15,2010,12,50,258,263.98,0.62,3,Normal,40,6,4,3,65,118,0.45,146,0.55,146,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00816,0.000323,0.113,0.00447,1,0.14,0.252,0.01,25,0.938,0.97,0.909,33.5,32.5,32.5,781
2011-09-16,2010,12,51,259,260.97,0.63,3,Normal,40,6,4,3,65,118,0.45,143,0.55,143,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.0079,0.000313,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2011-09-17,2010,12,51,260,257.96,0.63,3,Normal,40,6,4,3,65,118,0.46,140,0.54,140,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00765,0.000303,0.11,0.00436,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2011-09-18,2010,12,51,261,254.96,0.64,3,Normal,40,6,4,3,65,118,0.46,137,0.54,137,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00935,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2011-09-19,2010,12,51,262,251.95,0.65,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00714,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.905,30.7,29.8,29.8,715
2011-09-20,2010,12,51,263,248.94,0.65,3,Normal,40,6,4,3,65,118,0.47,130.9,0.53,130.9,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00688,0.000272,0.106,0.0042,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,698
2011-09-21,2010,12,51,264,245.93,0.66,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000262,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2011-09-22,2010,12,51,265,242.92,0.67,3,Normal,40,6,4,3,65,118,0.49,124.9,0.51,124.9,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00637,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.1,0.929,0.97,0.901,28.6,27.7,27.7,666
2011-09-23,2010,12,52,266,239.92,0.68,3,Normal,40,6,4,3,65,118,0.49,121.9,0.51,121.9,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00611,0.000241,0.102,0.00403,1,0.107,0.209,0.00826,25.2,0.927,0.97,0.899,27.9,27,27,649
2011-09-24,2010,12,52,267,237.46,0.68,3,Normal,40,6,4,3,65,118,0.5,119.5,0.5,119.5,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.0059,0.000233,0.101,0.00399,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2011-09-25,2010,12,52,268,234.99,0.69,3,Normal,40,6,4,3,65,118,0.5,117,0.5,117,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.00569,0.000224,0.1,0.00394,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,621
2011-09-26,2010,12,52,269,232.53,0.7,3,Normal,40,6,4,3,65,118,0.51,114.5,0.49,114.5,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0936,0.00549,0.000216,0.0991,0.0039,1,0.0971,0.196,0.00772,25.2,0.922,0.97,0.894,26.1,25.3,25.3,608
2011-09-27,2010,12,52,270,230.07,0.7,3,Normal,40,6,4,3,65,118,0.51,112.1,0.49,112.1,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00528,0.000208,0.098,0.00386,1,0.0938,0.192,0.00755,25.2,0.92,0.97,0.892,25.5,24.7,24.7,594
2011-09-28,2010,12,52,271,227.61,0.71,3,Normal,40,6,4,3,65,118,0.52,109.6,0.48,109.6,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0919,0.00507,0.000199,0.0969,0.00381,1,0.0905,0.187,0.00737,25.2,0.918,0.97,0.891,24.9,24.2,24.2,580
2011-09-29,2010,12,52,272,225.15,0.72,3,Normal,40,6,4,3,65,118,0.52,107.2,0.48,107.2,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.091,0.00486,0.000191,0.0959,0.00377,1,0.0872,0.183,0.00719,25.3,0.916,0.97,0.889,24.3,23.6,23.6,566
2011-09-30,2010,12,53,273,222.69,0.73,3,Normal,40,6,4,3,65,118,0.53,104.7,0.47,104.7,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0901,0.00465,0.000183,0.0948,0.00372,1,0.0838,0.179,0.00701,25.3,0.915,0.97,0.887,23.7,23,23,553
2011-10-01,2011,1,1,274,221.32,0.73,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2011-10-02,2011,1,1,275,223.78,0.72,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000256,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2011-10-03,2011,1,1,276,226.79,0.71,3,Normal,37,5,3,2,50,97,0.43,129.8,0.57,129.8,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000267,0.104,0.00409,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,695
2011-10-04,2011,1,1,277,223.78,0.72,3,Normal,37,5,3,2,50,97,0.43,126.8,0.57,126.8,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00653,0.000256,0.103,0.00403,1,0.114,0.216,0.0085,25.2,0.929,0.97,0.901,29.2,28.3,28.3,679
2011-10-05,2011,1,1,278,221.32,0.73,3,Normal,37,5,3,2,50,97,0.44,124.3,0.56,124.3,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0953,0.00632,0.000248,0.102,0.00399,1,0.11,0.212,0.00832,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2011-10-06,2011,1,1,279,218.86,0.74,3,Normal,37,5,3,2,50,97,0.44,121.9,0.56,121.9,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.00611,0.00024,0.101,0.00394,1,0.107,0.208,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,652
2011-10-07,2011,1,1,280,216.4,0.75,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0936,0.0059,0.000231,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2011-10-08,2011,1,2,281,213.94,0.76,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00569,0.000223,0.0984,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2011-10-09,2011,1,2,282,211.48,0.76,3,Normal,37,5,3,2,50,97,0.46,114.5,0.54,114.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00548,0.000215,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2011-10-10,2011,1,2,283,209.02,0.77,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2011-10-11,2011,1,2,284,207.65,0.78,3,Normal,37,5,3,2,50,97,0.47,110.7,0.53,110.7,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00516,0.000202,0.0956,0.00374,1,0.0919,0.187,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2011-10-12,2011,1,2,285,205.74,0.78,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2011-10-13,2011,1,2,286,203.82,0.79,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2011-10-14,2011,1,2,287,201.91,0.79,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00467,0.000182,0.0931,0.00364,1,0.0841,0.177,0.00693,25.4,0,0,0,0,0,0,0
2011-10-15,2011,1,3,288,199.99,0.8,3,Normal,37,5,3,2,50,97,0.48,103,0.52,103,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.0045,0.000176,0.0923,0.0036,1,0.0815,0.174,0.00679,25.4,0,0,0,0,0,0,0
2011-10-16,2011,1,3,289,198.08,0.81,3,Normal,37,5,3,2,50,97,0.49,101.1,0.51,101.1,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.00017,0.0914,0.00357,1,0.079,0.17,0.00666,25.4,0,0,0,0,0,0,0
2011-10-17,2011,1,3,290,196.17,0.81,3,Normal,37,5,3,2,50,97,0.49,99.17,0.51,99.17,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00418,0.000163,0.0906,0.00354,1,0.0764,0.167,0.00652,25.4,0,0,0,0,0,0,0
2011-10-18,2011,1,3,291,195.35,0.81,3,Normal,37,5,3,2,50,97,0.5,98.35,0.5,98.35,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.00411,0.000161,0.0902,0.00353,1,0.0753,0.166,0.00647,25.4,0,0,0,0,0,0,0
2011-10-19,2011,1,3,292,196.71,0.81,3,Normal,37,5,3,2,50,97,0.49,99.71,0.51,99.71,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00423,0.000165,0.0908,0.00355,1,0.0771,0.168,0.00656,25.4,0,0,0,0,0,0,0
2011-10-20,2011,1,3,293,198.63,0.8,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00439,0.000171,0.0917,0.00358,1,0.0797,0.171,0.00669,25.4,0,0,0,0,0,0,0
2011-10-21,2011,1,3,294,197.81,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00636,0.000248,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.8,28,28,671
2011-10-22,2011,1,4,295,195.89,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,122.9,0.63,122.9,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.0062,0.000242,0.0985,0.00385,1,0.108,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,660
2011-10-23,2011,1,4,296,194.53,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0918,0.00608,0.000238,0.0979,0.00383,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2011-10-24,2011,1,4,297,193.16,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2011-10-25,2011,1,4,298,190.15,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2011-10-26,2011,1,4,299,188.78,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2011-10-27,2011,1,4,300,186.87,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2011-10-28,2011,1,4,301,184.96,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0936,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2011-10-29,2011,1,5,302,183.04,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2011-10-30,2011,1,5,303,181.13,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2011-10-31,2011,1,5,304,179.21,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.2,0.59,106.2,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00478,0.000187,0.0912,0.00357,1,0.0859,0.177,0.00693,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
2011-11-01,2011,2,5,305,178.39,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,111.4,0.62,111.4,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0872,0.00522,0.000204,0.0924,0.00362,1,0.0929,0.185,0.00725,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2011-11-02,2011,2,5,306,178.67,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,111.7,0.63,111.7,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0873,0.00524,0.000205,0.0925,0.00362,1,0.0933,0.186,0.00727,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2011-11-03,2011,2,5,307,179.49,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,112.5,0.63,112.5,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0876,0.00531,0.000208,0.0929,0.00363,1,0.0944,0.187,0.00733,25.4,0.92,0.97,0.892,25.7,25,25,599
2011-11-04,2011,2,5,308,180.31,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,113.3,0.63,113.3,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00538,0.000211,0.0933,0.00365,1,0.0955,0.189,0.00738,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2011-11-05,2011,2,6,309,180.58,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,113.6,0.63,113.6,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.0054,0.000211,0.0934,0.00365,1,0.0958,0.189,0.0074,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2011-11-06,2011,2,6,310,181.95,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,115,0.63,115,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00552,0.000216,0.094,0.00368,1,0.0977,0.192,0.0075,25.4,0.921,0.97,0.894,26.4,25.6,25.6,613
2011-11-07,2011,2,6,311,185.5,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118.5,0.64,118.5,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00582,0.000228,0.0955,0.00374,1,0.102,0.198,0.00774,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2011-11-08,2011,2,6,312,186.87,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2011-11-09,2011,2,6,313,186.05,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.00023,0.0958,0.00375,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2011-11-10,2011,2,6,314,185.23,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,118.2,0.64,118.2,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.0058,0.000227,0.0954,0.00373,1,0.102,0.198,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2011-11-11,2011,2,6,315,183.32,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,116.3,0.64,116.3,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00564,0.00022,0.0946,0.0037,1,0.0995,0.194,0.00759,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2011-11-12,2011,2,7,316,183.04,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,116,0.63,116,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.00561,0.00022,0.0945,0.00369,1,0.0992,0.194,0.00757,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2011-11-13,2011,2,7,317,186.05,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00587,0.00023,0.0958,0.00375,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2011-11-14,2011,2,7,318,187.42,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,120.4,0.64,120.4,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00599,0.000234,0.0964,0.00377,1,0.105,0.201,0.00788,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2011-11-15,2011,2,7,319,187.69,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,120.7,0.64,120.7,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00601,0.000235,0.0965,0.00377,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,647
2011-11-16,2011,2,7,320,188.51,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,121.5,0.65,121.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.00608,0.000238,0.0968,0.00379,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2011-11-17,2011,2,7,321,191.52,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0918,0.00633,0.000248,0.0982,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
2011-11-18,2011,2,7,322,193.98,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000256,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2011-11-19,2011,2,8,323,194.8,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.8,0.66,127.8,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.093,0.00661,0.000258,0.0996,0.00389,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2011-11-20,2011,2,8,324,195.62,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.6,0.66,128.6,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00668,0.000261,0.1,0.00391,1,0.116,0.216,0.00844,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2011-11-21,2011,2,8,325,194.8,0.82,5,Dry,23,4,2,2,19,50,0.26,144.8,0.74,144.8,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00806,0.000315,0.105,0.0041,1,0.138,0.243,0.00949,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2011-11-22,2011,2,8,326,192.89,0.82,5,Dry,23,4,2,2,19,50,0.26,142.9,0.74,142.9,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.0079,0.000309,0.104,0.00407,1,0.135,0.239,0.00936,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2011-11-23,2011,2,8,327,192.61,0.82,5,Dry,23,4,2,2,19,50,0.26,142.6,0.74,142.6,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00787,0.000308,0.104,0.00406,1,0.135,0.239,0.00934,25.3,0.935,0.97,0.907,33.2,32.2,32.2,772
2011-11-24,2011,2,8,328,195.62,0.81,5,Dry,23,4,2,2,19,50,0.26,145.6,0.74,145.6,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00813,0.000318,0.105,0.00411,1,0.139,0.244,0.00955,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2011-11-25,2011,2,8,329,198.63,0.8,5,Dry,23,4,2,2,19,50,0.25,148.6,0.75,148.6,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00838,0.000328,0.107,0.00416,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2011-11-26,2011,2,9,330,202.73,0.79,5,Dry,23,4,2,2,19,50,0.25,152.7,0.75,152.7,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0997,0.00873,0.000341,0.108,0.00424,1,0.149,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.6,34.6,830
2011-11-27,2011,2,9,331,208.47,0.78,5,Dry,23,4,2,2,19,50,0.24,158.5,0.76,158.5,0,0,0,0,-2,2,23,4,2,0,21,187,990,964.5,25.5,0.102,0.00922,0.000361,0.111,0.00434,1,0.156,0.267,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,861
2011-11-28,2011,2,9,332,212.03,0.76,5,Dry,23,4,2,2,19,50,0.24,162,0.76,162,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00952,0.000373,0.112,0.00441,1,0.161,0.274,0.0107,25.3,0.942,0.971,0.915,37.8,36.7,36.7,882
2011-11-29,2011,2,9,333,214.49,0.75,5,Dry,23,4,2,2,19,50,0.23,164.5,0.77,164.5,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00973,0.000381,0.114,0.00445,1,0.165,0.278,0.0109,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2011-11-30,2011,2,9,334,216.4,0.75,5,Dry,23,4,2,2,19,50,0.23,166.4,0.77,166.4,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00989,0.000388,0.114,0.00449,1,0.167,0.282,0.011,25.2,0.944,0.974,0.919,38.8,37.8,37.8,908
2011-12-01,2011,3,9,335,216.13,0.75,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2011-12-02,2011,3,9,336,218.04,0.74,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2011-12-03,2011,3,10,337,218.32,0.74,5,Dry,26,4,3,2,24,59,0.27,159.3,0.73,159.3,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2011-12-04,2011,3,10,338,220.23,0.74,5,Dry,26,4,3,2,24,59,0.27,161.2,0.73,161.2,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00945,0.000371,0.114,0.00446,1,0.16,0.274,0.0107,25.2,0.942,0.971,0.915,37.6,36.5,36.5,875
2011-12-05,2011,3,10,339,224.33,0.72,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,899
2011-12-06,2011,3,10,340,226.24,0.72,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,910
2011-12-07,2011,3,10,341,227.61,0.71,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2011-12-08,2011,3,10,342,231.17,0.7,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2011-12-09,2011,3,10,343,234.17,0.69,5,Dry,26,4,3,2,24,59,0.25,175.2,0.75,175.2,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2011-12-10,2011,3,11,344,237.18,0.69,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2011-12-11,2011,3,11,345,241.28,0.67,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2011-12-12,2011,3,11,346,244.84,0.66,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2011-12-13,2011,3,11,347,248.39,0.66,5,Dry,26,4,3,2,24,59,0.24,189.4,0.76,189.4,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.3,43.3,1040
2011-12-14,2011,3,11,348,251.95,0.65,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2011-12-15,2011,3,11,349,255.5,0.64,5,Dry,26,4,3,2,24,59,0.23,196.5,0.77,196.5,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2011-12-16,2011,3,11,350,257.96,0.63,5,Dry,26,4,3,2,24,59,0.23,199,0.77,199,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2011-12-17,2011,3,12,351,258.78,0.63,5,Dry,26,4,3,2,24,59,0.23,199.8,0.77,199.8,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
