date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-12-18,2011,3,12,352,259.06,0.63,5,Dry,26,4,3,2,24,59,0.23,200.1,0.77,200.1,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2011-12-19,2011,3,12,353,262.61,0.62,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2011-12-20,2011,3,12,354,266.17,0.62,5,Dry,26,4,3,2,24,59,0.22,207.2,0.78,207.2,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.4,47.4,1140
2011-12-21,2011,3,12,355,267.53,0.62,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2011-12-22,2011,3,12,356,266.71,0.62,5,Dry,26,4,3,2,24,59,0.22,207.7,0.78,207.7,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.00531,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
2011-12-23,2011,3,12,357,266.99,0.62,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2011-12-24,2011,3,13,358,269.99,0.61,5,Dry,26,4,3,2,24,59,0.22,211,0.78,211,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2011-12-25,2011,3,13,359,270.82,0.61,5,Dry,26,4,3,2,24,59,0.22,211.8,0.78,211.8,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2011-12-26,2011,3,13,360,268.9,0.61,5,Dry,26,4,3,2,24,59,0.22,209.9,0.78,209.9,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2011-12-27,2011,3,13,361,266.99,0.62,5,Dry,26,4,3,2,24,59,0.22,208,0.78,208,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2011-12-28,2011,3,13,362,265.07,0.62,5,Dry,26,4,3,2,24,59,0.22,206.1,0.78,206.1,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2011-12-29,2011,3,13,363,266.44,0.62,5,Dry,26,4,3,2,24,59,0.22,207.4,0.78,207.4,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.223,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2011-12-30,2011,3,13,364,269.99,0.61,5,Dry,26,4,3,2,24,59,0.22,211,0.78,211,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000543,0.135,0.00537,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2011-12-31,2011,3,14,365,273,0.61,5,Dry,26,4,3,2,24,59,0.22,214,0.78,214,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2012-01-01,2011,4,14,1,273.28,0.61,5,Dry,29,5,4,2,33,73,0.27,200.3,0.73,200.3,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2012-01-02,2011,4,14,2,274.1,0.6,5,Dry,29,5,4,2,33,73,0.27,201.1,0.73,201.1,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2012-01-03,2011,4,14,3,273.82,0.6,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2012-01-04,2011,4,14,4,274.64,0.6,5,Dry,29,5,4,2,33,73,0.27,201.6,0.73,201.6,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000511,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,46.9,46,46,1100
2012-01-05,2011,4,14,5,276.56,0.6,5,Dry,29,5,4,2,33,73,0.26,203.6,0.74,203.6,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
2012-01-06,2011,4,14,6,277.92,0.6,5,Dry,29,5,4,2,33,73,0.26,204.9,0.74,204.9,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2012-01-07,2011,4,15,7,279.29,0.6,5,Dry,29,5,4,2,33,73,0.26,206.3,0.74,206.3,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2012-01-08,2011,4,15,8,282.3,0.59,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2012-01-09,2011,4,15,9,284.76,0.59,5,Dry,29,5,4,2,33,73,0.26,211.8,0.74,211.8,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
2012-01-10,2011,4,15,10,287.22,0.58,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2012-01-11,2011,4,15,11,289.68,0.58,5,Dry,29,5,4,2,33,73,0.25,216.7,0.75,216.7,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2012-01-12,2011,4,15,12,291.6,0.58,5,Dry,29,5,4,2,33,73,0.25,218.6,0.75,218.6,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2012-01-13,2011,4,15,13,295.15,0.57,5,Dry,29,5,4,2,33,73,0.25,222.2,0.75,222.2,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000583,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2012-01-14,2011,4,16,14,299.8,0.57,5,Dry,29,5,4,2,33,73,0.24,226.8,0.76,226.8,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2012-01-15,2011,4,16,15,303.35,0.56,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2012-01-16,2011,4,16,16,307.46,0.56,5,Dry,29,5,4,2,33,73,0.24,234.5,0.76,234.5,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2012-01-17,2011,4,16,17,311.56,0.55,5,Dry,29,5,4,2,33,73,0.23,238.6,0.77,238.6,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
2012-01-18,2011,4,16,18,314.57,0.55,5,Dry,29,5,4,2,33,73,0.23,241.6,0.77,241.6,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2012-01-19,2011,4,16,19,318.67,0.54,5,Dry,29,5,4,2,33,73,0.23,245.7,0.77,245.7,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2012-01-20,2011,4,16,20,323.32,0.54,5,Dry,29,5,4,2,33,73,0.23,250.3,0.77,250.3,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0172,0.000686,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2012-01-21,2011,4,17,21,324.68,0.54,5,Dry,29,5,4,2,33,73,0.23,251.7,0.78,251.7,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000712,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,55,1320
2012-01-22,2011,4,17,22,326.05,0.53,5,Dry,29,5,4,2,33,73,0.22,253.1,0.78,253.1,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0184,0.000738,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.3,1330
2012-01-23,2011,4,17,23,328.51,0.53,5,Dry,29,5,4,2,33,73,0.22,255.5,0.78,255.5,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0196,0.000785,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2012-01-24,2011,4,17,24,330.42,0.53,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.000822,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2012-01-25,2011,4,17,25,332.89,0.53,5,Dry,29,5,4,2,33,73,0.22,259.9,0.78,259.9,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0217,0.000869,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2012-01-26,2011,4,17,26,340.27,0.52,5,Dry,29,5,4,2,33,73,0.21,267.3,0.79,267.3,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2012-01-27,2011,4,17,27,347.1,0.51,5,Dry,29,5,4,2,33,73,0.21,274.1,0.79,274.1,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0284,0.00114,0.174,0.007,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.906,30.9,29.9,59.9,1440
2012-01-28,2011,4,18,28,355.58,0.5,5,Dry,29,5,4,2,33,73,0.2,282.6,0.8,282.6,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0324,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2012-01-29,2011,4,18,29,363.51,0.49,5,Dry,29,5,4,2,33,73,0.2,290.5,0.8,290.5,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2012-01-30,2011,4,18,30,370.89,0.49,5,Dry,29,5,4,2,33,73,0.2,297.9,0.8,297.9,0,0,0,0,-2,2,29,5,4,0,35,336,990,965.3,24.7,0.154,0.0396,0.0016,0.194,0.00783,2,0.144,0.337,0.0136,24.4,0.94,0.97,0.912,33.5,32.5,65,1560
2012-01-31,2011,4,18,31,375.54,0.48,5,Dry,29,5,4,2,33,73,0.19,302.5,0.81,302.5,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0418,0.00169,0.198,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2012-02-01,2011,5,18,32,384.57,0.47,5,Dry,31,6,4,3,41,85,0.22,299.6,0.78,299.6,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0404,0.00164,0.196,0.00795,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2012-02-02,2011,5,18,33,393.59,0.47,5,Dry,31,6,4,3,41,85,0.22,308.6,0.78,308.6,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0447,0.00181,0.204,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2012-02-03,2011,5,18,34,399.33,0.46,5,Dry,31,6,4,3,41,85,0.21,314.3,0.79,314.3,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0474,0.00193,0.208,0.00847,2,0.155,0.363,0.0148,24.2,0.943,0.97,0.914,35.2,34.2,68.3,1640
2012-02-04,2011,5,19,35,406.71,0.45,5,Dry,31,6,4,3,41,85,0.21,321.7,0.79,321.7,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0508,0.00207,0.214,0.00873,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36,34.9,69.9,1680
2012-02-05,2011,5,19,36,417.38,0.44,5,Dry,31,6,4,3,41,85,0.2,332.4,0.8,332.4,0,0,0,0,-3,3,31,6,4,0,44,373,990,965.5,24.5,0.167,0.0559,0.00228,0.223,0.0091,2,0.167,0.39,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.1,1730
2012-02-06,2011,5,19,37,426.4,0.44,5,Dry,31,6,4,3,41,85,0.2,341.4,0.8,341.4,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0601,0.00246,0.231,0.00942,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.2,1780
2012-02-07,2011,5,19,38,435.97,0.43,5,Dry,31,6,4,3,41,85,0.2,351,0.81,351,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0647,0.00265,0.239,0.00976,2,0.179,0.418,0.0171,24,0.948,0.974,0.924,39.2,38.2,76.4,1830
2012-02-08,2011,5,19,39,444.99,0.42,5,Dry,31,6,4,3,41,85,0.19,360,0.81,360,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0689,0.00282,0.246,0.0101,2,0.185,0.431,0.0177,24,0.95,0.976,0.927,40.2,39.2,78.5,1880
2012-02-09,2011,5,19,40,454.57,0.41,5,Dry,31,6,4,3,41,85,0.19,369.6,0.81,369.6,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.18,0.0734,0.00302,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1940
2012-02-10,2011,5,19,41,459.21,0.41,5,Dry,31,6,4,3,41,85,0.18,374.2,0.81,374.2,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0756,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2012-02-11,2011,5,20,42,464.41,0.41,5,Dry,31,6,4,3,41,85,0.18,379.4,0.82,379.4,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0781,0.00321,0.262,0.0108,2,0.199,0.461,0.0189,23.8,0.952,0.98,0.933,42.3,41.4,82.8,1990
2012-02-12,2011,5,20,43,467.96,0.4,5,Dry,31,6,4,3,41,85,0.18,383,0.82,383,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0798,0.00328,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.6,41.8,83.6,2010
2012-02-13,2011,5,20,44,470.42,0.4,5,Dry,31,6,4,3,41,85,0.18,385.4,0.82,385.4,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0809,0.00333,0.267,0.011,2,0.203,0.47,0.0193,23.8,0.953,0.98,0.934,42.9,42,84.1,2020
2012-02-14,2011,5,20,45,475.62,0.4,5,Dry,31,6,4,3,41,85,0.18,390.6,0.82,390.6,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0834,0.00344,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.6,85.2,2040
2012-02-15,2011,5,20,46,478.63,0.4,5,Dry,31,6,4,3,41,85,0.18,393.6,0.82,393.6,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0848,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2012-02-16,2011,5,20,47,479.99,0.4,5,Dry,31,6,4,3,41,85,0.18,395,0.82,395,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0854,0.00352,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
2012-02-17,2011,5,20,48,484.1,0.39,5,Dry,31,6,4,3,41,85,0.18,399.1,0.82,399.1,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0874,0.00361,0.278,0.0115,2,0.212,0.49,0.0202,23.7,0.955,0.98,0.936,44.3,43.5,86.9,2090
2012-02-18,2011,5,21,49,488.2,0.39,5,Dry,31,6,4,3,41,85,0.17,403.2,0.83,403.2,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.0893,0.00369,0.282,0.0116,2,0.215,0.496,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.8,2110
2012-02-19,2011,5,21,50,492.3,0.39,5,Dry,31,6,4,3,41,85,0.17,407.3,0.83,407.3,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0912,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2012-02-20,2011,5,21,51,494.76,0.39,5,Dry,31,6,4,3,41,85,0.17,409.8,0.83,409.8,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0924,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89.1,2140
2012-02-21,2011,5,21,52,495.58,0.39,5,Dry,31,6,4,3,41,85,0.17,410.6,0.83,410.6,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0928,0.00384,0.288,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2012-02-22,2011,5,21,53,493.67,0.39,5,Dry,31,6,4,3,41,85,0.17,408.7,0.83,408.7,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0919,0.0038,0.286,0.0118,2,0.218,0.504,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
2012-02-23,2011,5,21,54,495.03,0.39,5,Dry,31,6,4,3,41,85,0.17,410,0.83,410,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0925,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.1,2140
2012-02-24,2011,5,21,55,497.49,0.39,5,Dry,31,6,4,3,41,85,0.17,412.5,0.83,412.5,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.196,0.0937,0.00388,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.6,2150
2012-02-25,2011,5,22,56,498.32,0.38,5,Dry,31,6,4,3,41,85,0.17,413.3,0.83,413.3,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0941,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2150
2012-02-26,2011,5,22,57,499.14,0.38,5,Dry,31,6,4,3,41,85,0.17,414.1,0.83,414.1,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0945,0.00391,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,90,2160
2012-02-27,2011,5,22,58,504.33,0.38,5,Dry,31,6,4,3,41,85,0.17,419.3,0.83,419.3,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.0969,0.00402,0.295,0.0122,2,0.226,0.52,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,91,2180
2012-02-28,2011,5,22,59,511.71,0.38,5,Dry,31,6,4,3,41,85,0.17,426.7,0.83,426.7,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.1,0.00417,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2012-02-29,2011,5,22,60,519.1,0.37,5,Dry,31,6,4,3,41,85,0.16,434.1,0.84,434.1,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.236,0.543,0.0225,23.5,0.957,0.98,0.938,47.9,47,93.9,2250
2012-03-01,2011,6,22,61,527.57,0.37,5,Dry,36,8,6,4,53,107,0.2,420.6,0.8,420.6,0,0,0,0,-4,4,36,8,6,0,57,471,990,966,24,0.202,0.0975,0.00406,0.299,0.0124,2,0.226,0.526,0.0219,23.5,0.956,0.98,0.937,46.3,45.4,90.8,2180
2012-03-02,2011,6,22,62,536.6,0.36,5,Dry,36,8,6,4,53,107,0.2,429.6,0.8,429.6,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00424,0.307,0.0128,2,0.232,0.539,0.0225,23.4,0.957,0.98,0.938,47.3,46.3,92.6,2220
2012-03-03,2011,6,23,63,548.9,0.36,5,Dry,36,8,6,4,53,107,0.2,441.9,0.81,441.9,0,0,0,0,-4,4,36,8,6,0,57,492,990,966.1,23.9,0.209,0.108,0.0045,0.317,0.0132,2,0.241,0.557,0.0233,23.4,0.958,0.98,0.939,48.5,47.5,95.1,2280
2012-03-04,2011,6,23,64,561.21,0.35,5,Dry,36,8,6,4,53,107,0.19,454.2,0.81,454.2,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00475,0.327,0.0137,2,0.249,0.576,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
2012-03-05,2011,6,23,65,573.51,0.34,5,Dry,36,8,6,4,53,107,0.19,466.5,0.81,466.5,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.597,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2012-03-06,2011,6,23,66,589.1,0.33,5,Dry,36,8,6,4,53,107,0.18,482.1,0.82,482.1,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.3,23.7,0.229,0.127,0.00533,0.355,0.015,2,0.268,0.623,0.0262,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
2012-03-07,2011,6,23,67,606.32,0.33,5,Dry,36,8,6,4,53,107,0.18,499.3,0.82,499.3,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.239,0.135,0.00569,0.373,0.0158,3,0.167,0.541,0.0228,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2012-03-08,2011,6,23,68,623,0.32,5,Dry,36,8,6,4,53,107,0.17,516,0.83,516,0,0,0,0,-4,4,36,8,6,0,57,566,990,966.4,23.6,0.248,0.146,0.00617,0.394,0.0167,3,0.175,0.569,0.0241,23,0.948,0.97,0.919,36.8,35.7,107,2570
2012-03-09,2011,6,23,69,642.42,0.31,5,Dry,36,8,6,4,53,107,0.17,535.4,0.83,535.4,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.159,0.00674,0.418,0.0178,3,0.183,0.601,0.0256,22.9,0.95,0.972,0.923,38.1,37,111,2670
2012-03-10,2011,6,24,70,661.83,0.3,5,Dry,36,8,6,4,53,107,0.16,554.8,0.84,554.8,0,0,0,0,-4,4,36,8,6,0,57,605,990,966.5,23.5,0.27,0.172,0.00732,0.442,0.0188,3,0.192,0.634,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
2012-03-11,2011,6,24,71,679.06,0.29,5,Dry,36,8,6,4,53,107,0.16,572.1,0.84,572.1,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00783,0.463,0.0198,3,0.2,0.663,0.0284,22.7,0.952,0.977,0.93,40.5,39.5,119,2850
2012-03-12,2011,6,24,72,693.55,0.28,5,Dry,36,8,6,4,53,107,0.15,586.5,0.85,586.5,0,0,0,0,-4,4,36,8,6,0,57,637,990,966.7,23.3,0.288,0.193,0.00827,0.481,0.0206,3,0.206,0.688,0.0295,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2012-03-13,2011,6,24,73,708.04,0.28,5,Dry,36,8,6,4,53,107,0.15,601,0.85,601,0,0,0,0,-4,4,36,8,6,0,57,651,990,966.7,23.3,0.297,0.202,0.0087,0.499,0.0214,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.3,41.5,124,2980
2012-03-14,2011,6,24,74,726.36,0.27,5,Dry,36,8,6,4,53,107,0.15,619.4,0.85,619.4,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.215,0.00926,0.522,0.0225,3,0.221,0.743,0.032,22.5,0.955,0.98,0.936,43.4,42.6,128,3060
2012-03-15,2011,6,24,75,745.23,0.26,5,Dry,36,8,6,4,53,107,0.14,638.2,0.86,638.2,0,0,0,0,-4,4,36,8,6,0,57,688,990,966.9,23.1,0.318,0.227,0.00983,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.7,131,3140
2012-03-16,2011,6,24,76,765.19,0.25,5,Dry,36,8,6,4,53,107,0.14,658.2,0.86,658.2,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.241,0.0104,0.57,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.8,44.8,135,3230
2012-03-17,2011,6,25,77,778.78,0.25,5,Dry,36,8,6,4,53,107,0.14,671.8,0.86,671.8,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.586,0.0255,3,0.245,0.831,0.0362,22.2,0.957,0.98,0.938,46.6,45.6,137,3290
2012-03-18,2011,6,25,78,788.46,0.24,5,Dry,36,8,6,4,53,107,0.14,681.5,0.86,681.5,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.848,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3320
2012-03-19,2011,6,25,79,796.11,0.24,5,Dry,36,8,6,4,53,107,0.13,689.1,0.87,689.1,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.347,0.261,0.0114,0.608,0.0265,3,0.253,0.86,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3360
2012-03-20,2011,6,25,80,804.25,0.24,5,Dry,36,8,6,4,53,107,0.13,697.3,0.87,697.3,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.267,0.0117,0.618,0.027,3,0.256,0.874,0.0382,22,0.957,0.98,0.938,48,47,141,3390
2012-03-21,2011,6,25,81,816.32,0.23,5,Dry,36,8,6,4,53,107,0.13,709.3,0.87,709.3,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.7,47.7,143,3440
2012-03-22,2011,6,25,82,829.07,0.23,5,Dry,36,8,6,4,53,107,0.13,722.1,0.87,722.1,0,0,0,0,-4,4,36,8,6,0,57,772,990,967.2,22.8,0.365,0.283,0.0124,0.649,0.0285,3,0.267,0.916,0.0402,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2012-03-23,2011,6,25,83,838.56,0.22,5,Dry,36,8,6,4,53,107,0.13,731.6,0.87,731.6,0,0,0,0,-4,4,36,8,6,0,57,782,990,967.3,22.7,0.371,0.29,0.0127,0.66,0.029,3,0.272,0.932,0.041,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2012-03-24,2011,6,26,84,848.31,0.22,5,Dry,36,8,6,4,53,107,0.13,741.3,0.87,741.3,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.676,0.0298,3,0.276,0.952,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2012-03-25,2011,6,26,85,858.33,0.22,5,Dry,36,8,6,4,53,107,0.13,751.3,0.88,751.3,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.389,0.303,0.0134,0.691,0.0305,3,0.28,0.972,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
2012-03-26,2011,6,26,86,868.59,0.21,5,Dry,36,8,6,4,53,107,0.12,761.6,0.88,761.6,0,0,0,0,-4,4,36,8,6,0,57,812,990,967.4,22.6,0.398,0.308,0.0136,0.706,0.0312,3,0.283,0.989,0.0437,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2012-03-27,2011,6,26,87,879.08,0.21,5,Dry,36,8,6,4,53,107,0.12,772.1,0.88,772.1,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.408,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2012-03-28,2011,6,26,88,894.13,0.21,5,Dry,36,8,6,4,53,107,0.12,787.1,0.88,787.1,0,0,0,0,-4,4,36,8,6,0,57,837,990,967.5,22.5,0.421,0.32,0.0142,0.741,0.0329,4,0.208,0.949,0.0422,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2012-03-29,2011,6,26,89,905.11,0.2,5,Dry,36,8,6,4,53,107,0.12,798.1,0.88,798.1,0,0,0,0,-4,4,36,8,6,0,57,848,990,967.5,22.5,0.431,0.325,0.0145,0.757,0.0337,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2012-03-30,2011,6,26,90,916.29,0.2,5,Dry,36,8,6,4,53,107,0.12,809.3,0.88,809.3,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.442,0.331,0.0147,0.772,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2012-03-31,2011,6,27,91,932.24,0.2,5,Dry,36,8,6,4,53,107,0.12,825.2,0.89,825.2,0,0,0,0,-4,4,36,8,6,0,57,875,990,967.6,22.4,0.456,0.338,0.0151,0.795,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
2012-04-01,2011,7,27,92,948.54,0.19,5,Dry,40,10,8,5,62,125,0.13,823.5,0.87,823.5,0,0,0,0,-5,5,40,10,8,0,67,882,990,967.7,22.3,0.462,0.338,0.0151,0.8,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2012-04-02,2011,7,27,93,960.37,0.19,5,Dry,40,10,8,5,62,125,0.13,835.4,0.87,835.4,0,0,0,0,-5,5,40,10,8,0,67,893,990,967.7,22.3,0.473,0.343,0.0154,0.816,0.0367,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.5,40.6,162,3900
2012-04-03,2011,7,27,94,972.36,0.19,5,Dry,40,10,8,5,62,125,0.13,847.4,0.87,847.4,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.484,0.349,0.0157,0.833,0.0375,4,0.228,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3950
2012-04-04,2011,7,27,95,984.5,0.19,5,Dry,40,10,8,5,62,125,0.13,859.5,0.87,859.5,0,0,0,0,-5,5,40,10,8,0,67,918,990,967.8,22.2,0.495,0.355,0.016,0.85,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
2012-04-05,2011,7,27,96,996.8,0.18,5,Dry,40,10,8,5,62,125,0.13,871.8,0.88,871.8,0,0,0,0,-5,5,40,10,8,0,67,930,990,967.9,22.1,0.506,0.361,0.0163,0.867,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2012-04-06,2011,7,27,97,1009.2,0.18,5,Dry,40,10,8,5,62,125,0.12,884.2,0.88,884.2,0,0,0,0,-5,5,40,10,8,0,67,942,990,967.9,22.1,0.517,0.367,0.0166,0.884,0.0401,4,0.241,1.13,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2012-04-07,2011,7,28,98,1021.8,0.18,5,Dry,40,10,8,5,62,125,0.12,896.8,0.88,896.8,0,0,0,0,-5,5,40,10,8,0,67,955,990,968,22,0.529,0.373,0.0169,0.902,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2012-04-08,2011,7,28,99,1034.5,0.18,5,Dry,40,10,8,5,62,125,0.12,909.5,0.88,909.5,0,0,0,0,-5,5,40,10,8,0,67,968,990,968,22,0.541,0.379,0.0172,0.92,0.0418,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2012-04-09,2011,7,28,100,1047.3,0.18,5,Dry,40,10,8,5,62,125,0.12,922.4,0.88,922.4,0,0,0,0,-5,5,40,10,8,0,67,980,990,968,22,0.552,0.385,0.0176,0.938,0.0427,4,0.254,1.19,0.0543,20.8,0.956,0.98,0.936,44.9,44,176,4220
2012-04-10,2011,7,28,101,1065.5,0.17,5,Dry,40,10,8,5,62,125,0.12,940.5,0.88,940.5,0,0,0,0,-5,5,40,10,8,0,67,999,990,968.1,21.9,0.569,0.394,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4290
2012-04-11,2011,7,28,102,1084,0.17,5,Dry,40,10,8,5,62,125,0.12,959,0.89,959,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.586,0.403,0.0185,0.989,0.0453,4,0.266,1.26,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2012-04-12,2011,7,28,103,1102.6,0.17,5,Dry,40,10,8,5,62,125,0.11,977.6,0.89,977.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2012-04-13,2011,7,28,104,1127,0.16,5,Dry,40,10,8,5,62,125,0.11,1002,0.89,1002,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.64,0.427,0.0197,1.07,0.0492,4,0.28,1.35,0.0621,20.4,0.956,0.98,0.937,47.8,46.8,187,4500
2012-04-14,2011,7,29,105,1146.1,0.16,5,Dry,40,10,8,5,62,125,0.11,1021,0.89,1021,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.668,0.471,0.0217,1.14,0.0526,4,0.284,1.42,0.0657,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2012-04-15,2011,7,29,106,1165.5,0.16,5,Dry,40,10,8,5,62,125,0.11,1041,0.89,1041,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.696,0.514,0.0238,1.21,0.0561,4,0.288,1.5,0.0694,20.1,0.955,0.98,0.936,48.9,48,192,4600
2012-04-16,2011,7,29,107,1185.1,0.15,5,Dry,40,10,8,5,62,125,0.1,1060,0.9,1060,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.725,0.558,0.0259,1.28,0.0596,4,0.292,1.58,0.0732,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2012-04-17,2011,7,29,108,1199.2,0.15,5,Dry,40,10,8,5,62,125,0.1,1074,0.9,1074,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.746,0.59,0.0275,1.34,0.0622,4,0.295,1.63,0.0759,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2012-04-18,2011,7,29,109,1207.7,0.15,5,Dry,40,10,8,5,62,125,0.1,1083,0.9,1083,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.758,0.609,0.0284,1.37,0.0638,4,0.297,1.66,0.0776,19.8,0.954,0.98,0.935,50.1,48.2,193,4630
2012-04-19,2011,7,29,110,1204.9,0.15,5,Dry,40,10,8,5,62,125,0.1,1080,0.9,1080,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.5,21.5,0.754,0.603,0.0281,1.36,0.0632,4,0.296,1.65,0.077,19.8,0.955,0.98,0.935,50,48.2,193,4630
2012-04-20,2011,7,29,111,1196.4,0.15,5,Dry,40,10,8,5,62,125,0.1,1071,0.9,1071,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.742,0.584,0.0272,1.33,0.0617,4,0.294,1.62,0.0754,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2012-04-21,2011,7,30,112,1187.9,0.15,5,Dry,40,10,8,5,62,125,0.1,1063,0.9,1063,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.729,0.565,0.0262,1.29,0.0601,4,0.293,1.59,0.0737,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2012-04-22,2011,7,30,113,1173.9,0.16,5,Dry,40,10,8,5,62,125,0.11,1049,0.89,1049,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.4,21.6,0.709,0.533,0.0247,1.24,0.0576,4,0.29,1.53,0.071,20,0.955,0.98,0.936,49.2,48.2,193,4630
2012-04-23,2011,7,30,114,1154.4,0.16,5,Dry,40,10,8,5,62,125,0.11,1029,0.89,1029,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.68,0.489,0.0226,1.17,0.0541,4,0.286,1.46,0.0673,20.2,0.955,0.98,0.936,48.6,47.6,191,4570
2012-04-24,2011,7,30,115,1129.7,0.16,5,Dry,40,10,8,5,62,125,0.11,1005,0.89,1005,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.644,0.434,0.02,1.08,0.0497,4,0.281,1.36,0.0626,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2012-04-25,2011,7,30,116,1105.3,0.17,5,Dry,40,10,8,5,62,125,0.11,980.3,0.89,980.3,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.608,0.413,0.019,1.02,0.0469,4,0.273,1.29,0.0595,20.5,0.956,0.98,0.937,47,46.1,184,4420
2012-04-26,2011,7,30,117,1081.3,0.17,5,Dry,40,10,8,5,62,125,0.12,956.3,0.88,956.3,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.402,0.0184,0.985,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2012-04-27,2011,7,30,118,1057.7,0.17,5,Dry,40,10,8,5,62,125,0.12,932.7,0.88,932.7,0,0,0,0,-5,5,40,10,8,0,67,991,990,968.1,21.9,0.562,0.39,0.0178,0.952,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.3,44.3,177,4260
2012-04-28,2011,7,31,119,1034.5,0.18,5,Dry,40,10,8,5,62,125,0.12,909.5,0.88,909.5,0,0,0,0,-5,5,40,10,8,0,67,968,990,968,22,0.541,0.379,0.0172,0.92,0.0418,4,0.249,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2012-04-29,2011,7,31,120,1011.7,0.18,5,Dry,40,10,8,5,62,125,0.12,886.7,0.88,886.7,0,0,0,0,-5,5,40,10,8,0,67,945,990,967.9,22.1,0.52,0.368,0.0167,0.888,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2012-04-30,2011,7,31,121,989.4,0.19,5,Dry,40,10,8,5,62,125,0.13,864.4,0.87,864.4,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.857,0.0387,4,0.234,1.09,0.0493,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
2012-05-01,2011,8,31,122,967.55,0.19,5,Dry,42,9,8,6,82,147,0.15,820.5,0.85,820.5,0,0,0,0,-6,6,42,9,8,0,88,880,990,967.8,22.2,0.46,0.336,0.0151,0.796,0.0358,4,0.219,1.02,0.0457,21.2,0.954,0.978,0.932,40.7,39.8,159,3820
2012-05-02,2011,8,31,123,946.19,0.19,5,Dry,42,9,8,6,82,147,0.15,799.2,0.84,799.2,0,0,0,0,-6,6,42,9,8,0,88,858,990,967.7,22.3,0.441,0.326,0.0146,0.766,0.0343,4,0.212,0.979,0.0439,21.3,0.953,0.976,0.93,39.8,38.9,156,3730
2012-05-03,2011,8,31,124,925.36,0.2,5,Dry,42,9,8,6,82,147,0.16,778.4,0.84,778.4,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.316,0.0141,0.737,0.0329,3,0.288,1.02,0.0458,21.4,0.956,0.98,0.937,52,48.2,145,3470
2012-05-04,2011,8,31,125,905.11,0.2,5,Dry,42,9,8,6,82,147,0.16,758.1,0.84,758.1,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.403,0.306,0.0136,0.709,0.0315,3,0.282,0.991,0.0441,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2012-05-05,2011,8,32,126,885.48,0.21,5,Dry,42,9,8,6,82,147,0.17,738.5,0.83,738.5,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.385,0.294,0.013,0.679,0.0301,3,0.275,0.954,0.0423,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2012-05-06,2011,8,32,127,866.52,0.22,5,Dry,42,9,8,6,82,147,0.17,719.5,0.83,719.5,0,0,0,0,-6,6,42,9,8,0,88,779,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0287,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2012-05-07,2011,8,32,128,848.31,0.22,5,Dry,42,9,8,6,82,147,0.17,701.3,0.83,701.3,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.359,0.269,0.0119,0.628,0.0277,3,0.258,0.886,0.039,21.8,0.957,0.98,0.938,47.9,46.9,141,3380
2012-05-08,2011,8,32,129,830.95,0.23,5,Dry,42,9,8,6,82,147,0.18,684,0.82,684,0,0,0,0,-6,6,42,9,8,0,88,743,990,967.2,22.8,0.349,0.258,0.0113,0.607,0.0266,3,0.25,0.857,0.0376,21.9,0.957,0.98,0.938,46.9,46,138,3310
2012-05-09,2011,8,32,130,814.55,0.23,5,Dry,42,9,8,6,82,147,0.18,667.5,0.82,667.5,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2012-05-10,2011,8,32,131,799.31,0.24,5,Dry,42,9,8,6,82,147,0.18,652.3,0.82,652.3,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.237,0.0103,0.567,0.0248,3,0.236,0.804,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,132,3180
2012-05-11,2011,8,32,132,785.56,0.24,5,Dry,42,9,8,6,82,147,0.19,638.6,0.81,638.6,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00991,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.4,130,3120
2012-05-12,2011,8,33,133,774.01,0.25,5,Dry,42,9,8,6,82,147,0.19,627,0.81,627,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00956,0.536,0.0233,3,0.225,0.761,0.0331,22.2,0.955,0.98,0.936,43.6,42.7,128,3070
2012-05-13,2011,8,33,134,763,0.26,5,Dry,42,9,8,6,82,147,0.19,616,0.81,616,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.212,0.00922,0.523,0.0227,3,0.22,0.742,0.0322,22.3,0.955,0.98,0.936,42.9,42,126,3030
2012-05-14,2011,8,33,135,746.87,0.26,5,Dry,42,9,8,6,82,147,0.2,599.9,0.8,599.9,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00873,0.503,0.0217,3,0.212,0.715,0.0309,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2012-05-15,2011,8,33,136,730.74,0.27,5,Dry,42,9,8,6,82,147,0.2,583.7,0.8,583.7,0,0,0,0,-6,6,42,9,8,0,88,643,990,966.8,23.2,0.292,0.191,0.00824,0.483,0.0208,3,0.205,0.688,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
2012-05-16,2011,8,33,137,716.24,0.27,5,Dry,42,9,8,6,82,147,0.2,569.2,0.8,569.2,0,0,0,0,-6,6,42,9,8,0,88,628,990,966.8,23.2,0.284,0.181,0.0078,0.465,0.02,3,0.199,0.663,0.0286,22.6,0.952,0.976,0.929,40,39,117,2810
2012-05-17,2011,8,33,138,701.21,0.28,5,Dry,42,9,8,6,82,147,0.21,554.2,0.79,554.2,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00735,0.446,0.0192,3,0.192,0.638,0.0274,22.7,0.951,0.974,0.926,39,38,114,2740
2012-05-18,2011,8,33,139,687.81,0.29,5,Dry,42,9,8,6,82,147,0.21,540.8,0.79,540.8,0,0,0,0,-6,6,42,9,8,0,88,600,990,966.7,23.3,0.267,0.162,0.00695,0.43,0.0184,3,0.186,0.616,0.0264,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
2012-05-19,2011,8,34,140,673.86,0.29,5,Dry,42,9,8,6,82,147,0.22,526.9,0.78,526.9,0,0,0,0,-6,6,42,9,8,0,88,586,990,966.6,23.4,0.259,0.153,0.00653,0.412,0.0176,3,0.18,0.592,0.0253,22.8,0.949,0.97,0.921,37.3,36.2,109,2600
2012-05-20,2011,8,34,141,659.92,0.3,5,Dry,42,9,8,6,82,147,0.22,512.9,0.78,512.9,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00612,0.395,0.0168,3,0.173,0.568,0.0242,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2012-05-21,2011,8,34,142,647.61,0.31,5,Dry,42,9,8,6,82,147,0.23,500.6,0.77,500.6,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.135,0.00576,0.38,0.0162,3,0.168,0.548,0.0233,23,0.946,0.97,0.918,35.6,34.5,103,2480
2012-05-22,2011,8,34,143,634.76,0.31,5,Dry,42,9,8,6,82,147,0.23,487.8,0.77,487.8,0,0,0,0,-6,6,42,9,8,0,88,547,990,966.4,23.6,0.237,0.129,0.00548,0.366,0.0156,2,0.272,0.638,0.0271,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2012-05-23,2011,8,34,144,622.46,0.32,5,Dry,42,9,8,6,82,147,0.24,475.5,0.76,475.5,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00523,0.354,0.015,2,0.263,0.617,0.0261,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
2012-05-24,2011,8,34,145,611.24,0.32,5,Dry,42,9,8,6,82,147,0.24,464.2,0.76,464.2,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0145,2,0.256,0.598,0.0253,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
2012-05-25,2011,8,34,146,599.49,0.33,5,Dry,42,9,8,6,82,147,0.24,452.5,0.76,452.5,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.578,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.3,2310
2012-05-26,2011,8,35,147,589.37,0.33,5,Dry,42,9,8,6,82,147,0.25,442.4,0.75,442.4,0,0,0,0,-6,6,42,9,8,0,88,501,990,966.3,23.7,0.212,0.108,0.00454,0.32,0.0135,2,0.241,0.561,0.0236,23.2,0.958,0.98,0.939,48.2,47.2,94.4,2270
2012-05-27,2011,8,35,148,578.71,0.34,5,Dry,42,9,8,6,82,147,0.25,431.7,0.75,431.7,0,0,0,0,-6,6,42,9,8,0,88,491,990,966.2,23.8,0.209,0.103,0.00432,0.311,0.0131,2,0.234,0.545,0.0229,23.3,0.957,0.98,0.938,47.1,46.2,92.3,2220
2012-05-28,2011,8,35,149,568.04,0.35,5,Dry,42,9,8,6,82,147,0.26,421,0.74,421,0,0,0,0,-6,6,42,9,8,0,88,480,990,966.2,23.8,0.205,0.0977,0.0041,0.303,0.0127,2,0.227,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.2,2170
2012-05-29,2011,8,35,150,557.92,0.35,5,Dry,42,9,8,6,82,147,0.26,410.9,0.74,410.9,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.093,0.00389,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
2012-05-30,2011,8,35,151,548.9,0.36,5,Dry,42,9,8,6,82,147,0.27,401.9,0.73,401.9,0,0,0,0,-6,6,42,9,8,0,88,461,990,966.1,23.9,0.198,0.0887,0.00371,0.287,0.012,2,0.214,0.501,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.4,2070
2012-05-31,2011,8,35,152,539.33,0.36,5,Dry,42,9,8,6,82,147,0.27,392.3,0.73,392.3,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0842,0.00351,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.5,2030
2012-06-01,2011,9,35,153,529.76,0.37,5,Dry,39,9,7,5,59,119,0.23,410.8,0.78,410.8,0,0,0,0,-5,5,39,9,7,0,64,466,990,966,24,0.2,0.0929,0.00387,0.293,0.0122,2,0.22,0.513,0.0213,23.5,0.956,0.98,0.937,45.2,44.3,88.7,2130
2012-06-02,2011,9,36,154,521.83,0.37,5,Dry,39,9,7,5,59,119,0.23,402.8,0.77,402.8,0,0,0,0,-5,5,39,9,7,0,64,458,990,965.9,24.1,0.197,0.0891,0.00371,0.286,0.0119,2,0.214,0.501,0.0208,23.6,0.955,0.98,0.936,44.4,43.5,87.1,2090
2012-06-03,2011,9,36,155,513.35,0.38,5,Dry,39,9,7,5,59,119,0.23,394.4,0.77,394.4,0,0,0,0,-5,5,39,9,7,0,64,449,990,965.9,24.1,0.194,0.0851,0.00353,0.279,0.0116,2,0.209,0.488,0.0203,23.6,0.954,0.98,0.935,43.5,42.7,85.4,2050
2012-06-04,2011,9,36,156,504.88,0.38,5,Dry,39,9,7,5,59,119,0.24,385.9,0.76,385.9,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0811,0.00336,0.272,0.0113,2,0.203,0.475,0.0197,23.7,0.953,0.98,0.934,42.7,41.8,83.6,2010
2012-06-05,2011,9,36,157,496.95,0.39,5,Dry,39,9,7,5,59,119,0.24,377.9,0.76,377.9,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0774,0.0032,0.266,0.011,2,0.198,0.463,0.0192,23.7,0.952,0.98,0.933,41.8,41,82,1970
2012-06-06,2011,9,36,158,490.11,0.39,5,Dry,39,9,7,5,59,119,0.24,371.1,0.76,371.1,0,0,0,0,-5,5,39,9,7,0,64,426,990,965.8,24.2,0.186,0.0742,0.00307,0.26,0.0107,2,0.193,0.453,0.0187,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
2012-06-07,2011,9,36,159,482.73,0.4,5,Dry,39,9,7,5,59,119,0.25,363.7,0.75,363.7,0,0,0,0,-5,5,39,9,7,0,64,419,990,965.8,24.2,0.183,0.0707,0.00292,0.254,0.0105,2,0.188,0.442,0.0182,23.8,0.95,0.977,0.928,40.3,39.4,78.7,1890
2012-06-08,2011,9,36,160,475.35,0.4,5,Dry,39,9,7,5,59,119,0.25,356.4,0.75,356.4,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.0672,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.5,38.5,77.1,1850
2012-06-09,2011,9,37,161,467.96,0.4,5,Dry,39,9,7,5,59,119,0.25,349,0.75,349,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0637,0.00262,0.242,0.00995,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.7,37.7,75.4,1810
2012-06-10,2011,9,37,162,461.13,0.41,5,Dry,39,9,7,5,59,119,0.26,342.1,0.74,342.1,0,0,0,0,-5,5,39,9,7,0,64,397,990,965.7,24.3,0.176,0.0605,0.00249,0.236,0.00971,2,0.173,0.41,0.0168,23.9,0.947,0.972,0.92,38,36.9,73.9,1770
2012-06-11,2011,9,37,163,455.39,0.41,5,Dry,39,9,7,5,59,119,0.26,336.4,0.74,336.4,0,0,0,0,-5,5,39,9,7,0,64,391,990,965.6,24.4,0.174,0.0578,0.00237,0.231,0.0095,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
2012-06-12,2011,9,37,164,449.1,0.42,5,Dry,39,9,7,5,59,119,0.27,330.1,0.73,330.1,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0548,0.00225,0.226,0.00928,2,0.165,0.392,0.0161,24,0.945,0.97,0.917,36.7,35.6,71.2,1710
2012-06-13,2011,9,37,165,442.81,0.42,5,Dry,39,9,7,5,59,119,0.27,323.8,0.73,323.8,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0518,0.00212,0.221,0.00906,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,34.9,69.9,1680
2012-06-14,2011,9,37,166,436.52,0.43,5,Dry,39,9,7,5,59,119,0.27,317.5,0.73,317.5,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0489,0.002,0.216,0.00883,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.3,34.3,68.6,1650
2012-06-15,2011,9,37,167,430.23,0.43,5,Dry,39,9,7,5,59,119,0.28,311.2,0.72,311.2,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.0459,0.00188,0.211,0.00861,2,0.153,0.363,0.0148,24.1,0.942,0.97,0.914,34.7,33.6,67.2,1610
2012-06-16,2011,9,38,168,424.49,0.44,5,Dry,39,9,7,5,59,119,0.28,305.5,0.72,305.5,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.0432,0.00176,0.206,0.00841,2,0.149,0.355,0.0145,24.1,0.941,0.97,0.913,34,33,66,1580
2012-06-17,2011,9,38,169,418.74,0.44,5,Dry,39,9,7,5,59,119,0.28,299.7,0.72,299.7,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0405,0.00165,0.201,0.00821,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.8,1560
2012-06-18,2011,9,38,170,413,0.45,5,Dry,39,9,7,5,59,119,0.29,294,0.71,294,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0378,0.00154,0.196,0.00801,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.8,31.8,63.6,1530
2012-06-19,2011,9,38,171,408.35,0.45,5,Dry,39,9,7,5,59,119,0.29,289.4,0.71,289.4,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0356,0.00145,0.193,0.00784,2,0.138,0.33,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2012-06-20,2011,9,38,172,403.16,0.46,5,Dry,39,9,7,5,59,119,0.29,284.2,0.7,284.2,0,0,0,0,-5,5,39,9,7,0,64,339,990,965.4,24.6,0.155,0.0331,0.00135,0.188,0.00766,2,0.134,0.323,0.0131,24.3,0.937,0.97,0.909,31.7,30.7,61.5,1480
2012-06-21,2011,9,38,173,397.96,0.46,5,Dry,39,9,7,5,59,119,0.3,279,0.7,279,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0307,0.00125,0.184,0.00748,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31.1,30.2,60.3,1450
2012-06-22,2011,9,38,174,392.77,0.47,5,Dry,39,9,7,5,59,119,0.3,273.8,0.7,273.8,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0282,0.00115,0.18,0.0073,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.5,29.6,59.2,1420
2012-06-23,2011,9,39,175,387.57,0.47,5,Dry,39,9,7,5,59,119,0.31,268.6,0.69,268.6,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.0258,0.00104,0.175,0.00712,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30,29.1,58.1,1390
2012-06-24,2011,9,39,176,382.92,0.48,5,Dry,39,9,7,5,59,119,0.31,263.9,0.69,263.9,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0236,0.000955,0.172,0.00695,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
2012-06-25,2011,9,39,177,378.28,0.48,5,Dry,39,9,7,5,59,119,0.32,259.3,0.69,259.3,0,0,0,0,-5,5,39,9,7,0,64,314,990,965.3,24.7,0.146,0.0214,0.000865,0.168,0.00679,2,0.118,0.285,0.0115,24.4,0.932,0.97,0.904,28.9,28.1,56.1,1350
2012-06-26,2011,9,39,178,373.63,0.49,5,Dry,39,9,7,5,59,119,0.32,254.6,0.68,254.6,0,0,0,0,-5,5,39,9,7,0,64,310,990,965.3,24.7,0.145,0.0192,0.000776,0.164,0.00663,2,0.114,0.278,0.0113,24.5,0.931,0.97,0.903,28.4,27.6,55.1,1320
2012-06-27,2011,9,39,179,368.98,0.49,5,Dry,39,9,7,5,59,119,0.32,250,0.68,250,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000687,0.16,0.00647,2,0.111,0.271,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.1,1300
2012-06-28,2011,9,39,180,365.42,0.49,5,Dry,39,9,7,5,59,119,0.33,246.4,0.67,246.4,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0167,0.000674,0.159,0.0064,2,0.109,0.267,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.3,1280
2012-06-29,2011,9,39,181,361.32,0.5,5,Dry,39,9,7,5,59,119,0.33,242.3,0.67,242.3,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000659,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
2012-06-30,2011,9,40,182,357.22,0.5,5,Dry,39,9,7,5,59,119,0.33,238.2,0.67,238.2,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000645,0.155,0.00625,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.5,1240
2012-07-01,2011,10,40,183,353.12,0.5,5,Dry,37,8,6,4,53,108,0.31,245.1,0.69,245.1,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000668,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
2012-07-02,2011,10,40,184,349.02,0.51,5,Dry,37,8,6,4,53,108,0.31,241,0.69,241,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0162,0.000653,0.155,0.00623,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,26.9,26.1,52.2,1250
2012-07-03,2011,10,40,185,344.92,0.51,5,Dry,37,8,6,4,53,108,0.31,236.9,0.69,236.9,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000639,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.5,25.7,51.3,1230
2012-07-04,2011,10,40,186,340.82,0.52,5,Dry,37,8,6,4,53,108,0.32,232.8,0.68,232.8,0,0,0,0,-4,4,37,8,6,0,57,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00607,2,0.0997,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.4,1210
2012-07-05,2011,10,40,187,336.71,0.52,5,Dry,37,8,6,4,53,108,0.32,228.7,0.68,228.7,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
2012-07-06,2011,10,40,188,332.61,0.53,5,Dry,37,8,6,4,53,108,0.33,224.6,0.68,224.6,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00592,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
2012-07-07,2011,10,41,189,329.06,0.53,5,Dry,37,8,6,4,53,108,0.33,221.1,0.67,221.1,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0145,0.000583,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
2012-07-08,2011,10,41,190,325.5,0.53,5,Dry,37,8,6,4,53,108,0.33,217.5,0.67,217.5,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.13,0.0142,0.00057,0.145,0.00579,1,0.236,0.381,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
2012-07-09,2011,10,41,191,321.95,0.54,5,Dry,37,8,6,4,53,108,0.34,213.9,0.67,213.9,0,0,0,0,-4,4,37,8,6,0,57,265,990,965,25,0.129,0.0139,0.000558,0.143,0.00572,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
2012-07-10,2011,10,41,192,318.39,0.54,5,Dry,37,8,6,4,53,108,0.34,210.4,0.66,210.4,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.7,47.7,1140
2012-07-11,2011,10,41,193,314.84,0.55,5,Dry,37,8,6,4,53,108,0.34,206.8,0.66,206.8,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000533,0.14,0.00559,1,0.222,0.362,0.0144,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1120
2012-07-12,2011,10,41,194,311.28,0.55,5,Dry,37,8,6,4,53,108,0.35,203.3,0.65,203.3,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2012-07-13,2011,10,41,195,308.82,0.56,5,Dry,37,8,6,4,53,108,0.35,200.8,0.65,200.8,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.5,45.5,1090
2012-07-14,2011,10,42,196,305.82,0.56,5,Dry,37,8,6,4,53,108,0.35,197.8,0.65,197.8,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000501,0.136,0.00542,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2012-07-15,2011,10,42,197,302.81,0.56,5,Dry,37,8,6,4,53,108,0.36,194.8,0.64,194.8,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.205,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2012-07-16,2011,10,42,198,299.8,0.57,5,Dry,37,8,6,4,53,108,0.36,191.8,0.64,191.8,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.00048,0.133,0.00531,1,0.201,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2012-07-17,2011,10,42,199,296.79,0.57,5,Dry,37,8,6,4,53,108,0.36,188.8,0.64,188.8,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00525,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2012-07-18,2011,10,42,200,293.78,0.58,5,Dry,37,8,6,4,53,108,0.37,185.8,0.63,185.8,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2012-07-19,2011,10,42,201,290.78,0.58,5,Dry,37,8,6,4,53,108,0.37,182.8,0.63,182.8,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
2012-07-20,2011,10,42,202,287.77,0.58,5,Dry,37,8,6,4,53,108,0.38,179.8,0.63,179.8,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2012-07-21,2011,10,43,203,284.76,0.59,5,Dry,37,8,6,4,53,108,0.38,176.8,0.62,176.8,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00504,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.927,40.8,39.9,39.9,958
2012-07-22,2011,10,43,204,281.75,0.59,5,Dry,37,8,6,4,53,108,0.38,173.8,0.62,173.8,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2012-07-23,2011,10,43,205,279.29,0.6,5,Dry,37,8,6,4,53,108,0.39,171.3,0.61,171.3,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.6,38.6,925
