date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-07-24,2011,10,43,206,276.83,0.6,5,Dry,37,8,6,4,53,108,0.39,168.8,0.61,168.8,0,0,0,0,-4,4,37,8,6,0,57,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,39,37.9,37.9,911
2012-07-25,2011,10,43,207,274.37,0.6,5,Dry,37,8,6,4,53,108,0.39,166.4,0.61,166.4,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00989,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2012-07-26,2011,10,43,208,271.91,0.61,5,Dry,37,8,6,4,53,108,0.4,163.9,0.6,163.9,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
2012-07-27,2011,10,43,209,269.45,0.61,5,Dry,37,8,6,4,53,108,0.4,161.4,0.6,161.4,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.111,0.00947,0.000376,0.12,0.00476,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2012-07-28,2011,10,44,210,266.99,0.62,5,Dry,37,8,6,4,53,108,0.41,159,0.59,159,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00926,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2012-07-29,2011,10,44,211,264.53,0.62,5,Dry,37,8,6,4,53,108,0.41,156.5,0.59,156.5,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2012-07-30,2011,10,44,212,262.07,0.63,5,Dry,37,8,6,4,53,108,0.41,154.1,0.59,154.1,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00885,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,827
2012-07-31,2011,10,44,213,259.6,0.63,5,Dry,37,8,6,4,53,108,0.42,151.6,0.58,151.6,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00864,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.9,33.9,813
2012-08-01,2011,11,44,214,257.14,0.64,5,Dry,34,7,5,3,44,93,0.36,164.1,0.64,164.1,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.0097,0.000384,0.119,0.00472,1,0.164,0.283,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,885
2012-08-02,2011,11,44,215,253.04,0.64,5,Dry,34,7,5,3,44,93,0.37,160,0.63,160,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00935,0.00037,0.118,0.00465,1,0.159,0.276,0.0109,25,0.942,0.97,0.914,37,35.9,35.9,861
2012-08-03,2011,11,44,216,250.58,0.65,5,Dry,34,7,5,3,44,93,0.37,157.6,0.63,157.6,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00914,0.000361,0.117,0.00461,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,848
2012-08-04,2011,11,45,217,247.57,0.66,5,Dry,34,7,5,3,44,93,0.38,154.6,0.62,154.6,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00889,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2012-08-05,2011,11,45,218,244.57,0.67,5,Dry,34,7,5,3,44,93,0.38,151.6,0.62,151.6,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,815
2012-08-06,2011,11,45,219,241.56,0.67,5,Dry,34,7,5,3,44,93,0.39,148.6,0.61,148.6,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.6,25.4,0.104,0.00838,0.00033,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2012-08-07,2011,11,45,220,238.55,0.68,5,Dry,34,7,5,3,44,93,0.39,145.6,0.61,145.6,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00439,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2012-08-08,2011,11,45,221,235.54,0.69,5,Dry,34,7,5,3,44,93,0.4,142.5,0.6,142.5,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00787,0.00031,0.11,0.00433,1,0.135,0.245,0.00965,25.1,0.936,0.97,0.908,32.9,31.9,31.9,766
2012-08-09,2011,11,45,222,233.08,0.7,5,Dry,34,7,5,3,44,93,0.4,140.1,0.6,140.1,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00766,0.000301,0.109,0.00429,1,0.132,0.24,0.00947,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2012-08-10,2011,11,45,223,230.62,0.7,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00745,0.000293,0.108,0.00424,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2012-08-11,2011,11,46,224,228.16,0.71,5,Dry,34,7,5,3,44,93,0.41,135.2,0.59,135.2,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00724,0.000285,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2012-08-12,2011,11,46,225,225.7,0.72,5,Dry,34,7,5,3,44,93,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00703,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2012-08-13,2011,11,46,226,223.24,0.73,5,Dry,34,7,5,3,44,93,0.42,130.2,0.58,130.2,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.00682,0.000268,0.105,0.00411,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2012-08-14,2011,11,46,227,220.78,0.73,5,Dry,34,7,5,3,44,93,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00661,0.00026,0.103,0.00406,1,0.115,0.218,0.00858,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2012-08-15,2011,11,46,228,219.41,0.74,5,Dry,34,7,5,3,44,93,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0964,0.00649,0.000255,0.103,0.00404,1,0.113,0.216,0.00848,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2012-08-16,2011,11,46,229,217.49,0.74,5,Dry,34,7,5,3,44,93,0.43,124.5,0.57,124.5,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2012-08-17,2011,11,46,230,215.58,0.75,5,Dry,34,7,5,3,44,93,0.43,122.6,0.57,122.6,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.095,0.00617,0.000242,0.101,0.00397,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2012-08-18,2011,11,47,231,213.67,0.76,5,Dry,34,7,5,3,44,93,0.43,120.7,0.56,120.7,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00601,0.000235,0.1,0.00393,1,0.105,0.206,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2012-08-19,2011,11,47,232,211.75,0.76,5,Dry,34,7,5,3,44,93,0.44,118.8,0.56,118.8,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00584,0.000229,0.0995,0.0039,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.896,27.3,26.4,26.4,635
2012-08-20,2011,11,47,233,209.84,0.77,5,Dry,34,7,5,3,44,93,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00568,0.000222,0.0987,0.00386,1,0.1,0.199,0.00779,25.3,0.923,0.97,0.895,26.8,26,26,624
2012-08-21,2011,11,47,234,207.92,0.78,5,Dry,34,7,5,3,44,93,0.45,114.9,0.55,114.9,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00552,0.000216,0.0978,0.00383,1,0.0976,0.195,0.00765,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2012-08-22,2011,11,47,235,206.01,0.78,5,Dry,34,7,5,3,44,93,0.45,113,0.55,113,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00536,0.00021,0.097,0.00379,1,0.0951,0.192,0.00751,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2012-08-23,2011,11,47,236,204.1,0.79,5,Dry,34,7,5,3,44,93,0.46,111.1,0.54,111.1,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0962,0.00376,1,0.0925,0.189,0.00738,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2012-08-24,2011,11,47,237,202.18,0.79,5,Dry,34,7,5,3,44,93,0.46,109.2,0.54,109.2,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00503,0.000197,0.0953,0.00373,1,0.0899,0.185,0.00724,25.4,0,0,0,0,0,0,0
2012-08-25,2011,11,48,238,200.27,0.8,5,Dry,34,7,5,3,44,93,0.46,107.3,0.54,107.3,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00487,0.00019,0.0945,0.00369,1,0.0873,0.182,0.0071,25.4,0,0,0,0,0,0,0
2012-08-26,2011,11,48,239,198.35,0.8,5,Dry,34,7,5,3,44,93,0.47,105.3,0.53,105.3,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.0047,0.000184,0.0937,0.00366,1,0.0847,0.178,0.00697,25.4,0,0,0,0,0,0,0
2012-08-27,2011,11,48,240,196.44,0.81,5,Dry,34,7,5,3,44,93,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0883,0.00454,0.000177,0.0928,0.00363,1,0.0821,0.175,0.00684,25.4,0,0,0,0,0,0,0
2012-08-28,2011,11,48,241,195.07,0.81,5,Dry,34,7,5,3,44,93,0.48,102.1,0.52,102.1,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00443,0.000173,0.0922,0.0036,1,0.0803,0.173,0.00674,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,193.71,0.82,5,Dry,34,7,5,3,44,93,0.48,100.7,0.52,100.7,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.00431,0.000168,0.0916,0.00358,1,0.0785,0.17,0.00665,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,192.34,0.82,5,Dry,34,7,5,3,44,93,0.48,99.34,0.52,99.34,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0868,0.00419,0.000164,0.091,0.00356,1,0.0766,0.168,0.00655,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,190.97,0.83,5,Dry,34,7,5,3,44,93,0.49,97.97,0.51,97.97,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0863,0.00408,0.000159,0.0904,0.00353,1,0.0748,0.165,0.00646,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,188.51,0.83,5,Dry,30,6,4,2,30,72,0.38,116.5,0.62,116.5,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00565,0.000221,0.0964,0.00377,1,0.0998,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
2012-09-02,2011,12,49,246,186.05,0.84,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0965,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2012-09-03,2011,12,49,247,183.04,0.85,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00519,0.000203,0.094,0.00368,1,0.0924,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2012-09-04,2011,12,49,248,180.03,0.86,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0883,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2012-09-05,2011,12,49,249,177.03,0.87,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00468,0.000183,0.0914,0.00358,1,0.0843,0.176,0.00688,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2012-09-06,2011,12,49,250,174.57,0.87,5,Dry,30,6,4,2,30,72,0.41,102.6,0.59,102.6,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0858,0.00447,0.000175,0.0903,0.00354,1,0.081,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2012-09-07,2011,12,49,251,172.1,0.88,5,Dry,30,6,4,2,30,72,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00426,0.000167,0.0892,0.00349,1,0.0776,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,528
2012-09-08,2011,12,50,252,169.64,0.88,5,Dry,30,6,4,2,30,72,0.42,97.64,0.58,97.64,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00405,0.000159,0.0882,0.00345,1,0.0743,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2012-09-09,2011,12,50,253,167.18,0.89,5,Dry,30,6,4,2,30,72,0.43,95.18,0.57,95.18,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0832,0.00384,0.00015,0.0871,0.00341,1,0.071,0.158,0.00619,25.4,0.916,0.967,0.886,21.7,21,21,504
2012-09-10,2011,12,50,254,165.82,0.89,5,Dry,30,6,4,2,30,72,0.43,93.82,0.57,93.82,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00372,0.000146,0.0865,0.00339,1,0.0692,0.156,0.0061,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2012-09-11,2011,12,50,255,163.9,0.9,5,Dry,30,6,4,2,30,72,0.44,91.9,0.56,91.9,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0821,0.00356,0.00014,0.0856,0.00335,1,0.0666,0.152,0.00596,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2012-09-12,2011,12,50,256,161.99,0.9,5,Dry,30,6,4,2,30,72,0.44,89.99,0.56,89.99,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0814,0.0034,0.000133,0.0848,0.00332,1,0.064,0.149,0.00583,25.4,0.922,0.964,0.889,20.7,19.9,19.9,478
2012-09-13,2011,12,50,257,160.07,0.9,5,Dry,30,6,4,2,30,72,0.45,88.07,0.55,88.07,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0807,0.00324,0.000127,0.084,0.00329,1,0.0614,0.145,0.0057,25.4,0.924,0.964,0.891,20.3,19.5,19.5,469
2012-09-14,2011,12,50,258,158.16,0.91,5,Dry,30,6,4,2,30,72,0.46,86.16,0.55,86.16,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0801,0.00307,0.00012,0.0831,0.00326,1,0.0588,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
2012-09-15,2011,12,51,259,156.24,0.91,5,Dry,30,6,4,2,30,72,0.46,84.24,0.54,84.24,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00291,0.000114,0.0823,0.00323,1,0.0562,0.139,0.00543,25.4,0.929,0.962,0.893,19.5,18.7,18.7,449
2012-09-16,2011,12,51,260,154.33,0.92,5,Dry,30,6,4,2,30,72,0.47,82.33,0.53,82.33,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00275,0.000108,0.0815,0.00319,1,0.0536,0.135,0.0053,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
2012-09-17,2011,12,51,261,152.42,0.92,5,Dry,30,6,4,2,30,72,0.47,80.42,0.53,80.42,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00259,0.000101,0.0806,0.00316,1,0.0511,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-09-18,2011,12,51,262,150.5,0.92,5,Dry,30,6,4,2,30,72,0.48,78.5,0.52,78.5,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0774,0.00242,0.000095,0.0798,0.00313,1,0.0485,0.128,0.00503,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
2012-09-19,2011,12,51,263,149.14,0.93,5,Dry,30,6,4,2,30,72,0.48,77.14,0.52,77.14,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00231,0.0000905,0.0792,0.00311,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
2012-09-20,2011,12,51,264,147.77,0.93,5,Dry,30,6,4,2,30,72,0.49,75.77,0.51,75.77,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00219,0.0000859,0.0786,0.00308,1,0.0448,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
2012-09-21,2011,12,51,265,146.4,0.93,5,Dry,30,6,4,2,30,72,0.49,74.4,0.51,74.4,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000813,0.078,0.00306,1,0.0429,0.121,0.00474,25.4,0.937,0.96,0.899,17.3,16.7,16.7,400
2012-09-22,2011,12,52,266,145.03,0.93,5,Dry,30,6,4,2,30,72,0.5,73.03,0.5,73.03,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00196,0.0000768,0.0774,0.00303,1,0.0411,0.118,0.00465,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
2012-09-23,2011,12,52,267,143.67,0.93,5,Dry,30,6,4,2,30,72,0.5,71.67,0.5,71.67,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00184,0.0000722,0.0768,0.00301,1,0.0393,0.116,0.00455,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
2012-09-24,2011,12,52,268,142.3,0.93,5,Dry,30,6,4,2,30,72,0.51,70.3,0.49,70.3,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00173,0.0000677,0.0762,0.00299,1,0.0374,0.114,0.00445,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2012-09-25,2011,12,52,269,142.03,0.93,5,Dry,30,6,4,2,30,72,0.51,70.03,0.49,70.03,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.0017,0.0000668,0.0761,0.00298,1,0.037,0.113,0.00444,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2012-09-26,2011,12,52,270,140.11,0.94,5,Dry,30,6,4,2,30,72,0.51,68.11,0.49,68.11,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000604,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.903,0.96,0.866,15.3,14.7,14.7,353
2012-09-27,2011,12,52,271,138.74,0.94,5,Dry,30,6,4,2,30,72,0.52,66.74,0.48,66.74,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0732,0.00142,0.0000558,0.0746,0.00293,1,0.0326,0.107,0.0042,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2012-09-28,2011,12,52,272,137.38,0.94,5,Dry,30,6,4,2,30,72,0.52,65.38,0.48,65.38,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00131,0.0000513,0.074,0.0029,1,0.0308,0.105,0.00411,25.4,0.888,0.96,0.852,14.5,13.9,13.9,333
2012-09-29,2011,12,53,273,137.1,0.94,5,Dry,30,6,4,2,30,72,0.53,65.1,0.47,65.1,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00128,0.0000503,0.0739,0.0029,1,0.0304,0.104,0.00409,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2012-09-30,2011,12,53,274,136.28,0.94,5,Dry,30,6,4,2,30,72,0.53,64.28,0.47,64.28,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.00121,0.0000476,0.0735,0.00288,1,0.0293,0.103,0.00403,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2012-10-01,2012,1,1,275,134.37,0.94,5,Dry,24,4,2,2,20,52,0.39,82.37,0.61,82.37,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0537,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
2012-10-02,2012,1,1,276,134.1,0.95,5,Dry,24,4,2,2,20,52,0.39,82.1,0.61,82.1,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00273,0.000107,0.0778,0.00305,1,0.0533,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
2012-10-03,2012,1,1,277,133.28,0.95,5,Dry,24,4,2,2,20,52,0.39,81.28,0.61,81.28,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-10-04,2012,1,1,278,132.46,0.95,5,Dry,24,4,2,2,20,52,0.39,80.46,0.61,80.46,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00259,0.000102,0.0771,0.00302,1,0.0511,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-10-05,2012,1,1,279,131.64,0.95,5,Dry,24,4,2,2,20,52,0.4,79.64,0.6,79.64,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0742,0.00252,0.0000988,0.0767,0.00301,1,0.05,0.127,0.00497,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2012-10-06,2012,1,1,280,130.82,0.95,5,Dry,24,4,2,2,20,52,0.4,78.82,0.6,78.82,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00245,0.0000961,0.0764,0.003,1,0.0489,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
2012-10-07,2012,1,1,281,129.99,0.95,5,Dry,24,4,2,2,20,52,0.4,77.99,0.6,77.99,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00238,0.0000933,0.076,0.00298,1,0.0478,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.4,17.4,419
2012-10-08,2012,1,2,282,129.17,0.95,5,Dry,24,4,2,2,20,52,0.4,77.17,0.6,77.17,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000906,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2012-10-09,2012,1,2,283,128.35,0.95,5,Dry,24,4,2,2,20,52,0.41,76.35,0.59,76.35,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000878,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2012-10-10,2012,1,2,284,129.17,0.95,5,Dry,24,4,2,2,20,52,0.4,77.17,0.6,77.17,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000906,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2012-10-11,2012,1,2,285,131.09,0.95,5,Dry,24,4,2,2,20,52,0.4,79.09,0.6,79.09,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.000097,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2012-10-12,2012,1,2,286,131.36,0.95,5,Dry,24,4,2,2,20,52,0.4,79.36,0.6,79.36,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.0000979,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2012-10-13,2012,1,2,287,133.28,0.95,5,Dry,24,4,2,2,20,52,0.39,81.28,0.61,81.28,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00266,0.000104,0.0775,0.00304,1,0.0522,0.13,0.00509,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-10-14,2012,1,2,288,134.64,0.94,5,Dry,24,4,2,2,20,52,0.39,82.64,0.61,82.64,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.0781,0.00306,1,0.0541,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2012-10-15,2012,1,3,289,132.73,0.95,5,Dry,24,4,2,2,20,52,0.39,80.73,0.61,80.73,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2012-10-16,2012,1,3,290,131.36,0.95,5,Dry,24,4,2,2,20,52,0.4,79.36,0.6,79.36,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.0025,0.0000979,0.0766,0.003,1,0.0496,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.7,17.7,425
2012-10-17,2012,1,3,291,131.09,0.95,5,Dry,24,4,2,2,20,52,0.4,79.09,0.6,79.09,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.000097,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2012-10-18,2012,1,3,292,130.27,0.95,5,Dry,24,4,2,2,20,52,0.4,78.27,0.6,78.27,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.0024,0.0000942,0.0761,0.00299,1,0.0482,0.124,0.00487,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2012-10-19,2012,1,3,293,128.35,0.95,5,Dry,24,4,2,2,20,52,0.41,76.35,0.59,76.35,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000878,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2012-10-20,2012,1,3,294,128.08,0.95,5,Dry,24,4,2,2,20,52,0.41,76.08,0.59,76.08,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000869,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2012-10-21,2012,1,3,295,128.35,0.95,5,Dry,24,4,2,2,20,52,0.41,76.35,0.59,76.35,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000878,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2012-10-22,2012,1,4,296,129.72,0.95,5,Dry,24,4,2,2,20,52,0.4,77.72,0.6,77.72,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00236,0.0000924,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2012-10-23,2012,1,4,297,131.09,0.95,5,Dry,24,4,2,2,20,52,0.4,79.09,0.6,79.09,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.000097,0.0765,0.003,1,0.0493,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2012-10-24,2012,1,4,298,131.91,0.95,5,Dry,24,4,2,2,20,52,0.39,79.91,0.61,79.91,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000997,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2012-10-25,2012,1,4,299,132.73,0.95,5,Dry,24,4,2,2,20,52,0.39,80.73,0.61,80.73,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0515,0.129,0.00505,25.4,0.933,0.96,0.896,18.7,18,18,432
2012-10-26,2012,1,4,300,131.91,0.95,5,Dry,24,4,2,2,20,52,0.39,79.91,0.61,79.91,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000997,0.0769,0.00301,1,0.0504,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2012-10-27,2012,1,4,301,130.54,0.95,5,Dry,24,4,2,2,20,52,0.4,78.54,0.6,78.54,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000951,0.0763,0.00299,1,0.0485,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2012-10-28,2012,1,4,302,128.63,0.95,5,Dry,24,4,2,2,20,52,0.4,76.63,0.6,76.63,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00226,0.0000888,0.0754,0.00296,1,0.046,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2012-10-29,2012,1,5,303,126.71,0.96,5,Dry,24,4,2,2,20,52,0.41,74.71,0.59,74.71,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000824,0.0746,0.00292,1,0.0434,0.118,0.00463,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
2012-10-30,2012,1,5,304,124.8,0.96,5,Dry,24,4,2,2,20,52,0.42,72.8,0.58,72.8,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00194,0.000076,0.0738,0.00289,1,0.0408,0.115,0.00449,25.4,0.929,0.96,0.891,16.8,16.2,16.2,388
2012-10-31,2012,1,5,305,124.53,0.96,5,Dry,24,4,2,2,20,52,0.42,72.53,0.58,72.53,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0717,0.00192,0.0000751,0.0736,0.00289,1,0.0404,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16.1,16.1,386
2012-11-01,2012,2,5,306,126.99,0.96,5,Dry,23,4,2,2,19,50,0.39,76.99,0.61,76.99,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.00009,0.0752,0.00295,1,0.0464,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
2012-11-02,2012,2,5,307,129.99,0.95,5,Dry,23,4,2,2,19,50,0.39,79.99,0.61,79.99,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0765,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2012-11-03,2012,2,5,308,129.72,0.95,5,Dry,23,4,2,2,19,50,0.39,79.72,0.61,79.72,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00253,0.0000991,0.0764,0.003,1,0.0501,0.127,0.00496,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
2012-11-04,2012,2,5,309,129.45,0.95,5,Dry,23,4,2,2,19,50,0.39,79.45,0.61,79.45,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000982,0.0763,0.00299,1,0.0498,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2012-11-05,2012,2,6,310,129.17,0.95,5,Dry,23,4,2,2,19,50,0.39,79.17,0.61,79.17,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000972,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2012-11-06,2012,2,6,311,128.9,0.95,5,Dry,23,4,2,2,19,50,0.39,78.9,0.61,78.9,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000963,0.0761,0.00298,1,0.049,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2012-11-07,2012,2,6,312,128.63,0.95,5,Dry,23,4,2,2,19,50,0.39,78.63,0.61,78.63,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.076,0.00298,1,0.0487,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2012-11-08,2012,2,6,313,128.35,0.95,5,Dry,23,4,2,2,19,50,0.39,78.35,0.61,78.35,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000945,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2012-11-09,2012,2,6,314,130.27,0.95,5,Dry,23,4,2,2,19,50,0.38,80.27,0.62,80.27,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0767,0.00301,1,0.0509,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
2012-11-10,2012,2,6,315,134.37,0.94,5,Dry,23,4,2,2,19,50,0.37,84.37,0.63,84.37,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000115,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2012-11-11,2012,2,6,316,136.28,0.94,5,Dry,23,4,2,2,19,50,0.37,86.28,0.63,86.28,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.059,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2012-11-12,2012,2,7,317,134.37,0.94,5,Dry,23,4,2,2,19,50,0.37,84.37,0.63,84.37,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000115,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2012-11-13,2012,2,7,318,134.1,0.95,5,Dry,23,4,2,2,19,50,0.37,84.1,0.63,84.1,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.0029,0.000114,0.0783,0.00307,1,0.056,0.134,0.00527,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2012-11-14,2012,2,7,319,134.37,0.94,5,Dry,23,4,2,2,19,50,0.37,84.37,0.63,84.37,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00292,0.000115,0.0785,0.00308,1,0.0564,0.135,0.00529,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2012-11-15,2012,2,7,320,135.19,0.94,5,Dry,23,4,2,2,19,50,0.37,85.19,0.63,85.19,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00299,0.000117,0.0788,0.00309,1,0.0575,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
2012-11-16,2012,2,7,321,134.92,0.94,5,Dry,23,4,2,2,19,50,0.37,84.92,0.63,84.92,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00297,0.000116,0.0787,0.00309,1,0.0571,0.136,0.00533,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
2012-11-17,2012,2,7,322,136.83,0.94,5,Dry,23,4,2,2,19,50,0.36,86.83,0.64,86.83,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0764,0.00313,0.000123,0.0795,0.00312,1,0.0597,0.139,0.00546,25.4,0.925,0.963,0.891,20,19.2,19.2,462
2012-11-18,2012,2,7,323,138.74,0.94,5,Dry,23,4,2,2,19,50,0.36,88.74,0.64,88.74,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.00329,0.000129,0.0804,0.00315,1,0.0623,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2012-11-19,2012,2,8,324,137.92,0.94,5,Dry,23,4,2,2,19,50,0.36,87.92,0.64,87.92,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0612,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2012-11-20,2012,2,8,325,137.65,0.94,5,Dry,23,4,2,2,19,50,0.36,87.65,0.64,87.65,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0767,0.0032,0.000126,0.0799,0.00313,1,0.0608,0.141,0.00552,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2012-11-21,2012,2,8,326,137.38,0.94,5,Dry,23,4,2,2,19,50,0.36,87.38,0.64,87.38,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0766,0.00318,0.000125,0.0798,0.00313,1,0.0605,0.14,0.0055,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
2012-11-22,2012,2,8,327,137.1,0.94,5,Dry,23,4,2,2,19,50,0.36,87.1,0.64,87.1,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0797,0.00312,1,0.0601,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
2012-11-23,2012,2,8,328,137.92,0.94,5,Dry,23,4,2,2,19,50,0.36,87.92,0.64,87.92,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00322,0.000126,0.08,0.00314,1,0.0612,0.141,0.00554,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2012-11-24,2012,2,8,329,141.48,0.94,5,Dry,23,4,2,2,19,50,0.35,91.48,0.65,91.48,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0781,0.00353,0.000138,0.0816,0.0032,1,0.066,0.148,0.00579,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2012-11-25,2012,2,8,330,145.03,0.93,5,Dry,23,4,2,2,19,50,0.34,95.03,0.66,95.03,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00383,0.00015,0.0831,0.00326,1,0.0708,0.154,0.00604,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2012-11-26,2012,2,9,331,149.14,0.93,5,Dry,23,4,2,2,19,50,0.34,99.14,0.67,99.14,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00418,0.000164,0.0849,0.00333,1,0.0763,0.161,0.00632,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2012-11-27,2012,2,9,332,152.14,0.92,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0804,0.167,0.00653,25.3,0.912,0.97,0.885,23.2,22.5,22.5,539
2012-11-28,2012,2,9,333,155.15,0.91,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2012-11-29,2012,2,9,334,158.71,0.91,5,Dry,23,4,2,2,19,50,0.32,108.7,0.69,108.7,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00499,0.000196,0.0891,0.00349,1,0.0893,0.178,0.00699,25.3,0.917,0.97,0.89,24.8,24,24,577
2012-11-30,2012,2,9,335,162.81,0.9,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2012-12-01,2012,3,9,336,166.91,0.89,5,Dry,26,4,3,2,24,59,0.35,107.9,0.65,107.9,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00492,0.000193,0.0902,0.00353,1,0.0882,0.178,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,572
2012-12-02,2012,3,9,337,167.73,0.89,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.00499,0.000195,0.0905,0.00355,1,0.0893,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
2012-12-03,2012,3,10,338,168.55,0.89,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
2012-12-04,2012,3,10,339,172.65,0.88,5,Dry,26,4,3,2,24,59,0.34,113.7,0.66,113.7,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00541,0.000212,0.0927,0.00363,1,0.0959,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2012-12-05,2012,3,10,340,176.21,0.87,5,Dry,26,4,3,2,24,59,0.34,117.2,0.67,117.2,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000224,0.0943,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2012-12-06,2012,3,10,341,176.48,0.87,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00574,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2012-12-07,2012,3,10,342,176.75,0.87,5,Dry,26,4,3,2,24,59,0.33,117.8,0.67,117.8,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00576,0.000225,0.0945,0.0037,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2012-12-08,2012,3,10,343,178.12,0.86,5,Dry,26,4,3,2,24,59,0.33,119.1,0.67,119.1,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00588,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.6,26.6,637
2012-12-09,2012,3,10,344,180.03,0.86,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00604,0.000236,0.0959,0.00375,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27,27,649
2012-12-10,2012,3,11,345,181.95,0.85,5,Dry,26,4,3,2,24,59,0.32,123,0.68,123,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.0062,0.000243,0.0968,0.00379,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
2012-12-11,2012,3,11,346,183.86,0.85,5,Dry,26,4,3,2,24,59,0.32,124.9,0.68,124.9,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.901,28.8,28,28,671
2012-12-12,2012,3,11,347,184.68,0.84,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2012-12-13,2012,3,11,348,182.77,0.85,5,Dry,26,4,3,2,24,59,0.32,123.8,0.68,123.8,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00627,0.000245,0.0971,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2012-12-14,2012,3,11,349,184.68,0.84,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2012-12-15,2012,3,11,350,187.14,0.84,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.00026,0.099,0.00387,1,0.115,0.215,0.00839,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2012-12-16,2012,3,11,351,187.96,0.83,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2012-12-17,2012,3,12,352,188.78,0.83,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2012-12-18,2012,3,12,353,189.6,0.83,5,Dry,26,4,3,2,24,59,0.31,130.6,0.69,130.6,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00856,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2012-12-19,2012,3,12,354,189.88,0.83,5,Dry,26,4,3,2,24,59,0.31,130.9,0.69,130.9,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2012-12-20,2012,3,12,355,193.98,0.82,5,Dry,26,4,3,2,24,59,0.3,135,0.7,135,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00722,0.000282,0.102,0.00399,1,0.125,0.227,0.00886,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2012-12-21,2012,3,12,356,197.53,0.81,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2012-12-22,2012,3,12,357,201.09,0.8,5,Dry,26,4,3,2,24,59,0.29,142.1,0.71,142.1,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00783,0.000306,0.105,0.00411,1,0.134,0.239,0.00936,25.4,0.935,0.97,0.907,33,32.1,32.1,769
2012-12-23,2012,3,12,358,202.46,0.79,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2012-12-24,2012,3,13,359,202.18,0.79,5,Dry,26,4,3,2,24,59,0.29,143.2,0.71,143.2,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00792,0.00031,0.106,0.00413,1,0.136,0.241,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2012-12-25,2012,3,13,360,202.46,0.79,5,Dry,26,4,3,2,24,59,0.29,143.5,0.71,143.5,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00794,0.00031,0.106,0.00413,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2012-12-26,2012,3,13,361,207.65,0.78,5,Dry,26,4,3,2,24,59,0.28,148.7,0.72,148.7,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00839,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.6,33.6,805
2012-12-27,2012,3,13,362,212.3,0.76,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2012-12-28,2012,3,13,363,216.95,0.75,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2012-12-29,2012,3,13,364,221.6,0.73,5,Dry,26,4,3,2,24,59,0.27,162.6,0.73,162.6,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2012-12-30,2012,3,13,365,226.79,0.71,5,Dry,26,4,3,2,24,59,0.26,167.8,0.74,167.8,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2012-12-31,2012,3,14,366,233.08,0.7,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2013-01-01,2012,4,14,1,235.54,0.69,5,Dry,29,5,4,2,33,73,0.31,162.5,0.69,162.5,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00456,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.7,36.6,36.6,880
2013-01-02,2012,4,14,2,237.46,0.68,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00973,0.000383,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2013-01-03,2012,4,14,3,242.1,0.67,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2013-01-04,2012,4,14,4,248.94,0.65,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,959
2013-01-05,2012,4,14,5,257.42,0.64,5,Dry,29,5,4,2,33,73,0.28,184.4,0.72,184.4,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000452,0.125,0.00496,1,0.191,0.317,0.0125,25,0.95,0.98,0.931,42.9,42,42,1010
2013-01-06,2012,4,14,6,263.16,0.62,5,Dry,29,5,4,2,33,73,0.28,190.2,0.72,190.2,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2013-01-07,2012,4,15,7,268.9,0.61,5,Dry,29,5,4,2,33,73,0.27,195.9,0.73,195.9,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2013-01-08,2012,4,15,8,278.47,0.6,5,Dry,29,5,4,2,33,73,0.26,205.5,0.74,205.5,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1120
2013-01-09,2012,4,15,9,287.49,0.58,5,Dry,29,5,4,2,33,73,0.25,214.5,0.75,214.5,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2013-01-10,2012,4,15,10,295.42,0.57,5,Dry,29,5,4,2,33,73,0.25,222.4,0.75,222.4,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0147,0.000583,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2013-01-11,2012,4,15,11,304.99,0.56,5,Dry,29,5,4,2,33,73,0.24,232,0.76,232,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2013-01-12,2012,4,15,12,315.11,0.55,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2013-01-13,2012,4,15,13,324.14,0.54,5,Dry,29,5,4,2,33,73,0.23,251.1,0.78,251.1,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0175,0.000702,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.9,1320
2013-01-14,2012,4,16,14,333.16,0.53,5,Dry,29,5,4,2,33,73,0.22,260.2,0.78,260.2,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0218,0.000874,0.163,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.8,1360
2013-01-15,2012,4,16,15,344.37,0.51,5,Dry,29,5,4,2,33,73,0.21,271.4,0.79,271.4,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00691,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.3,1420
2013-01-16,2012,4,16,16,355.58,0.5,5,Dry,29,5,4,2,33,73,0.2,282.6,0.8,282.6,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0324,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2013-01-17,2012,4,16,17,366.24,0.49,5,Dry,29,5,4,2,33,73,0.2,293.2,0.8,293.2,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2013-01-18,2012,4,16,18,376.36,0.48,5,Dry,29,5,4,2,33,73,0.19,303.4,0.81,303.4,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0422,0.00171,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2013-01-19,2012,4,16,19,389.76,0.47,5,Dry,29,5,4,2,33,73,0.19,316.8,0.81,316.8,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2013-01-20,2012,4,16,20,405.89,0.45,5,Dry,29,5,4,2,33,73,0.18,332.9,0.82,332.9,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.166,0.0561,0.00228,0.223,0.00906,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.4,1740
2013-01-21,2012,4,17,21,422.03,0.44,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00963,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.1,1830
2013-01-22,2012,4,17,22,437.07,0.43,5,Dry,29,5,4,2,33,73,0.17,364.1,0.83,364.1,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.437,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2013-01-23,2012,4,17,23,453.2,0.42,5,Dry,29,5,4,2,33,73,0.16,380.2,0.84,380.2,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0785,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2013-01-24,2012,4,17,24,467.69,0.4,5,Dry,29,5,4,2,33,73,0.16,394.7,0.84,394.7,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0853,0.00351,0.274,0.0113,2,0.209,0.482,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2013-01-25,2012,4,17,25,482.73,0.4,5,Dry,29,5,4,2,33,73,0.15,409.7,0.85,409.7,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0924,0.00381,0.286,0.0118,2,0.219,0.505,0.0208,23.7,0.956,0.98,0.937,45.5,44.6,89.3,2140
2013-01-26,2012,4,17,26,499.96,0.38,5,Dry,29,5,4,2,33,73,0.15,427,0.85,427,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.101,0.00416,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.7,2230
2013-01-27,2012,4,17,27,518.28,0.37,5,Dry,29,5,4,2,33,73,0.14,445.3,0.86,445.3,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00454,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2013-01-28,2012,4,18,28,533.86,0.36,5,Dry,29,5,4,2,33,73,0.14,460.9,0.86,460.9,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.212,0.117,0.00486,0.328,0.0137,2,0.254,0.582,0.0242,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2013-01-29,2012,4,18,29,550.54,0.35,5,Dry,29,5,4,2,33,73,0.13,477.5,0.87,477.5,0,0,0,0,-2,2,29,5,4,0,35,516,990,966.1,23.9,0.219,0.124,0.0052,0.344,0.0144,2,0.265,0.609,0.0254,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2013-01-30,2012,4,18,30,566.13,0.35,5,Dry,29,5,4,2,33,73,0.13,493.1,0.87,493.1,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.228,0.132,0.00552,0.36,0.0151,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.6,34.5,103,2480
2013-01-31,2012,4,18,31,580.07,0.34,5,Dry,29,5,4,2,33,73,0.13,507.1,0.87,507.1,0,0,0,0,-2,2,29,5,4,0,35,545,990,966.2,23.8,0.236,0.14,0.00587,0.376,0.0158,3,0.171,0.547,0.023,23.2,0.947,0.97,0.918,36.5,35.4,106,2550
2013-02-01,2012,5,18,32,595.11,0.33,5,Dry,31,6,4,3,41,85,0.14,510.1,0.86,510.1,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00598,0.381,0.0161,3,0.172,0.554,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2560
2013-02-02,2012,5,18,33,611.79,0.32,5,Dry,31,6,4,3,41,85,0.14,526.8,0.86,526.8,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00646,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2013-02-03,2012,5,18,34,630.11,0.31,5,Dry,31,6,4,3,41,85,0.14,545.1,0.86,545.1,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.007,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2013-02-04,2012,5,19,35,648.43,0.31,5,Dry,31,6,4,3,41,85,0.13,563.4,0.87,563.4,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00755,0.447,0.019,3,0.196,0.643,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
2013-02-05,2012,5,19,36,665.11,0.3,5,Dry,31,6,4,3,41,85,0.13,580.1,0.87,580.1,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.189,0.00804,0.468,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.978,0.933,41.1,40.3,121,2900
2013-02-06,2012,5,19,37,679.6,0.29,5,Dry,31,6,4,3,41,85,0.13,594.6,0.88,594.6,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.198,0.00848,0.486,0.0208,3,0.21,0.696,0.0298,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2013-02-07,2012,5,19,38,690.27,0.29,5,Dry,31,6,4,3,41,85,0.12,605.3,0.88,605.3,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.0088,0.499,0.0214,3,0.215,0.714,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3020
2013-02-08,2012,5,19,39,698.74,0.28,5,Dry,31,6,4,3,41,85,0.12,613.7,0.88,613.7,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00905,0.51,0.0219,3,0.219,0.728,0.0312,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
2013-02-09,2012,5,19,40,706.67,0.28,5,Dry,31,6,4,3,41,85,0.12,621.7,0.88,621.7,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.303,0.216,0.00929,0.519,0.0223,3,0.222,0.742,0.0319,22.5,0.955,0.98,0.936,43.7,42.9,129,3090
2013-02-10,2012,5,19,41,712.42,0.28,5,Dry,31,6,4,3,41,85,0.12,627.4,0.88,627.4,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00947,0.526,0.0226,3,0.225,0.751,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2013-02-11,2012,5,20,42,716.52,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,611.5,0.85,611.5,0,0,0,0,-4,4,36,6,5,0,58,659,990,966.8,23.2,0.301,0.209,0.00902,0.51,0.022,3,0.218,0.728,0.0313,22.5,0.955,0.98,0.936,43,42.1,126,3030
2013-02-12,2012,5,20,43,719.53,0.27,4,Mod_Dry,36,6,5,4,54,105,0.15,614.5,0.85,614.5,0,0,0,0,-4,4,36,6,5,0,58,662,990,966.8,23.2,0.302,0.212,0.00911,0.514,0.0221,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
2013-02-13,2012,5,20,44,723.63,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,618.6,0.85,618.6,0,0,0,0,-4,4,36,6,5,0,58,666,990,966.8,23.2,0.305,0.214,0.00923,0.519,0.0224,3,0.221,0.74,0.0319,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2013-02-14,2012,5,20,45,726.09,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,621.1,0.85,621.1,0,0,0,0,-4,4,36,6,5,0,58,668,990,966.8,23.2,0.306,0.216,0.00931,0.522,0.0225,3,0.222,0.744,0.0321,22.5,0.955,0.98,0.936,43.5,42.7,128,3070
2013-02-15,2012,5,20,46,730.19,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,625.2,0.86,625.2,0,0,0,0,-4,4,36,6,5,0,58,672,990,966.8,23.2,0.309,0.219,0.00943,0.527,0.0227,3,0.224,0.751,0.0324,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2013-02-16,2012,5,20,47,734.84,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,629.8,0.86,629.8,0,0,0,0,-4,4,36,6,5,0,58,677,990,966.8,23.2,0.311,0.222,0.00957,0.533,0.023,3,0.226,0.759,0.0328,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
2013-02-17,2012,5,20,48,740.58,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,635.6,0.86,635.6,0,0,0,0,-4,4,36,6,5,0,58,683,990,966.9,23.1,0.314,0.226,0.00975,0.54,0.0233,3,0.229,0.769,0.0332,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
2013-02-18,2012,5,21,49,747.42,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,642.4,0.86,642.4,0,0,0,0,-4,4,36,6,5,0,58,689,990,966.9,23.1,0.318,0.23,0.00996,0.548,0.0237,3,0.232,0.78,0.0338,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2013-02-19,2012,5,21,50,752.07,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,647.1,0.86,647.1,0,0,0,0,-4,4,36,6,5,0,58,694,990,966.9,23.1,0.321,0.233,0.0101,0.554,0.024,3,0.234,0.788,0.0341,22.3,0.956,0.98,0.937,45.1,44.2,133,3180
2013-02-20,2012,5,21,51,756.17,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,651.2,0.86,651.2,0,0,0,0,-4,4,36,6,5,0,58,698,990,966.9,23.1,0.323,0.236,0.0102,0.559,0.0242,3,0.236,0.795,0.0344,22.3,0.956,0.98,0.937,45.4,44.4,133,3200
2013-02-21,2012,5,21,52,764.1,0.26,5,Dry,31,6,4,3,41,85,0.11,679.1,0.89,679.1,0,0,0,0,-3,3,31,6,4,0,44,720,990,967,23,0.336,0.255,0.0111,0.59,0.0256,3,0.248,0.838,0.0364,22.2,0.957,0.98,0.938,47.2,46.2,139,3330
2013-02-22,2012,5,21,53,770.39,0.25,5,Dry,31,6,4,3,41,85,0.11,685.4,0.89,685.4,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2013-02-23,2012,5,21,54,777.53,0.25,5,Dry,31,6,4,3,41,85,0.11,692.5,0.89,692.5,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.343,0.264,0.0115,0.607,0.0264,3,0.254,0.861,0.0375,22.1,0.957,0.98,0.938,47.9,47,141,3380
2013-02-24,2012,5,21,55,784.15,0.25,5,Dry,31,6,4,3,41,85,0.11,699.1,0.89,699.1,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.4,142,3410
