date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-02-25,2012,5,22,56,794.54,0.24,5,Dry,31,6,4,3,41,85,0.11,709.5,0.89,709.5,0,0,0,0,-3,3,31,6,4,0,44,751,990,967.1,22.9,0.353,0.275,0.012,0.628,0.0274,3,0.262,0.89,0.0388,22,0.957,0.98,0.938,48.9,47.9,144,3450
2013-02-26,2012,5,22,57,805.93,0.23,5,Dry,31,6,4,3,41,85,0.1,720.9,0.9,720.9,0,0,0,0,-3,3,31,6,4,0,44,762,990,967.1,22.9,0.36,0.283,0.0124,0.642,0.0281,3,0.267,0.909,0.0397,22,0.957,0.98,0.938,49.5,48.2,145,3470
2013-02-27,2012,5,22,58,818.1,0.23,5,Dry,31,6,4,3,41,85,0.1,733.1,0.9,733.1,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.291,0.0127,0.657,0.0288,3,0.272,0.93,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
2013-02-28,2012,5,22,59,830.95,0.23,5,Dry,31,6,4,3,41,85,0.1,746,0.9,746,0,0,0,0,-3,3,31,6,4,0,44,787,990,967.2,22.8,0.375,0.299,0.0131,0.675,0.0296,3,0.278,0.953,0.0418,21.8,0.957,0.98,0.938,50.9,48.2,145,3470
2013-03-01,2012,6,22,60,848.31,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,719.3,0.85,719.3,0,0,0,0,-6,6,41,8,7,0,73,775,990,967.3,22.7,0.367,0.281,0.0124,0.649,0.0286,3,0.266,0.915,0.0403,21.8,0.957,0.98,0.938,49,48.1,144,3460
2013-03-02,2012,6,22,61,870.67,0.21,4,Mod_Dry,41,8,7,6,67,129,0.15,741.7,0.85,741.7,0,0,0,0,-6,6,41,8,7,0,73,798,990,967.4,22.6,0.385,0.296,0.0131,0.682,0.0301,3,0.276,0.958,0.0424,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2013-03-03,2012,6,22,62,889.79,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,760.8,0.85,760.8,0,0,0,0,-6,6,41,8,7,0,73,817,990,967.5,22.5,0.403,0.307,0.0136,0.71,0.0315,3,0.283,0.993,0.044,21.5,0.957,0.98,0.937,51.3,48.2,145,3470
2013-03-04,2012,6,23,63,909.56,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,780.6,0.86,780.6,0,0,0,0,-6,6,41,8,7,0,73,837,990,967.5,22.5,0.421,0.317,0.0141,0.738,0.0328,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
2013-03-05,2012,6,23,64,929.94,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,800.9,0.86,800.9,0,0,0,0,-6,6,41,8,7,0,73,857,990,967.6,22.4,0.439,0.327,0.0146,0.766,0.0342,4,0.213,0.979,0.0437,21.4,0.953,0.976,0.931,40.1,39.1,156,3750
2013-03-06,2012,6,23,65,950.89,0.19,4,Mod_Dry,41,8,7,6,67,129,0.14,821.9,0.86,821.9,0,0,0,0,-6,6,41,8,7,0,73,878,990,967.7,22.3,0.459,0.337,0.0151,0.795,0.0357,4,0.22,1.02,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2013-03-07,2012,6,23,66,972.36,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,843.4,0.87,843.4,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.7,40.9,164,3930
2013-03-08,2012,6,23,67,994.33,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,865.3,0.87,865.3,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.856,0.0387,4,0.235,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.7,167,4010
2013-03-09,2012,6,23,68,1011.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,882.7,0.87,882.7,0,0,0,0,-6,6,41,8,7,0,73,939,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0508,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2013-03-10,2012,6,23,69,1029.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,900.4,0.88,900.4,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.375,0.017,0.905,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2013-03-11,2012,6,24,70,1047.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,918.4,0.88,918.4,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.547,0.383,0.0175,0.93,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2013-03-12,2012,6,24,71,1065.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,936.5,0.88,936.5,0,0,0,0,-6,6,41,8,7,0,73,993,990,968.1,21.9,0.563,0.392,0.0179,0.956,0.0437,4,0.259,1.21,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2013-03-13,2012,6,24,72,1078.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,949.7,0.88,949.7,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.576,0.399,0.0182,0.974,0.0446,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.9,44.9,180,4320
2013-03-14,2012,6,24,73,1097.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,968.3,0.88,968.3,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.593,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2013-03-15,2012,6,24,74,1121.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,992.5,0.89,992.5,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.623,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0608,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2013-03-16,2012,6,24,75,1151.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1023,0.89,1023,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.667,0.474,0.0219,1.14,0.0528,4,0.285,1.43,0.0659,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2013-03-17,2012,6,24,76,1187.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1059,0.89,1059,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.72,0.556,0.0258,1.28,0.0593,4,0.292,1.57,0.0729,19.9,0.955,0.98,0.936,49.4,48.2,193,4630
2013-03-18,2012,6,25,77,1230.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1102,0.9,1100,2,0,0,0,-6,8,41,8,7,0,75,1160,990,968.6,21.4,0.781,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2013-03-19,2012,6,25,78,1286,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1157,0.9,1100,57,13,2,2,-4,44,54,10,9,2,111,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2013-03-20,2012,6,25,79,1354.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.095,1226,0.91,1100,126,28,4,4,-2,92,69,12,11,4,159,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-03-21,2012,6,25,80,1412.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.091,1284,0.91,1100,184,42,6,6,0,130,83,14,13,6,197,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-03-22,2012,6,25,81,1459.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.088,1331,0.91,1100,231,52,7,7,1,164,93,15,14,7,231,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2013-03-23,2012,6,25,82,1513.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.085,1384,0.92,1100,284,59,9,9,3,204,100,17,16,9,271,1230,990,969.5,20.5,0.9,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2013-03-24,2012,6,25,83,1574.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.082,1445,0.92,1100,345,59,10,11,4,261,100,18,18,10,328,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2013-03-25,2012,6,26,84,1649.8,0.099,4,Mod_Dry,41,8,7,6,67,129,0.078,1521,0.92,1100,421,59,10,13,7,332,100,18,20,13,399,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2013-03-26,2012,6,26,85,1733.3,0.089,4,Mod_Dry,41,8,7,6,67,129,0.074,1604,0.93,1100,504,59,10,15,9,411,100,18,22,15,478,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-03-27,2012,6,26,86,1811.5,0.082,4,Mod_Dry,41,8,7,6,67,129,0.071,1683,0.93,1100,583,59,10,18,11,485,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2013-03-28,2012,6,26,87,1891.1,0.075,4,Mod_Dry,41,8,7,6,67,129,0.068,1762,0.93,1100,662,59,10,18,14,561,100,18,25,20,628,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2013-03-29,2012,6,26,88,1964.8,0.068,4,Mod_Dry,41,8,7,6,67,129,0.066,1836,0.93,1100,736,59,10,18,16,633,100,18,25,22,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2013-03-30,2012,6,26,89,2032.4,0.063,4,Mod_Dry,41,8,7,6,67,129,0.064,1903,0.94,1100,803,59,10,18,18,698,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2013-03-31,2012,6,26,90,2093.6,0.058,4,Mod_Dry,41,8,7,6,67,129,0.062,1965,0.94,1100,865,59,10,18,20,758,100,18,25,26,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2013-04-01,2012,7,27,91,2148,0.054,4,Mod_Dry,45,11,10,10,72,148,0.069,2000,0.93,1100,900,55,7,15,17,806,100,18,25,27,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2013-04-02,2012,7,27,92,2195.6,0.05,4,Mod_Dry,45,11,10,10,72,148,0.067,2048,0.93,1100,948,55,7,15,18,853,100,18,25,28,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2013-04-03,2012,7,27,93,2236.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.066,2088,0.93,1100,988,55,7,15,20,891,100,18,25,30,963,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2013-04-04,2012,7,27,94,2269.5,0.045,4,Mod_Dry,45,11,10,10,72,148,0.065,2121,0.94,1100,1020,55,7,15,21,923,100,18,25,31,995,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2013-04-05,2012,7,27,95,2280.7,0.044,4,Mod_Dry,45,11,10,10,72,148,0.065,2133,0.94,1100,1030,55,7,15,21,935,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2013-04-06,2012,7,27,96,2291.8,0.043,4,Mod_Dry,45,11,10,10,72,148,0.065,2144,0.94,1100,1040,55,7,15,21,946,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2013-04-07,2012,7,27,97,2295.6,0.043,4,Mod_Dry,45,11,10,10,72,148,0.065,2148,0.94,1100,1050,55,7,15,21,950,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2013-04-08,2012,7,28,98,2291.8,0.043,4,Mod_Dry,45,11,10,10,72,148,0.065,2144,0.94,1100,1040,55,7,15,21,946,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2013-04-09,2012,7,28,99,2280.7,0.044,4,Mod_Dry,45,11,10,10,72,148,0.065,2133,0.94,1100,1030,55,7,15,21,935,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2013-04-10,2012,7,28,100,2269.5,0.045,4,Mod_Dry,45,11,10,10,72,148,0.065,2121,0.94,1100,1020,55,7,15,21,923,100,18,25,31,995,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2013-04-11,2012,7,28,101,2250.9,0.046,3,Normal,54,13,14,19,117,217,0.096,2034,0.9,1100,934,46,5,11,9,863,100,18,25,28,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2013-04-12,2012,7,28,102,2225.1,0.048,3,Normal,54,13,14,19,117,217,0.098,2008,0.9,1100,908,46,5,11,8,838,100,18,25,27,955,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2013-04-13,2012,7,28,103,2199.3,0.05,3,Normal,54,13,14,19,117,217,0.099,1982,0.9,1100,882,46,5,11,7,813,100,18,25,26,930,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2013-04-14,2012,7,28,104,2166.3,0.052,3,Normal,54,13,14,19,117,217,0.1,1949,0.9,1100,849,46,5,11,6,781,100,18,25,25,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2013-04-15,2012,7,29,105,2133.4,0.055,3,Normal,54,13,14,19,117,217,0.1,1916,0.9,1100,816,46,5,11,5,749,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2013-04-16,2012,7,29,106,2100.8,0.057,3,Normal,54,13,14,19,117,217,0.1,1884,0.9,1100,784,46,5,11,5,717,100,18,25,24,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2013-04-17,2012,7,29,107,2068.3,0.06,3,Normal,54,13,14,19,117,217,0.1,1851,0.9,1100,751,46,5,11,4,685,100,18,25,23,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2013-04-18,2012,7,29,108,2036,0.063,3,Normal,54,13,14,19,117,217,0.11,1819,0.89,1100,719,46,5,11,3,654,100,18,25,22,771,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2013-04-19,2012,7,29,109,1996.7,0.066,3,Normal,54,13,14,19,117,217,0.11,1780,0.89,1100,680,46,5,11,1,617,100,18,25,20,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2013-04-20,2012,7,29,110,1957.8,0.069,3,Normal,54,13,14,19,117,217,0.11,1741,0.89,1100,641,46,5,11,0,579,100,18,25,19,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2013-04-21,2012,7,29,111,1919.1,0.072,4,Mod_Dry,45,11,10,10,72,148,0.077,1771,0.92,1100,671,55,7,15,10,584,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2013-04-22,2012,7,30,112,1880.7,0.075,4,Mod_Dry,45,11,10,10,72,148,0.079,1733,0.92,1100,633,55,7,15,9,547,100,18,25,19,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2013-04-23,2012,7,30,113,1842.5,0.079,4,Mod_Dry,45,11,10,10,72,148,0.08,1695,0.92,1100,595,55,7,15,8,510,100,18,25,18,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2013-04-24,2012,7,30,114,1804.7,0.082,4,Mod_Dry,45,11,10,10,72,148,0.082,1657,0.92,1100,557,55,7,15,7,473,100,18,25,17,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2013-04-25,2012,7,30,115,1767.2,0.085,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-04-26,2012,7,30,116,1729.9,0.089,4,Mod_Dry,45,11,10,10,72,148,0.086,1582,0.91,1100,482,55,7,15,4,401,100,18,25,14,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-04-27,2012,7,30,117,1693,0.093,4,Mod_Dry,45,11,10,10,72,148,0.087,1545,0.91,1100,445,55,7,14,3,366,100,18,24,13,438,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-04-28,2012,7,30,118,1656.4,0.098,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2013-04-29,2012,7,31,119,1620.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.091,1472,0.91,1100,372,55,7,11,1,298,100,18,21,11,370,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-04-30,2012,7,31,120,1584.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.093,1436,0.91,1100,336,55,7,10,0,264,100,18,20,10,336,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2013-05-01,2012,8,31,121,1548.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1357,0.88,1100,257,53,8,8,-2,190,100,18,18,8,305,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-05-02,2012,8,31,122,1513.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2013-05-03,2012,8,31,123,1484.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1293,0.87,1100,193,44,6,6,-4,141,91,16,16,6,256,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2013-05-04,2012,8,31,124,1456.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-05-05,2012,8,31,125,1428.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2013-05-06,2012,8,32,126,1400.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
2013-05-07,2012,8,32,127,1354.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1163,0.86,1100,63,14,2,2,-8,53,61,12,12,2,168,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-05-08,2012,8,32,128,1303.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1112,0.85,1100,12,3,0,0,-10,19,50,10,10,0,134,1170,990,968.9,21.1,0.801,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2013-05-09,2012,8,32,129,1253.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1062,0.85,1062,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.741,0.562,0.0264,1.3,0.0611,4,0.292,1.59,0.0749,19.7,0.954,0.98,0.935,49,48,192,4610
2013-05-10,2012,8,32,130,1210.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1019,0.84,1019,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.677,0.465,0.0217,1.14,0.0533,4,0.284,1.43,0.0665,20,0.955,0.98,0.936,47.7,46.8,187,4490
2013-05-11,2012,8,32,131,1173.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,981.9,0.84,981.9,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.624,0.414,0.0192,1.04,0.0482,4,0.274,1.31,0.0609,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2013-05-12,2012,8,32,132,1137.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,945.9,0.83,945.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.582,0.397,0.0183,0.979,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.2,44.3,177,4260
2013-05-13,2012,8,33,133,1102.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,910.6,0.83,910.6,0,0,0,0,-10,10,47,10,10,0,125,978,990,968.2,21.8,0.55,0.38,0.0174,0.93,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,43.9,43,172,4130
2013-05-14,2012,8,33,134,1073.4,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,881.4,0.82,881.4,0,0,0,0,-10,10,47,10,10,0,125,948,990,968.1,21.9,0.523,0.366,0.0167,0.889,0.0406,4,0.24,1.13,0.0516,20.7,0.955,0.98,0.936,42.8,41.9,168,4030
2013-05-15,2012,8,33,135,1044.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,852.8,0.82,852.8,0,0,0,0,-10,10,47,10,10,0,125,920,990,968,22,0.497,0.352,0.016,0.849,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.7,40.8,163,3920
2013-05-16,2012,8,33,136,1016.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,824.8,0.81,824.8,0,0,0,0,-10,10,47,10,10,0,125,892,990,968,22,0.471,0.338,0.0153,0.809,0.0367,4,0.221,1.03,0.0467,21,0.954,0.977,0.932,40.5,39.6,158,3800
2013-05-17,2012,8,33,137,994.33,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,802.3,0.81,802.3,0,0,0,0,-10,10,47,10,10,0,125,869,990,967.9,22.1,0.451,0.327,0.0148,0.778,0.0352,4,0.213,0.991,0.0448,21.1,0.953,0.975,0.929,39.6,38.6,155,3710
2013-05-18,2012,8,33,138,972.36,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,780.4,0.8,780.4,0,0,0,0,-10,10,47,10,10,0,125,847,990,967.8,22.2,0.431,0.317,0.0143,0.747,0.0336,3,0.288,1.04,0.0466,21.2,0.956,0.98,0.937,51.7,48.2,145,3470
2013-05-19,2012,8,33,139,950.89,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,758.9,0.8,758.9,0,0,0,0,-10,10,47,10,10,0,125,826,990,967.7,22.3,0.411,0.306,0.0137,0.717,0.0322,3,0.282,1,0.0448,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
2013-05-20,2012,8,34,140,929.94,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,737.9,0.79,737.9,0,0,0,0,-10,10,47,10,10,0,125,805,990,967.6,22.4,0.392,0.294,0.0131,0.686,0.0306,3,0.275,0.96,0.0429,21.4,0.957,0.98,0.938,49.4,48.2,145,3470
2013-05-21,2012,8,34,141,914.04,0.2,5,Dry,42,9,8,6,82,147,0.16,767,0.84,767,0,0,0,0,-6,6,42,9,8,0,88,826,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.285,1.01,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2013-05-22,2012,8,34,142,898.5,0.21,5,Dry,42,9,8,6,82,147,0.16,751.5,0.84,751.5,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.397,0.303,0.0135,0.7,0.0311,3,0.28,0.98,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2013-05-23,2012,8,34,143,883.34,0.21,5,Dry,42,9,8,6,82,147,0.17,736.3,0.83,736.3,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.676,0.03,3,0.274,0.95,0.0421,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2013-05-24,2012,8,34,144,868.59,0.21,5,Dry,42,9,8,6,82,147,0.17,721.6,0.83,721.6,0,0,0,0,-6,6,42,9,8,0,88,781,990,967.4,22.6,0.37,0.283,0.0125,0.653,0.0289,3,0.267,0.92,0.0407,21.7,0.957,0.98,0.938,49,48,144,3460
2013-05-25,2012,8,34,145,854.3,0.22,5,Dry,42,9,8,6,82,147,0.17,707.3,0.83,707.3,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.0121,0.635,0.028,3,0.261,0.896,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2013-05-26,2012,8,34,146,840.49,0.22,5,Dry,42,9,8,6,82,147,0.17,693.5,0.82,693.5,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.255,0.873,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2013-05-27,2012,8,35,147,827.21,0.23,5,Dry,42,9,8,6,82,147,0.18,680.2,0.82,680.2,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.347,0.255,0.0112,0.602,0.0264,3,0.249,0.851,0.0373,21.9,0.957,0.98,0.938,46.7,45.8,137,3290
2013-05-28,2012,8,35,148,814.55,0.23,5,Dry,42,9,8,6,82,147,0.18,667.5,0.82,667.5,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2013-05-29,2012,8,35,149,802.59,0.24,5,Dry,42,9,8,6,82,147,0.18,655.6,0.82,655.6,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0104,0.572,0.025,3,0.238,0.809,0.0353,22.1,0.956,0.98,0.937,45.3,44.3,133,3190
2013-05-30,2012,8,35,150,791.46,0.24,5,Dry,42,9,8,6,82,147,0.19,644.5,0.81,644.5,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.558,0.0243,3,0.233,0.79,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2013-05-31,2012,8,35,151,781.4,0.25,5,Dry,42,9,8,6,82,147,0.19,634.4,0.81,634.4,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.321,0.225,0.00978,0.545,0.0237,3,0.228,0.773,0.0337,22.2,0.956,0.98,0.936,44,43.1,129,3100
2013-06-01,2012,9,35,152,772.94,0.25,5,Dry,39,9,7,5,59,119,0.15,653.9,0.85,653.9,0,0,0,0,-5,5,39,9,7,0,64,709,990,967,23,0.329,0.238,0.0103,0.567,0.0247,3,0.237,0.804,0.0349,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2013-06-02,2012,9,35,153,764.92,0.25,5,Dry,39,9,7,5,59,119,0.16,645.9,0.84,645.9,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.232,0.0101,0.557,0.0242,3,0.233,0.79,0.0343,22.2,0.956,0.98,0.937,44.9,44,132,3170
2013-06-03,2012,9,36,154,752.07,0.26,5,Dry,39,9,7,5,59,119,0.16,633.1,0.84,633.1,0,0,0,0,-5,5,39,9,7,0,64,688,990,966.9,23.1,0.318,0.224,0.0097,0.541,0.0234,3,0.227,0.769,0.0333,22.3,0.956,0.98,0.936,44.1,43.3,130,3110
2013-06-04,2012,9,36,155,739.76,0.27,5,Dry,39,9,7,5,59,119,0.16,620.8,0.84,620.8,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00932,0.526,0.0227,3,0.222,0.748,0.0323,22.4,0.955,0.98,0.936,43.4,42.5,128,3060
2013-06-05,2012,9,36,156,728.55,0.27,5,Dry,39,9,7,5,59,119,0.16,609.5,0.84,609.5,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.304,0.208,0.00898,0.512,0.0221,3,0.217,0.729,0.0314,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
2013-06-06,2012,9,36,157,716.79,0.27,5,Dry,39,9,7,5,59,119,0.17,597.8,0.83,597.8,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.297,0.2,0.00862,0.498,0.0214,3,0.212,0.709,0.0305,22.5,0.954,0.98,0.935,42,41.2,123,2960
2013-06-07,2012,9,36,158,705.03,0.28,5,Dry,39,9,7,5,59,119,0.17,586,0.83,586,0,0,0,0,-5,5,39,9,7,0,64,641,990,966.7,23.3,0.291,0.192,0.00827,0.483,0.0208,3,0.206,0.689,0.0296,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2013-06-08,2012,9,36,159,693.82,0.28,5,Dry,39,9,7,5,59,119,0.17,574.8,0.83,574.8,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.284,0.185,0.00793,0.469,0.0201,3,0.201,0.671,0.0288,22.7,0.953,0.977,0.931,40.5,39.6,119,2850
2013-06-09,2012,9,36,160,683.71,0.29,5,Dry,39,9,7,5,59,119,0.17,564.7,0.83,564.7,0,0,0,0,-5,5,39,9,7,0,64,620,990,966.6,23.4,0.279,0.178,0.00763,0.457,0.0196,3,0.197,0.654,0.028,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2013-06-10,2012,9,37,161,673.04,0.29,5,Dry,39,9,7,5,59,119,0.18,554,0.82,554,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.273,0.171,0.00731,0.444,0.019,3,0.192,0.636,0.0272,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2013-06-11,2012,9,37,162,662.38,0.3,5,Dry,39,9,7,5,59,119,0.18,543.4,0.82,543.4,0,0,0,0,-5,5,39,9,7,0,64,598,990,966.5,23.5,0.267,0.164,0.00699,0.431,0.0184,3,0.187,0.618,0.0263,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2013-06-12,2012,9,37,163,652.26,0.3,5,Dry,39,9,7,5,59,119,0.18,533.3,0.82,533.3,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.00669,0.418,0.0178,3,0.182,0.601,0.0256,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2013-06-13,2012,9,37,164,642.14,0.31,5,Dry,39,9,7,5,59,119,0.18,523.1,0.81,523.1,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.15,0.00639,0.406,0.0172,3,0.178,0.583,0.0248,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2013-06-14,2012,9,37,165,633.12,0.31,5,Dry,39,9,7,5,59,119,0.19,514.1,0.81,514.1,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00613,0.394,0.0167,3,0.174,0.568,0.0241,23,0.948,0.97,0.919,36.6,35.5,107,2560
2013-06-15,2012,9,37,166,623.55,0.32,5,Dry,39,9,7,5,59,119,0.19,504.6,0.81,504.6,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.138,0.00585,0.383,0.0162,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2510
2013-06-16,2012,9,37,167,613.98,0.32,5,Dry,39,9,7,5,59,119,0.19,495,0.81,495,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.133,0.00561,0.372,0.0157,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2013-06-17,2012,9,38,168,604.96,0.33,5,Dry,39,9,7,5,59,119,0.2,486,0.8,486,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.128,0.00542,0.362,0.0153,2,0.271,0.633,0.0267,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2013-06-18,2012,9,38,169,595.93,0.33,5,Dry,39,9,7,5,59,119,0.2,476.9,0.8,476.9,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00523,0.353,0.0149,2,0.264,0.617,0.026,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2013-06-19,2012,9,38,170,588,0.34,5,Dry,39,9,7,5,59,119,0.2,469,0.8,469,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00507,0.345,0.0145,2,0.259,0.604,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2013-06-20,2012,9,38,171,579.53,0.34,5,Dry,39,9,7,5,59,119,0.2,460.5,0.8,460.5,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.219,0.116,0.00489,0.336,0.0141,2,0.253,0.589,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2013-06-21,2012,9,38,172,571.05,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,410.1,0.72,410.1,0,0,0,0,-9,9,45,10,9,0,97,474,990,966.2,23.8,0.203,0.0925,0.00388,0.295,0.0124,2,0.219,0.515,0.0216,23.3,0.956,0.98,0.936,44.8,43.9,87.8,2110
2013-06-22,2012,9,38,173,562.57,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,401.6,0.71,401.6,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0885,0.00371,0.288,0.0121,2,0.214,0.502,0.021,23.4,0.955,0.98,0.936,43.9,43.1,86.1,2070
2013-06-23,2012,9,38,174,554.64,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,393.6,0.71,393.6,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0848,0.00355,0.282,0.0118,2,0.208,0.49,0.0205,23.4,0.954,0.98,0.935,43.1,42.3,84.5,2030
2013-06-24,2012,9,39,175,547.81,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,386.8,0.71,386.8,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0816,0.00341,0.276,0.0115,2,0.204,0.48,0.02,23.5,0.953,0.98,0.934,42.4,41.6,83.1,1990
2013-06-25,2012,9,39,176,540.42,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,379.4,0.7,379.4,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0781,0.00326,0.27,0.0113,2,0.199,0.469,0.0196,23.5,0.952,0.98,0.933,41.6,40.8,81.6,1960
2013-06-26,2012,9,39,177,533.04,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,372,0.7,372,0,0,0,0,-9,9,45,10,9,0,97,436,990,966,24,0.189,0.0746,0.00311,0.264,0.011,2,0.194,0.458,0.0191,23.5,0.951,0.978,0.93,40.9,40,79.9,1920
2013-06-27,2012,9,39,178,525.66,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,364.7,0.69,364.7,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0711,0.00296,0.258,0.0107,2,0.189,0.447,0.0186,23.6,0.95,0.976,0.928,40.1,39.1,78.3,1880
2013-06-28,2012,9,39,179,518.28,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,357.3,0.69,357.3,0,0,0,0,-9,9,45,10,9,0,97,421,990,965.9,24.1,0.184,0.0676,0.00281,0.252,0.0105,2,0.184,0.436,0.0181,23.6,0.949,0.975,0.925,39.3,38.3,76.6,1840
2013-06-29,2012,9,39,180,511.44,0.38,4,Mod_Dry,45,10,9,9,88,161,0.32,350.4,0.69,350.4,0,0,0,0,-9,9,45,10,9,0,97,414,990,965.9,24.1,0.182,0.0644,0.00267,0.246,0.0102,2,0.179,0.425,0.0176,23.7,0.949,0.973,0.923,38.6,37.5,75.1,1800
2013-06-30,2012,9,39,181,504.6,0.38,4,Mod_Dry,45,10,9,9,88,161,0.32,343.6,0.68,343.6,0,0,0,0,-9,9,45,10,9,0,97,408,990,965.9,24.1,0.179,0.0612,0.00254,0.241,0.00997,2,0.174,0.415,0.0172,23.7,0.948,0.971,0.92,37.9,36.8,73.6,1770
2013-07-01,2012,10,40,182,497.77,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,362.8,0.73,362.8,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.184,0.0702,0.00291,0.255,0.0105,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.928,40.1,39.1,78.3,1880
2013-07-02,2012,10,40,183,490.93,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,355.9,0.72,355.9,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.067,0.00277,0.249,0.0103,2,0.183,0.432,0.0178,23.8,0.949,0.975,0.925,39.4,38.4,76.7,1840
2013-07-03,2012,10,40,184,485.19,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,350.2,0.72,350.2,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0643,0.00265,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.949,0.973,0.923,38.8,37.7,75.4,1810
2013-07-04,2012,10,40,185,478.9,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,343.9,0.72,343.9,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00986,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
2013-07-05,2012,10,40,186,472.61,0.4,4,Mod_Dry,42,9,8,6,70,135,0.29,337.6,0.71,337.6,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0584,0.0024,0.234,0.00963,2,0.17,0.404,0.0167,23.9,0.947,0.97,0.919,37.4,36.3,72.6,1740
2013-07-06,2012,10,40,187,466.32,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,331.3,0.71,331.3,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0554,0.00228,0.229,0.00941,2,0.166,0.395,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.3,1710
2013-07-07,2012,10,40,188,460.03,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,325,0.71,325,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0524,0.00215,0.223,0.00919,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36.1,35,69.9,1680
2013-07-08,2012,10,41,189,454.29,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,319.3,0.7,319.3,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0497,0.00204,0.219,0.00898,2,0.158,0.377,0.0155,24,0.944,0.97,0.915,35.4,34.4,68.7,1650
2013-07-09,2012,10,41,190,448.55,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,313.6,0.7,313.6,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2013-07-10,2012,10,41,191,442.81,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,307.8,0.69,307.8,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0443,0.00181,0.209,0.00857,2,0.15,0.36,0.0147,24,0.942,0.97,0.914,34.2,33.2,66.3,1590
2013-07-11,2012,10,41,192,438.16,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,303.2,0.69,303.2,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.0421,0.00172,0.205,0.00841,2,0.147,0.353,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.4,1570
2013-07-12,2012,10,41,193,432.96,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,298,0.69,298,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.162,0.0396,0.00162,0.201,0.00823,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.2,1540
2013-07-13,2012,10,41,194,427.77,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,292.8,0.68,292.8,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0372,0.00152,0.197,0.00804,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.6,63.1,1520
2013-07-14,2012,10,41,195,422.57,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,287.6,0.68,287.6,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0347,0.00142,0.193,0.00786,2,0.137,0.329,0.0134,24.2,0.938,0.97,0.91,32,31,62,1490
2013-07-15,2012,10,42,196,417.38,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,282.4,0.68,282.4,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0323,0.00132,0.188,0.00768,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,60.9,1460
2013-07-16,2012,10,42,197,412.18,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,277.2,0.67,277.2,0,0,0,0,-6,6,42,9,8,0,76,336,990,965.5,24.5,0.154,0.0298,0.00122,0.184,0.0075,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.8,29.9,59.8,1430
2013-07-17,2012,10,42,198,406.99,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,272,0.67,272,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0274,0.00111,0.18,0.00732,2,0.126,0.306,0.0124,24.3,0.935,0.97,0.906,30.2,29.3,58.7,1410
2013-07-18,2012,10,42,199,402.34,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,267.3,0.66,267.3,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00102,0.176,0.00715,2,0.123,0.299,0.0122,24.3,0.933,0.97,0.905,29.7,28.8,57.7,1380
2013-07-19,2012,10,42,200,397.69,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,262.7,0.66,262.7,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.023,0.000934,0.172,0.00699,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.904,29.2,28.3,56.7,1360
2013-07-20,2012,10,42,201,393.04,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,258,0.66,258,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0208,0.000844,0.168,0.00683,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.903,28.7,27.8,55.7,1340
2013-07-21,2012,10,42,202,388.39,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,253.4,0.65,253.4,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0186,0.000754,0.164,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.7,1310
2013-07-22,2012,10,43,203,384.84,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.162,0.00655,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2013-07-23,2012,10,43,204,380.74,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,245.7,0.65,245.7,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000674,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2013-07-24,2012,10,43,205,376.64,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,241.6,0.64,241.6,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.1,1250
2013-07-25,2012,10,43,206,372.53,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,237.5,0.64,237.5,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.2,1230
2013-07-26,2012,10,43,207,368.43,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,233.4,0.63,233.4,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.00063,0.154,0.00623,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.3,1210
2013-07-27,2012,10,43,208,364.33,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,229.3,0.63,229.3,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000615,0.153,0.00616,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
2013-07-28,2012,10,43,209,360.23,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,225.2,0.63,225.2,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0149,0.000601,0.151,0.00608,1,0.247,0.397,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
2013-07-29,2012,10,44,210,356.13,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,221.1,0.62,221.1,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.8,48.2,48.2,1160
2013-07-30,2012,10,44,211,352.57,0.51,4,Mod_Dry,42,9,8,6,70,135,0.38,217.6,0.62,217.6,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.384,0.0154,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2013-07-31,2012,10,44,212,349.02,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,214,0.61,214,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.2,48.2,48.2,1160
2013-08-01,2012,11,44,213,345.46,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,230.5,0.67,230.5,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000617,0.15,0.00604,2,0.0981,0.248,0.00998,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1200
2013-08-02,2012,11,44,214,340.27,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,225.3,0.66,225.3,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2013-08-03,2012,11,44,215,335.62,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,220.6,0.66,220.6,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000582,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2013-08-04,2012,11,44,216,330.97,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,216,0.65,216,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000566,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.8,48.2,48.2,1160
2013-08-05,2012,11,45,217,327.42,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,212.4,0.65,212.4,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.129,0.0138,0.000553,0.142,0.0057,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2013-08-06,2012,11,45,218,323.32,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,208.3,0.64,208.3,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2013-08-07,2012,11,45,219,319.21,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,204.2,0.64,204.2,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00555,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
2013-08-08,2012,11,45,220,315.11,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,200.1,0.64,200.1,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0128,0.00051,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2013-08-09,2012,11,45,221,311.01,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,196,0.63,196,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1060
2013-08-10,2012,11,45,222,307.46,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,192.5,0.63,192.5,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.952,0.98,0.933,44.5,43.6,43.6,1050
2013-08-11,2012,11,45,223,303.9,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,188.9,0.62,188.9,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.6,42.8,42.8,1030
2013-08-12,2012,11,46,224,300.35,0.57,4,Mod_Dry,39,7,5,4,60,115,0.38,185.3,0.62,185.3,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2013-08-13,2012,11,46,225,296.79,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,181.8,0.61,181.8,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2013-08-14,2012,11,46,226,293.24,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,178.2,0.61,178.2,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,966
2013-08-15,2012,11,46,227,290.78,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,175.8,0.6,175.8,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.5,39.6,39.6,951
2013-08-16,2012,11,46,228,287.77,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,172.8,0.6,172.8,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2013-08-17,2012,11,46,229,284.76,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,169.8,0.6,169.8,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.113,0.0102,0.000405,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2013-08-18,2012,11,46,230,281.75,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,166.8,0.59,166.8,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.4,37.4,897
2013-08-19,2012,11,47,231,278.74,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,163.7,0.59,163.7,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,879
2013-08-20,2012,11,47,232,275.74,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,160.7,0.58,160.7,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00941,0.000374,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2013-08-21,2012,11,47,233,272.73,0.61,4,Mod_Dry,39,7,5,4,60,115,0.42,157.7,0.58,157.7,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,846
2013-08-22,2012,11,47,234,269.72,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,154.7,0.57,154.7,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,829
2013-08-23,2012,11,47,235,267.26,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,152.3,0.57,152.3,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00869,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35,34,34,816
2013-08-24,2012,11,47,236,264.8,0.62,4,Mod_Dry,39,7,5,4,60,115,0.43,149.8,0.57,149.8,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,802
2013-08-25,2012,11,47,237,262.34,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,147.3,0.56,147.3,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.106,0.00827,0.000328,0.114,0.00451,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2013-08-26,2012,11,48,238,259.88,0.63,4,Mod_Dry,39,7,5,4,60,115,0.44,144.9,0.56,144.9,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00806,0.000319,0.113,0.00446,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2013-08-27,2012,11,48,239,257.42,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,142.4,0.55,142.4,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00442,1,0.135,0.246,0.00975,25,0.936,0.97,0.908,32.7,31.7,31.7,762
2013-08-28,2012,11,48,240,254.96,0.64,4,Mod_Dry,39,7,5,4,60,115,0.45,140,0.55,140,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2013-08-29,2012,11,48,241,252.49,0.65,4,Mod_Dry,39,7,5,4,60,115,0.46,137.5,0.55,137.5,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00433,1,0.128,0.238,0.0094,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2013-08-30,2012,11,48,242,250.03,0.65,4,Mod_Dry,39,7,5,4,60,115,0.46,135,0.54,135,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00723,0.000286,0.108,0.00429,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30,30,721
2013-08-31,2012,11,48,243,247.57,0.66,4,Mod_Dry,39,7,5,4,60,115,0.47,132.6,0.54,132.6,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00424,1,0.121,0.229,0.00904,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2013-09-01,2012,12,48,244,245.11,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,154.1,0.63,154.1,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00885,0.000349,0.114,0.00451,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,829
2013-09-02,2012,12,49,245,241.01,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,150,0.62,150,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.0085,0.000335,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2013-09-03,2012,12,49,246,236.91,0.69,4,Mod_Dry,34,6,4,3,44,91,0.38,145.9,0.62,145.9,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2013-09-04,2012,12,49,247,233.35,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,142.3,0.61,142.3,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00785,0.000309,0.109,0.0043,1,0.135,0.244,0.0096,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
2013-09-05,2012,12,49,248,229.8,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00755,0.000297,0.108,0.00423,1,0.13,0.237,0.00934,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2013-09-06,2012,12,49,249,227.34,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,136.3,0.6,136.3,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0992,0.00734,0.000289,0.107,0.00419,1,0.127,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2013-09-07,2012,12,49,250,224.33,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00895,25.2,0.932,0.97,0.904,30.7,29.8,29.8,716
2013-09-08,2012,12,49,251,221.32,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,130.3,0.59,130.3,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0971,0.00683,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2013-09-09,2012,12,50,252,218.32,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,127.3,0.58,127.3,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.096,0.00657,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.5,28.5,683
2013-09-10,2012,12,50,253,215.31,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,124.3,0.58,124.3,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2013-09-11,2012,12,50,254,212.3,0.76,5,Dry,30,6,4,2,30,72,0.34,140.3,0.66,140.3,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0992,0.00768,0.000301,0.107,0.00419,1,0.132,0.239,0.00935,25.3,0.935,0.97,0.907,32.5,31.5,31.5,757
2013-09-12,2012,12,50,255,209.84,0.77,5,Dry,30,6,4,2,30,72,0.34,137.8,0.66,137.8,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0983,0.00747,0.000292,0.106,0.00414,1,0.129,0.234,0.00918,25.3,0.934,0.97,0.906,31.9,31,31,744
2013-09-13,2012,12,50,256,207.38,0.78,5,Dry,30,6,4,2,30,72,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0974,0.00726,0.000284,0.105,0.0041,1,0.125,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2013-09-14,2012,12,50,257,204.92,0.79,5,Dry,30,6,4,2,30,72,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0966,0.00705,0.000276,0.104,0.00405,1,0.122,0.226,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
2013-09-15,2012,12,50,258,202.46,0.79,5,Dry,30,6,4,2,30,72,0.36,130.5,0.64,130.5,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0957,0.00684,0.000267,0.103,0.00401,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2013-09-16,2012,12,51,259,199.99,0.8,5,Dry,30,6,4,2,30,72,0.36,128,0.64,128,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00663,0.000259,0.101,0.00396,1,0.115,0.217,0.00847,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2013-09-17,2012,12,51,260,197.53,0.81,5,Dry,30,6,4,2,30,72,0.36,125.5,0.64,125.5,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00642,0.000251,0.1,0.00392,1,0.112,0.212,0.0083,25.4,0.929,0.97,0.901,29,28.1,28.1,676
2013-09-18,2012,12,51,261,196.17,0.81,5,Dry,30,6,4,2,30,72,0.37,124.2,0.63,124.2,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.0063,0.000246,0.0998,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2013-09-19,2012,12,51,262,194.25,0.82,5,Dry,30,6,4,2,30,72,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.108,0.206,0.00807,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2013-09-20,2012,12,51,263,192.34,0.82,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00598,0.000234,0.0981,0.00383,1,0.105,0.203,0.00794,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2013-09-21,2012,12,51,264,190.42,0.83,5,Dry,30,6,4,2,30,72,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00582,0.000227,0.0973,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2013-09-22,2012,12,51,265,188.51,0.83,5,Dry,30,6,4,2,30,72,0.38,116.5,0.62,116.5,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00565,0.000221,0.0964,0.00377,1,0.0998,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,623
2013-09-23,2012,12,52,266,186.6,0.84,5,Dry,30,6,4,2,30,72,0.39,114.6,0.61,114.6,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000215,0.0956,0.00374,1,0.0972,0.193,0.00754,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2013-09-24,2012,12,52,267,184.68,0.84,5,Dry,30,6,4,2,30,72,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0894,0.00533,0.000208,0.0947,0.00371,1,0.0946,0.189,0.00741,25.4,0.92,0.97,0.892,25.8,25,25,600
2013-09-25,2012,12,52,268,182.77,0.85,5,Dry,30,6,4,2,30,72,0.39,110.8,0.61,110.8,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0887,0.00517,0.000202,0.0939,0.00367,1,0.092,0.186,0.00727,25.4,0.918,0.97,0.891,25.3,24.6,24.6,589
