date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-09-26,2012,12,52,269,180.85,0.86,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.005,0.000196,0.0931,0.00364,1,0.0894,0.183,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2013-09-27,2012,12,52,270,178.94,0.86,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00484,0.000189,0.0922,0.00361,1,0.0869,0.179,0.00701,25.4,0.916,0.97,0.888,24.4,23.6,23.6,567
2013-09-28,2012,12,52,271,177.03,0.87,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00468,0.000183,0.0914,0.00358,1,0.0843,0.176,0.00688,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2013-09-29,2012,12,52,272,176.21,0.87,5,Dry,30,6,4,2,30,72,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0864,0.00461,0.00018,0.091,0.00356,1,0.0832,0.174,0.00682,25.4,0.914,0.97,0.886,23.7,23,23,552
2013-09-30,2012,12,53,273,174.29,0.87,5,Dry,30,6,4,2,30,72,0.41,102.3,0.59,102.3,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0857,0.00444,0.000174,0.0902,0.00353,1,0.0806,0.171,0.00668,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2013-10-01,2013,1,1,274,172.92,0.88,5,Dry,24,4,2,2,20,52,0.3,120.9,0.7,120.9,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00603,0.000236,0.0948,0.00371,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,648
2013-10-02,2013,1,1,275,171.56,0.88,5,Dry,24,4,2,2,20,52,0.3,119.6,0.7,119.6,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2013-10-03,2013,1,1,276,170.19,0.88,5,Dry,24,4,2,2,20,52,0.31,118.2,0.69,118.2,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.0058,0.000227,0.0936,0.00367,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2013-10-04,2013,1,1,277,168.82,0.89,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00568,0.000222,0.093,0.00364,1,0.1,0.193,0.00757,25.3,0.923,0.97,0.895,26.8,26,26,624
2013-10-05,2013,1,1,278,167.46,0.89,5,Dry,24,4,2,2,20,52,0.31,115.5,0.69,115.5,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0869,0.00556,0.000218,0.0924,0.00362,1,0.0984,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2013-10-06,2013,1,1,279,166.09,0.89,5,Dry,24,4,2,2,20,52,0.31,114.1,0.69,114.1,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00545,0.000213,0.0918,0.0036,1,0.0965,0.188,0.00738,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2013-10-07,2013,1,1,280,164.72,0.89,5,Dry,24,4,2,2,20,52,0.32,112.7,0.68,112.7,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00533,0.000209,0.0912,0.00357,1,0.0947,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2013-10-08,2013,1,2,281,163.35,0.9,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0928,0.183,0.00719,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
2013-10-09,2013,1,2,282,161.99,0.9,5,Dry,24,4,2,2,20,52,0.32,110,0.68,110,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.0051,0.0002,0.09,0.00353,1,0.091,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
2013-10-10,2013,1,2,283,160.62,0.9,5,Dry,24,4,2,2,20,52,0.32,108.6,0.68,108.6,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00498,0.000195,0.0894,0.0035,1,0.0891,0.179,0.007,25.3,0.917,0.97,0.889,24.8,24,24,576
2013-10-11,2013,1,2,284,159.25,0.91,5,Dry,24,4,2,2,20,52,0.33,107.3,0.67,107.3,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00487,0.000191,0.0888,0.00348,1,0.0873,0.176,0.0069,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2013-10-12,2013,1,2,285,157.89,0.91,5,Dry,24,4,2,2,20,52,0.33,105.9,0.67,105.9,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00475,0.000186,0.0882,0.00346,1,0.0855,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2013-10-13,2013,1,2,286,157.61,0.91,5,Dry,24,4,2,2,20,52,0.33,105.6,0.67,105.6,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00473,0.000185,0.0881,0.00345,1,0.0851,0.173,0.00679,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2013-10-14,2013,1,2,287,155.7,0.91,5,Dry,24,4,2,2,20,52,0.33,103.7,0.67,103.7,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0825,0.17,0.00665,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2013-10-15,2013,1,3,288,155.42,0.91,5,Dry,24,4,2,2,20,52,0.34,103.4,0.67,103.4,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00454,0.000178,0.0872,0.00342,1,0.0821,0.169,0.00664,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2013-10-16,2013,1,3,289,154.6,0.92,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2013-10-17,2013,1,3,290,153.78,0.92,5,Dry,24,4,2,2,20,52,0.34,101.8,0.66,101.8,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000173,0.0864,0.00339,1,0.0799,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
2013-10-18,2013,1,3,291,151.87,0.92,5,Dry,24,4,2,2,20,52,0.34,99.87,0.66,99.87,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00424,0.000166,0.0856,0.00336,1,0.0773,0.163,0.00639,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2013-10-19,2013,1,3,292,151.6,0.92,5,Dry,24,4,2,2,20,52,0.34,99.6,0.66,99.6,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00422,0.000165,0.0855,0.00335,1,0.077,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.8,21.8,524
2013-10-20,2013,1,3,293,150.78,0.92,5,Dry,24,4,2,2,20,52,0.34,98.78,0.66,98.78,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00415,0.000163,0.0851,0.00334,1,0.0759,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2013-10-21,2013,1,3,294,150.5,0.92,5,Dry,24,4,2,2,20,52,0.35,98.5,0.65,98.5,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00412,0.000162,0.085,0.00333,1,0.0755,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2013-10-22,2013,1,4,295,150.23,0.92,5,Dry,24,4,2,2,20,52,0.35,98.23,0.65,98.23,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.0041,0.000161,0.0849,0.00333,1,0.0751,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2013-10-23,2013,1,4,296,154.33,0.92,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00445,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00656,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2013-10-24,2013,1,4,297,157.34,0.91,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0847,0.173,0.00677,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
2013-10-25,2013,1,4,298,155.97,0.91,5,Dry,24,4,2,2,20,52,0.33,104,0.67,104,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00459,0.00018,0.0874,0.00343,1,0.0829,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2013-10-26,2013,1,4,299,155.7,0.91,5,Dry,24,4,2,2,20,52,0.33,103.7,0.67,103.7,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0825,0.17,0.00665,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2013-10-27,2013,1,4,300,156.52,0.91,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00463,0.000182,0.0876,0.00344,1,0.0836,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,553
2013-10-28,2013,1,4,301,156.24,0.91,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.00461,0.000181,0.0875,0.00343,1,0.0832,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,23,23,551
2013-10-29,2013,1,5,302,154.88,0.91,5,Dry,24,4,2,2,20,52,0.34,102.9,0.66,102.9,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0814,0.168,0.0066,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2013-10-30,2013,1,5,303,154.6,0.92,5,Dry,24,4,2,2,20,52,0.34,102.6,0.66,102.6,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.081,0.168,0.00658,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2013-10-31,2013,1,5,304,152.69,0.92,5,Dry,24,4,2,2,20,52,0.34,100.7,0.66,100.7,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00431,0.000169,0.086,0.00337,1,0.0784,0.164,0.00645,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2013-11-01,2013,2,5,305,152.42,0.92,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2013-11-02,2013,2,5,306,155.97,0.91,5,Dry,23,4,2,2,19,50,0.32,106,0.68,106,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00476,0.000186,0.0879,0.00345,1,0.0856,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2013-11-03,2013,2,5,307,160.62,0.9,5,Dry,23,4,2,2,19,50,0.31,110.6,0.69,110.6,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.09,0.00352,1,0.0918,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,588
2013-11-04,2013,2,5,308,160.89,0.9,5,Dry,23,4,2,2,19,50,0.31,110.9,0.69,110.9,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00518,0.000203,0.0901,0.00353,1,0.0922,0.182,0.00714,25.3,0.919,0.97,0.891,25.3,24.6,24.6,589
2013-11-05,2013,2,6,309,163.35,0.9,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0858,0.00538,0.000211,0.0912,0.00357,1,0.0955,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,604
2013-11-06,2013,2,6,310,165.82,0.89,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0989,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2013-11-07,2013,2,6,311,167.18,0.89,5,Dry,23,4,2,2,19,50,0.3,117.2,0.7,117.2,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.00571,0.000224,0.0928,0.00364,1,0.101,0.194,0.00758,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2013-11-08,2013,2,6,312,169.1,0.89,5,Dry,23,4,2,2,19,50,0.3,119.1,0.7,119.1,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0937,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.4,26.5,26.5,637
2013-11-09,2013,2,6,313,167.73,0.89,5,Dry,23,4,2,2,19,50,0.3,117.7,0.7,117.7,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00576,0.000225,0.0931,0.00364,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2013-11-10,2013,2,6,314,166.36,0.89,5,Dry,23,4,2,2,19,50,0.3,116.4,0.7,116.4,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00564,0.000221,0.0925,0.00362,1,0.0996,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-11-11,2013,2,6,315,164.99,0.89,5,Dry,23,4,2,2,19,50,0.3,115,0.7,115,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0919,0.0036,1,0.0977,0.19,0.00743,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2013-11-12,2013,2,7,316,163.08,0.9,5,Dry,23,4,2,2,19,50,0.31,113.1,0.69,113.1,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0952,0.186,0.00729,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2013-11-13,2013,2,7,317,162.81,0.9,5,Dry,23,4,2,2,19,50,0.31,112.8,0.69,112.8,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00534,0.000209,0.0909,0.00356,1,0.0948,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,600
2013-11-14,2013,2,7,318,161.99,0.9,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2013-11-15,2013,2,7,319,160.07,0.9,5,Dry,23,4,2,2,19,50,0.31,110.1,0.69,110.1,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0846,0.00511,0.0002,0.0897,0.00352,1,0.0911,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.4,24.4,585
2013-11-16,2013,2,7,320,161.99,0.9,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2013-11-17,2013,2,7,321,162.26,0.9,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2013-11-18,2013,2,7,322,161.99,0.9,5,Dry,23,4,2,2,19,50,0.31,112,0.69,112,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00527,0.000206,0.0906,0.00355,1,0.0937,0.184,0.00722,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2013-11-19,2013,2,8,323,164.45,0.9,5,Dry,23,4,2,2,19,50,0.3,114.5,0.7,114.5,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0862,0.00548,0.000215,0.0916,0.00359,1,0.097,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2013-11-20,2013,2,8,324,167.46,0.89,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2013-11-21,2013,2,8,325,168.82,0.89,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00585,0.000229,0.0936,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2013-11-22,2013,2,8,326,175.11,0.87,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2013-11-23,2013,2,8,327,176.48,0.87,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2013-11-24,2013,2,8,328,177.85,0.86,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2013-11-25,2013,2,8,329,179.21,0.86,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2013-11-26,2013,2,9,330,177.85,0.86,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2013-11-27,2013,2,9,331,176.48,0.87,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2013-11-28,2013,2,9,332,174.57,0.87,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2013-11-29,2013,2,9,333,172.65,0.88,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2013-11-30,2013,2,9,334,174.02,0.87,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2013-12-01,2013,3,9,335,176.48,0.87,5,Dry,26,4,3,2,24,59,0.33,117.5,0.67,117.5,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00574,0.000224,0.0944,0.00369,1,0.101,0.195,0.00765,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2013-12-02,2013,3,9,336,179.49,0.86,5,Dry,26,4,3,2,24,59,0.33,120.5,0.67,120.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.898,27.7,26.9,26.9,645
2013-12-03,2013,3,10,337,184.68,0.84,5,Dry,26,4,3,2,24,59,0.32,125.7,0.68,125.7,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000252,0.098,0.00383,1,0.112,0.21,0.00822,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2013-12-04,2013,3,10,338,186.6,0.84,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2013-12-05,2013,3,10,339,186.32,0.84,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2013-12-06,2013,3,10,340,186.05,0.84,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2013-12-07,2013,3,10,341,187.96,0.83,5,Dry,26,4,3,2,24,59,0.31,129,0.69,129,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00671,0.000262,0.0994,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2013-12-08,2013,3,10,342,193.16,0.82,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2013-12-09,2013,3,10,343,197.81,0.81,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
2013-12-10,2013,3,11,344,201.36,0.8,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2013-12-11,2013,3,11,345,204.37,0.79,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2013-12-12,2013,3,11,346,207.38,0.78,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2013-12-13,2013,3,11,347,210.39,0.77,5,Dry,26,4,3,2,24,59,0.28,151.4,0.72,151.4,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00862,0.000337,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,821
2013-12-14,2013,3,11,348,209.57,0.77,5,Dry,26,4,3,2,24,59,0.28,150.6,0.72,150.6,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00855,0.000335,0.109,0.00426,1,0.146,0.255,0.00997,25.3,0.939,0.97,0.911,35.1,34,34,816
2013-12-15,2013,3,11,349,211.48,0.76,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2013-12-16,2013,3,11,350,215.03,0.75,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,846
2013-12-17,2013,3,12,351,218.04,0.74,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2013-12-18,2013,3,12,352,220.5,0.73,5,Dry,26,4,3,2,24,59,0.27,161.5,0.73,161.5,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00948,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2013-12-19,2013,3,12,353,224.06,0.72,5,Dry,26,4,3,2,24,59,0.26,165.1,0.74,165.1,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00978,0.000384,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,898
2013-12-20,2013,3,12,354,228.16,0.71,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2013-12-21,2013,3,12,355,230.07,0.7,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2013-12-22,2013,3,12,356,229.25,0.71,5,Dry,26,4,3,2,24,59,0.26,170.3,0.74,170.3,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,928
2013-12-23,2013,3,12,357,231.17,0.7,5,Dry,26,4,3,2,24,59,0.26,172.2,0.74,172.2,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,940
2013-12-24,2013,3,13,358,235.27,0.69,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
2013-12-25,2013,3,13,359,239.37,0.68,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2013-12-26,2013,3,13,360,240.74,0.68,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2013-12-27,2013,3,13,361,241.01,0.67,5,Dry,26,4,3,2,24,59,0.24,182,0.76,182,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2013-12-28,2013,3,13,362,245.11,0.66,5,Dry,26,4,3,2,24,59,0.24,186.1,0.76,186.1,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2013-12-29,2013,3,13,363,251.4,0.65,5,Dry,26,4,3,2,24,59,0.23,192.4,0.77,192.4,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2013-12-30,2013,3,13,364,257.14,0.64,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2013-12-31,2013,3,14,365,265.07,0.62,5,Dry,26,4,3,2,24,59,0.22,206.1,0.78,206.1,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.1,47.1,1130
2014-01-01,2013,4,14,1,273,0.61,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000506,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1100
2014-01-02,2013,4,14,2,281.48,0.59,5,Dry,29,5,4,2,33,73,0.26,208.5,0.74,208.5,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.123,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2014-01-03,2013,4,14,3,287.77,0.58,5,Dry,29,5,4,2,33,73,0.25,214.8,0.75,214.8,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2014-01-04,2013,4,14,4,291.32,0.58,5,Dry,29,5,4,2,33,73,0.25,218.3,0.75,218.3,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000569,0.14,0.00558,1,0.237,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2014-01-05,2013,4,14,5,296.52,0.57,5,Dry,29,5,4,2,33,73,0.25,223.5,0.75,223.5,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2014-01-06,2013,4,14,6,300.07,0.57,5,Dry,29,5,4,2,33,73,0.24,227.1,0.76,227.1,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0958,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2014-01-07,2013,4,15,7,307.46,0.56,5,Dry,29,5,4,2,33,73,0.24,234.5,0.76,234.5,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2014-01-08,2013,4,15,8,315.93,0.55,5,Dry,29,5,4,2,33,73,0.23,242.9,0.77,242.9,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.258,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2014-01-09,2013,4,15,9,322.22,0.54,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2014-01-10,2013,4,15,10,328.51,0.53,5,Dry,29,5,4,2,33,73,0.22,255.5,0.78,255.5,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0196,0.000785,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2014-01-11,2013,4,15,11,335.89,0.52,5,Dry,29,5,4,2,33,73,0.22,262.9,0.78,262.9,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000926,0.165,0.00661,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2014-01-12,2013,4,15,12,344.92,0.51,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2014-01-13,2013,4,15,13,353.94,0.5,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2014-01-14,2013,4,16,14,363.51,0.49,5,Dry,29,5,4,2,33,73,0.2,290.5,0.8,290.5,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2014-01-15,2013,4,16,15,373.63,0.49,5,Dry,29,5,4,2,33,73,0.2,300.6,0.81,300.6,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0409,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2014-01-16,2013,4,16,16,384.29,0.48,5,Dry,29,5,4,2,33,73,0.19,311.3,0.81,311.3,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0459,0.00186,0.205,0.0083,2,0.153,0.357,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2014-01-17,2013,4,16,17,393.32,0.47,5,Dry,29,5,4,2,33,73,0.19,320.3,0.81,320.3,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0502,0.00204,0.212,0.00861,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1670
2014-01-18,2013,4,16,18,406.17,0.45,5,Dry,29,5,4,2,33,73,0.18,333.2,0.82,333.2,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0563,0.00229,0.223,0.00907,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.2,72.5,1740
2014-01-19,2013,4,16,19,420.11,0.44,5,Dry,29,5,4,2,33,73,0.17,347.1,0.83,347.1,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0628,0.00256,0.234,0.00956,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.7,1820
2014-01-20,2013,4,16,20,433.51,0.43,5,Dry,29,5,4,2,33,73,0.17,360.5,0.83,360.5,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0692,0.00283,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2014-01-21,2013,4,17,21,443.63,0.42,5,Dry,29,5,4,2,33,73,0.17,370.6,0.83,370.6,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0739,0.00303,0.254,0.0104,2,0.193,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81.1,1950
2014-01-22,2013,4,17,22,453.74,0.41,5,Dry,29,5,4,2,33,73,0.16,380.7,0.84,380.7,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0787,0.00323,0.262,0.0108,2,0.199,0.462,0.0189,23.9,0.953,0.98,0.933,42.5,41.6,83.3,2000
2014-01-23,2013,4,17,23,466.6,0.41,5,Dry,29,5,4,2,33,73,0.16,393.6,0.84,393.6,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0848,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
2014-01-24,2013,4,17,24,480.54,0.4,5,Dry,29,5,4,2,33,73,0.15,407.5,0.85,407.5,0,0,0,0,-2,2,29,5,4,0,35,446,990,965.8,24.2,0.193,0.0914,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2014-01-25,2013,4,17,25,495.03,0.39,5,Dry,29,5,4,2,33,73,0.15,422,0.85,422,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0982,0.00406,0.296,0.0122,2,0.227,0.523,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.7,2200
2014-01-26,2013,4,17,26,509.53,0.38,5,Dry,29,5,4,2,33,73,0.14,436.5,0.86,436.5,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00436,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.6,2270
2014-01-27,2013,4,17,27,525.66,0.37,5,Dry,29,5,4,2,33,73,0.14,452.7,0.86,452.7,0,0,0,0,-2,2,29,5,4,0,35,491,990,966,24,0.209,0.113,0.00469,0.321,0.0134,2,0.248,0.569,0.0237,23.5,0.958,0.98,0.939,49.9,48.2,96.4,2310
2014-01-28,2013,4,18,28,541.24,0.36,5,Dry,29,5,4,2,33,73,0.14,468.2,0.86,468.2,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.00501,0.334,0.0139,2,0.259,0.593,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2014-01-29,2013,4,18,29,558.47,0.35,5,Dry,29,5,4,2,33,73,0.13,485.5,0.87,485.5,0,0,0,0,-2,2,29,5,4,0,35,523,990,966.1,23.9,0.224,0.128,0.00536,0.352,0.0147,3,0.161,0.513,0.0215,23.4,0.945,0.97,0.916,35,34,102,2450
2014-01-30,2013,4,18,30,576.79,0.34,5,Dry,29,5,4,2,33,73,0.13,503.8,0.87,503.8,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.234,0.138,0.00578,0.372,0.0156,3,0.169,0.541,0.0227,23.3,0.947,0.97,0.918,36.3,35.2,106,2530
2014-01-31,2013,4,18,31,596.21,0.33,5,Dry,29,5,4,2,33,73,0.12,523.2,0.88,523.2,0,0,0,0,-2,2,29,5,4,0,35,561,990,966.3,23.7,0.245,0.151,0.00635,0.396,0.0167,3,0.178,0.574,0.0242,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2014-02-01,2013,5,18,32,615.07,0.32,5,Dry,31,6,4,3,41,85,0.14,530.1,0.86,530.1,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00656,0.406,0.0172,3,0.181,0.587,0.0248,23.1,0.949,0.972,0.922,37.9,36.8,111,2650
2014-02-02,2013,5,18,33,635.58,0.31,5,Dry,31,6,4,3,41,85,0.13,550.6,0.87,550.6,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00716,0.431,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2014-02-03,2013,5,18,34,657.18,0.3,5,Dry,31,6,4,3,41,85,0.13,572.2,0.87,572.2,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00781,0.458,0.0195,3,0.2,0.658,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2014-02-04,2013,5,19,35,676.05,0.29,5,Dry,31,6,4,3,41,85,0.13,591,0.87,591,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00837,0.482,0.0206,3,0.208,0.69,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
2014-02-05,2013,5,19,36,692.73,0.28,5,Dry,31,6,4,3,41,85,0.12,607.7,0.88,607.7,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.295,0.207,0.00887,0.502,0.0215,3,0.216,0.718,0.0308,22.6,0.955,0.98,0.936,42.9,42,126,3030
2014-02-06,2013,5,19,37,707.22,0.28,5,Dry,31,6,4,3,41,85,0.12,622.2,0.88,622.2,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.303,0.217,0.00931,0.52,0.0223,3,0.222,0.743,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2014-02-07,2013,5,19,38,717.34,0.27,5,Dry,31,6,4,3,41,85,0.12,632.3,0.88,632.3,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00962,0.533,0.0229,3,0.227,0.76,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,131,3130
2014-02-08,2013,5,19,39,725.27,0.27,5,Dry,31,6,4,3,41,85,0.12,640.3,0.88,640.3,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.314,0.229,0.00986,0.542,0.0234,3,0.231,0.773,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3170
2014-02-09,2013,5,19,40,732.65,0.27,5,Dry,31,6,4,3,41,85,0.12,647.6,0.88,647.6,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2014-02-10,2013,5,19,41,740.03,0.27,5,Dry,31,6,4,3,41,85,0.12,655,0.89,655,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.239,0.0103,0.561,0.0242,3,0.237,0.798,0.0345,22.3,0.957,0.98,0.937,45.8,44.8,135,3230
2014-02-11,2013,5,20,42,746.87,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,641.9,0.86,641.9,0,0,0,0,-4,4,36,6,5,0,58,689,990,966.9,23.1,0.318,0.23,0.00994,0.548,0.0237,3,0.231,0.779,0.0337,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2014-02-12,2013,5,20,43,756.99,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,652,0.86,652,0,0,0,0,-4,4,36,6,5,0,58,699,990,966.9,23.1,0.324,0.237,0.0103,0.56,0.0243,3,0.236,0.796,0.0345,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2014-02-13,2013,5,20,44,769.29,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,664.3,0.86,664.3,0,0,0,0,-4,4,36,6,5,0,58,711,990,967,23,0.331,0.245,0.0106,0.575,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,136,3260
2014-02-14,2013,5,20,45,770.66,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,665.7,0.86,665.7,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.332,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2014-02-15,2013,5,20,46,776.31,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,671.3,0.86,671.3,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.245,0.829,0.036,22.2,0.957,0.98,0.938,46.6,45.6,137,3280
2014-02-16,2013,5,20,47,780.08,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,675.1,0.86,675.1,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.011,0.589,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.8,45.8,138,3300
2014-02-17,2013,5,20,48,784.15,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,679.1,0.87,679.1,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.255,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,47,46.1,138,3320
2014-02-18,2013,5,21,49,788.46,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,683.5,0.87,683.5,0,0,0,0,-4,4,36,6,5,0,58,730,990,967.1,22.9,0.342,0.258,0.0112,0.599,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.3,46.3,139,3330
2014-02-19,2013,5,21,50,789.95,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,685,0.87,685,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.259,0.0113,0.601,0.0262,3,0.251,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2014-02-20,2013,5,21,51,791.46,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,686.5,0.87,686.5,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.26,0.0113,0.603,0.0263,3,0.251,0.854,0.0373,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
2014-02-21,2013,5,21,52,792.99,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,688,0.87,688,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.261,0.0114,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2014-02-22,2013,5,21,53,791.46,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,686.5,0.87,686.5,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.26,0.0113,0.603,0.0263,3,0.251,0.854,0.0373,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
2014-02-23,2013,5,21,54,789.95,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,685,0.87,685,0,0,0,0,-4,4,36,6,5,0,58,732,990,967.1,22.9,0.342,0.259,0.0113,0.601,0.0262,3,0.251,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2014-02-24,2013,5,21,55,788.46,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,683.5,0.87,683.5,0,0,0,0,-4,4,36,6,5,0,58,730,990,967.1,22.9,0.342,0.258,0.0112,0.599,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.3,46.3,139,3330
2014-02-25,2013,5,22,56,787,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,682,0.87,682,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.257,0.0112,0.597,0.026,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2014-02-26,2013,5,22,57,785.56,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,680.6,0.87,680.6,0,0,0,0,-4,4,36,6,5,0,58,728,990,967,23,0.34,0.256,0.0111,0.596,0.0259,3,0.249,0.844,0.0368,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2014-02-27,2013,5,22,58,784.15,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,679.1,0.87,679.1,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.255,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,47,46.1,138,3320
2014-02-28,2013,5,22,59,782.76,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,677.8,0.87,677.8,0,0,0,0,-4,4,36,6,5,0,58,725,990,967,23,0.338,0.254,0.011,0.592,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,46,138,3310
2014-03-01,2013,6,22,60,781.4,0.25,4,Mod_Dry,41,8,7,6,67,129,0.17,652.4,0.83,652.4,0,0,0,0,-6,6,41,8,7,0,73,708,990,967,23,0.329,0.237,0.0103,0.566,0.0246,3,0.236,0.802,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2014-03-02,2013,6,22,61,782.76,0.25,4,Mod_Dry,41,8,7,6,67,129,0.17,653.8,0.83,653.8,0,0,0,0,-6,6,41,8,7,0,73,710,990,967,23,0.33,0.238,0.0103,0.568,0.0247,3,0.237,0.804,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2014-03-03,2013,6,22,62,784.15,0.25,4,Mod_Dry,41,8,7,6,67,129,0.17,655.1,0.83,655.1,0,0,0,0,-6,6,41,8,7,0,73,711,990,967,23,0.331,0.239,0.0104,0.569,0.0248,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2014-03-04,2013,6,23,63,785.56,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,656.6,0.84,656.6,0,0,0,0,-6,6,41,8,7,0,73,713,990,967,23,0.331,0.24,0.0104,0.571,0.0249,3,0.238,0.809,0.0352,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2014-03-05,2013,6,23,64,789.95,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,661,0.84,661,0,0,0,0,-6,6,41,8,7,0,73,717,990,967.1,22.9,0.334,0.243,0.0106,0.576,0.0251,3,0.24,0.816,0.0356,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
2014-03-06,2013,6,23,65,797.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,668.7,0.84,668.7,0,0,0,0,-6,6,41,8,7,0,73,725,990,967.1,22.9,0.338,0.248,0.0108,0.586,0.0256,3,0.243,0.829,0.0362,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2014-03-07,2013,6,23,66,805.93,0.23,4,Mod_Dry,41,8,7,6,67,129,0.16,676.9,0.84,676.9,0,0,0,0,-6,6,41,8,7,0,73,733,990,967.1,22.9,0.343,0.253,0.0111,0.596,0.0261,3,0.247,0.843,0.0369,22,0.957,0.98,0.938,46.7,45.7,137,3290
2014-03-08,2013,6,23,67,821.71,0.23,4,Mod_Dry,41,8,7,6,67,129,0.16,692.7,0.84,692.7,0,0,0,0,-6,6,41,8,7,0,73,749,990,967.2,22.8,0.352,0.264,0.0116,0.616,0.027,3,0.254,0.87,0.0381,21.9,0.957,0.98,0.938,47.6,46.6,140,3360
2014-03-09,2013,6,23,68,842.43,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,713.4,0.85,713.4,0,0,0,0,-6,6,41,8,7,0,73,769,990,967.3,22.7,0.364,0.278,0.0122,0.641,0.0282,3,0.264,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
2014-03-10,2013,6,23,69,864.46,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,735.5,0.85,735.5,0,0,0,0,-6,6,41,8,7,0,73,791,990,967.4,22.6,0.379,0.292,0.0129,0.672,0.0297,3,0.273,0.945,0.0417,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
2014-03-11,2013,6,24,70,891.95,0.21,5,Dry,36,8,6,4,53,107,0.12,785,0.88,785,0,0,0,0,-4,4,36,8,6,0,57,835,990,967.5,22.5,0.419,0.319,0.0142,0.738,0.0328,4,0.207,0.946,0.042,21.6,0.953,0.975,0.929,39.6,38.6,154,3710
2014-03-12,2013,6,24,71,925.36,0.2,5,Dry,36,8,6,4,53,107,0.12,818.4,0.88,818.4,0,0,0,0,-4,4,36,8,6,0,57,868,990,967.6,22.4,0.45,0.335,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,40.9,40,160,3840
2014-03-13,2013,6,24,72,960.37,0.19,5,Dry,36,8,6,4,53,107,0.11,853.4,0.89,853.4,0,0,0,0,-4,4,36,8,6,0,57,903,990,967.7,22.3,0.482,0.352,0.0158,0.834,0.0375,4,0.231,1.06,0.0478,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2014-03-14,2013,6,24,73,996.8,0.18,5,Dry,36,8,6,4,53,107,0.11,889.8,0.89,889.8,0,0,0,0,-4,4,36,8,6,0,57,940,990,967.9,22.1,0.515,0.37,0.0167,0.885,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.7,42.9,171,4110
2014-03-15,2013,6,24,74,1034.5,0.18,5,Dry,36,8,6,4,53,107,0.1,927.5,0.9,927.5,0,0,0,0,-4,4,36,8,6,0,57,978,990,968,22,0.55,0.388,0.0176,0.938,0.0426,4,0.256,1.19,0.0543,20.8,0.956,0.98,0.937,45.2,44.3,177,4250
2014-03-16,2013,6,24,75,1073.4,0.17,5,Dry,36,8,6,4,53,107,0.1,966.4,0.9,966.4,0,0,0,0,-4,4,36,8,6,0,57,1020,990,968.1,21.9,0.585,0.407,0.0186,0.992,0.0454,4,0.269,1.26,0.0576,20.6,0.956,0.98,0.937,46.7,45.7,183,4390
2014-03-17,2013,6,24,76,1113.4,0.16,5,Dry,36,8,6,4,53,107,0.096,1006,0.9,1006,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.635,0.437,0.0201,1.07,0.0493,4,0.281,1.35,0.0622,20.4,0.956,0.98,0.937,48.1,47.1,188,4520
2014-03-18,2013,6,25,77,1154.4,0.16,5,Dry,36,8,6,4,53,107,0.093,1047,0.91,1047,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.695,0.53,0.0245,1.22,0.0566,4,0.289,1.51,0.07,20.1,0.955,0.98,0.936,49.3,48.2,193,4630
2014-03-19,2013,6,25,78,1196.4,0.15,5,Dry,36,8,6,4,53,107,0.089,1089,0.91,1089,0,0,0,0,-4,4,36,8,6,0,57,1140,990,968.5,21.5,0.756,0.624,0.0291,1.38,0.0643,4,0.298,1.68,0.0781,19.8,0.955,0.98,0.935,50.5,48.2,193,4630
2014-03-20,2013,6,25,79,1245,0.15,5,Dry,36,8,6,4,53,107,0.086,1138,0.91,1100,38,9,1,1,-3,30,45,9,7,1,83,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0673,4,0.3,1.74,0.0814,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2014-03-21,2013,6,25,80,1300.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.099,1172,0.9,1100,72,16,2,2,-4,56,57,10,9,2,123,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2014-03-22,2013,6,25,81,1363.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.095,1235,0.91,1100,135,31,4,4,-2,98,72,12,11,4,165,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2014-03-23,2013,6,25,82,1409.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.091,1281,0.91,1100,181,41,5,6,-1,130,82,13,13,5,197,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2014-03-24,2013,6,25,83,1443.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.089,1315,0.91,1100,215,49,6,7,0,153,90,14,14,6,220,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-03-25,2013,6,26,84,1484.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.087,1356,0.91,1100,256,58,8,8,2,180,99,16,15,8,247,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2014-03-26,2013,6,26,85,1532.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.084,1403,0.92,1100,303,59,9,9,3,223,100,17,16,9,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2014-03-27,2013,6,26,86,1580.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.082,1452,0.92,1100,352,59,10,11,5,267,100,18,18,11,334,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-03-28,2013,6,26,87,1630,0.1,4,Mod_Dry,41,8,7,6,67,129,0.079,1501,0.92,1100,401,59,10,12,6,314,100,18,19,12,381,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2014-03-29,2013,6,26,88,1679.7,0.095,4,Mod_Dry,41,8,7,6,67,129,0.077,1551,0.92,1100,451,59,10,14,8,360,100,18,21,14,427,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2014-03-30,2013,6,26,89,1729.9,0.089,4,Mod_Dry,41,8,7,6,67,129,0.075,1601,0.93,1100,501,59,10,15,9,408,100,18,22,15,475,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-03-31,2013,6,26,90,1780.8,0.084,4,Mod_Dry,41,8,7,6,67,129,0.072,1652,0.93,1100,552,59,10,17,11,455,100,18,24,17,522,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2014-04-01,2013,7,27,91,1825.3,0.08,4,Mod_Dry,45,11,10,10,72,148,0.081,1677,0.92,1100,577,55,7,15,7,493,100,18,25,17,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2014-04-02,2013,7,27,92,1870.2,0.076,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2014-04-03,2013,7,27,93,1908.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.077,1761,0.92,1100,661,55,7,15,10,574,100,18,25,20,646,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-04-04,2013,7,27,94,1940.1,0.07,4,Mod_Dry,45,11,10,10,72,148,0.076,1792,0.92,1100,692,55,7,15,11,604,100,18,25,21,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2014-04-05,2013,7,27,95,1964.8,0.068,4,Mod_Dry,45,11,10,10,72,148,0.075,1817,0.93,1100,717,55,7,15,12,628,100,18,25,22,700,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2014-04-06,2013,7,27,96,1982.5,0.067,4,Mod_Dry,45,11,10,10,72,148,0.075,1835,0.93,1100,735,55,7,15,12,646,100,18,25,22,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2014-04-07,2013,7,27,97,2000.3,0.065,4,Mod_Dry,45,11,10,10,72,148,0.074,1852,0.93,1100,752,55,7,15,13,662,100,18,25,23,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2014-04-08,2013,7,28,98,2011,0.065,4,Mod_Dry,45,11,10,10,72,148,0.074,1863,0.93,1100,763,55,7,15,13,673,100,18,25,23,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2014-04-09,2013,7,28,99,2014.5,0.064,4,Mod_Dry,45,11,10,10,72,148,0.073,1867,0.93,1100,767,55,7,15,13,677,100,18,25,23,749,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2014-04-10,2013,7,28,100,2018.1,0.064,4,Mod_Dry,45,11,10,10,72,148,0.073,1870,0.93,1100,770,55,7,15,13,680,100,18,25,23,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-04-11,2013,7,28,101,2021.7,0.064,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-04-12,2013,7,28,102,2025.3,0.063,4,Mod_Dry,45,11,10,10,72,148,0.073,1877,0.93,1100,777,55,7,15,13,687,100,18,25,23,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-04-13,2013,7,28,103,2028.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.073,1881,0.93,1100,781,55,7,15,13,691,100,18,25,23,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2014-04-14,2013,7,28,104,2025.3,0.063,4,Mod_Dry,45,11,10,10,72,148,0.073,1877,0.93,1100,777,55,7,15,13,687,100,18,25,23,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-04-15,2013,7,29,105,2028.8,0.063,4,Mod_Dry,45,11,10,10,72,148,0.073,1881,0.93,1100,781,55,7,15,13,691,100,18,25,23,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2014-04-16,2013,7,29,106,2032.4,0.063,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2014-04-17,2013,7,29,107,2036,0.063,4,Mod_Dry,45,11,10,10,72,148,0.073,1888,0.93,1100,788,55,7,15,14,697,100,18,25,24,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2014-04-18,2013,7,29,108,2039.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.073,1892,0.93,1100,792,55,7,15,14,701,100,18,25,24,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2014-04-19,2013,7,29,109,2043.2,0.062,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2014-04-20,2013,7,29,110,2053.9,0.061,4,Mod_Dry,45,11,10,10,72,148,0.072,1906,0.93,1100,806,55,7,15,14,715,100,18,25,24,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-04-21,2013,7,29,111,2064.7,0.06,4,Mod_Dry,45,11,10,10,72,148,0.072,1917,0.93,1100,817,55,7,15,15,725,100,18,25,25,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2014-04-22,2013,7,30,112,2075.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.071,1928,0.93,1100,828,55,7,15,15,736,100,18,25,25,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2014-04-23,2013,7,30,113,2086.3,0.058,4,Mod_Dry,45,11,10,10,72,148,0.071,1938,0.93,1100,838,55,7,15,15,746,100,18,25,25,818,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2014-04-24,2013,7,30,114,2097.2,0.058,4,Mod_Dry,45,11,10,10,72,148,0.071,1949,0.93,1100,849,55,7,15,15,757,100,18,25,25,829,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2014-04-25,2013,7,30,115,2108,0.057,4,Mod_Dry,45,11,10,10,72,148,0.07,1960,0.93,1100,860,55,7,15,16,767,100,18,25,26,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2014-04-26,2013,7,30,116,2118.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.07,1971,0.93,1100,871,55,7,15,16,778,100,18,25,26,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2014-04-27,2013,7,30,117,2129.8,0.055,4,Mod_Dry,45,11,10,10,72,148,0.07,1982,0.93,1100,882,55,7,15,16,789,100,18,25,26,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2014-04-28,2013,7,30,118,2140.7,0.054,4,Mod_Dry,45,11,10,10,72,148,0.069,1993,0.93,1100,893,55,7,15,17,799,100,18,25,27,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2014-04-29,2013,7,31,119,2144.4,0.054,4,Mod_Dry,45,11,10,10,72,148,0.069,1996,0.93,1100,896,55,7,15,17,802,100,18,25,27,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
