date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-04-30,2013,7,31,120,2140.7,0.054,4,Mod_Dry,45,11,10,10,72,148,0.069,1993,0.93,1100,893,55,7,15,17,799,100,18,25,27,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2014-05-01,2013,8,31,121,2129.8,0.055,4,Mod_Dry,47,10,10,10,115,192,0.09,1938,0.91,1100,838,53,8,15,15,747,100,18,25,25,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2014-05-02,2013,8,31,122,2111.7,0.057,4,Mod_Dry,47,10,10,10,115,192,0.091,1920,0.91,1100,820,53,8,15,15,729,100,18,25,25,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2014-05-03,2013,8,31,123,2093.6,0.058,4,Mod_Dry,47,10,10,10,115,192,0.092,1902,0.91,1100,802,53,8,15,14,712,100,18,25,24,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2014-05-04,2013,8,31,124,2068.3,0.06,4,Mod_Dry,47,10,10,10,115,192,0.093,1876,0.91,1100,776,53,8,15,13,687,100,18,25,23,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2014-05-05,2013,8,31,125,2043.2,0.062,4,Mod_Dry,47,10,10,10,115,192,0.094,1851,0.91,1100,751,53,8,15,13,662,100,18,25,23,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2014-05-06,2013,8,32,126,2011,0.065,4,Mod_Dry,47,10,10,10,115,192,0.096,1819,0.91,1100,719,53,8,15,12,631,100,18,25,22,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2014-05-07,2013,8,32,127,1979,0.067,4,Mod_Dry,47,10,10,10,115,192,0.097,1787,0.9,1100,687,53,8,15,11,600,100,18,25,21,715,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2014-05-08,2013,8,32,128,1947.2,0.07,4,Mod_Dry,47,10,10,10,115,192,0.099,1755,0.9,1100,655,53,8,15,10,569,100,18,25,20,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2014-05-09,2013,8,32,129,1915.6,0.072,4,Mod_Dry,47,10,10,10,115,192,0.1,1724,0.9,1100,624,53,8,15,9,539,100,18,25,19,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2014-05-10,2013,8,32,130,1884.1,0.075,4,Mod_Dry,47,10,10,10,115,192,0.1,1692,0.9,1100,592,53,8,15,8,508,100,18,25,18,623,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2014-05-11,2013,8,32,131,1852.9,0.078,3,Normal,55,13,13,17,178,276,0.15,1577,0.85,1100,477,45,5,12,-3,418,100,18,25,14,596,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2014-05-12,2013,8,32,132,1821.8,0.081,3,Normal,55,13,13,17,178,276,0.15,1546,0.85,1100,446,45,5,12,-4,388,100,18,25,13,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2014-05-13,2013,8,33,133,1791,0.083,3,Normal,55,13,13,17,178,276,0.15,1515,0.85,1100,415,45,5,12,-5,358,100,18,25,12,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-05-14,2013,8,33,134,1760.4,0.086,3,Normal,55,13,13,17,178,276,0.16,1484,0.84,1100,384,45,5,12,-5,327,100,18,25,12,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-05-15,2013,8,33,135,1729.9,0.089,3,Normal,55,13,13,17,178,276,0.16,1454,0.84,1100,354,45,5,11,-6,299,100,18,24,11,477,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2014-05-16,2013,8,33,136,1699.7,0.092,3,Normal,55,13,13,17,178,276,0.16,1424,0.84,1100,324,45,5,10,-7,271,100,18,23,10,449,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4340
2014-05-17,2013,8,33,137,1669.7,0.096,3,Normal,55,13,13,17,178,276,0.17,1394,0.83,1100,294,45,5,9,-8,243,100,18,22,9,421,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2014-05-18,2013,8,33,138,1639.9,0.1,3,Normal,55,13,13,17,178,276,0.17,1364,0.83,1100,264,45,5,8,-9,215,100,18,21,8,393,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2014-05-19,2013,8,33,139,1610.3,0.1,3,Normal,55,13,13,17,178,276,0.17,1334,0.83,1100,234,45,5,7,-10,187,100,18,20,7,365,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2014-05-20,2013,8,34,140,1580.9,0.11,3,Normal,55,13,13,17,178,276,0.17,1305,0.82,1100,205,45,5,6,-11,160,100,18,19,6,338,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2014-05-21,2013,8,34,141,1551.8,0.11,3,Normal,55,13,13,17,178,276,0.18,1276,0.82,1100,176,40,5,5,-12,138,95,18,18,5,316,1230,990,969.7,20.3,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2014-05-22,2013,8,34,142,1522.9,0.12,3,Normal,55,13,13,17,178,276,0.18,1247,0.82,1100,147,33,4,4,-13,119,88,17,17,4,297,1220,990,969.6,20.4,0.877,0.648,0.0317,1.53,0.0746,4,0.3,1.83,0.0893,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2014-05-23,2013,8,34,143,1494.2,0.12,3,Normal,55,13,13,17,178,276,0.18,1218,0.81,1100,118,27,4,4,-13,96,82,17,17,4,274,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2014-05-24,2013,8,34,144,1465.8,0.12,3,Normal,55,13,13,17,178,276,0.19,1190,0.81,1100,90,20,3,3,-14,78,75,16,16,3,256,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0729,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2014-05-25,2013,8,34,145,1437.6,0.13,3,Normal,55,13,13,17,178,276,0.19,1162,0.81,1100,62,14,2,2,-15,59,69,15,15,2,237,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2014-05-26,2013,8,34,146,1409.7,0.13,3,Normal,55,13,13,17,178,276,0.2,1134,0.8,1100,34,8,1,1,-16,40,63,14,14,1,218,1190,990,969.2,20.8,0.832,0.648,0.0311,1.48,0.0711,4,0.3,1.78,0.0855,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-05-27,2013,8,35,147,1376,0.13,3,Normal,55,13,13,17,178,276,0.2,1100,0.8,1100,0,0,0,0,-17,17,55,13,13,0,195,1180,990,969.1,20.9,0.817,0.648,0.031,1.47,0.07,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2014-05-28,2013,8,35,148,1324.6,0.14,3,Normal,55,13,13,17,178,276,0.21,1049,0.79,1049,0,0,0,0,-17,17,55,13,13,0,195,1130,990,968.9,21.1,0.742,0.532,0.0253,1.27,0.0604,4,0.29,1.56,0.0742,19.5,0.954,0.98,0.935,47.9,46.9,188,4500
2014-05-29,2013,8,35,149,1274.2,0.14,3,Normal,55,13,13,17,178,276,0.22,998.2,0.78,998.2,0,0,0,0,-17,17,55,13,13,0,195,1080,990,968.8,21.2,0.668,0.422,0.0199,1.09,0.0513,4,0.279,1.37,0.0645,19.9,0.955,0.98,0.936,46.4,45.5,182,4370
2014-05-30,2013,8,35,150,1230.6,0.15,3,Normal,55,13,13,17,178,276,0.22,954.6,0.78,954.6,0,0,0,0,-17,17,55,13,13,0,195,1040,990,968.6,21.4,0.604,0.401,0.0188,1.01,0.047,4,0.265,1.27,0.0594,20.1,0.955,0.98,0.936,44.9,44,176,4230
2014-05-31,2013,8,35,151,1187.9,0.15,3,Normal,55,13,13,17,178,276,0.23,911.9,0.77,911.9,0,0,0,0,-17,17,55,13,13,0,195,993,990,968.5,21.5,0.564,0.38,0.0177,0.944,0.0439,4,0.25,1.19,0.0555,20.3,0.955,0.98,0.936,43.4,42.5,170,4080
2014-06-01,2013,9,35,152,1151.7,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,990.6,0.86,990.6,0,0,0,0,-9,9,45,10,9,0,97,1050,990,968.4,21.6,0.632,0.418,0.0194,1.05,0.0486,4,0.277,1.33,0.0614,20.3,0.955,0.98,0.936,47.1,46.2,185,4430
2014-06-02,2013,9,35,153,1116.1,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,955.1,0.86,955.1,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.588,0.401,0.0185,0.989,0.0455,4,0.265,1.25,0.0577,20.5,0.955,0.98,0.936,45.8,44.9,180,4310
2014-06-03,2013,9,36,154,1086.6,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,925.6,0.85,925.6,0,0,0,0,-9,9,45,10,9,0,97,990,990,968.2,21.8,0.561,0.387,0.0177,0.948,0.0434,4,0.255,1.2,0.0551,20.6,0.955,0.98,0.936,44.7,43.8,175,4210
2014-06-04,2013,9,36,155,1057.7,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,896.7,0.85,896.7,0,0,0,0,-9,9,45,10,9,0,97,961,990,968.1,21.9,0.534,0.373,0.017,0.907,0.0414,4,0.245,1.15,0.0526,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2014-06-05,2013,9,36,156,1029.4,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,868.4,0.84,868.4,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.868,0.0394,4,0.236,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,167,4000
2014-06-06,2013,9,36,157,1006.7,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,845.7,0.84,845.7,0,0,0,0,-9,9,45,10,9,0,97,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.935,41.6,40.7,163,3910
2014-06-07,2013,9,36,158,984.5,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,823.5,0.84,823.5,0,0,0,0,-9,9,45,10,9,0,97,888,990,967.8,22.2,0.467,0.338,0.0152,0.805,0.0363,4,0.22,1.03,0.0463,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2014-06-08,2013,9,36,159,962.76,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,801.8,0.83,801.8,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.447,0.327,0.0147,0.775,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2014-06-09,2013,9,36,160,941.51,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,780.5,0.83,780.5,0,0,0,0,-9,9,45,10,9,0,97,845,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,52,48.2,145,3470
2014-06-10,2013,9,37,161,920.81,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,759.8,0.82,759.8,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.716,0.0319,3,0.283,0.998,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2014-06-11,2013,9,37,162,905.11,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,744.1,0.82,744.1,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0308,3,0.277,0.97,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2014-06-12,2013,9,37,163,889.79,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,728.8,0.82,728.8,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.669,0.0297,3,0.27,0.939,0.0417,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2014-06-13,2013,9,37,164,874.86,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,713.9,0.82,713.9,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.646,0.0286,3,0.264,0.91,0.0403,21.7,0.957,0.98,0.938,48.4,47.5,142,3420
2014-06-14,2013,9,37,165,860.37,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,699.4,0.81,699.4,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.629,0.0277,3,0.257,0.886,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2014-06-15,2013,9,37,166,846.34,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,685.3,0.81,685.3,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.259,0.0114,0.611,0.0269,3,0.251,0.862,0.038,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
2014-06-16,2013,9,37,167,832.83,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,671.8,0.81,671.8,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2014-06-17,2013,9,38,168,819.9,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,658.9,0.8,658.9,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2014-06-18,2013,9,38,169,807.62,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2014-06-19,2013,9,38,170,796.11,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,635.1,0.8,635.1,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00983,0.549,0.024,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2014-06-20,2013,9,38,171,785.56,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,624.6,0.8,624.6,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.0095,0.536,0.0233,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2014-06-21,2013,9,38,172,776.31,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,615.3,0.79,615.3,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2014-06-22,2013,9,38,173,770.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2014-06-23,2013,9,38,174,757.26,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,596.3,0.79,596.3,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0309,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2014-06-24,2013,9,39,175,744.41,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,583.4,0.78,583.4,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.191,0.00825,0.485,0.021,3,0.205,0.69,0.0298,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2014-06-25,2013,9,39,176,731.56,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,570.6,0.78,570.6,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.287,0.182,0.00786,0.469,0.0203,3,0.199,0.669,0.0288,22.5,0.952,0.976,0.929,40,39,117,2810
2014-06-26,2013,9,39,177,719.25,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,558.3,0.78,558.3,0,0,0,0,-9,9,45,10,9,0,97,622,990,966.8,23.2,0.28,0.174,0.00749,0.454,0.0196,3,0.194,0.648,0.0279,22.6,0.951,0.974,0.927,39.2,38.2,115,2750
2014-06-27,2013,9,39,178,708.04,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,547,0.77,547,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.166,0.00715,0.44,0.0189,3,0.189,0.629,0.027,22.6,0.95,0.973,0.925,38.5,37.4,112,2690
2014-06-28,2013,9,39,179,696.28,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,535.3,0.77,535.3,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.159,0.0068,0.426,0.0183,3,0.183,0.609,0.0261,22.7,0.95,0.971,0.922,37.7,36.6,110,2640
2014-06-29,2013,9,39,180,684.53,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,523.5,0.77,523.5,0,0,0,0,-9,9,45,10,9,0,97,588,990,966.6,23.4,0.26,0.151,0.00645,0.411,0.0176,3,0.178,0.589,0.0252,22.8,0.949,0.97,0.92,37,35.9,108,2580
2014-06-30,2013,9,39,181,674.41,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,513.4,0.76,513.4,0,0,0,0,-9,9,45,10,9,0,97,577,990,966.6,23.4,0.255,0.144,0.00615,0.399,0.017,3,0.174,0.572,0.0244,22.8,0.948,0.97,0.919,36.3,35.2,106,2540
2014-07-01,2013,10,40,182,663.74,0.3,3,Normal,50,10,9,9,108,186,0.28,477.7,0.72,477.7,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.237,0.124,0.00531,0.362,0.0154,2,0.265,0.627,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
2014-07-02,2013,10,40,183,653.08,0.3,3,Normal,50,10,9,9,108,186,0.28,467.1,0.71,467.1,0,0,0,0,-9,9,50,10,9,0,117,536,990,966.5,23.5,0.231,0.119,0.00509,0.351,0.0149,2,0.258,0.608,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2014-07-03,2013,10,40,184,642.42,0.31,3,Normal,50,10,9,9,108,186,0.29,456.4,0.71,456.4,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00486,0.34,0.0144,2,0.251,0.59,0.0251,22.9,0.958,0.98,0.939,49.2,48.2,96.4,2310
2014-07-04,2013,10,40,185,631.75,0.31,3,Normal,50,10,9,9,108,186,0.29,445.8,0.71,445.8,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.109,0.00464,0.328,0.0139,2,0.243,0.572,0.0243,23,0.958,0.98,0.939,48.2,47.2,94.4,2270
2014-07-05,2013,10,40,186,621.64,0.32,3,Normal,50,10,9,9,108,186,0.3,435.6,0.7,435.6,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00443,0.318,0.0135,2,0.237,0.555,0.0235,23.1,0.957,0.98,0.938,47.1,46.2,92.4,2220
2014-07-06,2013,10,40,187,612.61,0.32,3,Normal,50,10,9,9,108,186,0.3,426.6,0.7,426.6,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.21,0.1,0.00424,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.6,2180
2014-07-07,2013,10,40,188,603.04,0.33,3,Normal,50,10,9,9,108,186,0.31,417,0.69,417,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0958,0.00405,0.303,0.0128,2,0.224,0.527,0.0222,23.2,0.956,0.98,0.937,45.3,44.4,88.7,2130
2014-07-08,2013,10,41,189,593.47,0.33,3,Normal,50,10,9,9,108,186,0.31,407.5,0.69,407.5,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0913,0.00385,0.295,0.0124,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2080
2014-07-09,2013,10,41,190,584.45,0.34,3,Normal,50,10,9,9,108,186,0.32,398.4,0.68,398.4,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.201,0.0871,0.00366,0.288,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.936,43.4,42.5,85.1,2040
2014-07-10,2013,10,41,191,576.52,0.34,3,Normal,50,10,9,9,108,186,0.32,390.5,0.68,390.5,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0833,0.0035,0.281,0.0118,2,0.206,0.487,0.0205,23.3,0.954,0.98,0.935,42.6,41.7,83.5,2000
2014-07-11,2013,10,41,192,568.04,0.35,3,Normal,50,10,9,9,108,186,0.33,382,0.67,382,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0793,0.00333,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.9,81.7,1960
2014-07-12,2013,10,41,193,559.57,0.35,3,Normal,50,10,9,9,108,186,0.33,373.6,0.67,373.6,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0753,0.00315,0.267,0.0112,2,0.195,0.462,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.8,1920
2014-07-13,2013,10,41,194,551.09,0.35,3,Normal,50,10,9,9,108,186,0.34,365.1,0.66,365.1,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0713,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.951,0.976,0.928,39.9,39,78,1870
2014-07-14,2013,10,41,195,543.16,0.36,3,Normal,50,10,9,9,108,186,0.34,357.2,0.66,357.2,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0676,0.00282,0.254,0.0106,2,0.184,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.2,1830
2014-07-15,2013,10,42,196,535.23,0.36,3,Normal,50,10,9,9,108,186,0.35,349.2,0.65,349.2,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0638,0.00266,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.4,1790
2014-07-16,2013,10,42,197,528.39,0.37,3,Normal,50,10,9,9,108,186,0.35,342.4,0.65,342.4,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0606,0.00252,0.241,0.01,2,0.174,0.415,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,72.9,1750
2014-07-17,2013,10,42,198,521.01,0.37,3,Normal,50,10,9,9,108,186,0.36,335,0.64,335,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0571,0.00237,0.235,0.00978,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.3,1710
2014-07-18,2013,10,42,199,513.63,0.38,3,Normal,50,10,9,9,108,186,0.36,327.6,0.64,327.6,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.0536,0.00223,0.229,0.00951,2,0.164,0.393,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1680
2014-07-19,2013,10,42,200,506.24,0.38,3,Normal,50,10,9,9,108,186,0.37,320.2,0.63,320.2,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0502,0.00208,0.223,0.00925,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.3,1640
2014-07-20,2013,10,42,201,499.41,0.38,3,Normal,50,10,9,9,108,186,0.37,313.4,0.63,313.4,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0469,0.00194,0.217,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.9,1600
2014-07-21,2013,10,42,202,492.57,0.39,3,Normal,50,10,9,9,108,186,0.38,306.6,0.62,306.6,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0437,0.00181,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2014-07-22,2013,10,43,203,485.74,0.39,3,Normal,50,10,9,9,108,186,0.38,299.7,0.62,299.7,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0405,0.00167,0.206,0.00851,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2014-07-23,2013,10,43,204,479.99,0.4,3,Normal,50,10,9,9,108,186,0.39,294,0.61,294,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0378,0.00156,0.201,0.00831,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2014-07-24,2013,10,43,205,473.71,0.4,3,Normal,50,10,9,9,108,186,0.39,287.7,0.61,287.7,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0348,0.00143,0.196,0.00809,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2014-07-25,2013,10,43,206,467.42,0.41,3,Normal,50,10,9,9,108,186,0.4,281.4,0.6,281.4,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0318,0.00131,0.191,0.00786,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,31,30.1,60.1,1440
2014-07-26,2013,10,43,207,461.13,0.41,3,Normal,50,10,9,9,108,186,0.4,275.1,0.6,275.1,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0289,0.00119,0.186,0.00764,2,0.128,0.314,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2014-07-27,2013,10,43,208,454.84,0.41,3,Normal,50,10,9,9,108,186,0.41,268.8,0.59,268.8,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00742,2,0.124,0.305,0.0125,24,0.934,0.97,0.906,29.6,28.7,57.5,1380
2014-07-28,2013,10,43,209,449.1,0.42,3,Normal,50,10,9,9,108,186,0.41,263.1,0.59,263.1,0,0,0,0,-9,9,50,10,9,0,117,332,990,965.6,24.4,0.153,0.0232,0.000951,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2014-07-29,2013,10,44,210,443.35,0.42,3,Normal,50,10,9,9,108,186,0.42,257.4,0.58,257.4,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0205,0.000839,0.171,0.00701,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2014-07-30,2013,10,44,211,437.61,0.43,3,Normal,50,10,9,9,108,186,0.42,251.6,0.57,251.6,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0178,0.000727,0.166,0.00681,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
2014-07-31,2013,10,44,212,432.96,0.43,3,Normal,50,10,9,9,108,186,0.43,247,0.57,247,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0167,0.000685,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2014-08-01,2013,11,44,213,426.67,0.44,3,Normal,47,8,6,5,89,155,0.36,271.7,0.64,271.7,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0272,0.00111,0.18,0.00736,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.1,29.2,58.4,1400
2014-08-02,2013,11,44,214,420.93,0.44,3,Normal,47,8,6,5,89,155,0.37,265.9,0.63,265.9,0,0,0,0,-5,5,47,8,6,0,94,327,990,965.5,24.5,0.151,0.0245,0.001,0.175,0.00716,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2014-08-03,2013,11,44,215,414.64,0.45,3,Normal,47,8,6,5,89,155,0.37,259.6,0.63,259.6,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0216,0.000878,0.17,0.00694,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.8,27.9,55.8,1340
2014-08-04,2013,11,44,216,408.35,0.45,3,Normal,47,8,6,5,89,155,0.38,253.3,0.62,253.3,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.146,0.0186,0.000756,0.165,0.00672,2,0.114,0.279,0.0113,24.3,0.931,0.97,0.903,28.1,27.2,54.5,1310
2014-08-05,2013,11,45,217,402.61,0.46,3,Normal,47,8,6,5,89,155,0.39,247.6,0.61,247.6,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.144,0.0168,0.000683,0.161,0.00656,2,0.11,0.271,0.011,24.3,0.929,0.97,0.901,27.4,26.6,53.2,1280
2014-08-06,2013,11,45,218,396.87,0.46,3,Normal,47,8,6,5,89,155,0.39,241.9,0.61,241.9,0,0,0,0,-5,5,47,8,6,0,94,303,990,965.4,24.6,0.142,0.0163,0.000663,0.159,0.00645,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.8,26,51.9,1250
2014-08-07,2013,11,45,219,392.22,0.47,3,Normal,47,8,6,5,89,155,0.4,237.2,0.6,237.2,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000646,0.157,0.00636,2,0.103,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.5,50.9,1220
2014-08-08,2013,11,45,220,387.03,0.47,3,Normal,47,8,6,5,89,155,0.4,232,0.6,232,0,0,0,0,-5,5,47,8,6,0,94,293,990,965.3,24.7,0.139,0.0155,0.000627,0.154,0.00626,2,0.0991,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,24.9,49.8,1190
2014-08-09,2013,11,45,221,381.83,0.48,3,Normal,47,8,6,5,89,155,0.41,226.8,0.59,226.8,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00616,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2014-08-10,2013,11,45,222,376.64,0.48,3,Normal,47,8,6,5,89,155,0.41,221.6,0.59,221.6,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.00059,0.15,0.00606,1,0.242,0.392,0.0158,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2014-08-11,2013,11,45,223,371.44,0.49,3,Normal,47,8,6,5,89,155,0.42,216.4,0.58,216.4,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000572,0.148,0.00597,1,0.235,0.382,0.0155,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2014-08-12,2013,11,46,224,366.79,0.49,3,Normal,47,8,6,5,89,155,0.42,211.8,0.58,211.8,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000555,0.146,0.00588,1,0.228,0.374,0.0151,24.4,0.957,0.98,0.938,48.5,47.5,47.5,1140
2014-08-13,2013,11,46,225,362.14,0.5,3,Normal,47,8,6,5,89,155,0.43,207.1,0.57,207.1,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0134,0.000539,0.144,0.00579,1,0.222,0.366,0.0148,24.4,0.956,0.98,0.937,47.4,46.5,46.5,1120
2014-08-14,2013,11,46,226,357.49,0.5,3,Normal,47,8,6,5,89,155,0.43,202.5,0.57,202.5,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.129,0.013,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2014-08-15,2013,11,46,227,352.85,0.5,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2014-08-16,2013,11,46,228,349.29,0.51,3,Normal,47,8,6,5,89,155,0.44,194.3,0.56,194.3,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2014-08-17,2013,11,46,229,345.19,0.51,3,Normal,47,8,6,5,89,155,0.45,190.2,0.55,190.2,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
2014-08-18,2013,11,46,230,341.09,0.52,3,Normal,47,8,6,5,89,155,0.45,186.1,0.55,186.1,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2014-08-19,2013,11,47,231,336.99,0.52,3,Normal,47,8,6,5,89,155,0.46,182,0.54,182,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.8,40.8,980
2014-08-20,2013,11,47,232,332.89,0.53,3,Normal,47,8,6,5,89,155,0.47,177.9,0.53,177.9,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000436,0.131,0.00524,1,0.183,0.313,0.0126,24.6,0.948,0.978,0.927,40.7,39.8,39.8,956
2014-08-21,2013,11,47,233,328.78,0.53,3,Normal,47,8,6,5,89,155,0.47,173.8,0.53,173.8,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
2014-08-22,2013,11,47,234,324.68,0.54,3,Normal,47,8,6,5,89,155,0.48,169.7,0.52,169.7,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000407,0.127,0.00509,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,38.8,37.8,37.8,907
2014-08-23,2013,11,47,235,321.13,0.54,3,Normal,47,8,6,5,89,155,0.48,166.1,0.52,166.1,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00987,0.000395,0.126,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,887
2014-08-24,2013,11,47,236,317.57,0.54,3,Normal,47,8,6,5,89,155,0.49,162.6,0.51,162.6,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.114,0.00957,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36.1,36.1,866
2014-08-25,2013,11,47,237,314.02,0.55,3,Normal,47,8,6,5,89,155,0.49,159,0.51,159,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00927,0.00037,0.122,0.00489,1,0.157,0.28,0.0112,24.8,0.942,0.97,0.914,36.4,35.3,35.3,847
2014-08-26,2013,11,48,238,310.46,0.55,3,Normal,47,8,6,5,89,155,0.5,155.5,0.5,155.5,0,0,0,0,-5,5,47,8,6,0,94,216,990,965,25,0.112,0.00896,0.000358,0.121,0.00483,1,0.152,0.273,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,828
2014-08-27,2013,11,48,239,306.91,0.56,3,Normal,47,8,6,5,89,155,0.51,151.9,0.49,151.9,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.00866,0.000346,0.119,0.00476,1,0.148,0.267,0.0106,24.8,0.94,0.97,0.912,34.7,33.7,33.7,809
2014-08-28,2013,11,48,240,303.35,0.56,3,Normal,47,8,6,5,89,155,0.51,148.3,0.49,148.3,0,0,0,0,-5,5,47,8,6,0,94,209,990,964.9,25.1,0.109,0.00836,0.000333,0.118,0.0047,1,0.143,0.261,0.0104,24.8,0.939,0.97,0.911,33.9,32.9,32.9,789
2014-08-29,2013,11,48,241,300.89,0.57,3,Normal,47,8,6,5,89,155,0.52,145.9,0.48,145.9,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00815,0.000325,0.117,0.00465,1,0.139,0.256,0.0102,24.8,0.938,0.97,0.91,33.3,32.3,32.3,776
2014-08-30,2013,11,48,242,297.89,0.57,3,Normal,47,8,6,5,89,155,0.52,142.9,0.48,142.9,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.107,0.0079,0.000314,0.115,0.0046,1,0.135,0.251,0.00999,24.9,0.936,0.97,0.908,32.6,31.6,31.6,759
2014-08-31,2013,11,48,243,294.88,0.57,3,Normal,47,8,6,5,89,155,0.53,139.9,0.47,139.9,0,0,0,0,-5,5,47,8,6,0,94,201,990,964.9,25.1,0.106,0.00764,0.000304,0.114,0.00454,1,0.131,0.245,0.00977,24.9,0.935,0.97,0.907,31.9,31,31,743
2014-09-01,2013,12,48,244,290.78,0.58,3,Normal,40,6,4,3,65,118,0.41,172.8,0.59,172.8,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2014-09-02,2013,12,49,245,285.58,0.59,3,Normal,40,6,4,3,65,118,0.41,167.6,0.59,167.6,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.00999,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2014-09-03,2013,12,49,246,280.93,0.59,3,Normal,40,6,4,3,65,118,0.42,162.9,0.58,162.9,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.0096,0.000381,0.12,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2014-09-04,2013,12,49,247,277.38,0.6,3,Normal,40,6,4,3,65,118,0.42,159.4,0.57,159.4,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.0093,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2014-09-05,2013,12,49,248,273.28,0.61,3,Normal,40,6,4,3,65,118,0.43,155.3,0.57,155.3,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00895,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2014-09-06,2013,12,49,249,269.17,0.61,3,Normal,40,6,4,3,65,118,0.44,151.2,0.56,151.2,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.0086,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2014-09-07,2013,12,49,250,265.62,0.62,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.0083,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2014-09-08,2013,12,49,251,262.07,0.63,3,Normal,40,6,4,3,65,118,0.45,144.1,0.55,144.1,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.008,0.000317,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2014-09-09,2013,12,50,252,258.51,0.63,3,Normal,40,6,4,3,65,118,0.46,140.5,0.54,140.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,751
2014-09-10,2013,12,50,253,254.96,0.64,3,Normal,40,6,4,3,65,118,0.46,137,0.54,137,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00431,1,0.127,0.236,0.00935,25,0.934,0.97,0.906,31.4,30.5,30.5,731
2014-09-11,2013,12,50,254,252.49,0.65,3,Normal,40,6,4,3,65,118,0.47,134.5,0.53,134.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
2014-09-12,2013,12,50,255,249.49,0.65,3,Normal,40,6,4,3,65,118,0.47,131.5,0.53,131.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00693,0.000274,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2014-09-13,2013,12,50,256,246.48,0.66,3,Normal,40,6,4,3,65,118,0.48,128.5,0.52,128.5,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00667,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2014-09-14,2013,12,50,257,243.47,0.67,3,Normal,40,6,4,3,65,118,0.48,125.5,0.52,125.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0975,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2014-09-15,2013,12,50,258,240.46,0.68,3,Normal,40,6,4,3,65,118,0.49,122.5,0.51,122.5,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0964,0.00616,0.000243,0.103,0.00404,1,0.108,0.21,0.0083,25.1,0.927,0.97,0.899,28,27.2,27.2,652
2014-09-16,2013,12,51,259,237.46,0.68,3,Normal,40,6,4,3,65,118,0.5,119.5,0.5,119.5,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0953,0.0059,0.000233,0.101,0.00399,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,635
2014-09-17,2013,12,51,260,234.45,0.69,3,Normal,40,6,4,3,65,118,0.5,116.5,0.5,116.5,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00565,0.000222,0.0999,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
2014-09-18,2013,12,51,261,231.44,0.7,3,Normal,40,6,4,3,65,118,0.51,113.4,0.49,113.4,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00539,0.000212,0.0986,0.00388,1,0.0956,0.194,0.00764,25.2,0.921,0.97,0.893,25.8,25.1,25.1,601
2014-09-19,2013,12,51,262,228.43,0.71,3,Normal,40,6,4,3,65,118,0.52,110.4,0.48,110.4,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0922,0.00514,0.000202,0.0973,0.00383,1,0.0916,0.189,0.00743,25.2,0.919,0.97,0.891,25.1,24.4,24.4,585
2014-09-20,2013,12,51,263,225.97,0.72,3,Normal,40,6,4,3,65,118,0.52,108,0.48,108,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00493,0.000194,0.0962,0.00378,1,0.0883,0.184,0.00725,25.3,0.917,0.97,0.89,24.5,23.8,23.8,571
2014-09-21,2013,12,51,264,223.51,0.72,4,Mod_Dry,34,6,4,3,44,91,0.41,132.5,0.59,132.5,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2014-09-22,2013,12,51,265,221.05,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,130.1,0.59,130.1,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2014-09-23,2013,12,52,266,218.59,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,127.6,0.58,127.6,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.0066,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
2014-09-24,2013,12,52,267,216.13,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,28,28,671
2014-09-25,2013,12,52,268,213.67,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2014-09-26,2013,12,52,269,211.21,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,120.2,0.57,120.2,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00597,0.000234,0.0995,0.0039,1,0.105,0.204,0.008,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2014-09-27,2013,12,52,270,208.74,0.77,4,Mod_Dry,34,6,4,3,44,91,0.44,117.7,0.56,117.7,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000225,0.0984,0.00385,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2014-09-28,2013,12,52,271,207.38,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00564,0.000221,0.0978,0.00383,1,0.0996,0.197,0.00772,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2014-09-29,2013,12,52,272,205.46,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,114.5,0.56,114.5,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0915,0.00548,0.000214,0.0969,0.00379,1,0.097,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2014-09-30,2013,12,53,273,203.55,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0908,0.00532,0.000208,0.0961,0.00376,1,0.0944,0.191,0.00745,25.4,0.919,0.97,0.892,25.8,25,25,600
2014-10-01,2014,1,1,274,201.64,0.79,4,Mod_Dry,31,4,3,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00849,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
2014-10-02,2014,1,1,275,199.72,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00652,0.000255,0.1,0.00391,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2014-10-03,2014,1,1,276,197.81,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,124.8,0.63,124.8,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.093,0.00636,0.000248,0.0994,0.00388,1,0.111,0.21,0.00822,25.4,0.928,0.97,0.9,28.8,28,28,671
2014-10-04,2014,1,1,277,198.08,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
2014-10-05,2014,1,1,278,198.9,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
2014-10-06,2014,1,1,279,196.99,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2014-10-07,2014,1,1,280,195.07,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0982,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.2,27.3,27.3,655
2014-10-08,2014,1,2,281,193.16,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2014-10-09,2014,1,2,282,191.24,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,118.2,0.62,118.2,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.0058,0.000227,0.0965,0.00377,1,0.102,0.199,0.00776,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2014-10-10,2014,1,2,283,189.33,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00564,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2014-10-11,2014,1,2,284,187.96,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2014-10-12,2014,1,2,285,186.6,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.089,0.00541,0.000211,0.0944,0.00369,1,0.0959,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2014-10-13,2014,1,2,286,184.68,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,111.7,0.6,111.7,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00524,0.000205,0.0936,0.00366,1,0.0933,0.187,0.00731,25.4,0.919,0.97,0.891,25.5,24.8,24.8,595
2014-10-14,2014,1,2,287,182.77,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2014-10-15,2014,1,3,288,181.95,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00501,0.000196,0.0924,0.00361,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2014-10-16,2014,1,3,289,182.77,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2014-10-17,2014,1,3,290,180.85,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000192,0.0919,0.0036,1,0.0881,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2014-10-18,2014,1,3,291,179.49,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2014-10-19,2014,1,3,292,178.12,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00469,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2014-10-20,2014,1,3,293,176.75,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0826,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2014-10-21,2014,1,3,294,174.84,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000172,0.0893,0.00349,1,0.08,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
2014-10-22,2014,1,4,295,172.92,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.92,0.58,99.92,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0885,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,527
2014-10-23,2014,1,4,296,171.56,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,98.56,0.57,98.56,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0756,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
2014-10-24,2014,1,4,297,170.19,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,97.19,0.57,97.19,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2014-10-25,2014,1,4,298,168.28,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.28,0.57,95.28,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0711,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2014-10-26,2014,1,4,299,167.46,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,94.46,0.56,94.46,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0823,0.00378,0.000148,0.0861,0.00337,1,0.07,0.156,0.00611,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
2014-10-27,2014,1,4,300,166.64,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.64,0.56,93.64,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.0689,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
2014-10-28,2014,1,4,301,164.72,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,91.72,0.56,91.72,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
2014-10-29,2014,1,5,302,163.35,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.35,0.55,90.35,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00343,0.000134,0.0843,0.0033,1,0.0645,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
2014-10-30,2014,1,5,303,161.99,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,88.99,0.55,88.99,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00331,0.00013,0.0837,0.00328,1,0.0626,0.146,0.00573,25.4,0.924,0.964,0.89,20.5,19.7,19.7,473
2014-10-31,2014,1,5,304,160.62,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,87.62,0.55,87.62,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0799,0.0032,0.000125,0.0831,0.00325,1,0.0608,0.144,0.00564,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
2014-11-01,2014,2,5,305,160.35,0.9,5,Dry,23,4,2,2,19,50,0.31,110.3,0.69,110.3,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0847,0.00513,0.000201,0.0898,0.00352,1,0.0915,0.181,0.0071,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2014-11-02,2014,2,5,306,161.17,0.9,5,Dry,23,4,2,2,19,50,0.31,111.2,0.69,111.2,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.0052,0.000204,0.0902,0.00353,1,0.0926,0.183,0.00716,25.3,0.919,0.97,0.891,25.4,24.6,24.6,591
2014-11-03,2014,2,5,307,164.17,0.9,5,Dry,23,4,2,2,19,50,0.3,114.2,0.69,114.2,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0861,0.00545,0.000214,0.0915,0.00358,1,0.0966,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2014-11-04,2014,2,5,308,166.64,0.89,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.1,0.193,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,623
2014-11-05,2014,2,6,309,168,0.89,5,Dry,23,4,2,2,19,50,0.3,118,0.7,118,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00578,0.000226,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2014-11-06,2014,2,6,310,168.28,0.89,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2014-11-07,2014,2,6,311,167.46,0.89,5,Dry,23,4,2,2,19,50,0.3,117.5,0.7,117.5,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000225,0.093,0.00364,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2014-11-08,2014,2,6,312,168.28,0.89,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2014-11-09,2014,2,6,313,172.38,0.88,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2014-11-10,2014,2,6,314,177.03,0.87,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00655,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.5,28.5,683
2014-11-11,2014,2,6,315,177.3,0.87,5,Dry,23,4,2,2,19,50,0.28,127.3,0.72,127.3,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00657,0.000257,0.0973,0.00381,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.902,29.4,28.5,28.5,685
2014-11-12,2014,2,7,316,179.21,0.86,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2014-11-13,2014,2,7,317,180.58,0.86,5,Dry,23,4,2,2,19,50,0.28,130.6,0.72,130.6,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00685,0.000268,0.0987,0.00386,1,0.119,0.217,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2014-11-14,2014,2,7,318,178.67,0.86,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2014-11-15,2014,2,7,319,178.39,0.86,5,Dry,23,4,2,2,19,50,0.28,128.4,0.72,128.4,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0911,0.00666,0.000261,0.0977,0.00382,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-11-16,2014,2,7,320,176.48,0.87,5,Dry,23,4,2,2,19,50,0.28,126.5,0.72,126.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.0065,0.000254,0.0969,0.00379,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2014-11-17,2014,2,7,321,175.11,0.87,5,Dry,23,4,2,2,19,50,0.29,125.1,0.71,125.1,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00813,25.3,0.929,0.97,0.901,28.9,28,28,672
2014-11-18,2014,2,7,322,174.84,0.87,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2014-11-19,2014,2,8,323,174.57,0.87,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2014-11-20,2014,2,8,324,173.2,0.88,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2014-11-21,2014,2,8,325,172.92,0.88,5,Dry,23,4,2,2,19,50,0.29,122.9,0.71,122.9,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.0062,0.000243,0.0953,0.00373,1,0.108,0.204,0.00798,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2014-11-22,2014,2,8,326,173.2,0.88,5,Dry,23,4,2,2,19,50,0.29,123.2,0.71,123.2,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000244,0.0955,0.00374,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
2014-11-23,2014,2,8,327,174.57,0.87,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2014-11-24,2014,2,8,328,174.84,0.87,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.901,28.8,27.9,27.9,671
2014-11-25,2014,2,8,329,174.57,0.87,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2014-11-26,2014,2,9,330,172.65,0.88,5,Dry,23,4,2,2,19,50,0.29,122.7,0.71,122.7,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00618,0.000242,0.0952,0.00373,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2014-11-27,2014,2,9,331,171.28,0.88,5,Dry,23,4,2,2,19,50,0.29,121.3,0.71,121.3,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00606,0.000237,0.0946,0.0037,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
