date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-11-28,2014,2,9,332,171.01,0.88,5,Dry,23,4,2,2,19,50,0.29,121,0.71,121,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00604,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2014-11-29,2014,2,9,333,172.38,0.88,5,Dry,23,4,2,2,19,50,0.29,122.4,0.71,122.4,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.089,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2014-11-30,2014,2,9,334,174.29,0.87,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00376,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2014-12-01,2014,3,9,335,172.92,0.88,5,Dry,26,4,3,2,24,59,0.34,113.9,0.66,113.9,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00543,0.000213,0.0928,0.00363,1,0.0963,0.189,0.0074,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
2014-12-02,2014,3,9,336,174.84,0.87,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.0056,0.000219,0.0937,0.00367,1,0.0989,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2014-12-03,2014,3,10,337,178.94,0.86,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000233,0.0955,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2014-12-04,2014,3,10,338,183.04,0.85,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2014-12-05,2014,3,10,339,186.05,0.84,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2014-12-06,2014,3,10,340,187.42,0.84,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-12-07,2014,3,10,341,191.52,0.82,5,Dry,26,4,3,2,24,59,0.31,132.5,0.69,132.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2014-12-08,2014,3,10,342,191.79,0.82,5,Dry,26,4,3,2,24,59,0.31,132.8,0.69,132.8,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00704,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.8,29.8,29.8,716
2014-12-09,2014,3,10,343,189.88,0.83,5,Dry,26,4,3,2,24,59,0.31,130.9,0.69,130.9,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00858,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2014-12-10,2014,3,11,344,191.24,0.83,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00699,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2014-12-11,2014,3,11,345,192.61,0.82,5,Dry,26,4,3,2,24,59,0.31,133.6,0.69,133.6,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.00711,0.000278,0.101,0.00396,1,0.123,0.224,0.00877,25.4,0.932,0.97,0.904,31,30,30,721
2014-12-12,2014,3,11,346,194.53,0.82,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.095,0.00727,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,732
2014-12-13,2014,3,11,347,195.35,0.81,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00734,0.000287,0.103,0.00401,1,0.127,0.229,0.00896,25.4,0.933,0.97,0.905,31.6,30.7,30.7,737
2014-12-14,2014,3,11,348,192.34,0.82,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.123,0.224,0.00875,25.4,0.932,0.97,0.904,30.9,30,30,719
2014-12-15,2014,3,11,349,193.16,0.82,5,Dry,26,4,3,2,24,59,0.3,134.2,0.69,134.2,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.00028,0.102,0.00397,1,0.124,0.225,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2014-12-16,2014,3,11,350,197.26,0.81,5,Dry,26,4,3,2,24,59,0.3,138.3,0.7,138.3,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00909,25.4,0.934,0.97,0.906,32.1,31.1,31.1,748
2014-12-17,2014,3,12,351,197.53,0.81,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00753,0.000294,0.104,0.00405,1,0.13,0.233,0.00911,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
2014-12-18,2014,3,12,352,198.35,0.8,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00759,0.000297,0.104,0.00406,1,0.131,0.235,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2014-12-19,2014,3,12,353,201.36,0.8,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00785,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2014-12-20,2014,3,12,354,204.37,0.79,5,Dry,26,4,3,2,24,59,0.29,145.4,0.71,145.4,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00811,0.000317,0.107,0.00417,1,0.139,0.245,0.00959,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2014-12-21,2014,3,12,355,207.38,0.78,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2014-12-22,2014,3,12,356,207.1,0.78,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2014-12-23,2014,3,12,357,206.83,0.78,5,Dry,26,4,3,2,24,59,0.28,147.8,0.71,147.8,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00832,0.000325,0.108,0.00421,1,0.142,0.25,0.00977,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2014-12-24,2014,3,13,358,209.84,0.77,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2014-12-25,2014,3,13,359,211.75,0.76,5,Dry,26,4,3,2,24,59,0.28,152.8,0.72,152.8,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
2014-12-26,2014,3,13,360,211.48,0.76,5,Dry,26,4,3,2,24,59,0.28,152.5,0.72,152.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00871,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2014-12-27,2014,3,13,361,211.21,0.77,5,Dry,26,4,3,2,24,59,0.28,152.2,0.72,152.2,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2014-12-28,2014,3,13,362,210.93,0.77,5,Dry,26,4,3,2,24,59,0.28,151.9,0.72,151.9,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00866,0.000339,0.109,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2014-12-29,2014,3,13,363,207.92,0.78,5,Dry,26,4,3,2,24,59,0.28,148.9,0.72,148.9,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.00841,0.000329,0.108,0.00423,1,0.144,0.252,0.00985,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2014-12-30,2014,3,13,364,208.2,0.78,5,Dry,26,4,3,2,24,59,0.28,149.2,0.72,149.2,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00843,0.00033,0.108,0.00424,1,0.144,0.252,0.00987,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2014-12-31,2014,3,14,365,212.3,0.76,5,Dry,26,4,3,2,24,59,0.28,153.3,0.72,153.3,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00878,0.000344,0.11,0.00431,1,0.149,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,831
2015-01-01,2014,4,14,1,216.4,0.75,5,Dry,29,5,4,2,33,73,0.34,143.4,0.66,143.4,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0996,0.00794,0.000311,0.107,0.00422,1,0.136,0.244,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2015-01-02,2014,4,14,2,218.32,0.74,5,Dry,29,5,4,2,33,73,0.33,145.3,0.67,145.3,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
2015-01-03,2014,4,14,3,219.68,0.74,5,Dry,29,5,4,2,33,73,0.33,146.7,0.67,146.7,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00822,0.000322,0.109,0.00427,1,0.141,0.249,0.00979,25.2,0.937,0.97,0.909,34,33,33,792
2015-01-04,2014,4,14,4,223.78,0.72,5,Dry,29,5,4,2,33,73,0.33,150.8,0.67,150.8,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00857,0.000336,0.111,0.00435,1,0.146,0.257,0.0101,25.2,0.939,0.97,0.911,35,33.9,33.9,815
2015-01-05,2014,4,14,5,225.7,0.72,5,Dry,29,5,4,2,33,73,0.32,152.7,0.68,152.7,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00873,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
2015-01-06,2014,4,14,6,224.88,0.72,5,Dry,29,5,4,2,33,73,0.33,151.9,0.68,151.9,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00866,0.00034,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,821
2015-01-07,2014,4,15,7,226.24,0.72,5,Dry,29,5,4,2,33,73,0.32,153.2,0.68,153.2,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00878,0.000345,0.112,0.00439,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.6,34.5,34.5,828
2015-01-08,2014,4,15,8,229.25,0.71,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
2015-01-09,2014,4,15,9,232.26,0.7,5,Dry,29,5,4,2,33,73,0.31,159.3,0.69,159.3,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00929,0.000366,0.114,0.0045,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.913,37,35.9,35.9,861
2015-01-10,2014,4,15,10,234.17,0.69,5,Dry,29,5,4,2,33,73,0.31,161.2,0.69,161.2,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00945,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.915,37.4,36.3,36.3,871
2015-01-11,2014,4,15,11,237.18,0.69,5,Dry,29,5,4,2,33,73,0.31,164.2,0.69,164.2,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00971,0.000382,0.117,0.00459,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,889
2015-01-12,2014,4,15,12,239.64,0.68,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2015-01-13,2014,4,15,13,242.1,0.67,5,Dry,29,5,4,2,33,73,0.3,169.1,0.7,169.1,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2015-01-14,2014,4,16,14,245.66,0.66,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.1,39.1,939
2015-01-15,2014,4,16,15,249.76,0.65,5,Dry,29,5,4,2,33,73,0.29,176.8,0.71,176.8,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,964
2015-01-16,2014,4,16,16,254.96,0.64,5,Dry,29,5,4,2,33,73,0.29,182,0.71,182,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2015-01-17,2014,4,16,17,261.24,0.63,5,Dry,29,5,4,2,33,73,0.28,188.2,0.72,188.2,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2015-01-18,2014,4,16,18,267.53,0.62,5,Dry,29,5,4,2,33,73,0.27,194.5,0.73,194.5,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1060
2015-01-19,2014,4,16,19,273.82,0.6,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2015-01-20,2014,4,16,20,280.11,0.6,5,Dry,29,5,4,2,33,73,0.26,207.1,0.74,207.1,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2015-01-21,2014,4,17,21,287.49,0.58,5,Dry,29,5,4,2,33,73,0.25,214.5,0.75,214.5,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2015-01-22,2014,4,17,22,293.24,0.58,5,Dry,29,5,4,2,33,73,0.25,220.2,0.75,220.2,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000576,0.141,0.00562,1,0.24,0.381,0.0152,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2015-01-23,2014,4,17,23,299.53,0.57,5,Dry,29,5,4,2,33,73,0.24,226.5,0.76,226.5,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2015-01-24,2014,4,17,24,304.72,0.56,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.924,0.97,0.896,26.1,25.3,50.5,1210
2015-01-25,2014,4,17,25,308.82,0.56,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.00591,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2015-01-26,2014,4,17,26,314.57,0.55,5,Dry,29,5,4,2,33,73,0.23,241.6,0.77,241.6,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2015-01-27,2014,4,17,27,323.04,0.54,5,Dry,29,5,4,2,33,73,0.23,250,0.77,250,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.000681,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.6,1310
2015-01-28,2014,4,18,28,331.52,0.53,5,Dry,29,5,4,2,33,73,0.22,258.5,0.78,258.5,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.021,0.000843,0.161,0.00646,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2015-01-29,2014,4,18,29,341.09,0.52,5,Dry,29,5,4,2,33,73,0.21,268.1,0.79,268.1,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00103,0.169,0.00679,2,0.123,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2015-01-30,2014,4,18,30,351.21,0.51,5,Dry,29,5,4,2,33,73,0.21,278.2,0.79,278.2,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0303,0.00122,0.177,0.00714,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
2015-01-31,2014,4,18,31,364.06,0.49,5,Dry,29,5,4,2,33,73,0.2,291.1,0.8,291.1,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2015-02-01,2014,5,18,32,378,0.48,5,Dry,31,6,4,3,41,85,0.23,293,0.78,293,0,0,0,0,-3,3,31,6,4,0,44,334,990,965.3,24.7,0.153,0.0373,0.00151,0.191,0.00772,2,0.14,0.331,0.0134,24.4,0.939,0.97,0.911,32.9,31.9,63.8,1530
2015-02-02,2014,5,18,33,392.49,0.47,5,Dry,31,6,4,3,41,85,0.22,307.5,0.78,307.5,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.159,0.0441,0.00179,0.203,0.00823,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1610
2015-02-03,2014,5,18,34,404.8,0.46,5,Dry,31,6,4,3,41,85,0.21,319.8,0.79,319.8,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.0499,0.00203,0.213,0.00866,2,0.158,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.7,69.5,1670
2015-02-04,2014,5,19,35,418.2,0.44,5,Dry,31,6,4,3,41,85,0.2,333.2,0.8,333.2,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0563,0.0023,0.224,0.00913,2,0.167,0.391,0.016,24.1,0.946,0.97,0.917,37.3,36.2,72.3,1740
2015-02-05,2014,5,19,36,431.6,0.43,5,Dry,31,6,4,3,41,85,0.2,346.6,0.8,346.6,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0626,0.00256,0.235,0.00961,2,0.176,0.411,0.0168,24,0.948,0.973,0.923,38.7,37.7,75.4,1810
2015-02-06,2014,5,19,37,444.45,0.42,5,Dry,31,6,4,3,41,85,0.19,359.4,0.81,359.4,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0687,0.00281,0.246,0.0101,2,0.185,0.431,0.0176,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2015-02-07,2014,5,19,38,458.94,0.41,5,Dry,31,6,4,3,41,85,0.18,373.9,0.81,373.9,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0755,0.0031,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.6,1960
2015-02-08,2014,5,19,39,477.26,0.4,5,Dry,31,6,4,3,41,85,0.18,392.3,0.82,392.3,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0841,0.00347,0.273,0.0112,2,0.207,0.48,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.5,2050
2015-02-09,2014,5,19,40,496.67,0.39,5,Dry,31,6,4,3,41,85,0.17,411.7,0.83,411.7,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0933,0.00386,0.289,0.0119,2,0.22,0.509,0.0211,23.7,0.956,0.98,0.937,45.6,44.7,89.5,2150
2015-02-10,2014,5,19,41,512.81,0.38,5,Dry,31,6,4,3,41,85,0.17,427.8,0.83,427.8,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2015-02-11,2014,5,20,42,528.94,0.37,5,Dry,31,6,4,3,41,85,0.16,443.9,0.84,443.9,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00452,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.9,2300
2015-02-12,2014,5,20,43,546.71,0.36,5,Dry,31,6,4,3,41,85,0.15,461.7,0.84,461.7,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2015-02-13,2014,5,20,44,563.94,0.35,5,Dry,31,6,4,3,41,85,0.15,478.9,0.85,478.9,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2015-02-14,2014,5,20,45,578.98,0.34,5,Dry,31,6,4,3,41,85,0.15,494,0.85,494,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.231,0.132,0.00555,0.363,0.0152,3,0.165,0.527,0.0222,23.3,0.946,0.97,0.917,35.5,34.5,103,2480
2015-02-15,2014,5,20,46,596.75,0.33,5,Dry,31,6,4,3,41,85,0.14,511.8,0.86,511.8,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00602,0.383,0.0162,3,0.173,0.556,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2015-02-16,2014,5,20,47,614.53,0.32,5,Dry,31,6,4,3,41,85,0.14,529.5,0.86,529.5,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00654,0.405,0.0172,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2015-02-17,2014,5,20,48,632.3,0.31,5,Dry,31,6,4,3,41,85,0.13,547.3,0.87,547.3,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.167,0.00707,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2015-02-18,2014,5,21,49,650.62,0.3,5,Dry,31,6,4,3,41,85,0.13,565.6,0.87,565.6,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00761,0.45,0.0192,3,0.197,0.647,0.0275,22.9,0.952,0.976,0.93,40.2,39.3,118,2830
2015-02-19,2014,5,21,50,666.75,0.3,5,Dry,31,6,4,3,41,85,0.13,581.8,0.87,581.8,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.28,0.19,0.00809,0.47,0.0201,3,0.204,0.674,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2015-02-20,2014,5,21,51,682.34,0.29,5,Dry,31,6,4,3,41,85,0.13,597.3,0.88,597.3,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.2,0.00856,0.489,0.0209,3,0.211,0.701,0.03,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2015-02-21,2014,5,21,52,697.92,0.28,5,Dry,31,6,4,3,41,85,0.12,612.9,0.88,612.9,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2015-02-22,2014,5,21,53,716.24,0.27,5,Dry,31,6,4,3,41,85,0.12,631.2,0.88,631.2,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.309,0.223,0.00958,0.531,0.0229,3,0.227,0.758,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
2015-02-23,2014,5,21,54,730.74,0.27,5,Dry,31,6,4,3,41,85,0.12,645.7,0.88,645.7,0,0,0,0,-3,3,31,6,4,0,44,687,990,966.8,23.2,0.317,0.232,0.01,0.549,0.0237,3,0.233,0.782,0.0338,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2015-02-24,2014,5,21,55,744.68,0.26,5,Dry,31,6,4,3,41,85,0.11,659.7,0.89,659.7,0,0,0,0,-3,3,31,6,4,0,44,701,990,966.9,23.1,0.325,0.242,0.0105,0.566,0.0245,3,0.239,0.806,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3250
2015-02-25,2014,5,22,56,758.08,0.26,5,Dry,31,6,4,3,41,85,0.11,673.1,0.89,673.1,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.251,0.0109,0.583,0.0253,3,0.245,0.828,0.0359,22.2,0.957,0.98,0.938,46.8,45.9,138,3300
2015-02-26,2014,5,22,57,767.1,0.25,5,Dry,31,6,4,3,41,85,0.11,682.1,0.89,682.1,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.337,0.257,0.0111,0.594,0.0258,3,0.249,0.844,0.0366,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
2015-02-27,2014,5,22,58,772.94,0.25,5,Dry,31,6,4,3,41,85,0.11,687.9,0.89,687.9,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.261,0.0113,0.601,0.0261,3,0.252,0.853,0.0371,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
2015-02-28,2014,5,22,59,778.78,0.25,5,Dry,31,6,4,3,41,85,0.11,693.8,0.89,693.8,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.264,0.0115,0.609,0.0265,3,0.255,0.863,0.0376,22.1,0.957,0.98,0.938,48,47.1,141,3390
2015-03-01,2014,6,22,60,782.76,0.25,5,Dry,36,8,6,4,53,107,0.14,675.8,0.86,675.8,0,0,0,0,-4,4,36,8,6,0,57,726,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2015-03-02,2014,6,22,61,789.95,0.24,5,Dry,36,8,6,4,53,107,0.14,683,0.86,683,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0262,3,0.25,0.85,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2015-03-03,2014,6,22,62,794.54,0.24,5,Dry,36,8,6,4,53,107,0.14,687.5,0.86,687.5,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.26,0.0114,0.606,0.0264,3,0.252,0.858,0.0374,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2015-03-04,2014,6,23,63,799.31,0.24,5,Dry,36,8,6,4,53,107,0.13,692.3,0.87,692.3,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.612,0.0267,3,0.254,0.866,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2015-03-05,2014,6,23,64,804.25,0.24,5,Dry,36,8,6,4,53,107,0.13,697.3,0.87,697.3,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.267,0.0117,0.618,0.027,3,0.256,0.874,0.0382,22,0.957,0.98,0.938,48,47,141,3390
2015-03-06,2014,6,23,65,809.33,0.23,5,Dry,36,8,6,4,53,107,0.13,702.3,0.87,702.3,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2015-03-07,2014,6,23,66,814.55,0.23,5,Dry,36,8,6,4,53,107,0.13,707.5,0.87,707.5,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2015-03-08,2014,6,23,67,819.9,0.23,5,Dry,36,8,6,4,53,107,0.13,712.9,0.87,712.9,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2015-03-09,2014,6,23,68,825.37,0.23,5,Dry,36,8,6,4,53,107,0.13,718.4,0.87,718.4,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.644,0.0282,3,0.266,0.91,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2015-03-10,2014,6,23,69,830.95,0.23,5,Dry,36,8,6,4,53,107,0.13,724,0.87,724,0,0,0,0,-4,4,36,8,6,0,57,774,990,967.2,22.8,0.366,0.285,0.0125,0.651,0.0286,3,0.268,0.919,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2015-03-11,2014,6,24,70,836.64,0.22,5,Dry,36,8,6,4,53,107,0.13,729.6,0.87,729.6,0,0,0,0,-4,4,36,8,6,0,57,780,990,967.2,22.8,0.37,0.288,0.0127,0.658,0.0289,3,0.271,0.929,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2015-03-12,2014,6,24,71,838.56,0.22,5,Dry,36,8,6,4,53,107,0.13,731.6,0.87,731.6,0,0,0,0,-4,4,36,8,6,0,57,782,990,967.3,22.7,0.371,0.29,0.0127,0.66,0.029,3,0.272,0.932,0.041,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2015-03-13,2014,6,24,72,844.38,0.22,5,Dry,36,8,6,4,53,107,0.13,737.4,0.87,737.4,0,0,0,0,-4,4,36,8,6,0,57,787,990,967.3,22.7,0.376,0.294,0.0129,0.669,0.0295,3,0.274,0.944,0.0415,21.8,0.957,0.98,0.938,50.2,48.2,145,3470
2015-03-14,2014,6,24,73,850.3,0.22,5,Dry,36,8,6,4,53,107,0.13,743.3,0.87,743.3,0,0,0,0,-4,4,36,8,6,0,57,793,990,967.3,22.7,0.381,0.298,0.0131,0.679,0.0299,3,0.277,0.956,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2015-03-15,2014,6,24,74,860.37,0.22,5,Dry,36,8,6,4,53,107,0.12,753.4,0.88,753.4,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.304,0.0134,0.694,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2015-03-16,2014,6,24,75,870.67,0.21,5,Dry,36,8,6,4,53,107,0.12,763.7,0.88,763.7,0,0,0,0,-4,4,36,8,6,0,57,814,990,967.4,22.6,0.4,0.309,0.0136,0.708,0.0313,3,0.284,0.992,0.0439,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2015-03-17,2014,6,24,76,885.48,0.21,5,Dry,36,8,6,4,53,107,0.12,778.5,0.88,778.5,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.729,0.0323,4,0.205,0.934,0.0414,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2015-03-18,2014,6,25,77,905.11,0.2,5,Dry,36,8,6,4,53,107,0.12,798.1,0.88,798.1,0,0,0,0,-4,4,36,8,6,0,57,848,990,967.5,22.5,0.431,0.325,0.0145,0.757,0.0337,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2015-03-19,2014,6,25,78,925.36,0.2,5,Dry,36,8,6,4,53,107,0.12,818.4,0.88,818.4,0,0,0,0,-4,4,36,8,6,0,57,868,990,967.6,22.4,0.45,0.335,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,40.9,40,160,3840
2015-03-20,2014,6,25,79,950.89,0.19,5,Dry,36,8,6,4,53,107,0.11,843.9,0.89,843.9,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,164,3950
2015-03-21,2014,6,25,80,977.2,0.19,5,Dry,36,8,6,4,53,107,0.11,870.2,0.89,870.2,0,0,0,0,-4,4,36,8,6,0,57,920,990,967.8,22.2,0.497,0.36,0.0162,0.857,0.0386,4,0.236,1.09,0.0493,21.1,0.955,0.98,0.936,43,42.1,169,4040
2015-03-22,2014,6,25,81,1004.2,0.18,5,Dry,36,8,6,4,53,107,0.11,897.2,0.89,897.2,0,0,0,0,-4,4,36,8,6,0,57,947,990,967.9,22.1,0.522,0.373,0.0169,0.895,0.0405,4,0.245,1.14,0.0516,20.9,0.956,0.98,0.936,44,43.1,173,4140
2015-03-23,2014,6,25,82,1037.1,0.18,5,Dry,36,8,6,4,53,107,0.1,930.1,0.9,930.1,0,0,0,0,-4,4,36,8,6,0,57,980,990,968,22,0.552,0.389,0.0177,0.941,0.0428,4,0.256,1.2,0.0545,20.8,0.956,0.98,0.937,45.3,44.4,178,4260
2015-03-24,2014,6,25,83,1070.8,0.17,5,Dry,36,8,6,4,53,107,0.1,963.8,0.9,963.8,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.583,0.405,0.0185,0.988,0.0452,4,0.268,1.26,0.0574,20.6,0.956,0.98,0.937,46.6,45.6,183,4380
2015-03-25,2014,6,26,84,1105.3,0.17,5,Dry,36,8,6,4,53,107,0.097,998.3,0.9,998.3,0,0,0,0,-4,4,36,8,6,0,57,1050,990,968.2,21.8,0.623,0.422,0.0194,1.04,0.048,4,0.279,1.32,0.0608,20.4,0.956,0.98,0.937,47.8,46.9,187,4500
2015-03-26,2014,6,26,85,1135.2,0.16,5,Dry,36,8,6,4,53,107,0.094,1028,0.91,1028,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.666,0.486,0.0224,1.15,0.0532,4,0.286,1.44,0.0664,20.2,0.955,0.98,0.936,48.7,47.8,191,4590
2015-03-27,2014,6,26,86,1154.4,0.16,5,Dry,36,8,6,4,53,107,0.093,1047,0.91,1047,0,0,0,0,-4,4,36,8,6,0,57,1100,990,968.4,21.6,0.695,0.53,0.0245,1.22,0.0566,4,0.289,1.51,0.07,20.1,0.955,0.98,0.936,49.3,48.2,193,4630
2015-03-28,2014,6,26,87,1168.3,0.16,5,Dry,36,8,6,4,53,107,0.092,1061,0.91,1061,0,0,0,0,-4,4,36,8,6,0,57,1110,990,968.4,21.6,0.715,0.561,0.026,1.28,0.0592,4,0.292,1.57,0.0727,20,0.955,0.98,0.936,49.7,48.2,193,4630
2015-03-29,2014,6,26,88,1176.7,0.15,5,Dry,36,8,6,4,53,107,0.091,1070,0.91,1070,0,0,0,0,-4,4,36,8,6,0,57,1120,990,968.5,21.5,0.727,0.58,0.0269,1.31,0.0607,4,0.294,1.6,0.0743,19.9,0.955,0.98,0.936,49.9,48.2,193,4630
2015-03-30,2014,6,26,89,1179.5,0.15,5,Dry,36,8,6,4,53,107,0.091,1072,0.91,1072,0,0,0,0,-4,4,36,8,6,0,57,1120,990,968.5,21.5,0.731,0.586,0.0272,1.32,0.0612,4,0.294,1.61,0.0749,19.9,0.955,0.98,0.936,50,48.2,193,4630
2015-03-31,2014,6,26,90,1176.7,0.15,5,Dry,36,8,6,4,53,107,0.091,1070,0.91,1070,0,0,0,0,-4,4,36,8,6,0,57,1120,990,968.5,21.5,0.727,0.58,0.0269,1.31,0.0607,4,0.294,1.6,0.0743,19.9,0.955,0.98,0.936,49.9,48.2,193,4630
2015-04-01,2014,7,27,91,1173.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1026,0.87,1026,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.687,0.481,0.0223,1.17,0.0542,4,0.285,1.45,0.0674,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
2015-04-02,2014,7,27,92,1171.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1023,0.87,1023,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.682,0.475,0.022,1.16,0.0537,4,0.285,1.44,0.0669,20.1,0.955,0.98,0.936,48.2,47.2,189,4540
2015-04-03,2014,7,27,93,1162.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1015,0.87,1015,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.67,0.456,0.0211,1.13,0.0522,4,0.283,1.41,0.0653,20.2,0.955,0.98,0.936,48,47,188,4510
2015-04-04,2014,7,27,94,1154.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,1006,0.87,1006,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.658,0.437,0.0202,1.1,0.0507,4,0.281,1.38,0.0637,20.2,0.955,0.98,0.936,47.7,46.8,187,4490
2015-04-05,2014,7,27,95,1146.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,998.1,0.87,998.1,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.646,0.422,0.0195,1.07,0.0494,4,0.279,1.35,0.0623,20.3,0.956,0.98,0.936,47.5,46.5,186,4460
2015-04-06,2014,7,27,96,1132.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,984.4,0.87,984.4,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.626,0.415,0.0192,1.04,0.048,4,0.275,1.32,0.0607,20.4,0.955,0.98,0.936,47,46,184,4420
2015-04-07,2014,7,27,97,1118.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,970.8,0.87,970.8,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.606,0.409,0.0188,1.01,0.0467,4,0.27,1.28,0.0591,20.4,0.955,0.98,0.936,46.5,45.6,182,4370
2015-04-08,2014,7,28,98,1110.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,962.7,0.87,962.7,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.2,21.8,0.597,0.405,0.0186,1,0.046,4,0.267,1.27,0.0583,20.5,0.955,0.98,0.936,46.2,45.3,181,4350
2015-04-09,2014,7,28,99,1102.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.13,954.6,0.87,954.6,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.589,0.401,0.0184,0.99,0.0455,4,0.265,1.25,0.0576,20.5,0.955,0.98,0.936,45.9,45,180,4320
2015-04-10,2014,7,28,100,1094.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,946.6,0.86,946.6,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.582,0.397,0.0182,0.979,0.0449,4,0.262,1.24,0.0569,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
2015-04-11,2014,7,28,101,1091.9,0.17,5,Dry,40,10,8,5,62,125,0.11,966.9,0.89,966.9,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.593,0.407,0.0187,1,0.0459,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2015-04-12,2014,7,28,102,1094.6,0.17,5,Dry,40,10,8,5,62,125,0.11,969.6,0.89,969.6,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.596,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2015-04-13,2014,7,28,103,1102.6,0.17,5,Dry,40,10,8,5,62,125,0.11,977.6,0.89,977.6,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.604,0.412,0.0189,1.02,0.0467,4,0.272,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2015-04-14,2014,7,28,104,1116.1,0.16,5,Dry,40,10,8,5,62,125,0.11,991.1,0.89,991.1,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.624,0.419,0.0193,1.04,0.048,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.937,47.4,46.5,186,4460
2015-04-15,2014,7,29,105,1135.2,0.16,5,Dry,40,10,8,5,62,125,0.11,1010,0.89,1010,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.652,0.446,0.0206,1.1,0.0506,4,0.282,1.38,0.0637,20.3,0.956,0.98,0.936,48,47.1,188,4520
2015-04-16,2014,7,29,106,1154.4,0.16,5,Dry,40,10,8,5,62,125,0.11,1029,0.89,1029,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.68,0.489,0.0226,1.17,0.0541,4,0.286,1.46,0.0673,20.2,0.955,0.98,0.936,48.6,47.6,191,4570
2015-04-17,2014,7,29,107,1179.5,0.15,5,Dry,40,10,8,5,62,125,0.11,1054,0.89,1054,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.717,0.546,0.0253,1.26,0.0586,4,0.291,1.55,0.0721,20,0.955,0.98,0.936,49.3,48.2,193,4630
2015-04-18,2014,7,29,108,1210.6,0.15,5,Dry,40,10,8,5,62,125,0.1,1086,0.9,1086,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.762,0.616,0.0287,1.38,0.0643,4,0.297,1.68,0.0781,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
2015-04-19,2014,7,29,109,1248,0.15,5,Dry,40,10,8,5,62,125,0.1,1123,0.9,1100,23,5,1,1,-4,20,45,11,9,1,82,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2015-04-20,2014,7,29,110,1286,0.14,5,Dry,40,10,8,5,62,125,0.097,1161,0.9,1100,61,14,2,2,-3,46,54,12,10,2,108,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
2015-04-21,2014,7,29,111,1324.6,0.14,5,Dry,40,10,8,5,62,125,0.094,1200,0.91,1100,100,23,3,3,-2,73,63,13,11,3,135,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2015-04-22,2014,7,30,112,1363.8,0.14,5,Dry,40,10,8,5,62,125,0.092,1239,0.91,1100,139,31,4,4,-1,101,71,14,12,4,163,1200,990,969,21,0.841,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0854,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-04-23,2014,7,30,113,1391.3,0.13,5,Dry,40,10,8,5,62,125,0.09,1266,0.91,1100,166,38,5,5,0,118,78,15,13,5,180,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2015-04-24,2014,7,30,114,1406.6,0.13,5,Dry,40,10,8,5,62,125,0.089,1282,0.91,1100,182,41,5,6,0,130,81,15,14,5,192,1210,990,969.2,20.8,0.86,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.933,48.8,47.9,191,4590
2015-04-25,2014,7,30,115,1415.9,0.13,5,Dry,40,10,8,5,62,125,0.088,1291,0.91,1100,191,43,6,6,1,135,83,16,14,6,197,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2015-04-26,2014,7,30,116,1425.2,0.13,5,Dry,40,10,8,5,62,125,0.088,1300,0.91,1100,200,45,6,6,1,142,85,16,14,6,204,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2015-04-27,2014,7,30,117,1428.3,0.13,5,Dry,40,10,8,5,62,125,0.087,1303,0.91,1100,203,46,6,6,1,144,86,16,14,6,206,1220,990,969.3,20.7,0.868,0.648,0.0312,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2015-04-28,2014,7,30,118,1425.2,0.13,5,Dry,40,10,8,5,62,125,0.088,1300,0.91,1100,200,45,6,6,1,142,85,16,14,6,204,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2015-04-29,2014,7,31,119,1422.1,0.13,5,Dry,40,10,8,5,62,125,0.088,1297,0.91,1100,197,45,6,6,1,139,85,16,14,6,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
2015-04-30,2014,7,31,120,1412.8,0.13,5,Dry,40,10,8,5,62,125,0.088,1288,0.91,1100,188,42,6,6,1,133,82,16,14,6,195,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-05-01,2014,8,31,121,1403.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1212,0.86,1100,112,25,3,3,-7,88,72,13,13,3,203,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,47.9,192,4600
2015-05-02,2014,8,31,122,1388.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1196,0.86,1100,96,22,3,3,-7,75,69,13,13,3,190,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2015-05-03,2014,8,31,123,1360.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1169,0.86,1100,69,16,2,2,-8,57,63,12,12,2,172,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2015-05-04,2014,8,31,124,1327.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1136,0.85,1100,36,8,1,1,-9,35,55,11,11,1,150,1180,990,968.9,21.1,0.811,0.648,0.0308,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2015-05-05,2014,8,31,125,1294.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1103,0.85,1100,3,1,0,0,-10,12,48,10,10,0,127,1170,990,968.8,21.2,0.798,0.648,0.0306,1.45,0.0683,4,0.3,1.75,0.0825,19.4,0.954,0.98,0.934,50,48.2,193,4630
2015-05-06,2014,8,32,126,1262.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1070,0.85,1070,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.753,0.582,0.0273,1.34,0.0628,4,0.294,1.63,0.0766,19.6,0.954,0.98,0.935,49.2,48.2,193,4630
2015-05-07,2014,8,32,127,1230.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1039,0.84,1039,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.707,0.51,0.0239,1.22,0.0569,4,0.288,1.5,0.0704,19.9,0.955,0.98,0.936,48.3,47.3,189,4550
2015-05-08,2014,8,32,128,1199.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1007,0.84,1007,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.661,0.439,0.0205,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2015-05-09,2014,8,32,129,1168.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,976.3,0.84,976.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2015-05-10,2014,8,32,130,1137.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,945.9,0.83,945.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.582,0.397,0.0183,0.979,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.2,44.3,177,4260
2015-05-11,2014,8,32,131,1108,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,916,0.83,916,0,0,0,0,-10,10,47,10,10,0,125,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.0431,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2015-05-12,2014,8,32,132,1084,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,892,0.82,892,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.903,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2015-05-13,2014,8,33,133,1060.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,868.3,0.82,868.3,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.87,0.0397,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2015-05-14,2014,8,33,134,1037.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,845.1,0.81,845.1,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.3,40.5,162,3890
2015-05-15,2014,8,33,135,1014.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,822.2,0.81,822.2,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.469,0.337,0.0153,0.806,0.0365,4,0.22,1.03,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2015-05-16,2014,8,33,136,991.86,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,799.9,0.81,799.9,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.448,0.326,0.0147,0.775,0.035,4,0.212,0.987,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2015-05-17,2014,8,33,137,969.95,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,778,0.8,778,0,0,0,0,-10,10,47,10,10,0,125,845,990,967.8,22.2,0.428,0.316,0.0142,0.744,0.0335,3,0.287,1.03,0.0464,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
2015-05-18,2014,8,33,138,948.54,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,756.5,0.8,756.5,0,0,0,0,-10,10,47,10,10,0,125,824,990,967.7,22.3,0.409,0.305,0.0137,0.714,0.032,3,0.282,0.996,0.0446,21.3,0.957,0.98,0.937,50.4,48.2,145,3470
2015-05-19,2014,8,33,139,927.65,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,735.6,0.79,735.6,0,0,0,0,-10,10,47,10,10,0,125,803,990,967.6,22.4,0.39,0.292,0.0131,0.682,0.0305,3,0.274,0.956,0.0427,21.4,0.957,0.98,0.938,49.3,48.2,145,3470
2015-05-20,2014,8,34,140,911.8,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,719.8,0.79,719.8,0,0,0,0,-10,10,47,10,10,0,125,787,990,967.5,22.5,0.375,0.282,0.0126,0.657,0.0293,3,0.266,0.923,0.0411,21.5,0.957,0.98,0.938,48.5,47.5,142,3420
2015-05-21,2014,8,34,141,896.31,0.21,5,Dry,42,9,8,6,82,147,0.16,749.3,0.84,749.3,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.395,0.302,0.0134,0.696,0.0309,3,0.28,0.976,0.0434,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2015-05-22,2014,8,34,142,881.21,0.21,5,Dry,42,9,8,6,82,147,0.17,734.2,0.83,734.2,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.673,0.0298,3,0.273,0.945,0.0419,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2015-05-23,2014,8,34,143,866.52,0.22,5,Dry,42,9,8,6,82,147,0.17,719.5,0.83,719.5,0,0,0,0,-6,6,42,9,8,0,88,779,990,967.4,22.6,0.369,0.282,0.0124,0.651,0.0287,3,0.266,0.917,0.0405,21.7,0.957,0.98,0.938,48.9,47.9,144,3450
2015-05-24,2014,8,34,144,852.29,0.22,5,Dry,42,9,8,6,82,147,0.17,705.3,0.83,705.3,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.633,0.0279,3,0.26,0.893,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2015-05-25,2014,8,34,145,842.43,0.22,5,Dry,42,9,8,6,82,147,0.17,695.4,0.83,695.4,0,0,0,0,-6,6,42,9,8,0,88,754,990,967.3,22.7,0.355,0.266,0.0117,0.621,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2015-05-26,2014,8,34,146,832.83,0.23,5,Dry,42,9,8,6,82,147,0.18,685.8,0.82,685.8,0,0,0,0,-6,6,42,9,8,0,88,745,990,967.2,22.8,0.35,0.259,0.0114,0.609,0.0267,3,0.251,0.86,0.0378,21.9,0.957,0.98,0.938,47,46.1,138,3320
2015-05-27,2014,8,35,147,823.53,0.23,5,Dry,42,9,8,6,82,147,0.18,676.5,0.82,676.5,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2015-05-28,2014,8,35,148,814.55,0.23,5,Dry,42,9,8,6,82,147,0.18,667.5,0.82,667.5,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0257,3,0.243,0.829,0.0363,22,0.957,0.98,0.938,46,45,135,3240
2015-05-29,2014,8,35,149,805.93,0.23,5,Dry,42,9,8,6,82,147,0.18,658.9,0.82,658.9,0,0,0,0,-6,6,42,9,8,0,88,718,990,967.1,22.9,0.335,0.241,0.0105,0.576,0.0252,3,0.239,0.815,0.0356,22.1,0.956,0.98,0.937,45.5,44.5,134,3210
2015-05-30,2014,8,35,150,797.7,0.24,5,Dry,42,9,8,6,82,147,0.18,650.7,0.82,650.7,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3170
2015-05-31,2014,8,35,151,789.95,0.24,5,Dry,42,9,8,6,82,147,0.19,643,0.81,643,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.556,0.0242,3,0.232,0.788,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2015-06-01,2014,9,35,152,785.56,0.24,5,Dry,39,9,7,5,59,119,0.15,666.6,0.85,666.6,0,0,0,0,-5,5,39,9,7,0,64,722,990,967,23,0.337,0.246,0.0107,0.583,0.0254,3,0.242,0.825,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3260
2015-06-02,2014,9,35,153,781.4,0.25,5,Dry,39,9,7,5,59,119,0.15,662.4,0.85,662.4,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.578,0.0251,3,0.241,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2015-06-03,2014,9,36,154,777.53,0.25,5,Dry,39,9,7,5,59,119,0.15,658.5,0.85,658.5,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.812,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2015-06-04,2014,9,36,155,774.01,0.25,5,Dry,39,9,7,5,59,119,0.15,655,0.85,655,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.239,0.0104,0.569,0.0247,3,0.237,0.806,0.035,22.2,0.956,0.98,0.937,45.5,44.5,134,3210
2015-06-05,2014,9,36,156,770.66,0.25,5,Dry,39,9,7,5,59,119,0.15,651.7,0.85,651.7,0,0,0,0,-5,5,39,9,7,0,64,707,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
2015-06-06,2014,9,36,157,770.39,0.25,5,Dry,39,9,7,5,59,119,0.15,651.4,0.85,651.4,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2015-06-07,2014,9,36,158,770.11,0.25,5,Dry,39,9,7,5,59,119,0.15,651.1,0.84,651.1,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2015-06-08,2014,9,36,159,769.84,0.25,5,Dry,39,9,7,5,59,119,0.15,650.8,0.84,650.8,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0102,0.563,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2015-06-09,2014,9,36,160,768.47,0.25,5,Dry,39,9,7,5,59,119,0.15,649.5,0.84,649.5,0,0,0,0,-5,5,39,9,7,0,64,704,990,967,23,0.327,0.235,0.0102,0.562,0.0244,3,0.235,0.796,0.0346,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2015-06-10,2014,9,37,161,766.01,0.25,5,Dry,39,9,7,5,59,119,0.15,647,0.84,647,0,0,0,0,-5,5,39,9,7,0,64,702,990,967,23,0.325,0.233,0.0101,0.559,0.0243,3,0.234,0.792,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3170
2015-06-11,2014,9,37,162,761.91,0.26,5,Dry,39,9,7,5,59,119,0.16,642.9,0.84,642.9,0,0,0,0,-5,5,39,9,7,0,64,698,990,966.9,23.1,0.323,0.23,0.01,0.554,0.024,3,0.232,0.785,0.0341,22.3,0.956,0.98,0.937,44.7,43.8,132,3160
2015-06-12,2014,9,37,163,758.35,0.26,5,Dry,39,9,7,5,59,119,0.16,639.4,0.84,639.4,0,0,0,0,-5,5,39,9,7,0,64,694,990,966.9,23.1,0.321,0.228,0.00989,0.549,0.0238,3,0.23,0.779,0.0338,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2015-06-13,2014,9,37,164,753.16,0.26,5,Dry,39,9,7,5,59,119,0.16,634.2,0.84,634.2,0,0,0,0,-5,5,39,9,7,0,64,689,990,966.9,23.1,0.318,0.225,0.00973,0.543,0.0235,3,0.228,0.771,0.0334,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2015-06-14,2014,9,37,165,748.51,0.26,5,Dry,39,9,7,5,59,119,0.16,629.5,0.84,629.5,0,0,0,0,-5,5,39,9,7,0,64,685,990,966.9,23.1,0.316,0.222,0.00959,0.537,0.0232,3,0.226,0.763,0.033,22.3,0.955,0.98,0.936,43.9,43.1,129,3100
2015-06-15,2014,9,37,166,742.22,0.26,5,Dry,39,9,7,5,59,119,0.16,623.2,0.84,623.2,0,0,0,0,-5,5,39,9,7,0,64,678,990,966.9,23.1,0.312,0.217,0.00939,0.529,0.0229,3,0.223,0.752,0.0325,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
2015-06-16,2014,9,37,167,736.48,0.27,5,Dry,39,9,7,5,59,119,0.16,617.5,0.84,617.5,0,0,0,0,-5,5,39,9,7,0,64,672,990,966.8,23.2,0.309,0.213,0.00922,0.522,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
2015-06-17,2014,9,38,168,729.1,0.27,5,Dry,39,9,7,5,59,119,0.16,610.1,0.84,610.1,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.304,0.209,0.009,0.513,0.0221,3,0.217,0.73,0.0315,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2015-06-18,2014,9,38,169,721.71,0.27,5,Dry,39,9,7,5,59,119,0.17,602.7,0.83,602.7,0,0,0,0,-5,5,39,9,7,0,64,658,990,966.8,23.2,0.3,0.204,0.00877,0.504,0.0217,3,0.214,0.718,0.0309,22.5,0.954,0.98,0.935,42.3,41.5,124,2980
2015-06-19,2014,9,38,170,713.24,0.28,5,Dry,39,9,7,5,59,119,0.17,594.2,0.83,594.2,0,0,0,0,-5,5,39,9,7,0,64,649,990,966.8,23.2,0.295,0.198,0.00852,0.493,0.0212,3,0.21,0.703,0.0303,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2015-06-20,2014,9,38,171,705.31,0.28,5,Dry,39,9,7,5,59,119,0.17,586.3,0.83,586.3,0,0,0,0,-5,5,39,9,7,0,64,641,990,966.7,23.3,0.291,0.193,0.00828,0.484,0.0208,3,0.206,0.69,0.0296,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2015-06-21,2014,9,38,172,695.74,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,534.7,0.77,534.7,0,0,0,0,-9,9,45,10,9,0,97,599,990,966.7,23.3,0.267,0.158,0.00679,0.425,0.0182,3,0.183,0.608,0.0261,22.7,0.949,0.971,0.922,37.7,36.6,110,2640
2015-06-22,2014,9,38,173,686.71,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,525.7,0.77,525.7,0,0,0,0,-9,9,45,10,9,0,97,590,990,966.6,23.4,0.262,0.152,0.00652,0.414,0.0177,3,0.179,0.593,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
2015-06-23,2014,9,38,174,677.69,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,516.7,0.76,516.7,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00625,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2015-06-24,2014,9,39,175,668.67,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,507.7,0.76,507.7,0,0,0,0,-9,9,45,10,9,0,97,572,990,966.6,23.4,0.251,0.14,0.00598,0.392,0.0167,3,0.171,0.562,0.024,22.9,0.947,0.97,0.919,35.9,34.9,105,2510
2015-06-25,2014,9,39,176,659.1,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,498.1,0.76,498.1,0,0,0,0,-9,9,45,10,9,0,97,562,990,966.5,23.5,0.246,0.134,0.00572,0.38,0.0162,3,0.167,0.547,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2470
2015-06-26,2014,9,39,177,649.53,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,488.5,0.75,488.5,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00551,0.37,0.0157,2,0.272,0.642,0.0273,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
2015-06-27,2014,9,39,178,639.96,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,479,0.75,479,0,0,0,0,-9,9,45,10,9,0,97,543,990,966.5,23.5,0.235,0.125,0.00531,0.36,0.0153,2,0.266,0.626,0.0266,22.9,0.956,0.98,0.937,51.5,48.2,96.4,2310
2015-06-28,2014,9,39,179,630.39,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,469.4,0.74,469.4,0,0,0,0,-9,9,45,10,9,0,97,533,990,966.4,23.6,0.23,0.121,0.00511,0.35,0.0149,2,0.259,0.61,0.0259,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2015-06-29,2014,9,39,180,620.82,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,459.8,0.74,459.8,0,0,0,0,-9,9,45,10,9,0,97,524,990,966.4,23.6,0.224,0.116,0.00491,0.34,0.0144,2,0.253,0.593,0.0251,23,0.958,0.98,0.938,49.7,48.2,96.4,2310
2015-06-30,2014,9,39,181,611.24,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,450.2,0.74,450.2,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.219,0.112,0.00471,0.33,0.014,2,0.246,0.577,0.0244,23.1,0.958,0.98,0.939,48.8,47.8,95.7,2300
2015-07-01,2014,10,40,182,602.22,0.33,4,Mod_Dry,42,9,8,6,70,135,0.22,467.2,0.78,467.2,0,0,0,0,-6,6,42,9,8,0,76,526,990,966.3,23.7,0.226,0.12,0.00505,0.345,0.0146,2,0.258,0.603,0.0255,23.1,0.957,0.98,0.938,50.6,48.2,96.4,2310
2015-07-02,2014,10,40,183,592.65,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,457.6,0.77,457.6,0,0,0,0,-6,6,42,9,8,0,76,517,990,966.3,23.7,0.22,0.115,0.00485,0.335,0.0141,2,0.251,0.587,0.0247,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2015-07-03,2014,10,40,184,583.08,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,448.1,0.77,448.1,0,0,0,0,-6,6,42,9,8,0,76,507,990,966.2,23.8,0.215,0.11,0.00465,0.325,0.0137,2,0.245,0.57,0.024,23.2,0.958,0.98,0.939,48.8,47.9,95.7,2300
