date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-02-03,2015,5,18,34,376.09,0.48,5,Dry,31,6,4,3,41,85,0.23,291.1,0.77,291.1,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2016-02-04,2015,5,19,35,384.57,0.47,5,Dry,31,6,4,3,41,85,0.22,299.6,0.78,299.6,0,0,0,0,-3,3,31,6,4,0,44,341,990,965.3,24.7,0.156,0.0404,0.00164,0.196,0.00795,2,0.145,0.341,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.2,1560
2016-02-05,2015,5,19,36,394.14,0.47,5,Dry,31,6,4,3,41,85,0.22,309.1,0.78,309.1,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0449,0.00182,0.204,0.00828,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.7,33.6,67.2,1610
2016-02-06,2015,5,19,37,403.16,0.46,5,Dry,31,6,4,3,41,85,0.21,318.2,0.79,318.2,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0492,0.002,0.211,0.0086,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.6,34.6,69.1,1660
2016-02-07,2015,5,19,38,411.09,0.45,5,Dry,31,6,4,3,41,85,0.21,326.1,0.79,326.1,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0529,0.00216,0.218,0.00888,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.8,1700
2016-02-08,2015,5,19,39,417.92,0.44,5,Dry,31,6,4,3,41,85,0.2,332.9,0.8,332.9,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.0561,0.00229,0.224,0.00912,2,0.167,0.391,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.3,1730
2016-02-09,2015,5,19,40,423.67,0.44,5,Dry,31,6,4,3,41,85,0.2,338.7,0.8,338.7,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0589,0.0024,0.228,0.00932,2,0.171,0.399,0.0163,24.1,0.947,0.971,0.92,37.9,36.8,73.6,1770
2016-02-10,2015,5,19,41,431.05,0.43,5,Dry,31,6,4,3,41,85,0.2,346.1,0.8,346.1,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0623,0.00255,0.234,0.00959,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.6,75.3,1810
2016-02-11,2015,5,20,42,438.43,0.43,5,Dry,31,6,4,3,41,85,0.19,353.4,0.81,353.4,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0658,0.00269,0.241,0.00985,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
2016-02-12,2015,5,20,43,446.36,0.42,5,Dry,31,6,4,3,41,85,0.19,361.4,0.81,361.4,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.178,0.0696,0.00285,0.247,0.0101,2,0.186,0.434,0.0178,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2016-02-13,2015,5,20,44,459.21,0.41,5,Dry,31,6,4,3,41,85,0.18,374.2,0.81,374.2,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0756,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2016-02-14,2015,5,20,45,469.33,0.4,5,Dry,31,6,4,3,41,85,0.18,384.3,0.82,384.3,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.186,0.0804,0.00331,0.266,0.011,2,0.202,0.468,0.0193,23.8,0.953,0.98,0.934,42.8,41.9,83.8,2010
2016-02-15,2015,5,20,46,481.09,0.4,5,Dry,31,6,4,3,41,85,0.18,396.1,0.82,396.1,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.086,0.00355,0.276,0.0114,2,0.21,0.486,0.02,23.7,0.954,0.98,0.935,44,43.1,86.3,2070
2016-02-16,2015,5,20,47,494.49,0.39,5,Dry,31,6,4,3,41,85,0.17,409.5,0.83,409.5,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.195,0.0923,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89,2140
2016-02-17,2015,5,20,48,509.53,0.38,5,Dry,31,6,4,3,41,85,0.17,424.5,0.83,424.5,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0994,0.00412,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,47,46,92,2210
2016-02-18,2015,5,21,49,522.92,0.37,5,Dry,31,6,4,3,41,85,0.16,437.9,0.84,437.9,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.0044,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.7,2270
2016-02-19,2015,5,21,50,534.14,0.36,5,Dry,31,6,4,3,41,85,0.16,449.1,0.84,449.1,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.565,0.0236,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2016-02-20,2015,5,21,51,546.99,0.36,5,Dry,31,6,4,3,41,85,0.15,462,0.84,462,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2016-02-21,2015,5,21,52,562.03,0.35,5,Dry,31,6,4,3,41,85,0.15,477,0.85,477,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.0052,0.345,0.0145,2,0.264,0.61,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2016-02-22,2015,5,21,53,581.44,0.34,5,Dry,31,6,4,3,41,85,0.15,496.4,0.85,496.4,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.00561,0.365,0.0154,3,0.166,0.531,0.0223,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
2016-02-23,2015,5,21,54,600.31,0.33,5,Dry,31,6,4,3,41,85,0.14,515.3,0.86,515.3,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.243,0.145,0.00613,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2016-02-24,2015,5,21,55,616.99,0.32,5,Dry,31,6,4,3,41,85,0.14,532,0.86,532,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00662,0.409,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.923,38,37,111,2660
2016-02-25,2015,5,22,56,635.31,0.31,5,Dry,31,6,4,3,41,85,0.13,550.3,0.87,550.3,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.263,0.169,0.00716,0.431,0.0183,3,0.19,0.621,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2016-02-26,2015,5,22,57,655.27,0.3,5,Dry,31,6,4,3,41,85,0.13,570.3,0.87,570.3,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00775,0.456,0.0194,3,0.199,0.655,0.0279,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
2016-02-27,2015,5,22,58,677.42,0.29,5,Dry,31,6,4,3,41,85,0.13,592.4,0.88,592.4,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.197,0.00841,0.483,0.0207,3,0.209,0.692,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2016-02-28,2015,5,22,59,699.57,0.28,5,Dry,31,6,4,3,41,85,0.12,614.6,0.88,614.6,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.00908,0.511,0.0219,3,0.219,0.73,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3060
2016-02-29,2015,5,22,60,723.35,0.27,5,Dry,31,6,4,3,41,85,0.12,638.4,0.88,638.4,0,0,0,0,-3,3,31,6,4,0,44,679,990,966.8,23.2,0.313,0.227,0.0098,0.54,0.0233,3,0.23,0.77,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
2016-03-01,2015,6,22,61,748.24,0.26,5,Dry,36,8,6,4,53,107,0.14,641.2,0.86,641.2,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00993,0.549,0.0237,3,0.231,0.78,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,132,3160
2016-03-02,2015,6,22,62,771.94,0.25,5,Dry,36,8,6,4,53,107,0.14,664.9,0.86,664.9,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0107,0.578,0.0251,3,0.242,0.82,0.0356,22.2,0.957,0.98,0.938,46.2,45.2,136,3260
2016-03-03,2015,6,23,63,788.46,0.24,5,Dry,36,8,6,4,53,107,0.14,681.5,0.86,681.5,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.848,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3320
2016-03-04,2015,6,23,64,809.33,0.23,5,Dry,36,8,6,4,53,107,0.13,702.3,0.87,702.3,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.259,0.883,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
2016-03-05,2015,6,23,65,832.83,0.23,5,Dry,36,8,6,4,53,107,0.13,725.8,0.87,725.8,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.367,0.286,0.0126,0.653,0.0287,3,0.269,0.922,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2016-03-06,2015,6,23,66,854.3,0.22,5,Dry,36,8,6,4,53,107,0.13,747.3,0.88,747.3,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.385,0.3,0.0132,0.685,0.0302,3,0.279,0.964,0.0425,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2016-03-07,2015,6,23,67,876.97,0.21,5,Dry,36,8,6,4,53,107,0.12,770,0.88,770,0,0,0,0,-4,4,36,8,6,0,57,820,990,967.4,22.6,0.406,0.312,0.0138,0.717,0.0317,3,0.285,1,0.0444,21.6,0.956,0.98,0.937,52,48.2,145,3470
2016-03-08,2015,6,23,68,900.7,0.21,5,Dry,36,8,6,4,53,107,0.12,793.7,0.88,793.7,0,0,0,0,-4,4,36,8,6,0,57,844,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0334,4,0.21,0.961,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
2016-03-09,2015,6,23,69,925.36,0.2,5,Dry,36,8,6,4,53,107,0.12,818.4,0.88,818.4,0,0,0,0,-4,4,36,8,6,0,57,868,990,967.6,22.4,0.45,0.335,0.015,0.785,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,40.9,40,160,3840
2016-03-10,2015,6,24,70,950.89,0.19,5,Dry,36,8,6,4,53,107,0.11,843.9,0.89,843.9,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,164,3950
2016-03-11,2015,6,24,71,972.36,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,843.4,0.87,843.4,0,0,0,0,-6,6,41,8,7,0,73,899,990,967.8,22.2,0.478,0.347,0.0156,0.825,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.7,40.9,164,3930
2016-03-12,2015,6,24,72,994.33,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,865.3,0.87,865.3,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.856,0.0387,4,0.235,1.09,0.0493,21,0.955,0.98,0.936,42.6,41.7,167,4010
2016-03-13,2015,6,24,73,1016.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,887.8,0.87,887.8,0,0,0,0,-6,6,41,8,7,0,73,944,990,968,22,0.519,0.369,0.0167,0.888,0.0403,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2016-03-14,2015,6,24,74,1044.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,915.8,0.88,915.8,0,0,0,0,-6,6,41,8,7,0,73,972,990,968,22,0.544,0.382,0.0174,0.927,0.0422,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2016-03-15,2015,6,24,75,1078.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,949.7,0.88,949.7,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.576,0.399,0.0182,0.974,0.0446,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.9,44.9,180,4320
2016-03-16,2015,6,24,76,1113.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,984.4,0.88,984.4,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.611,0.415,0.0191,1.03,0.0472,4,0.275,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4440
2016-03-17,2015,6,25,77,1154.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.671,0.48,0.0222,1.15,0.0533,4,0.285,1.44,0.0665,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2016-03-18,2015,6,25,78,1202,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1073,0.89,1073,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.741,0.587,0.0274,1.33,0.0619,4,0.295,1.62,0.0756,19.8,0.955,0.98,0.936,49.8,48.2,193,4630
2016-03-19,2015,6,25,79,1256.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1128,0.9,1100,28,6,1,1,-5,25,47,9,8,1,92,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2016-03-20,2015,6,25,80,1318.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.098,1190,0.9,1100,90,20,3,3,-3,67,61,11,10,3,134,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-03-21,2015,6,25,81,1388.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.093,1259,0.91,1100,159,36,5,5,-1,114,77,13,12,5,181,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2016-03-22,2015,6,25,82,1422.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.091,1293,0.91,1100,193,44,6,6,0,137,85,14,13,6,204,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-03-23,2015,6,25,83,1456.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2016-03-24,2015,6,26,84,1491,0.12,4,Mod_Dry,41,8,7,6,67,129,0.086,1362,0.91,1100,262,59,8,8,2,185,100,16,15,8,252,1230,990,969.5,20.5,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2016-03-25,2015,6,26,85,1532.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.084,1403,0.92,1100,303,59,9,9,3,223,100,17,16,9,290,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2016-03-26,2015,6,26,86,1574.4,0.11,4,Mod_Dry,41,8,7,6,67,129,0.082,1445,0.92,1100,345,59,10,11,4,261,100,18,18,10,328,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2016-03-27,2015,6,26,87,1610.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.08,1481,0.92,1100,381,59,10,12,5,295,100,18,19,11,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2016-03-28,2015,6,26,88,1646.5,0.1,4,Mod_Dry,41,8,7,6,67,129,0.078,1517,0.92,1100,417,59,10,13,7,328,100,18,20,13,395,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2016-03-29,2015,6,26,89,1676.3,0.095,4,Mod_Dry,41,8,7,6,67,129,0.077,1547,0.92,1100,447,59,10,14,7,357,100,18,21,13,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2016-03-30,2015,6,26,90,1699.7,0.092,4,Mod_Dry,41,8,7,6,67,129,0.076,1571,0.92,1100,471,59,10,14,8,380,100,18,21,14,447,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0787,4,0.3,1.86,0.0938,18,0.951,0.98,0.932,46.2,45.3,181,4350
2016-03-31,2015,6,27,91,1723.2,0.089,4,Mod_Dry,41,8,7,6,67,129,0.075,1594,0.93,1100,494,59,10,15,9,401,100,18,22,15,468,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2016-04-01,2015,7,27,92,1740,0.088,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2016-04-02,2015,7,27,93,1757,0.086,4,Mod_Dry,45,11,10,10,72,148,0.084,1609,0.92,1100,509,55,7,15,5,427,100,18,25,15,499,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2016-04-03,2015,7,27,94,1767.2,0.085,4,Mod_Dry,45,11,10,10,72,148,0.084,1619,0.92,1100,519,55,7,15,6,436,100,18,25,16,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-04-04,2015,7,27,95,1777.4,0.085,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2016-04-05,2015,7,27,96,1787.6,0.084,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-04-06,2015,7,27,97,1797.8,0.083,4,Mod_Dry,45,11,10,10,72,148,0.082,1650,0.92,1100,550,55,7,15,7,466,100,18,25,17,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2016-04-07,2015,7,28,98,1808.1,0.082,4,Mod_Dry,45,11,10,10,72,148,0.082,1660,0.92,1100,560,55,7,15,7,476,100,18,25,17,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2016-04-08,2015,7,28,99,1818.4,0.081,4,Mod_Dry,45,11,10,10,72,148,0.081,1670,0.92,1100,570,55,7,15,7,486,100,18,25,17,558,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2016-04-09,2015,7,28,100,1828.7,0.08,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2016-04-10,2015,7,28,101,1839.1,0.079,4,Mod_Dry,45,11,10,10,72,148,0.081,1691,0.92,1100,591,55,7,15,8,506,100,18,25,18,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2016-04-11,2015,7,28,102,1849.4,0.078,4,Mod_Dry,45,11,10,10,72,148,0.08,1701,0.92,1100,601,55,7,15,8,516,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2016-04-12,2015,7,28,103,1859.8,0.077,4,Mod_Dry,45,11,10,10,72,148,0.08,1712,0.92,1100,612,55,7,15,8,527,100,18,25,18,599,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2016-04-13,2015,7,28,104,1870.2,0.076,4,Mod_Dry,45,11,10,10,72,148,0.079,1722,0.92,1100,622,55,7,15,9,536,100,18,25,19,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2016-04-14,2015,7,29,105,1880.7,0.075,4,Mod_Dry,45,11,10,10,72,148,0.079,1733,0.92,1100,633,55,7,15,9,547,100,18,25,19,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2016-04-15,2015,7,29,106,1891.1,0.075,4,Mod_Dry,45,11,10,10,72,148,0.078,1743,0.92,1100,643,55,7,15,9,557,100,18,25,19,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2016-04-16,2015,7,29,107,1894.6,0.074,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2016-04-17,2015,7,29,108,1898.1,0.074,4,Mod_Dry,45,11,10,10,72,148,0.078,1750,0.92,1100,650,55,7,15,10,563,100,18,25,20,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2016-04-18,2015,7,29,109,1894.6,0.074,4,Mod_Dry,45,11,10,10,72,148,0.078,1747,0.92,1100,647,55,7,15,9,561,100,18,25,19,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2016-04-19,2015,7,29,110,1891.1,0.075,4,Mod_Dry,45,11,10,10,72,148,0.078,1743,0.92,1100,643,55,7,15,9,557,100,18,25,19,629,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2016-04-20,2015,7,29,111,1880.7,0.075,4,Mod_Dry,45,11,10,10,72,148,0.079,1733,0.92,1100,633,55,7,15,9,547,100,18,25,19,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2016-04-21,2015,7,30,112,1863.3,0.077,4,Mod_Dry,45,11,10,10,72,148,0.079,1715,0.92,1100,615,55,7,15,8,530,100,18,25,18,602,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2016-04-22,2015,7,30,113,1846,0.078,4,Mod_Dry,45,11,10,10,72,148,0.08,1698,0.92,1100,598,55,7,15,8,513,100,18,25,18,585,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2016-04-23,2015,7,30,114,1828.7,0.08,4,Mod_Dry,45,11,10,10,72,148,0.081,1681,0.92,1100,581,55,7,15,7,497,100,18,25,17,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2016-04-24,2015,7,30,115,1811.5,0.082,4,Mod_Dry,45,11,10,10,72,148,0.082,1664,0.92,1100,564,55,7,15,7,480,100,18,25,17,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2016-04-25,2015,7,30,116,1787.6,0.084,4,Mod_Dry,45,11,10,10,72,148,0.083,1640,0.92,1100,540,55,7,15,6,457,100,18,25,16,529,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2016-04-26,2015,7,30,117,1763.8,0.086,4,Mod_Dry,45,11,10,10,72,148,0.084,1616,0.92,1100,516,55,7,15,5,434,100,18,25,15,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2016-04-27,2015,7,30,118,1740,0.088,4,Mod_Dry,45,11,10,10,72,148,0.085,1592,0.92,1100,492,55,7,15,5,410,100,18,25,15,482,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2016-04-28,2015,7,31,119,1716.5,0.09,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2016-04-29,2015,7,31,120,1693,0.093,4,Mod_Dry,45,11,10,10,72,148,0.087,1545,0.91,1100,445,55,7,14,3,366,100,18,24,13,438,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2016-04-30,2015,7,31,121,1669.7,0.096,4,Mod_Dry,45,11,10,10,72,148,0.089,1522,0.91,1100,422,55,7,13,3,344,100,18,23,13,416,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2016-05-01,2015,8,31,122,1646.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1454,0.88,1100,354,53,8,11,1,281,100,18,21,11,396,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2016-05-02,2015,8,31,123,1623.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1431,0.88,1100,331,53,8,10,0,260,100,18,20,10,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2016-05-03,2015,8,31,124,1593.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1402,0.88,1100,302,53,8,9,-1,233,100,18,19,9,348,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2016-05-04,2015,8,31,125,1564.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1373,0.88,1100,273,53,8,8,-2,206,100,18,18,8,321,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2016-05-05,2015,8,32,126,1535.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1344,0.88,1100,244,53,7,7,-3,180,100,17,17,7,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2016-05-06,2015,8,32,127,1506.9,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1315,0.87,1100,215,49,6,7,-4,157,96,16,17,6,272,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2016-05-07,2015,8,32,128,1484.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1293,0.87,1100,193,44,6,6,-4,141,91,16,16,6,256,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2016-05-08,2015,8,32,129,1462.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1271,0.87,1100,171,39,5,5,-5,127,86,15,15,5,242,1220,990,969.4,20.6,0.868,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2016-05-09,2015,8,32,130,1440.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.13,1249,0.87,1100,149,34,4,5,-6,112,81,14,15,4,227,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2016-05-10,2015,8,32,131,1419,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1227,0.86,1100,127,29,4,4,-6,96,76,14,14,4,211,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2016-05-11,2015,8,32,132,1397.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1205,0.86,1100,105,24,3,3,-7,82,71,13,13,3,197,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2016-05-12,2015,8,33,133,1357.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.14,1166,0.86,1100,66,15,2,2,-8,55,62,12,12,2,170,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2016-05-13,2015,8,33,134,1312.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1121,0.85,1100,21,5,1,1,-9,23,52,11,11,1,138,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2016-05-14,2015,8,33,135,1274.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1082,0.85,1082,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.771,0.608,0.0286,1.38,0.0649,4,0.296,1.67,0.0789,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2016-05-15,2015,8,33,136,1236.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.15,1044,0.84,1044,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.715,0.523,0.0245,1.24,0.058,4,0.289,1.53,0.0715,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
2016-05-16,2015,8,33,137,1199.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1007,0.84,1007,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.661,0.439,0.0205,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
2016-05-17,2015,8,33,138,1168.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.16,976.3,0.84,976.3,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.615,0.412,0.0191,1.03,0.0476,4,0.272,1.3,0.0602,20.3,0.955,0.98,0.936,46.4,45.4,182,4360
2016-05-18,2015,8,33,139,1137.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,945.9,0.83,945.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.582,0.397,0.0183,0.979,0.0452,4,0.262,1.24,0.0573,20.4,0.955,0.98,0.936,45.2,44.3,177,4260
2016-05-19,2015,8,34,140,1108,0.17,4,Mod_Dry,47,10,10,10,115,192,0.17,916,0.83,916,0,0,0,0,-10,10,47,10,10,0,125,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.0431,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2016-05-20,2015,8,34,141,1084,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,892,0.82,892,0,0,0,0,-10,10,47,10,10,0,125,959,990,968.2,21.8,0.533,0.371,0.017,0.903,0.0414,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.2,42.3,169,4060
2016-05-21,2015,8,34,142,1060.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,868.3,0.82,868.3,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.87,0.0397,4,0.236,1.11,0.0505,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
2016-05-22,2015,8,34,143,1037.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,845.1,0.81,845.1,0,0,0,0,-10,10,47,10,10,0,125,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0485,20.9,0.954,0.979,0.934,41.3,40.5,162,3890
2016-05-23,2015,8,34,144,1014.2,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,822.2,0.81,822.2,0,0,0,0,-10,10,47,10,10,0,125,889,990,967.9,22.1,0.469,0.337,0.0153,0.806,0.0365,4,0.22,1.03,0.0465,21,0.953,0.977,0.931,40.4,39.5,158,3790
2016-05-24,2015,8,34,145,991.86,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,799.9,0.81,799.9,0,0,0,0,-10,10,47,10,10,0,125,867,990,967.9,22.1,0.448,0.326,0.0147,0.775,0.035,4,0.212,0.987,0.0446,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2016-05-25,2015,8,34,146,969.95,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,778,0.8,778,0,0,0,0,-10,10,47,10,10,0,125,845,990,967.8,22.2,0.428,0.316,0.0142,0.744,0.0335,3,0.287,1.03,0.0464,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
2016-05-26,2015,8,35,147,953.25,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,761.3,0.8,761.3,0,0,0,0,-10,10,47,10,10,0,125,828,990,967.7,22.3,0.413,0.307,0.0138,0.721,0.0323,3,0.283,1,0.045,21.3,0.957,0.98,0.937,50.7,48.2,145,3470
2016-05-27,2015,8,35,148,936.87,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,744.9,0.8,744.9,0,0,0,0,-10,10,47,10,10,0,125,812,990,967.6,22.4,0.398,0.299,0.0134,0.697,0.0312,3,0.278,0.974,0.0436,21.4,0.957,0.98,0.938,49.8,48.2,145,3470
2016-05-28,2015,8,35,149,920.81,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,728.8,0.79,728.8,0,0,0,0,-10,10,47,10,10,0,125,796,990,967.6,22.4,0.383,0.288,0.0128,0.671,0.0299,3,0.27,0.942,0.042,21.5,0.957,0.98,0.938,48.9,48,144,3450
2016-05-29,2015,8,35,150,905.11,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,713.1,0.79,713.1,0,0,0,0,-10,10,47,10,10,0,125,780,990,967.5,22.5,0.37,0.277,0.0123,0.647,0.0288,3,0.263,0.911,0.0405,21.6,0.957,0.98,0.938,48.1,47.1,141,3390
2016-05-30,2015,8,35,151,889.79,0.21,4,Mod_Dry,47,10,10,10,115,192,0.22,697.8,0.78,697.8,0,0,0,0,-10,10,47,10,10,0,125,765,990,967.5,22.5,0.361,0.267,0.0119,0.628,0.0279,3,0.257,0.885,0.0393,21.7,0.957,0.98,0.938,47.3,46.3,139,3330
2016-05-31,2015,8,35,152,874.86,0.21,4,Mod_Dry,47,10,10,10,115,192,0.22,682.9,0.78,682.9,0,0,0,0,-10,10,47,10,10,0,125,750,990,967.4,22.6,0.353,0.257,0.0114,0.61,0.027,3,0.25,0.86,0.038,21.7,0.957,0.98,0.938,46.4,45.5,137,3280
2016-06-01,2015,9,35,153,860.37,0.22,5,Dry,39,9,7,5,59,119,0.14,741.4,0.86,741.4,0,0,0,0,-5,5,39,9,7,0,64,796,990,967.3,22.7,0.384,0.296,0.0131,0.68,0.03,3,0.276,0.956,0.0422,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2016-06-02,2015,9,36,154,846.34,0.22,5,Dry,39,9,7,5,59,119,0.14,727.3,0.86,727.3,0,0,0,0,-5,5,39,9,7,0,64,782,990,967.3,22.7,0.371,0.287,0.0126,0.658,0.029,3,0.27,0.928,0.0408,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2016-06-03,2015,9,36,155,832.83,0.23,5,Dry,39,9,7,5,59,119,0.14,713.8,0.86,713.8,0,0,0,0,-5,5,39,9,7,0,64,769,990,967.2,22.8,0.363,0.278,0.0122,0.641,0.0282,3,0.264,0.905,0.0397,21.9,0.957,0.98,0.938,48.8,47.8,144,3440
2016-06-04,2015,9,36,156,819.9,0.23,5,Dry,39,9,7,5,59,119,0.14,700.9,0.85,700.9,0,0,0,0,-5,5,39,9,7,0,64,756,990,967.2,22.8,0.356,0.269,0.0118,0.625,0.0274,3,0.258,0.883,0.0387,21.9,0.957,0.98,0.938,48.1,47.1,141,3390
2016-06-05,2015,9,36,157,807.62,0.23,5,Dry,39,9,7,5,59,119,0.15,688.6,0.85,688.6,0,0,0,0,-5,5,39,9,7,0,64,744,990,967.1,22.9,0.349,0.261,0.0114,0.61,0.0267,3,0.252,0.862,0.0377,22,0.957,0.98,0.938,47.4,46.5,139,3350
2016-06-06,2015,9,36,158,799.31,0.24,5,Dry,39,9,7,5,59,119,0.15,680.3,0.85,680.3,0,0,0,0,-5,5,39,9,7,0,64,735,990,967.1,22.9,0.344,0.255,0.0112,0.6,0.0262,3,0.249,0.848,0.037,22.1,0.957,0.98,0.938,46.9,46,138,3310
2016-06-07,2015,9,36,159,791.46,0.24,5,Dry,39,9,7,5,59,119,0.15,672.5,0.85,672.5,0,0,0,0,-5,5,39,9,7,0,64,727,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0257,3,0.245,0.835,0.0364,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2016-06-08,2015,9,36,160,784.15,0.25,5,Dry,39,9,7,5,59,119,0.15,665.1,0.85,665.1,0,0,0,0,-5,5,39,9,7,0,64,720,990,967,23,0.336,0.245,0.0107,0.581,0.0253,3,0.242,0.823,0.0358,22.1,0.957,0.98,0.938,46.1,45.1,135,3250
2016-06-09,2015,9,37,161,775.13,0.25,5,Dry,39,9,7,5,59,119,0.15,656.1,0.85,656.1,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.331,0.239,0.0104,0.57,0.0248,3,0.238,0.808,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2016-06-10,2015,9,37,162,768.74,0.25,5,Dry,39,9,7,5,59,119,0.15,649.7,0.84,649.7,0,0,0,0,-5,5,39,9,7,0,64,705,990,967,23,0.327,0.235,0.0102,0.562,0.0244,3,0.235,0.797,0.0346,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
2016-06-11,2015,9,37,163,756.44,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,595.4,0.79,595.4,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.199,0.00861,0.5,0.0217,3,0.21,0.71,0.0308,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
2016-06-12,2015,9,37,164,744.14,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,583.1,0.78,583.1,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.191,0.00824,0.485,0.021,3,0.205,0.69,0.0298,22.4,0.953,0.978,0.932,40.8,39.8,120,2870
2016-06-13,2015,9,37,165,732.92,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,571.9,0.78,571.9,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.0079,0.471,0.0203,3,0.2,0.671,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2810
2016-06-14,2015,9,37,166,721.17,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,560.2,0.78,560.2,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00755,0.456,0.0197,3,0.195,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2016-06-15,2015,9,37,167,709.96,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,549,0.77,549,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.443,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2016-06-16,2015,9,38,168,698.74,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,537.7,0.77,537.7,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.268,0.16,0.00687,0.429,0.0184,3,0.184,0.613,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
2016-06-17,2015,9,38,169,688.63,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,527.6,0.77,527.6,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.153,0.00657,0.416,0.0178,3,0.18,0.596,0.0255,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2016-06-18,2015,9,38,170,677.96,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,517,0.76,517,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00626,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.92,36.5,35.4,106,2550
2016-06-19,2015,9,38,171,667.3,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,506.3,0.76,506.3,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.251,0.139,0.00594,0.39,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.8,34.8,104,2500
2016-06-20,2015,9,38,172,657.18,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,496.2,0.76,496.2,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00567,0.378,0.0161,3,0.166,0.544,0.0232,22.9,0.946,0.97,0.917,35.2,34.1,102,2460
2016-06-21,2015,9,38,173,648.16,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,487.2,0.75,487.2,0,0,0,0,-9,9,45,10,9,0,97,551,990,966.5,23.5,0.24,0.129,0.00549,0.369,0.0157,2,0.271,0.64,0.0272,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2016-06-22,2015,9,38,174,638.59,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,477.6,0.75,477.6,0,0,0,0,-9,9,45,10,9,0,97,542,990,966.5,23.5,0.234,0.124,0.00528,0.359,0.0152,2,0.265,0.624,0.0265,22.9,0.956,0.98,0.937,51.3,48.2,96.4,2310
2016-06-23,2015,9,39,175,629.02,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,468,0.74,468,0,0,0,0,-9,9,45,10,9,0,97,532,990,966.4,23.6,0.229,0.12,0.00508,0.349,0.0148,2,0.258,0.607,0.0257,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2016-06-24,2015,9,39,176,619.99,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,459,0.74,459,0,0,0,0,-9,9,45,10,9,0,97,523,990,966.4,23.6,0.224,0.116,0.0049,0.339,0.0144,2,0.252,0.592,0.0251,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
2016-06-25,2015,9,39,177,610.97,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,450,0.74,450,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.219,0.111,0.00471,0.33,0.0139,2,0.246,0.576,0.0244,23.1,0.958,0.98,0.939,48.8,47.8,95.6,2300
2016-06-26,2015,9,39,178,603.04,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,442,0.73,442,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.108,0.00454,0.322,0.0136,2,0.241,0.563,0.0238,23.1,0.958,0.98,0.938,48,47,94.1,2260
2016-06-27,2015,9,39,179,594.57,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,433.6,0.73,433.6,0,0,0,0,-9,9,45,10,9,0,97,498,990,966.3,23.7,0.211,0.104,0.00437,0.315,0.0133,2,0.235,0.55,0.0232,23.2,0.957,0.98,0.938,47.2,46.2,92.4,2220
2016-06-28,2015,9,39,180,586.09,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,425.1,0.72,425.1,0,0,0,0,-9,9,45,10,9,0,97,489,990,966.2,23.8,0.208,0.0996,0.00419,0.308,0.013,2,0.229,0.537,0.0226,23.2,0.956,0.98,0.937,46.3,45.4,90.8,2180
2016-06-29,2015,9,39,181,577.61,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,416.6,0.72,416.6,0,0,0,0,-9,9,45,10,9,0,97,481,990,966.2,23.8,0.205,0.0956,0.00402,0.301,0.0126,2,0.224,0.525,0.022,23.3,0.956,0.98,0.937,45.5,44.5,89.1,2140
2016-06-30,2015,9,40,182,569.68,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,408.7,0.72,408.7,0,0,0,0,-9,9,45,10,9,0,97,473,990,966.2,23.8,0.202,0.0919,0.00386,0.294,0.0123,2,0.218,0.513,0.0215,23.3,0.955,0.98,0.936,44.7,43.8,87.5,2100
2016-07-01,2015,10,40,183,561.75,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,426.8,0.76,426.8,0,0,0,0,-6,6,42,9,8,0,76,486,990,966.1,23.9,0.207,0.1,0.00421,0.307,0.0129,2,0.231,0.538,0.0225,23.3,0.957,0.98,0.938,46.7,45.8,91.6,2200
2016-07-02,2015,10,40,184,553.82,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,418.8,0.76,418.8,0,0,0,0,-6,6,42,9,8,0,76,478,990,966.1,23.9,0.204,0.0967,0.00404,0.301,0.0126,2,0.225,0.526,0.022,23.4,0.956,0.98,0.937,45.9,45,90,2160
2016-07-03,2015,10,40,185,546.99,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,412,0.75,412,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0935,0.0039,0.295,0.0123,2,0.221,0.516,0.0215,23.4,0.956,0.98,0.937,45.2,44.3,88.6,2130
2016-07-04,2015,10,40,186,539.6,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,404.6,0.75,404.6,0,0,0,0,-6,6,42,9,8,0,76,464,990,966,24,0.199,0.09,0.00375,0.289,0.0121,2,0.216,0.505,0.0211,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2016-07-05,2015,10,40,187,532.22,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,397.2,0.75,397.2,0,0,0,0,-6,6,42,9,8,0,76,456,990,966,24,0.197,0.0865,0.0036,0.283,0.0118,2,0.211,0.494,0.0206,23.5,0.955,0.98,0.935,43.7,42.8,85.7,2060
2016-07-06,2015,10,40,188,524.84,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,389.8,0.74,389.8,0,0,0,0,-6,6,42,9,8,0,76,449,990,966,24,0.194,0.083,0.00345,0.277,0.0115,2,0.206,0.483,0.0201,23.6,0.954,0.98,0.935,42.9,42.1,84.2,2020
2016-07-07,2015,10,41,189,517.46,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,382.5,0.74,382.5,0,0,0,0,-6,6,42,9,8,0,76,441,990,965.9,24.1,0.191,0.0795,0.0033,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.3,82.6,1980
2016-07-08,2015,10,41,190,510.62,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,375.6,0.74,375.6,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0763,0.00317,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.4,40.6,81.2,1950
2016-07-09,2015,10,41,191,503.78,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,368.8,0.73,368.8,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0731,0.00303,0.26,0.0108,2,0.191,0.451,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.6,1910
2016-07-10,2015,10,41,192,498.04,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,363,0.73,363,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.184,0.0704,0.00291,0.255,0.0105,2,0.188,0.442,0.0183,23.7,0.95,0.976,0.928,40.1,39.2,78.3,1880
2016-07-11,2015,10,41,193,491.75,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,356.8,0.72,356.8,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0674,0.00279,0.25,0.0103,2,0.183,0.433,0.0179,23.8,0.949,0.975,0.925,39.5,38.5,76.9,1850
2016-07-12,2015,10,41,194,485.46,0.39,4,Mod_Dry,42,9,8,6,70,135,0.28,350.5,0.72,350.5,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0644,0.00266,0.244,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.973,0.923,38.8,37.8,75.5,1810
2016-07-13,2015,10,41,195,479.17,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,344.2,0.72,344.2,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0614,0.00253,0.239,0.00987,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37,74.1,1780
2016-07-14,2015,10,42,196,472.89,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,337.9,0.71,337.9,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0585,0.00241,0.234,0.00964,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.4,36.3,72.7,1740
2016-07-15,2015,10,42,197,467.14,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,332.1,0.71,332.1,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0558,0.0023,0.229,0.00944,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.4,1710
2016-07-16,2015,10,42,198,461.4,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,326.4,0.71,326.4,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.172,0.0531,0.00218,0.225,0.00923,2,0.163,0.387,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.2,1690
2016-07-17,2015,10,42,199,455.66,0.41,4,Mod_Dry,42,9,8,6,70,135,0.3,320.7,0.7,320.7,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0504,0.00207,0.22,0.00903,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69,1660
2016-07-18,2015,10,42,200,451.01,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,316,0.7,316,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0482,0.00198,0.216,0.00886,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68.1,1630
2016-07-19,2015,10,42,201,445.82,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,310.8,0.7,310.8,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0457,0.00187,0.212,0.00868,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.5,33.5,67,1610
2016-07-20,2015,10,42,202,440.62,0.42,4,Mod_Dry,42,9,8,6,70,135,0.31,305.6,0.69,305.6,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0433,0.00177,0.207,0.0085,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34,32.9,65.9,1580
2016-07-21,2015,10,43,203,435.42,0.43,3,Normal,50,10,9,9,108,186,0.43,249.4,0.57,249.4,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.017,0.000694,0.165,0.00675,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.3,1280
2016-07-22,2015,10,43,204,430.23,0.43,3,Normal,50,10,9,9,108,186,0.43,244.2,0.57,244.2,0,0,0,0,-9,9,50,10,9,0,117,313,990,965.5,24.5,0.146,0.0165,0.000675,0.163,0.00665,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.2,1250
2016-07-23,2015,10,43,205,425.03,0.44,3,Normal,50,10,9,9,108,186,0.44,239,0.56,239,0,0,0,0,-9,9,50,10,9,0,117,308,990,965.5,24.5,0.144,0.0161,0.000656,0.16,0.00655,2,0.104,0.264,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2016-07-24,2015,10,43,206,419.84,0.44,3,Normal,50,10,9,9,108,186,0.44,233.8,0.56,233.8,0,0,0,0,-9,9,50,10,9,0,117,303,990,965.5,24.5,0.142,0.0156,0.000638,0.158,0.00645,2,0.1,0.258,0.0105,24.3,0.924,0.97,0.897,25.7,24.9,49.9,1200
2016-07-25,2015,10,43,207,415.19,0.45,3,Normal,50,10,9,9,108,186,0.45,229.2,0.55,229.2,0,0,0,0,-9,9,50,10,9,0,117,298,990,965.5,24.5,0.141,0.0152,0.000621,0.156,0.00636,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2016-07-26,2015,10,43,208,410.54,0.45,3,Normal,50,10,9,9,108,186,0.45,224.5,0.55,224.5,0,0,0,0,-9,9,50,10,9,0,117,294,990,965.4,24.6,0.139,0.0148,0.000604,0.154,0.00627,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
2016-07-27,2015,10,43,209,405.89,0.45,3,Normal,50,10,9,9,108,186,0.46,219.9,0.54,219.9,0,0,0,0,-9,9,50,10,9,0,117,289,990,965.4,24.6,0.137,0.0144,0.000588,0.152,0.00618,1,0.239,0.391,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2016-07-28,2015,10,44,210,401.24,0.46,3,Normal,50,10,9,9,108,186,0.46,215.2,0.54,215.2,0,0,0,0,-9,9,50,10,9,0,117,284,990,965.4,24.6,0.136,0.014,0.000571,0.15,0.00609,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2016-07-29,2015,10,44,211,397.69,0.46,3,Normal,50,10,9,9,108,186,0.47,211.7,0.53,211.7,0,0,0,0,-9,9,50,10,9,0,117,281,990,965.4,24.6,0.135,0.0137,0.000558,0.148,0.00603,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.2,47.2,1130
2016-07-30,2015,10,44,212,393.59,0.47,3,Normal,50,10,9,9,108,186,0.47,207.6,0.53,207.6,0,0,0,0,-9,9,50,10,9,0,117,277,990,965.4,24.6,0.133,0.0134,0.000544,0.147,0.00595,1,0.223,0.369,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2016-07-31,2015,10,44,213,389.49,0.47,3,Normal,50,10,9,9,108,186,0.48,203.5,0.52,203.5,0,0,0,0,-9,9,50,10,9,0,117,272,990,965.3,24.7,0.132,0.013,0.000529,0.145,0.00587,1,0.217,0.362,0.0147,24.3,0.955,0.98,0.936,46.3,45.4,45.4,1090
2016-08-01,2015,11,44,214,384.29,0.48,4,Mod_Dry,39,7,5,4,60,115,0.3,269.3,0.7,269.3,0,0,0,0,-4,4,39,7,5,0,64,320,990,965.3,24.7,0.149,0.0261,0.00106,0.175,0.00708,2,0.124,0.299,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.3,1400
2016-08-02,2015,11,44,215,379.64,0.48,4,Mod_Dry,39,7,5,4,60,115,0.3,264.6,0.7,264.6,0,0,0,0,-4,4,39,7,5,0,64,316,990,965.3,24.7,0.147,0.0239,0.000968,0.171,0.00692,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.5,28.7,57.3,1380
2016-08-03,2015,11,44,216,374.45,0.48,4,Mod_Dry,39,7,5,4,60,115,0.31,259.4,0.69,259.4,0,0,0,0,-4,4,39,7,5,0,64,310,990,965.3,24.7,0.145,0.0215,0.000868,0.167,0.00674,2,0.118,0.284,0.0115,24.4,0.932,0.97,0.904,29,28.1,56.2,1350
2016-08-04,2015,11,45,217,369.25,0.49,4,Mod_Dry,39,7,5,4,60,115,0.31,254.3,0.69,254.3,0,0,0,0,-4,4,39,7,5,0,64,305,990,965.2,24.8,0.143,0.019,0.000768,0.162,0.00656,2,0.114,0.276,0.0112,24.5,0.93,0.97,0.903,28.4,27.5,55.1,1320
2016-08-05,2015,11,45,218,364.6,0.49,4,Mod_Dry,39,7,5,4,60,115,0.32,249.6,0.69,249.6,0,0,0,0,-4,4,39,7,5,0,64,301,990,965.2,24.8,0.142,0.017,0.000685,0.159,0.0064,2,0.111,0.27,0.0109,24.5,0.929,0.97,0.902,27.9,27,54.1,1300
2016-08-06,2015,11,45,219,359.96,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,245,0.68,245,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0166,0.000668,0.157,0.00631,2,0.108,0.264,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53.1,1270
2016-08-07,2015,11,45,220,355.31,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,240.3,0.68,240.3,0,0,0,0,-4,4,39,7,5,0,64,291,990,965.2,24.8,0.138,0.0162,0.000652,0.155,0.00622,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.8,26,52,1250
2016-08-08,2015,11,45,221,351.75,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,236.8,0.67,236.8,0,0,0,0,-4,4,39,7,5,0,64,288,990,965.2,24.8,0.137,0.0159,0.000639,0.153,0.00616,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2016-08-09,2015,11,45,222,347.65,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,232.7,0.67,232.7,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00608,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2016-08-10,2015,11,45,223,343.55,0.51,4,Mod_Dry,39,7,5,4,60,115,0.34,228.6,0.67,228.6,0,0,0,0,-4,4,39,7,5,0,64,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
2016-08-11,2015,11,46,224,339.45,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,224.4,0.66,224.4,0,0,0,0,-4,4,39,7,5,0,64,275,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00593,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2016-08-12,2015,11,46,225,335.35,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,220.3,0.66,220.3,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-08-13,2015,11,46,226,331.24,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,216.2,0.65,216.2,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000566,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2016-08-14,2015,11,46,227,327.69,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,212.7,0.65,212.7,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000554,0.142,0.00571,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
2016-08-15,2015,11,46,228,324.14,0.54,4,Mod_Dry,39,7,5,4,60,115,0.35,209.1,0.65,209.1,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2016-08-16,2015,11,46,229,320.58,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,205.6,0.64,205.6,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2016-08-17,2015,11,46,230,317.03,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,202,0.64,202,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000517,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.7,45.7,1100
2016-08-18,2015,11,47,231,313.47,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,198.5,0.63,198.5,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.124,0.0126,0.000504,0.136,0.00544,1,0.21,0.347,0.0138,24.7,0.954,0.98,0.935,45.9,44.9,44.9,1080
2016-08-19,2015,11,47,232,311.01,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,196,0.63,196,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.4,44.4,1060
2016-08-20,2015,11,47,233,308,0.56,4,Mod_Dry,39,7,5,4,60,115,0.37,193,0.63,193,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2016-08-21,2015,11,47,234,304.99,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,190,0.62,190,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.132,0.00528,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2016-08-22,2015,11,47,235,301.99,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,187,0.62,187,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2016-08-23,2015,11,47,236,298.98,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,184,0.61,184,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2016-08-24,2015,11,47,237,295.97,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,181,0.61,181,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.129,0.00512,1,0.187,0.315,0.0126,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
2016-08-25,2015,11,48,238,292.96,0.58,4,Mod_Dry,39,7,5,4,60,115,0.39,178,0.61,178,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,964
2016-08-26,2015,11,48,239,289.96,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,175,0.6,175,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.4,39.4,946
2016-08-27,2015,11,48,240,286.95,0.59,4,Mod_Dry,39,7,5,4,60,115,0.4,171.9,0.6,171.9,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,928
2016-08-28,2015,11,48,241,283.94,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,168.9,0.59,168.9,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2016-08-29,2015,11,48,242,281.48,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,166.5,0.59,166.5,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2016-08-30,2015,11,48,243,279.02,0.6,4,Mod_Dry,39,7,5,4,60,115,0.41,164,0.59,164,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2016-08-31,2015,11,48,244,276.56,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,161.6,0.58,161.6,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2016-09-01,2015,12,49,245,273,0.61,4,Mod_Dry,34,6,4,3,44,91,0.33,182,0.67,182,0,0,0,0,-3,3,34,6,4,0,47,226,990,964.8,25.2,0.115,0.0112,0.000445,0.127,0.00502,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.2,41.3,41.3,992
2016-09-02,2015,12,49,246,269.45,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,178.4,0.66,178.4,0,0,0,0,-3,3,34,6,4,0,47,222,990,964.8,25.2,0.114,0.0109,0.000433,0.125,0.00495,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.3,40.5,40.5,971
2016-09-03,2015,12,49,247,265.35,0.62,4,Mod_Dry,34,6,4,3,44,91,0.34,174.3,0.66,174.3,0,0,0,0,-3,3,34,6,4,0,47,218,990,964.8,25.2,0.113,0.0106,0.000419,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.4,39.4,39.4,946
