date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-09-04,2015,12,49,248,261.24,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,170.2,0.65,170.2,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2016-09-05,2015,12,49,249,257.69,0.63,4,Mod_Dry,34,6,4,3,44,91,0.35,166.7,0.65,166.7,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00992,0.000393,0.12,0.00474,1,0.168,0.287,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,900
2016-09-06,2015,12,49,250,254.14,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,163.1,0.64,163.1,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00962,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,879
2016-09-07,2015,12,49,251,250.58,0.65,4,Mod_Dry,34,6,4,3,44,91,0.36,159.6,0.64,159.6,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00931,0.000368,0.117,0.00461,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2016-09-08,2015,12,50,252,248.12,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,157.1,0.63,157.1,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.00911,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2016-09-09,2015,12,50,253,245.11,0.66,4,Mod_Dry,34,6,4,3,44,91,0.37,154.1,0.63,154.1,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00885,0.000349,0.114,0.00451,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,829
2016-09-10,2015,12,50,254,242.1,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,151.1,0.62,151.1,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2016-09-11,2015,12,50,255,239.1,0.68,4,Mod_Dry,34,6,4,3,44,91,0.38,148.1,0.62,148.1,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00834,0.000329,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2016-09-12,2015,12,50,256,236.09,0.69,4,Mod_Dry,34,6,4,3,44,91,0.39,145.1,0.61,145.1,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00808,0.000318,0.11,0.00435,1,0.138,0.249,0.0098,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2016-09-13,2015,12,50,257,233.08,0.7,4,Mod_Dry,34,6,4,3,44,91,0.39,142.1,0.61,142.1,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00783,0.000308,0.109,0.00429,1,0.134,0.243,0.00958,25.2,0.936,0.97,0.908,32.8,31.8,31.8,764
2016-09-14,2015,12,50,258,230.07,0.7,4,Mod_Dry,34,6,4,3,44,91,0.4,139.1,0.6,139.1,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2016-09-15,2015,12,51,259,227.61,0.71,4,Mod_Dry,34,6,4,3,44,91,0.4,136.6,0.6,136.6,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00736,0.000289,0.107,0.00419,1,0.127,0.234,0.00918,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-09-16,2015,12,51,260,225.15,0.72,4,Mod_Dry,34,6,4,3,44,91,0.4,134.2,0.6,134.2,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.124,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,720
2016-09-17,2015,12,51,261,222.69,0.73,4,Mod_Dry,34,6,4,3,44,91,0.41,131.7,0.59,131.7,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00694,0.000273,0.104,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.4,29.4,707
2016-09-18,2015,12,51,262,220.23,0.74,4,Mod_Dry,34,6,4,3,44,91,0.41,129.2,0.59,129.2,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00673,0.000264,0.103,0.00406,1,0.117,0.22,0.00865,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2016-09-19,2015,12,51,263,217.77,0.74,4,Mod_Dry,34,6,4,3,44,91,0.42,126.8,0.58,126.8,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00653,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2016-09-20,2015,12,51,264,215.31,0.75,4,Mod_Dry,34,6,4,3,44,91,0.42,124.3,0.58,124.3,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.00829,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2016-09-21,2015,12,51,265,212.85,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,121.8,0.57,121.8,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00611,0.000239,0.1,0.00392,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2016-09-22,2015,12,52,266,211.48,0.76,4,Mod_Dry,34,6,4,3,44,91,0.43,120.5,0.57,120.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0936,0.00599,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2016-09-23,2015,12,52,267,209.57,0.77,4,Mod_Dry,34,6,4,3,44,91,0.43,118.6,0.57,118.6,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0987,0.00387,1,0.103,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2016-09-24,2015,12,52,268,207.65,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,116.7,0.56,116.7,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00567,0.000222,0.0979,0.00383,1,0.1,0.198,0.00774,25.4,0.923,0.97,0.895,26.8,26,26,623
2016-09-25,2015,12,52,269,205.74,0.78,4,Mod_Dry,34,6,4,3,44,91,0.44,114.7,0.56,114.7,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.0055,0.000215,0.0971,0.0038,1,0.0974,0.194,0.00761,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
2016-09-26,2015,12,52,270,203.82,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,112.8,0.55,112.8,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00534,0.000209,0.0962,0.00376,1,0.0948,0.191,0.00747,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2016-09-27,2015,12,52,271,201.91,0.79,4,Mod_Dry,34,6,4,3,44,91,0.45,110.9,0.55,110.9,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00518,0.000202,0.0954,0.00373,1,0.0922,0.188,0.00733,25.4,0,0,0,0,0,0,0
2016-09-28,2015,12,52,272,199.99,0.8,4,Mod_Dry,34,6,4,3,44,91,0.46,109,0.55,109,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0895,0.00501,0.000196,0.0945,0.00369,1,0.0896,0.184,0.00719,25.4,0,0,0,0,0,0,0
2016-09-29,2015,12,53,273,198.08,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,107.1,0.54,107.1,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0889,0.00485,0.00019,0.0937,0.00366,1,0.0871,0.181,0.00706,25.4,0,0,0,0,0,0,0
2016-09-30,2015,12,53,274,196.17,0.81,4,Mod_Dry,34,6,4,3,44,91,0.46,105.2,0.54,105.2,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0882,0.00469,0.000183,0.0929,0.00363,1,0.0845,0.177,0.00693,25.4,0,0,0,0,0,0,0
2016-10-01,2016,1,1,275,194.25,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2016-10-02,2016,1,1,276,193.43,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00599,0.000234,0.0974,0.00381,1,0.105,0.203,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2016-10-03,2016,1,1,277,193.16,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
2016-10-04,2016,1,1,278,191.79,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00585,0.000229,0.0967,0.00378,1,0.103,0.2,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2016-10-05,2016,1,1,279,189.88,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0902,0.00568,0.000222,0.0959,0.00375,1,0.1,0.196,0.00767,25.4,0.923,0.97,0.895,26.8,26,26,625
2016-10-06,2016,1,1,280,187.96,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115,0.61,115,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00372,1,0.0977,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2016-10-07,2016,1,1,281,186.05,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00536,0.00021,0.0942,0.00368,1,0.0951,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2016-10-08,2016,1,2,282,185.23,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2016-10-09,2016,1,2,283,184.41,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2016-10-10,2016,1,2,284,183.04,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.0002,0.0929,0.00363,1,0.0911,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2016-10-11,2016,1,2,285,181.67,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.181,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2016-10-12,2016,1,2,286,179.76,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2016-10-13,2016,1,2,287,177.85,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00355,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2016-10-14,2016,1,2,288,175.93,0.87,4,Mod_Dry,31,4,3,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.0045,0.000176,0.0898,0.00351,1,0.0815,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2016-10-15,2016,1,3,289,174.02,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.0889,0.00348,1,0.0789,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2016-10-16,2016,1,3,290,172.1,0.88,4,Mod_Dry,31,4,3,2,33,73,0.42,99.1,0.58,99.1,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0763,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2016-10-17,2016,1,3,291,170.19,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,97.19,0.57,97.19,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0832,0.00401,0.000157,0.0873,0.00342,1,0.0737,0.161,0.0063,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2016-10-18,2016,1,3,292,168.28,0.89,4,Mod_Dry,31,4,3,2,33,73,0.43,95.28,0.57,95.28,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00385,0.000151,0.0864,0.00338,1,0.0711,0.158,0.00617,25.4,0.916,0.967,0.886,21.7,21,21,504
2016-10-19,2016,1,3,293,166.36,0.89,4,Mod_Dry,31,4,3,2,33,73,0.44,93.36,0.56,93.36,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000144,0.0856,0.00335,1,0.0685,0.154,0.00604,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2016-10-20,2016,1,3,294,164.45,0.9,4,Mod_Dry,31,4,3,2,33,73,0.44,91.45,0.56,91.45,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00352,0.000138,0.0847,0.00332,1,0.066,0.151,0.0059,25.4,0.921,0.965,0.889,21,20.2,20.2,485
2016-10-21,2016,1,3,295,163.08,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,90.08,0.55,90.08,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00341,0.000133,0.0841,0.0033,1,0.0641,0.148,0.00581,25.4,0.922,0.964,0.89,20.7,19.9,19.9,479
2016-10-22,2016,1,4,296,161.71,0.9,4,Mod_Dry,31,4,3,2,33,73,0.45,88.71,0.55,88.71,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0803,0.00329,0.000129,0.0835,0.00327,1,0.0623,0.146,0.00571,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2016-10-23,2016,1,4,297,160.35,0.9,4,Mod_Dry,31,4,3,2,33,73,0.46,87.35,0.55,87.35,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0798,0.00317,0.000124,0.0829,0.00325,1,0.0604,0.143,0.00562,25.4,0.925,0.963,0.891,20.1,19.4,19.4,465
2016-10-24,2016,1,4,298,158.98,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,85.98,0.54,85.98,0,0,0,0,-2,2,31,4,3,0,35,124,990,964.5,25.5,0.0793,0.00306,0.00012,0.0823,0.00323,1,0.0586,0.141,0.00552,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
2016-10-25,2016,1,4,299,157.61,0.91,4,Mod_Dry,31,4,3,2,33,73,0.46,84.61,0.54,84.61,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.0788,0.00294,0.000115,0.0817,0.0032,1,0.0567,0.138,0.00543,25.4,0.929,0.962,0.893,19.6,18.8,18.8,451
2016-10-26,2016,1,4,300,156.24,0.91,4,Mod_Dry,31,4,3,2,33,73,0.47,83.24,0.53,83.24,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0783,0.00283,0.000111,0.0811,0.00318,1,0.0549,0.136,0.00533,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
2016-10-27,2016,1,4,301,155.97,0.91,4,Mod_Dry,31,4,3,2,33,73,0.47,82.97,0.53,82.97,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0782,0.0028,0.00011,0.081,0.00318,1,0.0545,0.136,0.00531,25.4,0.931,0.961,0.895,19.2,18.5,18.5,443
2016-10-28,2016,1,4,302,155.15,0.91,4,Mod_Dry,31,4,3,2,33,73,0.47,82.15,0.53,82.15,0,0,0,0,-2,2,31,4,3,0,35,120,990,964.5,25.5,0.0779,0.00273,0.000107,0.0807,0.00316,1,0.0534,0.134,0.00526,25.4,0.931,0.961,0.895,19,18.3,18.3,439
2016-10-29,2016,1,5,303,154.33,0.92,4,Mod_Dry,31,4,3,2,33,73,0.47,81.33,0.53,81.33,0,0,0,0,-2,2,31,4,3,0,35,119,990,964.5,25.5,0.0776,0.00266,0.000104,0.0803,0.00315,1,0.0523,0.133,0.0052,25.4,0.932,0.961,0.896,18.9,18.1,18.1,435
2016-10-30,2016,1,5,304,152.96,0.92,4,Mod_Dry,31,4,3,2,33,73,0.48,79.96,0.52,79.96,0,0,0,0,-2,2,31,4,3,0,35,118,990,964.5,25.5,0.0772,0.00255,0.0000998,0.0797,0.00313,1,0.0504,0.13,0.0051,25.4,0.934,0.96,0.897,18.6,17.8,17.8,428
2016-10-31,2016,1,5,305,151.6,0.92,4,Mod_Dry,31,4,3,2,33,73,0.48,78.6,0.52,78.6,0,0,0,0,-2,2,31,4,3,0,35,117,990,964.5,25.5,0.0767,0.00243,0.0000953,0.0791,0.0031,1,0.0486,0.128,0.00501,25.4,0.936,0.96,0.898,18.3,17.6,17.6,422
2016-11-01,2016,2,5,306,152.42,0.92,5,Dry,23,4,2,2,19,50,0.33,102.4,0.67,102.4,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00446,0.000175,0.0864,0.00339,1,0.0808,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2016-11-02,2016,2,5,307,154.33,0.92,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00462,0.000181,0.0872,0.00342,1,0.0833,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
2016-11-03,2016,2,5,308,155.15,0.91,5,Dry,23,4,2,2,19,50,0.32,105.2,0.68,105.2,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00469,0.000184,0.0876,0.00343,1,0.0845,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
2016-11-04,2016,2,5,309,159.25,0.91,5,Dry,23,4,2,2,19,50,0.31,109.3,0.69,109.3,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00504,0.000197,0.0894,0.0035,1,0.09,0.179,0.00703,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2016-11-05,2016,2,6,310,163.9,0.9,5,Dry,23,4,2,2,19,50,0.3,113.9,0.69,113.9,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00543,0.000213,0.0914,0.00358,1,0.0963,0.188,0.00735,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2016-11-06,2016,2,6,311,166.91,0.89,5,Dry,23,4,2,2,19,50,0.3,116.9,0.7,116.9,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00569,0.000223,0.0927,0.00363,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,624
2016-11-07,2016,2,6,312,166.09,0.89,5,Dry,23,4,2,2,19,50,0.3,116.1,0.7,116.1,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.00562,0.00022,0.0924,0.00362,1,0.0992,0.192,0.0075,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2016-11-08,2016,2,6,313,165.82,0.89,5,Dry,23,4,2,2,19,50,0.3,115.8,0.7,115.8,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0989,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2016-11-09,2016,2,6,314,168.28,0.89,5,Dry,23,4,2,2,19,50,0.3,118.3,0.7,118.3,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00766,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2016-11-10,2016,2,6,315,174.57,0.87,5,Dry,23,4,2,2,19,50,0.29,124.6,0.71,124.6,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0897,0.00634,0.000248,0.0961,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
2016-11-11,2016,2,6,316,177.57,0.86,5,Dry,23,4,2,2,19,50,0.28,127.6,0.72,127.6,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2016-11-12,2016,2,7,317,178.94,0.86,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00671,0.000263,0.098,0.00383,1,0.117,0.215,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2016-11-13,2016,2,7,318,179.21,0.86,5,Dry,23,4,2,2,19,50,0.28,129.2,0.72,129.2,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00673,0.000263,0.0981,0.00384,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.9,29,29,695
2016-11-14,2016,2,7,319,177.85,0.86,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00662,0.000259,0.0975,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2016-11-15,2016,2,7,320,175.93,0.87,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000253,0.0967,0.00378,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2016-11-16,2016,2,7,321,174.02,0.87,5,Dry,23,4,2,2,19,50,0.29,124,0.71,124,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00629,0.000246,0.0958,0.00375,1,0.11,0.206,0.00805,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2016-11-17,2016,2,7,322,174.29,0.87,5,Dry,23,4,2,2,19,50,0.29,124.3,0.71,124.3,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00376,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.7,27.8,27.8,667
2016-11-18,2016,2,7,323,175.66,0.87,5,Dry,23,4,2,2,19,50,0.28,125.7,0.71,125.7,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000252,0.0965,0.00378,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2016-11-19,2016,2,8,324,178.67,0.86,5,Dry,23,4,2,2,19,50,0.28,128.7,0.72,128.7,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00669,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2016-11-20,2016,2,8,325,181.67,0.85,5,Dry,23,4,2,2,19,50,0.28,131.7,0.72,131.7,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000272,0.0992,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.6,29.6,709
2016-11-21,2016,2,8,326,181.95,0.85,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00697,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2016-11-22,2016,2,8,327,182.77,0.85,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00704,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
2016-11-23,2016,2,8,328,184.68,0.84,5,Dry,23,4,2,2,19,50,0.27,134.7,0.73,134.7,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.0072,0.000282,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2016-11-24,2016,2,8,329,184.96,0.84,5,Dry,23,4,2,2,19,50,0.27,135,0.73,135,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00394,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2016-11-25,2016,2,8,330,186.87,0.84,5,Dry,23,4,2,2,19,50,0.27,136.9,0.73,136.9,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2016-11-26,2016,2,9,331,187.69,0.84,5,Dry,23,4,2,2,19,50,0.27,137.7,0.73,137.7,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.934,0.97,0.906,31.9,31,31,744
2016-11-27,2016,2,9,332,185.23,0.84,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,730
2016-11-28,2016,2,9,333,182.77,0.85,5,Dry,23,4,2,2,19,50,0.27,132.8,0.73,132.8,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00704,0.000275,0.0997,0.0039,1,0.122,0.221,0.00866,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
2016-11-29,2016,2,9,334,183.59,0.85,5,Dry,23,4,2,2,19,50,0.27,133.6,0.73,133.6,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.00711,0.000278,0.1,0.00391,1,0.123,0.223,0.00872,25.3,0.932,0.97,0.904,30.9,30,30,720
2016-11-30,2016,2,9,335,186.6,0.84,5,Dry,23,4,2,2,19,50,0.27,136.6,0.73,136.6,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00736,0.000288,0.101,0.00396,1,0.127,0.228,0.00893,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2016-12-01,2016,3,9,336,186.87,0.84,5,Dry,26,4,3,2,24,59,0.32,127.9,0.68,127.9,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00662,0.000259,0.0989,0.00387,1,0.115,0.214,0.00837,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
2016-12-02,2016,3,9,337,186.05,0.84,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2016-12-03,2016,3,10,338,185.23,0.84,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2016-12-04,2016,3,10,339,186.05,0.84,5,Dry,26,4,3,2,24,59,0.32,127,0.68,127,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00655,0.000256,0.0986,0.00385,1,0.114,0.213,0.00831,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2016-12-05,2016,3,10,340,184.14,0.85,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00639,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.929,0.97,0.901,28.9,28,28,673
2016-12-06,2016,3,10,341,183.86,0.85,5,Dry,26,4,3,2,24,59,0.32,124.9,0.68,124.9,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.901,28.8,28,28,671
2016-12-07,2016,3,10,342,185.23,0.84,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00648,0.000253,0.0982,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2016-12-08,2016,3,10,343,186.6,0.84,5,Dry,26,4,3,2,24,59,0.32,127.6,0.68,127.6,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.0066,0.000258,0.0988,0.00386,1,0.115,0.214,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2016-12-09,2016,3,10,344,187.42,0.84,5,Dry,26,4,3,2,24,59,0.32,128.4,0.69,128.4,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00667,0.000261,0.0992,0.00388,1,0.116,0.215,0.00841,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2016-12-10,2016,3,11,345,188.78,0.83,5,Dry,26,4,3,2,24,59,0.31,129.8,0.69,129.8,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0998,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2016-12-11,2016,3,11,346,192.89,0.82,5,Dry,26,4,3,2,24,59,0.31,133.9,0.69,133.9,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00713,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31,30.1,30.1,723
2016-12-12,2016,3,11,347,195.89,0.81,5,Dry,26,4,3,2,24,59,0.3,136.9,0.7,136.9,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00739,0.000289,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2016-12-13,2016,3,11,348,197.81,0.81,5,Dry,26,4,3,2,24,59,0.3,138.8,0.7,138.8,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00755,0.000295,0.104,0.00405,1,0.13,0.234,0.00913,25.4,0.934,0.97,0.906,32.2,31.3,31.3,751
2016-12-14,2016,3,11,349,200.27,0.8,5,Dry,26,4,3,2,24,59,0.29,141.3,0.7,141.3,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00776,0.000303,0.105,0.00409,1,0.133,0.238,0.0093,25.4,0.935,0.97,0.907,32.8,31.9,31.9,765
2016-12-15,2016,3,11,350,203.82,0.79,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00806,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2016-12-16,2016,3,11,351,205.19,0.79,5,Dry,26,4,3,2,24,59,0.29,146.2,0.71,146.2,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00818,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,792
2016-12-17,2016,3,12,352,207.1,0.78,5,Dry,26,4,3,2,24,59,0.28,148.1,0.71,148.1,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00834,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
2016-12-18,2016,3,12,353,210.11,0.77,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2016-12-19,2016,3,12,354,213.12,0.76,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00885,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2016-12-20,2016,3,12,355,216.13,0.75,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2016-12-21,2016,3,12,356,218.04,0.74,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2016-12-22,2016,3,12,357,219.96,0.74,5,Dry,26,4,3,2,24,59,0.27,161,0.73,161,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2016-12-23,2016,3,12,358,221.87,0.73,5,Dry,26,4,3,2,24,59,0.27,162.9,0.73,162.9,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00959,0.000377,0.114,0.00449,1,0.162,0.277,0.0109,25.2,0.943,0.972,0.916,37.9,36.9,36.9,885
2016-12-24,2016,3,13,359,223.78,0.72,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2016-12-25,2016,3,13,360,225.7,0.72,5,Dry,26,4,3,2,24,59,0.26,166.7,0.74,166.7,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00992,0.00039,0.116,0.00456,1,0.168,0.283,0.0111,25.2,0.944,0.974,0.919,38.8,37.8,37.8,907
2016-12-26,2016,3,13,361,223.78,0.72,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2016-12-27,2016,3,13,362,224.6,0.72,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
2016-12-28,2016,3,13,363,228.16,0.71,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2016-12-29,2016,3,13,364,229.53,0.71,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00463,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.8,38.8,930
2016-12-30,2016,3,13,365,228.71,0.71,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2016-12-31,2016,3,14,366,230.07,0.7,5,Dry,26,4,3,2,24,59,0.26,171.1,0.74,171.1,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00464,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.9,38.9,38.9,933
2017-01-01,2016,4,14,1,235.27,0.69,5,Dry,29,5,4,2,33,73,0.31,162.3,0.69,162.3,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
2017-01-02,2016,4,14,2,239.92,0.68,5,Dry,29,5,4,2,33,73,0.3,166.9,0.7,166.9,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00994,0.000392,0.118,0.00464,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.7,37.7,905
2017-01-03,2016,4,14,3,244.57,0.67,5,Dry,29,5,4,2,33,73,0.3,171.6,0.7,171.6,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,933
2017-01-04,2016,4,14,4,249.21,0.65,5,Dry,29,5,4,2,33,73,0.29,176.2,0.71,176.2,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,961
2017-01-05,2016,4,14,5,252.22,0.65,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2017-01-06,2016,4,14,6,252.49,0.65,5,Dry,29,5,4,2,33,73,0.29,179.5,0.71,179.5,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,980
2017-01-07,2016,4,15,7,252.77,0.65,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2017-01-08,2016,4,15,8,256.87,0.64,5,Dry,29,5,4,2,33,73,0.28,183.9,0.72,183.9,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1010
2017-01-09,2016,4,15,9,262.07,0.63,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2017-01-10,2016,4,15,10,264.53,0.62,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.7,43.7,1050
2017-01-11,2016,4,15,11,268.63,0.61,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2017-01-12,2016,4,15,12,272.73,0.61,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
2017-01-13,2016,4,15,13,279.02,0.6,5,Dry,29,5,4,2,33,73,0.26,206,0.74,206,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2017-01-14,2016,4,16,14,288.59,0.58,5,Dry,29,5,4,2,33,73,0.25,215.6,0.75,215.6,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2017-01-15,2016,4,16,15,294.33,0.57,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2017-01-16,2016,4,16,16,298.98,0.57,5,Dry,29,5,4,2,33,73,0.24,226,0.76,226,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2017-01-17,2016,4,16,17,307.46,0.56,5,Dry,29,5,4,2,33,73,0.24,234.5,0.76,234.5,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2017-01-18,2016,4,16,18,314.29,0.55,5,Dry,29,5,4,2,33,73,0.23,241.3,0.77,241.3,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.2,26.3,52.7,1260
2017-01-19,2016,4,16,19,318.39,0.54,5,Dry,29,5,4,2,33,73,0.23,245.4,0.77,245.4,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.136,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2017-01-20,2016,4,16,20,322.49,0.54,5,Dry,29,5,4,2,33,73,0.23,249.5,0.77,249.5,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.017,0.000679,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2017-01-21,2016,4,17,21,328.78,0.53,5,Dry,29,5,4,2,33,73,0.22,255.8,0.78,255.8,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000791,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
2017-01-22,2016,4,17,22,335.07,0.52,5,Dry,29,5,4,2,33,73,0.22,262.1,0.78,262.1,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000911,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2017-01-23,2016,4,17,23,340.82,0.52,5,Dry,29,5,4,2,33,73,0.21,267.8,0.79,267.8,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0254,0.00102,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.2,29.2,58.5,1400
2017-01-24,2016,4,17,24,346.01,0.51,5,Dry,29,5,4,2,33,73,0.21,273,0.79,273,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0279,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2017-01-25,2016,4,17,25,347.38,0.51,5,Dry,29,5,4,2,33,73,0.21,274.4,0.79,274.4,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0285,0.00115,0.174,0.00701,2,0.128,0.302,0.0121,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
2017-01-26,2016,4,17,26,349.84,0.51,5,Dry,29,5,4,2,33,73,0.21,276.8,0.79,276.8,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.00119,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.4,1450
2017-01-27,2016,4,17,27,355.03,0.5,5,Dry,29,5,4,2,33,73,0.21,282,0.79,282,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0321,0.00129,0.181,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.6,1480
2017-01-28,2016,4,18,28,358.04,0.5,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2017-01-29,2016,4,18,29,362.14,0.5,5,Dry,29,5,4,2,33,73,0.2,289.1,0.8,289.1,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0355,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.6,63.1,1510
2017-01-30,2016,4,18,30,364.6,0.49,5,Dry,29,5,4,2,33,73,0.2,291.6,0.8,291.6,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.00761,2,0.139,0.328,0.0132,24.4,0.938,0.97,0.91,32.8,31.8,63.6,1530
2017-01-31,2016,4,18,31,368.71,0.49,5,Dry,29,5,4,2,33,73,0.2,295.7,0.8,295.7,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0386,0.00156,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.5,1550
2017-02-01,2016,5,18,32,376.09,0.48,5,Dry,31,6,4,3,41,85,0.23,291.1,0.77,291.1,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0364,0.00147,0.189,0.00765,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
2017-02-02,2016,5,18,33,383.47,0.48,5,Dry,31,6,4,3,41,85,0.22,298.5,0.78,298.5,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0399,0.00162,0.195,0.00791,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.5,65,1560
2017-02-03,2016,5,18,34,390.85,0.47,5,Dry,31,6,4,3,41,85,0.22,305.9,0.78,305.9,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0434,0.00176,0.201,0.00817,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.3,33.3,66.5,1600
2017-02-04,2016,5,19,35,398.24,0.46,5,Dry,31,6,4,3,41,85,0.21,313.2,0.79,313.2,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.161,0.0468,0.0019,0.207,0.00843,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68.1,1630
2017-02-05,2016,5,19,36,403.43,0.46,5,Dry,31,6,4,3,41,85,0.21,318.4,0.79,318.4,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0493,0.00201,0.212,0.00861,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2017-02-06,2016,5,19,37,408.63,0.45,5,Dry,31,6,4,3,41,85,0.21,323.6,0.79,323.6,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0518,0.00211,0.216,0.00879,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2017-02-07,2016,5,19,38,416.01,0.45,5,Dry,31,6,4,3,41,85,0.2,331,0.8,331,0,0,0,0,-3,3,31,6,4,0,44,372,990,965.5,24.5,0.167,0.0552,0.00225,0.222,0.00905,2,0.166,0.388,0.0158,24.1,0.945,0.97,0.917,37,35.9,71.9,1720
2017-02-08,2016,5,19,39,423.39,0.44,5,Dry,31,6,4,3,41,85,0.2,338.4,0.8,338.4,0,0,0,0,-3,3,31,6,4,0,44,379,990,965.5,24.5,0.169,0.0587,0.0024,0.228,0.00931,2,0.171,0.399,0.0163,24.1,0.947,0.971,0.919,37.8,36.8,73.5,1760
2017-02-09,2016,5,19,40,430.78,0.43,5,Dry,31,6,4,3,41,85,0.2,345.8,0.8,345.8,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0622,0.00254,0.234,0.00958,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1810
2017-02-10,2016,5,19,41,436.52,0.43,5,Dry,31,6,4,3,41,85,0.2,351.5,0.81,351.5,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0649,0.00266,0.239,0.00978,2,0.18,0.419,0.0171,24,0.949,0.974,0.924,39.3,38.3,76.5,1840
2017-02-11,2016,5,20,42,441.71,0.42,5,Dry,31,6,4,3,41,85,0.19,356.7,0.81,356.7,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0674,0.00276,0.243,0.00996,2,0.183,0.427,0.0175,24,0.949,0.976,0.926,39.8,38.9,77.7,1870
2017-02-12,2016,5,20,43,447.46,0.42,5,Dry,31,6,4,3,41,85,0.19,362.5,0.81,362.5,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0701,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,79,1900
2017-02-13,2016,5,20,44,454.29,0.41,5,Dry,31,6,4,3,41,85,0.19,369.3,0.81,369.3,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0733,0.00301,0.254,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1930
2017-02-14,2016,5,20,45,457.85,0.41,5,Dry,31,6,4,3,41,85,0.19,372.9,0.81,372.9,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.075,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2017-02-15,2016,5,20,46,465.23,0.41,5,Dry,31,6,4,3,41,85,0.18,380.2,0.82,380.2,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0785,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.3,41.5,83,1990
2017-02-16,2016,5,20,47,475.35,0.4,5,Dry,31,6,4,3,41,85,0.18,390.4,0.82,390.4,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2017-02-17,2016,5,20,48,487.1,0.39,5,Dry,31,6,4,3,41,85,0.17,402.1,0.82,402.1,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0888,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.5,2100
2017-02-18,2016,5,21,49,499.96,0.38,5,Dry,31,6,4,3,41,85,0.17,415,0.83,415,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0949,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2017-02-19,2016,5,21,50,513.35,0.38,5,Dry,31,6,4,3,41,85,0.17,428.4,0.83,428.4,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.0042,0.302,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2017-02-20,2016,5,21,51,529.49,0.37,5,Dry,31,6,4,3,41,85,0.16,444.5,0.84,444.5,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00453,0.316,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49,48,96,2300
2017-02-21,2016,5,21,52,546.71,0.36,5,Dry,31,6,4,3,41,85,0.15,461.7,0.84,461.7,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2017-02-22,2016,5,21,53,565.03,0.35,5,Dry,31,6,4,3,41,85,0.15,480,0.85,480,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00526,0.348,0.0146,2,0.267,0.615,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2017-02-23,2016,5,21,54,585.54,0.34,5,Dry,31,6,4,3,41,85,0.14,500.5,0.85,500.5,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.135,0.0057,0.37,0.0156,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2017-02-24,2016,5,21,55,607.69,0.33,5,Dry,31,6,4,3,41,85,0.14,522.7,0.86,522.7,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.97,0.921,37.4,36.3,109,2620
2017-02-25,2016,5,22,56,630.93,0.31,5,Dry,31,6,4,3,41,85,0.14,545.9,0.86,545.9,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00703,0.426,0.0181,3,0.188,0.614,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2017-02-26,2016,5,22,57,654.72,0.3,5,Dry,31,6,4,3,41,85,0.13,569.7,0.87,569.7,0,0,0,0,-3,3,31,6,4,0,44,611,990,966.5,23.5,0.274,0.182,0.00773,0.455,0.0194,3,0.199,0.654,0.0279,22.8,0.952,0.977,0.93,40.5,39.6,119,2850
2017-02-27,2016,5,22,58,679.6,0.29,5,Dry,31,6,4,3,41,85,0.13,594.6,0.88,594.6,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.198,0.00848,0.486,0.0208,3,0.21,0.696,0.0298,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2017-02-28,2016,5,22,59,706.67,0.28,5,Dry,31,6,4,3,41,85,0.12,621.7,0.88,621.7,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.303,0.216,0.00929,0.519,0.0223,3,0.222,0.742,0.0319,22.5,0.955,0.98,0.936,43.7,42.9,129,3090
2017-03-01,2016,6,22,60,734.84,0.27,5,Dry,36,8,6,4,53,107,0.15,627.8,0.85,627.8,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.22,0.00952,0.532,0.023,3,0.225,0.757,0.0327,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
2017-03-02,2016,6,22,61,764.64,0.25,5,Dry,36,8,6,4,53,107,0.14,657.6,0.86,657.6,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.238,0.807,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2017-03-03,2016,6,22,62,787,0.24,5,Dry,36,8,6,4,53,107,0.14,680,0.86,680,0,0,0,0,-4,4,36,8,6,0,57,730,990,967,23,0.341,0.255,0.0111,0.597,0.026,3,0.248,0.845,0.0368,22.1,0.957,0.98,0.938,47,46.1,138,3320
2017-03-04,2016,6,23,63,818.1,0.23,5,Dry,36,8,6,4,53,107,0.13,711.1,0.87,711.1,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.635,0.0278,3,0.262,0.898,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2017-03-05,2016,6,23,64,858.33,0.22,5,Dry,36,8,6,4,53,107,0.13,751.3,0.88,751.3,0,0,0,0,-4,4,36,8,6,0,57,801,990,967.3,22.7,0.389,0.303,0.0134,0.691,0.0305,3,0.28,0.972,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
2017-03-06,2016,6,23,65,902.9,0.21,5,Dry,36,8,6,4,53,107,0.12,795.9,0.88,795.9,0,0,0,0,-4,4,36,8,6,0,57,846,990,967.5,22.5,0.429,0.324,0.0144,0.754,0.0335,4,0.211,0.965,0.0429,21.5,0.953,0.976,0.93,40,39.1,156,3750
2017-03-07,2016,6,23,66,950.89,0.19,5,Dry,36,8,6,4,53,107,0.11,843.9,0.89,843.9,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,164,3950
2017-03-08,2016,6,23,67,1001.8,0.18,5,Dry,36,8,6,4,53,107,0.11,894.8,0.89,894.8,0,0,0,0,-4,4,36,8,6,0,57,945,990,967.9,22.1,0.52,0.372,0.0168,0.892,0.0404,4,0.244,1.14,0.0514,21,0.955,0.98,0.936,43.9,43.1,172,4130
2017-03-09,2016,6,23,68,1060.3,0.17,5,Dry,36,8,6,4,53,107,0.1,953.3,0.9,953.3,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.573,0.4,0.0183,0.974,0.0444,4,0.264,1.24,0.0565,20.7,0.956,0.98,0.937,46.2,45.3,181,4340
2017-03-10,2016,6,23,69,1121.5,0.16,5,Dry,36,8,6,4,53,107,0.095,1015,0.91,1015,0,0,0,0,-4,4,36,8,6,0,57,1060,990,968.3,21.7,0.646,0.456,0.021,1.1,0.0507,4,0.283,1.39,0.0638,20.3,0.956,0.98,0.936,48.3,47.4,189,4550
2017-03-11,2016,6,24,70,1190.7,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1062,0.89,1062,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.724,0.562,0.0261,1.29,0.0598,4,0.292,1.58,0.0734,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2017-03-12,2016,6,24,71,1268.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1139,0.9,1100,39,9,1,1,-5,33,50,9,8,1,100,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2017-03-13,2016,6,24,72,1354.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.095,1226,0.91,1100,126,28,4,4,-2,92,69,12,11,4,159,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2017-03-14,2016,6,24,73,1425.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.09,1296,0.91,1100,196,44,6,6,0,140,85,14,13,6,207,1210,990,969.2,20.8,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2017-03-15,2016,6,24,74,1484.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.087,1356,0.91,1100,256,58,8,8,2,180,99,16,15,8,247,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2017-03-16,2016,6,24,75,1558.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.083,1429,0.92,1100,329,59,10,10,4,246,100,18,17,10,313,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0912,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2017-03-17,2016,6,24,76,1639.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.079,1511,0.92,1100,411,59,10,13,6,323,100,18,20,12,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2017-03-18,2016,6,25,77,1736.7,0.088,4,Mod_Dry,41,8,7,6,67,129,0.074,1608,0.93,1100,508,59,10,15,9,415,100,18,22,15,482,1240,990,970.2,19.8,0.919,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
2017-03-19,2016,6,25,78,1842.5,0.079,4,Mod_Dry,41,8,7,6,67,129,0.07,1714,0.93,1100,614,59,10,18,12,515,100,18,25,18,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2017-03-20,2016,6,25,79,1957.8,0.069,4,Mod_Dry,41,8,7,6,67,129,0.066,1829,0.93,1100,729,59,10,18,16,626,100,18,25,22,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2017-03-21,2016,6,25,80,2082.7,0.059,3,Normal,49,9,9,9,107,183,0.088,1900,0.91,1100,800,51,9,16,15,709,100,18,25,24,816,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2017-03-22,2016,6,25,81,2217.7,0.048,3,Normal,49,9,9,9,107,183,0.083,2035,0.92,1100,935,51,9,16,19,840,100,18,25,28,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2017-03-23,2016,6,25,82,2340.4,0.039,3,Normal,49,9,9,9,107,183,0.078,2157,0.92,1100,1060,51,9,16,23,958,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2017-03-24,2016,6,25,83,2457.7,0.031,3,Normal,49,9,9,9,107,183,0.074,2275,0.93,1100,1180,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2017-03-25,2016,6,26,84,2576.8,0.026,3,Normal,49,9,9,9,107,183,0.071,2394,0.93,1100,1290,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2017-03-26,2016,6,26,85,2697.6,0.021,3,Normal,49,9,9,9,107,183,0.068,2515,0.93,1100,1420,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2017-03-27,2016,6,26,86,2812.1,0.018,3,Normal,49,9,9,9,107,183,0.065,2629,0.94,1100,1530,51,9,16,37,1420,100,18,25,46,1520,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2017-03-28,2016,6,26,87,2928.1,0.014,3,Normal,49,9,9,9,107,183,0.063,2745,0.94,1100,1650,51,9,16,40,1530,100,18,25,49,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2017-03-29,2016,6,26,88,3037.3,0.011,3,Normal,49,9,9,9,107,183,0.06,2854,0.94,1100,1750,51,9,16,44,1630,100,18,25,53,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2017-03-30,2016,6,26,89,3123.1,0.0094,3,Normal,49,9,9,9,107,183,0.059,2940,0.94,1100,1840,51,9,16,46,1720,100,18,25,55,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2017-03-31,2016,6,26,90,3201.3,0.0084,3,Normal,49,9,9,9,107,183,0.057,3018,0.94,1100,1920,51,9,16,49,1790,100,18,25,58,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2017-04-01,2016,7,27,91,3263.4,0.0077,3,Normal,54,13,14,19,117,217,0.067,3046,0.93,1100,1950,46,5,11,39,1850,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2017-04-02,2016,7,27,92,3300.8,0.0073,3,Normal,54,13,14,19,117,217,0.066,3084,0.93,1100,1980,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2017-04-03,2016,7,27,93,3321.7,0.007,3,Normal,54,13,14,19,117,217,0.065,3105,0.94,1100,2010,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2017-04-04,2016,7,27,94,3334.2,0.0069,3,Normal,54,13,14,19,117,217,0.065,3117,0.94,1100,2020,46,5,11,42,1910,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2017-04-05,2016,7,27,95,3346.7,0.0067,3,Normal,54,13,14,19,117,217,0.065,3130,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2017-04-06,2016,7,27,96,3350.9,0.0067,3,Normal,54,13,14,19,117,217,0.065,3134,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
