date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-04-07,2016,7,27,97,3355.1,0.0066,3,Normal,54,13,14,19,117,217,0.065,3138,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-04-08,2016,7,28,98,3359.3,0.0066,3,Normal,54,13,14,19,117,217,0.065,3142,0.94,1100,2040,46,5,11,42,1940,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-04-09,2016,7,28,99,3363.5,0.0065,3,Normal,54,13,14,19,117,217,0.065,3146,0.94,1100,2050,46,5,11,42,1940,100,18,25,61,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2017-04-10,2016,7,28,100,3367.7,0.0065,3,Normal,54,13,14,19,117,217,0.064,3151,0.94,1100,2050,46,5,11,43,1950,100,18,25,62,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2017-04-11,2016,7,28,101,3363.5,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.088,3068,0.91,1100,1970,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2017-04-12,2016,7,28,102,3359.3,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.088,3064,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-04-13,2016,7,28,103,3355.1,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.088,3060,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-04-14,2016,7,28,104,3342.6,0.0068,2,Mod_Wet,70,14,18,25,168,295,0.088,3048,0.91,1100,1950,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2017-04-15,2016,7,29,105,3330,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.089,3035,0.91,1100,1940,30,4,7,33,1860,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2017-04-16,2016,7,29,106,3309.2,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.089,3014,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2017-04-17,2016,7,29,107,3288.3,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.09,2993,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0995,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,136,3280
2017-04-18,2016,7,29,108,3259.2,0.0078,2,Mod_Wet,70,14,18,25,168,295,0.09,2964,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2017-04-19,2016,7,29,109,3221.9,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.092,2927,0.91,1100,1830,30,4,7,30,1760,100,18,25,55,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.6,34.5,138,3310
2017-04-20,2016,7,29,110,3184.8,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.093,2890,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2017-04-21,2016,7,29,111,3139.5,0.0092,2,Mod_Wet,70,14,18,25,168,295,0.094,2844,0.91,1100,1740,30,4,7,27,1680,100,18,25,52,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2017-04-22,2016,7,30,112,3102.6,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.095,2808,0.91,1100,1710,30,4,7,26,1640,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2017-04-23,2016,7,30,113,3065.8,0.01,2,Mod_Wet,70,14,18,25,168,295,0.096,2771,0.9,1100,1670,30,4,7,25,1610,100,18,25,50,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2017-04-24,2016,7,30,114,3021.1,0.011,2,Mod_Wet,70,14,18,25,168,295,0.098,2726,0.9,1100,1630,30,4,7,24,1560,100,18,25,49,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.7,143,3430
2017-04-25,2016,7,30,115,2976.5,0.013,2,Mod_Wet,70,14,18,25,168,295,0.099,2681,0.9,1100,1580,30,4,7,22,1520,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2017-04-26,2016,7,30,116,2932.1,0.014,2,Mod_Wet,70,14,18,25,168,295,0.1,2637,0.9,1100,1540,30,4,7,21,1480,100,18,25,46,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.4,36.3,145,3490
2017-04-27,2016,7,30,117,2887.9,0.015,2,Mod_Wet,70,14,18,25,168,295,0.1,2593,0.9,1100,1490,30,4,7,20,1430,100,18,25,45,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2017-04-28,2016,7,30,118,2844,0.017,2,Mod_Wet,70,14,18,25,168,295,0.1,2549,0.9,1100,1450,30,4,7,18,1390,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2017-04-29,2016,7,31,119,2800.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.1,2505,0.9,1100,1410,30,4,7,17,1350,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2017-04-30,2016,7,31,120,2756.6,0.019,2,Mod_Wet,70,14,18,25,168,295,0.11,2462,0.89,1100,1360,30,4,7,16,1310,100,18,25,41,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2017-05-01,2016,8,31,121,2721.2,0.021,3,Normal,55,13,13,17,178,276,0.1,2445,0.9,1100,1350,45,5,12,23,1260,100,18,25,40,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2017-05-02,2016,8,31,122,2685.8,0.022,3,Normal,55,13,13,17,178,276,0.1,2410,0.9,1100,1310,45,5,12,22,1230,100,18,25,39,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2017-05-03,2016,8,31,123,2650.6,0.023,3,Normal,55,13,13,17,178,276,0.1,2375,0.9,1100,1280,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2017-05-04,2016,8,31,124,2615.6,0.025,3,Normal,55,13,13,17,178,276,0.11,2340,0.89,1100,1240,45,5,12,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2017-05-05,2016,8,31,125,2588.4,0.026,3,Normal,55,13,13,17,178,276,0.11,2312,0.89,1100,1210,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2017-05-06,2016,8,32,126,2561.3,0.027,3,Normal,55,13,13,17,178,276,0.11,2285,0.89,1100,1190,45,5,12,19,1100,100,18,25,36,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2017-05-07,2016,8,32,127,2534.3,0.028,3,Normal,55,13,13,17,178,276,0.11,2258,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2017-05-08,2016,8,32,128,2515.1,0.028,3,Normal,55,13,13,17,178,276,0.11,2239,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-05-09,2016,8,32,129,2495.9,0.029,3,Normal,55,13,13,17,178,276,0.11,2220,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2017-05-10,2016,8,32,130,2476.8,0.03,3,Normal,55,13,13,17,178,276,0.11,2201,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2017-05-11,2016,8,32,131,2457.7,0.031,3,Normal,55,13,13,17,178,276,0.11,2182,0.89,1100,1080,45,5,12,15,1010,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2017-05-12,2016,8,32,132,2438.7,0.032,3,Normal,55,13,13,17,178,276,0.11,2163,0.89,1100,1060,45,5,12,15,986,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-05-13,2016,8,33,133,2419.7,0.034,3,Normal,55,13,13,17,178,276,0.11,2144,0.89,1100,1040,45,5,12,14,968,100,18,25,31,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-05-14,2016,8,33,134,2400.7,0.035,3,Normal,55,13,13,17,178,276,0.12,2125,0.89,1100,1030,45,5,12,14,949,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2017-05-15,2016,8,33,135,2381.8,0.037,3,Normal,55,13,13,17,178,276,0.12,2106,0.88,1100,1010,45,5,12,13,931,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2017-05-16,2016,8,33,136,2355.5,0.038,3,Normal,55,13,13,17,178,276,0.12,2079,0.88,1100,979,45,5,12,12,905,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2017-05-17,2016,8,33,137,2329.2,0.04,3,Normal,55,13,13,17,178,276,0.12,2053,0.88,1100,953,45,5,12,12,879,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-05-18,2016,8,33,138,2303,0.042,3,Normal,55,13,13,17,178,276,0.12,2027,0.88,1100,927,45,5,12,11,854,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2017-05-19,2016,8,33,139,2276.9,0.044,3,Normal,55,13,13,17,178,276,0.12,2001,0.88,1100,901,45,5,12,10,829,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2017-05-20,2016,8,34,140,2236.1,0.047,3,Normal,55,13,13,17,178,276,0.12,1960,0.88,1100,860,45,5,12,9,789,100,18,25,26,967,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2017-05-21,2016,8,34,141,2195.6,0.05,3,Normal,55,13,13,17,178,276,0.13,1920,0.87,1100,820,45,5,12,8,750,100,18,25,25,928,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2017-05-22,2016,8,34,142,2155.3,0.053,3,Normal,55,13,13,17,178,276,0.13,1879,0.87,1100,779,45,5,12,6,711,100,18,25,23,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2017-05-23,2016,8,34,143,2108,0.057,3,Normal,55,13,13,17,178,276,0.13,1832,0.87,1100,732,45,5,12,5,665,100,18,25,22,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2017-05-24,2016,8,34,144,2061.1,0.06,3,Normal,55,13,13,17,178,276,0.13,1785,0.87,1100,685,45,5,12,4,619,100,18,25,21,797,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2017-05-25,2016,8,34,145,2021.7,0.064,3,Normal,55,13,13,17,178,276,0.14,1746,0.86,1100,646,45,5,12,2,582,100,18,25,19,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2017-05-26,2016,8,34,146,1982.5,0.067,3,Normal,55,13,13,17,178,276,0.14,1707,0.86,1100,607,45,5,12,1,544,100,18,25,18,722,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2017-05-27,2016,8,35,147,1943.7,0.07,3,Normal,55,13,13,17,178,276,0.14,1668,0.86,1100,568,45,5,12,0,506,100,18,25,17,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2017-05-28,2016,8,35,148,1905.1,0.073,3,Normal,55,13,13,17,178,276,0.14,1629,0.85,1100,529,45,5,12,-1,468,100,18,25,16,646,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2017-05-29,2016,8,35,149,1866.8,0.077,3,Normal,55,13,13,17,178,276,0.15,1591,0.85,1100,491,45,5,12,-2,431,100,18,25,15,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-05-30,2016,8,35,150,1828.7,0.08,3,Normal,55,13,13,17,178,276,0.15,1553,0.85,1100,453,45,5,12,-3,394,100,18,25,14,572,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2017-05-31,2016,8,35,151,1791,0.083,3,Normal,55,13,13,17,178,276,0.15,1515,0.85,1100,415,45,5,12,-5,358,100,18,25,12,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2017-06-01,2016,9,35,152,1753.6,0.087,3,Normal,53,12,12,13,120,210,0.12,1544,0.88,1100,444,47,6,13,0,378,100,18,25,13,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2017-06-02,2016,9,35,153,1716.5,0.09,3,Normal,53,12,12,13,120,210,0.12,1506,0.88,1100,406,47,6,12,-1,342,100,18,24,12,462,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2017-06-03,2016,9,36,154,1679.7,0.095,3,Normal,53,12,12,13,120,210,0.13,1470,0.88,1100,370,47,6,11,-2,308,100,18,23,11,428,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2017-06-04,2016,9,36,155,1643.2,0.1,3,Normal,53,12,12,13,120,210,0.13,1433,0.87,1100,333,47,6,10,-3,273,100,18,22,10,393,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2017-06-05,2016,9,36,156,1607,0.1,3,Normal,53,12,12,13,120,210,0.13,1397,0.87,1100,297,47,6,9,-4,239,100,18,21,9,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2017-06-06,2016,9,36,157,1577.7,0.11,3,Normal,53,12,12,13,120,210,0.13,1368,0.87,1100,268,47,6,8,-5,212,100,18,20,8,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2017-06-07,2016,9,36,158,1548.6,0.11,3,Normal,53,12,12,13,120,210,0.14,1339,0.86,1100,239,47,6,7,-6,185,100,18,19,7,305,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2017-06-08,2016,9,36,159,1519.7,0.12,3,Normal,53,12,12,13,120,210,0.14,1310,0.86,1100,210,47,6,6,-7,158,100,18,18,6,278,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2017-06-09,2016,9,36,160,1491,0.12,3,Normal,53,12,12,13,120,210,0.14,1281,0.86,1100,181,41,5,6,-8,137,94,17,18,5,257,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2017-06-10,2016,9,37,161,1462.7,0.12,3,Normal,53,12,12,13,120,210,0.14,1253,0.86,1100,153,35,5,5,-8,116,88,17,17,5,236,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2017-06-11,2016,9,37,162,1434.5,0.13,2,Mod_Wet,62,12,14,16,153,257,0.18,1178,0.82,1100,78,18,2,2,-14,70,80,14,16,2,223,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2017-06-12,2016,9,37,163,1406.6,0.13,2,Mod_Wet,62,12,14,16,153,257,0.18,1150,0.82,1100,50,11,2,2,-14,49,73,14,16,2,202,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.9,47.9,192,4600
2017-06-13,2016,9,37,164,1366.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.19,1110,0.81,1100,10,2,0,0,-16,24,64,12,14,0,177,1190,990,969.1,20.9,0.83,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2017-06-14,2016,9,37,165,1315.6,0.14,2,Mod_Wet,62,12,14,16,153,257,0.2,1059,0.81,1059,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.767,0.555,0.0263,1.32,0.0626,4,0.292,1.61,0.0764,19.5,0.954,0.98,0.935,48.3,47.3,189,4540
2017-06-15,2016,9,37,166,1271.3,0.14,2,Mod_Wet,62,12,14,16,153,257,0.2,1014,0.8,1014,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.8,21.2,0.702,0.455,0.0214,1.16,0.0544,4,0.283,1.44,0.0678,19.8,0.955,0.98,0.936,47,46.1,184,4420
2017-06-16,2016,9,37,167,1227.8,0.15,2,Mod_Wet,62,12,14,16,153,257,0.21,970.8,0.79,970.8,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.638,0.409,0.0191,1.05,0.049,4,0.27,1.32,0.0616,20.1,0.955,0.98,0.936,45.6,44.7,179,4290
2017-06-17,2016,9,38,168,1190.7,0.15,2,Mod_Wet,62,12,14,16,153,257,0.22,933.7,0.78,933.7,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.59,0.391,0.0182,0.981,0.0456,4,0.258,1.24,0.0576,20.3,0.955,0.98,0.936,44.3,43.4,174,4170
2017-06-18,2016,9,38,169,1154.4,0.16,2,Mod_Wet,62,12,14,16,153,257,0.22,897.4,0.78,897.4,0,0,0,0,-16,16,62,12,14,0,169,985,990,968.4,21.6,0.557,0.373,0.0173,0.93,0.043,4,0.245,1.18,0.0544,20.4,0.955,0.98,0.936,42.9,42.1,168,4040
2017-06-19,2016,9,38,170,1124.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.23,867.2,0.77,867.2,0,0,0,0,-16,16,62,12,14,0,169,955,990,968.3,21.7,0.529,0.359,0.0165,0.888,0.0409,4,0.235,1.12,0.0517,20.6,0.954,0.98,0.935,41.8,40.9,164,3930
2017-06-20,2016,9,38,171,1094.6,0.17,2,Mod_Wet,62,12,14,16,153,257,0.23,837.6,0.77,837.6,0,0,0,0,-16,16,62,12,14,0,169,926,990,968.2,21.8,0.502,0.344,0.0158,0.847,0.0388,4,0.225,1.07,0.0492,20.7,0.953,0.977,0.932,40.6,39.7,159,3810
2017-06-21,2016,9,38,172,1065.5,0.17,3,Normal,53,12,12,13,120,210,0.2,855.5,0.8,855.5,0,0,0,0,-13,13,53,12,12,0,133,933,990,968.1,21.9,0.509,0.353,0.0161,0.862,0.0394,4,0.231,1.09,0.0499,20.8,0.954,0.98,0.935,41.6,40.8,163,3910
2017-06-22,2016,9,38,173,1042.2,0.18,3,Normal,53,12,12,13,120,210,0.2,832.2,0.8,832.2,0,0,0,0,-13,13,53,12,12,0,133,909,990,968,22,0.487,0.342,0.0156,0.829,0.0377,4,0.223,1.05,0.0479,20.9,0.954,0.978,0.932,40.7,39.8,159,3820
2017-06-23,2016,9,38,174,1019.3,0.18,3,Normal,53,12,12,13,120,210,0.21,809.3,0.79,809.3,0,0,0,0,-13,13,53,12,12,0,133,886,990,968,22,0.466,0.331,0.015,0.797,0.0362,4,0.216,1.01,0.0459,21,0.953,0.976,0.93,39.8,38.8,155,3720
2017-06-24,2016,9,39,175,996.8,0.18,3,Normal,53,12,12,13,120,210,0.21,786.8,0.79,786.8,0,0,0,0,-13,13,53,12,12,0,133,864,990,967.9,22.1,0.446,0.32,0.0145,0.765,0.0346,3,0.29,1.06,0.0477,21.1,0.956,0.98,0.937,51.8,48.2,145,3470
2017-06-25,2016,9,39,176,974.78,0.19,3,Normal,53,12,12,13,120,210,0.21,764.8,0.79,764.8,0,0,0,0,-13,13,53,12,12,0,133,842,990,967.8,22.2,0.426,0.309,0.0139,0.735,0.0331,3,0.284,1.02,0.0459,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
2017-06-26,2016,9,39,177,957.99,0.19,3,Normal,53,12,12,13,120,210,0.22,748,0.78,748,0,0,0,0,-13,13,53,12,12,0,133,825,990,967.7,22.3,0.41,0.301,0.0135,0.711,0.0319,3,0.279,0.99,0.0445,21.3,0.957,0.98,0.938,49.8,48.2,145,3470
2017-06-27,2016,9,39,178,941.51,0.2,3,Normal,53,12,12,13,120,210,0.22,731.5,0.78,731.5,0,0,0,0,-13,13,53,12,12,0,133,809,990,967.7,22.3,0.395,0.29,0.013,0.685,0.0307,3,0.272,0.956,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2017-06-28,2016,9,39,179,925.36,0.2,3,Normal,53,12,12,13,120,210,0.23,715.4,0.77,715.4,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.279,0.0124,0.659,0.0294,3,0.264,0.924,0.0412,21.5,0.957,0.98,0.937,48,47.1,141,3390
2017-06-29,2016,9,39,180,909.56,0.2,3,Normal,53,12,12,13,120,210,0.23,699.6,0.77,699.6,0,0,0,0,-13,13,53,12,12,0,133,777,990,967.5,22.5,0.368,0.268,0.0119,0.636,0.0283,3,0.257,0.893,0.0398,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
2017-06-30,2016,9,39,181,894.13,0.21,3,Normal,53,12,12,13,120,210,0.23,684.1,0.77,684.1,0,0,0,0,-13,13,53,12,12,0,133,761,990,967.5,22.5,0.359,0.258,0.0115,0.617,0.0274,3,0.25,0.867,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
2017-07-01,2016,10,40,182,879.08,0.21,2,Mod_Wet,58,11,11,11,136,227,0.26,652.1,0.74,652.1,0,0,0,0,-11,11,58,11,11,0,147,732,990,967.4,22.6,0.343,0.237,0.0105,0.579,0.0256,3,0.236,0.815,0.0361,21.8,0.956,0.98,0.937,44.4,43.5,130,3130
2017-07-02,2016,10,40,183,864.46,0.22,2,Mod_Wet,58,11,11,11,136,227,0.26,637.5,0.74,637.5,0,0,0,0,-11,11,58,11,11,0,147,717,990,967.4,22.6,0.334,0.227,0.01,0.561,0.0248,3,0.229,0.79,0.0349,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2017-07-03,2016,10,40,184,850.3,0.22,2,Mod_Wet,58,11,11,11,136,227,0.27,623.3,0.73,623.3,0,0,0,0,-11,11,58,11,11,0,147,703,990,967.3,22.7,0.326,0.217,0.00958,0.544,0.0239,3,0.223,0.767,0.0338,21.9,0.955,0.98,0.936,42.7,41.8,125,3010
2017-07-04,2016,10,40,185,836.64,0.22,2,Mod_Wet,58,11,11,11,136,227,0.27,609.6,0.73,609.6,0,0,0,0,-11,11,58,11,11,0,147,690,990,967.2,22.8,0.318,0.208,0.00915,0.527,0.0231,3,0.217,0.744,0.0327,22,0.954,0.98,0.935,41.9,41,123,2950
2017-07-05,2016,10,40,186,823.53,0.23,2,Mod_Wet,58,11,11,11,136,227,0.28,596.5,0.72,596.5,0,0,0,0,-11,11,58,11,11,0,147,677,990,967.2,22.8,0.311,0.199,0.00875,0.51,0.0224,3,0.211,0.721,0.0316,22.1,0.954,0.978,0.933,41.1,40.2,121,2890
2017-07-06,2016,10,40,187,814.55,0.23,2,Mod_Wet,58,11,11,11,136,227,0.28,587.5,0.72,587.5,0,0,0,0,-11,11,58,11,11,0,147,668,990,967.2,22.8,0.306,0.193,0.00847,0.499,0.0219,3,0.207,0.706,0.0309,22.1,0.953,0.977,0.931,40.5,39.6,119,2850
2017-07-07,2016,10,40,188,805.93,0.23,2,Mod_Wet,58,11,11,11,136,227,0.28,578.9,0.72,578.9,0,0,0,0,-11,11,58,11,11,0,147,659,990,967.1,22.9,0.301,0.188,0.00821,0.489,0.0214,3,0.203,0.692,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2017-07-08,2016,10,41,189,797.7,0.24,2,Mod_Wet,58,11,11,11,136,227,0.28,570.7,0.71,570.7,0,0,0,0,-11,11,58,11,11,0,147,651,990,967.1,22.9,0.296,0.182,0.00795,0.479,0.0209,3,0.199,0.678,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2017-07-09,2016,10,41,190,789.95,0.24,2,Mod_Wet,58,11,11,11,136,227,0.29,563,0.71,563,0,0,0,0,-11,11,58,11,11,0,147,643,990,967.1,22.9,0.292,0.177,0.00772,0.469,0.0204,3,0.196,0.665,0.029,22.3,0.951,0.974,0.927,39,38,114,2730
2017-07-10,2016,10,41,191,782.76,0.25,2,Mod_Wet,58,11,11,11,136,227,0.29,555.8,0.71,555.8,0,0,0,0,-11,11,58,11,11,0,147,636,990,967,23,0.288,0.172,0.0075,0.46,0.02,3,0.193,0.653,0.0284,22.3,0.951,0.973,0.925,38.6,37.5,113,2700
2017-07-11,2016,10,41,192,776.31,0.25,2,Mod_Wet,58,11,11,11,136,227,0.29,549.3,0.71,549.3,0,0,0,0,-11,11,58,11,11,0,147,629,990,967,23,0.284,0.168,0.0073,0.452,0.0197,3,0.19,0.642,0.0279,22.4,0.95,0.972,0.924,38.2,37.1,111,2670
2017-07-12,2016,10,41,193,770.11,0.25,2,Mod_Wet,58,11,11,11,136,227,0.29,543.1,0.7,543.1,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2017-07-13,2016,10,41,194,761.09,0.26,2,Mod_Wet,58,11,11,11,136,227,0.3,534.1,0.7,534.1,0,0,0,0,-11,11,58,11,11,0,147,614,990,966.9,23.1,0.276,0.158,0.00684,0.433,0.0188,3,0.183,0.616,0.0267,22.4,0.949,0.97,0.921,37.2,36.1,108,2600
2017-07-14,2016,10,41,195,748.24,0.26,2,Mod_Wet,58,11,11,11,136,227,0.3,521.2,0.7,521.2,0,0,0,0,-11,11,58,11,11,0,147,601,990,966.9,23.1,0.268,0.149,0.00646,0.417,0.0181,3,0.177,0.594,0.0257,22.5,0.948,0.97,0.92,36.4,35.3,106,2540
2017-07-15,2016,10,42,196,737.03,0.27,2,Mod_Wet,58,11,11,11,136,227,0.31,510,0.69,510,0,0,0,0,-11,11,58,11,11,0,147,590,990,966.8,23.2,0.262,0.142,0.00612,0.404,0.0174,3,0.172,0.576,0.0249,22.6,0.947,0.97,0.919,35.7,34.6,104,2490
2017-07-16,2016,10,42,197,725.27,0.27,2,Mod_Wet,58,11,11,11,136,227,0.31,498.3,0.69,498.3,0,0,0,0,-11,11,58,11,11,0,147,578,990,966.8,23.2,0.255,0.134,0.00578,0.389,0.0168,2,0.279,0.668,0.0288,22.5,0.956,0.98,0.937,52.6,48.2,96.4,2310
2017-07-17,2016,10,42,198,713.51,0.28,2,Mod_Wet,58,11,11,11,136,227,0.32,486.5,0.68,486.5,0,0,0,0,-11,11,58,11,11,0,147,567,990,966.8,23.2,0.248,0.129,0.00553,0.377,0.0162,2,0.271,0.648,0.0279,22.6,0.956,0.98,0.937,51.6,48.2,96.4,2310
2017-07-18,2016,10,42,199,703.39,0.28,2,Mod_Wet,58,11,11,11,136,227,0.32,476.4,0.68,476.4,0,0,0,0,-11,11,58,11,11,0,147,556,990,966.7,23.3,0.243,0.124,0.00532,0.367,0.0157,2,0.264,0.631,0.0271,22.7,0.957,0.98,0.938,50.6,48.2,96.4,2310
2017-07-19,2016,10,42,200,692.73,0.28,2,Mod_Wet,58,11,11,11,136,227,0.33,465.7,0.67,465.7,0,0,0,0,-11,11,58,11,11,0,147,546,990,966.7,23.3,0.237,0.119,0.00509,0.355,0.0152,2,0.257,0.612,0.0262,22.7,0.957,0.98,0.938,49.7,48.2,96.4,2310
2017-07-20,2016,10,42,201,682.07,0.29,2,Mod_Wet,58,11,11,11,136,227,0.33,455.1,0.67,455.1,0,0,0,0,-11,11,58,11,11,0,147,535,990,966.6,23.4,0.231,0.114,0.00487,0.344,0.0147,2,0.25,0.594,0.0254,22.8,0.958,0.98,0.938,48.7,47.7,95.4,2290
2017-07-21,2016,10,42,202,671.95,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,444.9,0.66,444.9,0,0,0,0,-11,11,58,11,11,0,147,525,990,966.6,23.4,0.225,0.109,0.00466,0.334,0.0143,2,0.243,0.577,0.0246,22.8,0.958,0.98,0.938,47.7,46.8,93.5,2240
2017-07-22,2016,10,43,203,661.83,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,434.8,0.66,434.8,0,0,0,0,-11,11,58,11,11,0,147,515,990,966.5,23.5,0.219,0.104,0.00444,0.323,0.0138,2,0.236,0.559,0.0238,22.9,0.957,0.98,0.938,46.7,45.8,91.6,2200
2017-07-23,2016,10,43,204,652.81,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,425.8,0.65,425.8,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.1,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.8,2160
2017-07-24,2016,10,43,205,643.24,0.31,2,Mod_Wet,58,11,11,11,136,227,0.35,416.2,0.65,416.2,0,0,0,0,-11,11,58,11,11,0,147,496,990,966.5,23.5,0.211,0.0955,0.00406,0.306,0.013,2,0.223,0.53,0.0225,23,0.956,0.98,0.937,44.9,44,87.9,2110
2017-07-25,2016,10,43,206,633.67,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,406.7,0.64,406.7,0,0,0,0,-11,11,58,11,11,0,147,487,990,966.4,23.6,0.207,0.0909,0.00386,0.298,0.0127,2,0.217,0.515,0.0219,23.1,0.955,0.98,0.936,43.9,43,86.1,2070
2017-07-26,2016,10,43,207,624.64,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,397.6,0.64,397.6,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.0867,0.00367,0.291,0.0123,2,0.211,0.502,0.0213,23.1,0.954,0.98,0.935,43,42.1,84.3,2020
2017-07-27,2016,10,43,208,616.71,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,389.7,0.63,389.7,0,0,0,0,-11,11,58,11,11,0,147,470,990,966.4,23.6,0.201,0.0829,0.00351,0.284,0.012,2,0.206,0.49,0.0207,23.1,0.954,0.98,0.934,42.2,41.3,82.7,1980
2017-07-28,2016,10,43,209,608.24,0.33,2,Mod_Wet,58,11,11,11,136,227,0.37,381.2,0.63,381.2,0,0,0,0,-11,11,58,11,11,0,147,461,990,966.3,23.7,0.198,0.0789,0.00334,0.277,0.0117,2,0.2,0.477,0.0202,23.2,0.953,0.979,0.932,41.3,40.4,80.8,1940
2017-07-29,2016,10,44,210,599.76,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,372.8,0.62,372.8,0,0,0,0,-11,11,58,11,11,0,147,453,990,966.3,23.7,0.195,0.0749,0.00316,0.27,0.0114,2,0.194,0.464,0.0196,23.2,0.951,0.977,0.93,40.4,39.5,79,1890
2017-07-30,2016,10,44,211,591.28,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,364.3,0.62,364.3,0,0,0,0,-11,11,58,11,11,0,147,444,990,966.3,23.7,0.192,0.0709,0.00299,0.263,0.0111,2,0.188,0.452,0.019,23.3,0.95,0.975,0.927,39.5,38.5,77.1,1850
2017-07-31,2016,10,44,212,583.35,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,356.4,0.61,356.4,0,0,0,0,-11,11,58,11,11,0,147,436,990,966.2,23.8,0.19,0.0672,0.00283,0.257,0.0108,2,0.183,0.44,0.0185,23.3,0.949,0.973,0.924,38.7,37.7,75.4,1810
2017-08-01,2016,11,44,213,575.42,0.34,2,Mod_Wet,54,9,8,6,107,184,0.32,391.4,0.68,391.4,0,0,0,0,-6,6,54,9,8,0,113,462,990,966.2,23.8,0.199,0.0838,0.00352,0.282,0.0119,2,0.207,0.489,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.7,2010
2017-08-02,2016,11,44,214,566.95,0.35,2,Mod_Wet,54,9,8,6,107,184,0.33,382.9,0.68,382.9,0,0,0,0,-6,6,54,9,8,0,113,454,990,966.2,23.8,0.196,0.0798,0.00334,0.275,0.0116,2,0.201,0.476,0.02,23.4,0.953,0.98,0.934,41.8,41,81.9,1970
2017-08-03,2016,11,44,215,558.47,0.35,2,Mod_Wet,54,9,8,6,107,184,0.33,374.5,0.67,374.5,0,0,0,0,-6,6,54,9,8,0,113,445,990,966.1,23.9,0.193,0.0757,0.00317,0.269,0.0112,2,0.195,0.464,0.0194,23.4,0.952,0.978,0.931,40.9,40,80.1,1920
2017-08-04,2016,11,44,216,549.99,0.35,2,Mod_Wet,54,9,8,6,107,184,0.34,366,0.67,366,0,0,0,0,-6,6,54,9,8,0,113,437,990,966.1,23.9,0.19,0.0717,0.003,0.262,0.0109,2,0.19,0.451,0.0189,23.5,0.951,0.976,0.928,40,39.1,78.2,1880
2017-08-05,2016,11,45,217,542.07,0.36,2,Mod_Wet,54,9,8,6,107,184,0.34,358.1,0.66,358.1,0,0,0,0,-6,6,54,9,8,0,113,429,990,966,24,0.187,0.068,0.00284,0.255,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2017-08-06,2016,11,45,218,534.14,0.36,2,Mod_Wet,54,9,8,6,107,184,0.34,350.1,0.66,350.1,0,0,0,0,-6,6,54,9,8,0,113,421,990,966,24,0.184,0.0643,0.00268,0.248,0.0104,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.7,1790
2017-08-07,2016,11,45,219,527.3,0.37,2,Mod_Wet,54,9,8,6,107,184,0.35,343.3,0.65,343.3,0,0,0,0,-6,6,54,9,8,0,113,414,990,966,24,0.182,0.061,0.00254,0.243,0.0101,2,0.174,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1760
2017-08-08,2016,11,45,220,519.92,0.37,2,Mod_Wet,54,9,8,6,107,184,0.35,335.9,0.65,335.9,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0576,0.00239,0.237,0.00984,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.5,1720
2017-08-09,2016,11,45,221,512.53,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,328.5,0.64,328.5,0,0,0,0,-6,6,54,9,8,0,113,400,990,965.9,24.1,0.177,0.0541,0.00224,0.231,0.00957,2,0.164,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2017-08-10,2016,11,45,222,505.15,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,321.1,0.64,321.1,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0506,0.0021,0.225,0.00931,2,0.159,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
2017-08-11,2016,11,45,223,498.32,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,314.3,0.63,314.3,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.172,0.0474,0.00196,0.219,0.00906,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.5,67.1,1610
2017-08-12,2016,11,46,224,491.48,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,307.5,0.63,307.5,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0441,0.00182,0.213,0.00882,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.7,1580
2017-08-13,2016,11,46,225,485.74,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,301.7,0.62,301.7,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0414,0.00171,0.209,0.00861,2,0.146,0.355,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.5,1550
2017-08-14,2016,11,46,226,479.45,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,295.4,0.62,295.4,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0385,0.00159,0.203,0.00839,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.6,63.1,1520
2017-08-15,2016,11,46,227,473.16,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,289.2,0.61,289.2,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0355,0.00146,0.198,0.00816,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
2017-08-16,2016,11,46,228,466.87,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,282.9,0.61,282.9,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0325,0.00134,0.193,0.00794,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.5,1450
2017-08-17,2016,11,46,229,461.13,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,277.1,0.6,277.1,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0298,0.00123,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2017-08-18,2016,11,46,230,455.39,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,271.4,0.6,271.4,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0271,0.00111,0.183,0.00753,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58,1390
2017-08-19,2016,11,47,231,449.64,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,265.6,0.59,265.6,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0244,0.001,0.179,0.00733,2,0.122,0.301,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2017-08-20,2016,11,47,232,444.99,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,261,0.59,261,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000909,0.175,0.00717,2,0.119,0.294,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2017-08-21,2016,11,47,233,439.8,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,255.8,0.58,255.8,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0197,0.000808,0.171,0.00699,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.7,1310
2017-08-22,2016,11,47,234,434.6,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,250.6,0.58,250.6,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0173,0.000707,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2017-08-23,2016,11,47,235,429.41,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,245.4,0.57,245.4,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000679,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27,26.2,52.4,1260
2017-08-24,2016,11,47,236,424.21,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,240.2,0.57,240.2,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.00066,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.6,51.3,1230
2017-08-25,2016,11,47,237,419.02,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,235,0.56,235,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000642,0.159,0.0065,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25.1,50.1,1200
2017-08-26,2016,11,48,238,414.37,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,230.4,0.56,230.4,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000625,0.157,0.00641,1,0.253,0.411,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2017-08-27,2016,11,48,239,409.72,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,225.7,0.55,225.7,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.958,0.98,0.939,51.2,48.2,48.2,1160
2017-08-28,2016,11,48,240,405.07,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,221.1,0.55,221.1,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000592,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2017-08-29,2016,11,48,241,400.42,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,216.4,0.54,216.4,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000575,0.151,0.00614,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2017-08-30,2016,11,48,242,395.78,0.46,2,Mod_Wet,54,9,8,6,107,184,0.47,211.8,0.54,211.8,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.000559,0.149,0.00606,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.2,47.2,47.2,1130
2017-08-31,2016,11,48,243,392.22,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,208.2,0.53,208.2,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000546,0.148,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.4,46.4,1110
2017-09-01,2016,12,48,244,387.03,0.47,2,Mod_Wet,46,7,6,4,75,138,0.36,249,0.64,249,0,0,0,0,-4,4,46,7,6,0,79,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.9,53.7,1290
2017-09-02,2016,12,49,245,380.74,0.48,2,Mod_Wet,46,7,6,4,75,138,0.36,242.7,0.64,242.7,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000663,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.2,52.3,1260
2017-09-03,2016,12,49,246,374.99,0.48,2,Mod_Wet,46,7,6,4,75,138,0.37,237,0.63,237,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
2017-09-04,2016,12,49,247,370.35,0.49,2,Mod_Wet,46,7,6,4,75,138,0.37,232.3,0.63,232.3,0,0,0,0,-4,4,46,7,6,0,79,291,990,965.3,24.7,0.138,0.0155,0.000626,0.154,0.00622,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50,1200
2017-09-05,2016,12,49,248,365.15,0.49,2,Mod_Wet,46,7,6,4,75,138,0.38,227.2,0.62,227.2,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.137,0.0151,0.000608,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2017-09-06,2016,12,49,249,359.96,0.5,2,Mod_Wet,46,7,6,4,75,138,0.38,222,0.62,222,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
2017-09-07,2016,12,49,250,354.76,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,216.8,0.61,216.8,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2017-09-08,2016,12,49,251,349.57,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,211.6,0.6,211.6,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.1,24.9,0.131,0.0137,0.000553,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2017-09-09,2016,12,50,252,344.92,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,206.9,0.6,206.9,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
2017-09-10,2016,12,50,253,340.27,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,202.3,0.59,202.3,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.216,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2017-09-11,2016,12,50,254,336.71,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,198.7,0.59,198.7,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2017-09-12,2016,12,50,255,332.61,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,194.6,0.58,194.6,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.343,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2017-09-13,2016,12,50,256,328.51,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,190.5,0.58,190.5,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.0119,0.000479,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2017-09-14,2016,12,50,257,324.41,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,186.4,0.57,186.4,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2017-09-15,2016,12,50,258,320.31,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,182.3,0.57,182.3,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.949,0.98,0.931,41.9,41.1,41.1,985
2017-09-16,2016,12,51,259,316.21,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,178.2,0.56,178.2,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2017-09-17,2016,12,51,260,312.65,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,174.7,0.56,174.7,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00514,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.2,39.2,940
2017-09-18,2016,12,51,261,309.1,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,171.1,0.55,171.1,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.301,0.012,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
2017-09-19,2016,12,51,262,305.54,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.115,0.00999,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2017-09-20,2016,12,51,263,301.99,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,164,0.54,164,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00969,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.6,36.6,877
2017-09-21,2016,12,51,264,298.43,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00939,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2017-09-22,2016,12,51,265,295.97,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,158,0.53,158,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00918,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.2,35.2,844
2017-09-23,2016,12,52,266,292.96,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,155,0.53,155,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00892,0.000355,0.12,0.00477,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.5,34.5,34.5,827
2017-09-24,2016,12,52,267,289.96,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,152,0.52,152,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00867,0.000345,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2017-09-25,2016,12,52,268,286.95,0.59,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00841,0.000334,0.117,0.00466,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,795
2017-09-26,2016,12,52,269,283.94,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,145.9,0.51,145.9,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00815,0.000324,0.116,0.00461,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
2017-09-27,2016,12,52,270,280.93,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,142.9,0.51,142.9,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.0079,0.000314,0.115,0.00456,1,0.135,0.25,0.00994,24.9,0.936,0.97,0.908,32.7,31.7,31.7,762
2017-09-28,2016,12,52,271,277.92,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,139.9,0.5,139.9,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00764,0.000303,0.113,0.0045,1,0.131,0.245,0.00972,24.9,0.935,0.97,0.907,32,31,31,745
2017-09-29,2016,12,52,272,274.92,0.6,2,Mod_Wet,46,7,6,4,75,138,0.5,136.9,0.5,136.9,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00739,0.000293,0.112,0.00445,1,0.127,0.239,0.0095,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2017-09-30,2016,12,53,273,271.91,0.61,2,Mod_Wet,46,7,6,4,75,138,0.51,133.9,0.49,133.9,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.104,0.00713,0.000283,0.111,0.00439,1,0.123,0.234,0.00928,25,0.933,0.97,0.905,30.6,29.7,29.7,712
2017-10-01,2017,1,1,274,268.9,0.61,2,Mod_Wet,41,6,4,3,56,110,0.41,158.9,0.59,158.9,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00926,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,853
2017-10-02,2017,1,1,275,267.53,0.62,2,Mod_Wet,41,6,4,3,56,110,0.41,157.5,0.59,157.5,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00914,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
2017-10-03,2017,1,1,276,265.62,0.62,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00465,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2017-10-04,2017,1,1,277,263.71,0.62,2,Mod_Wet,41,6,4,3,56,110,0.42,153.7,0.58,153.7,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00882,0.000349,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2017-10-05,2017,1,1,278,261.79,0.63,2,Mod_Wet,41,6,4,3,56,110,0.42,151.8,0.58,151.8,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000343,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2017-10-06,2017,1,1,279,259.88,0.63,2,Mod_Wet,41,6,4,3,56,110,0.42,149.9,0.58,149.9,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00849,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2017-10-07,2017,1,1,280,257.96,0.63,2,Mod_Wet,41,6,4,3,56,110,0.43,148,0.57,148,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34.1,33,33,793
2017-10-08,2017,1,2,281,258.24,0.63,2,Mod_Wet,41,6,4,3,56,110,0.43,148.2,0.57,148.2,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00835,0.00033,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.1,33.1,33.1,794
2017-10-09,2017,1,2,282,258.51,0.63,2,Mod_Wet,41,6,4,3,56,110,0.43,148.5,0.57,148.5,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,796
2017-10-10,2017,1,2,283,257.14,0.64,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00826,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.8,32.8,788
2017-10-11,2017,1,2,284,254.14,0.64,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00445,1,0.137,0.249,0.00987,25,0.937,0.97,0.909,33.1,32.2,32.2,772
2017-10-12,2017,1,2,285,251.67,0.65,2,Mod_Wet,41,6,4,3,56,110,0.44,141.7,0.56,141.7,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00969,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2017-10-13,2017,1,2,286,250.31,0.65,2,Mod_Wet,41,6,4,3,56,110,0.44,140.3,0.56,140.3,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00768,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,751
2017-10-14,2017,1,2,287,248.39,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,138.4,0.56,138.4,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2017-10-15,2017,1,3,288,246.48,0.66,2,Mod_Wet,41,6,4,3,56,110,0.45,136.5,0.55,136.5,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00735,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,730
2017-10-16,2017,1,3,289,243.47,0.67,2,Mod_Wet,41,6,4,3,56,110,0.45,133.5,0.55,133.5,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2017-10-17,2017,1,3,290,241.01,0.67,2,Mod_Wet,41,6,4,3,56,110,0.46,131,0.54,131,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.00689,0.000272,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2017-10-18,2017,1,3,291,239.64,0.68,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00677,0.000267,0.106,0.00418,1,0.118,0.224,0.00882,25.1,0.931,0.97,0.903,29.7,28.9,28.9,692
2017-10-19,2017,1,3,292,237.73,0.68,2,Mod_Wet,41,6,4,3,56,110,0.46,127.7,0.54,127.7,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0986,0.00661,0.00026,0.105,0.00415,1,0.115,0.22,0.00868,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2017-10-20,2017,1,3,293,235.82,0.69,2,Mod_Wet,41,6,4,3,56,110,0.47,125.8,0.53,125.8,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00854,25.2,0.929,0.97,0.901,28.9,28,28,672
2017-10-21,2017,1,3,294,233.9,0.69,2,Mod_Wet,41,6,4,3,56,110,0.47,123.9,0.53,123.9,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0973,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.0084,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2017-10-22,2017,1,4,295,231.99,0.7,2,Mod_Wet,41,6,4,3,56,110,0.47,122,0.53,122,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00612,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2017-10-23,2017,1,4,296,230.07,0.7,2,Mod_Wet,41,6,4,3,56,110,0.48,120.1,0.52,120.1,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0959,0.00596,0.000234,0.102,0.00401,1,0.105,0.206,0.00812,25.2,0.925,0.97,0.898,27.5,26.6,26.6,640
2017-10-24,2017,1,4,297,228.16,0.71,2,Mod_Wet,41,6,4,3,56,110,0.48,118.2,0.52,118.2,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0952,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,629
2017-10-25,2017,1,4,298,226.24,0.72,2,Mod_Wet,41,6,4,3,56,110,0.49,116.2,0.51,116.2,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0946,0.00563,0.000221,0.1,0.00394,1,0.0994,0.2,0.00785,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
2017-10-26,2017,1,4,299,224.33,0.72,2,Mod_Wet,41,6,4,3,56,110,0.49,114.3,0.51,114.3,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0939,0.00547,0.000215,0.0993,0.0039,1,0.0968,0.196,0.00771,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
2017-10-27,2017,1,4,300,222.96,0.73,2,Mod_Wet,41,6,4,3,56,110,0.49,113,0.51,113,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0934,0.00535,0.00021,0.0987,0.00388,1,0.095,0.194,0.00761,25.3,0.92,0.97,0.893,25.8,25,25,600
2017-10-28,2017,1,4,301,222.69,0.73,2,Mod_Wet,41,6,4,3,56,110,0.49,112.7,0.51,112.7,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0933,0.00533,0.000209,0.0986,0.00387,1,0.0946,0.193,0.00759,25.3,0.92,0.97,0.893,25.7,24.9,24.9,598
2017-10-29,2017,1,5,302,222.42,0.73,2,Mod_Wet,41,6,4,3,56,110,0.49,112.4,0.51,112.4,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0932,0.00531,0.000208,0.0985,0.00387,1,0.0943,0.193,0.00757,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
2017-10-30,2017,1,5,303,221.05,0.73,2,Mod_Wet,41,6,4,3,56,110,0.5,111,0.5,111,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0927,0.00519,0.000204,0.0979,0.00384,1,0.0924,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2017-10-31,2017,1,5,304,220.78,0.73,2,Mod_Wet,41,6,4,3,56,110,0.5,110.8,0.5,110.8,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0926,0.00517,0.000203,0.0978,0.00384,1,0.0921,0.19,0.00745,25.3,0.919,0.97,0.891,25.2,24.5,24.5,588
2017-11-01,2017,2,5,305,219.96,0.74,3,Normal,36,5,3,2,47,93,0.42,127,0.58,127,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
