date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-11-02,2017,2,5,306,220.23,0.74,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00656,0.000258,0.103,0.00402,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2017-11-03,2017,2,5,307,222.69,0.73,3,Normal,36,5,3,2,47,93,0.42,129.7,0.58,129.7,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.2,0.93,0.97,0.903,29.9,29,29,695
2017-11-04,2017,2,5,308,225.7,0.72,3,Normal,36,5,3,2,47,93,0.41,132.7,0.59,132.7,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00703,0.000276,0.105,0.00412,1,0.122,0.227,0.0089,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2017-11-05,2017,2,6,309,223.78,0.72,3,Normal,36,5,3,2,47,93,0.42,130.8,0.58,130.8,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2017-11-06,2017,2,6,310,222.42,0.73,3,Normal,36,5,3,2,47,93,0.42,129.4,0.58,129.4,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2017-11-07,2017,2,6,311,221.05,0.73,3,Normal,36,5,3,2,47,93,0.42,128.1,0.58,128.1,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2017-11-08,2017,2,6,312,220.78,0.73,3,Normal,36,5,3,2,47,93,0.42,127.8,0.58,127.8,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00661,0.00026,0.103,0.00403,1,0.115,0.218,0.00855,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2017-11-09,2017,2,6,313,223.24,0.73,3,Normal,36,5,3,2,47,93,0.42,130.2,0.58,130.2,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.097,0.00682,0.000268,0.104,0.00408,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2017-11-10,2017,2,6,314,227.89,0.71,3,Normal,36,5,3,2,47,93,0.41,134.9,0.59,134.9,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.23,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2017-11-11,2017,2,6,315,231.99,0.7,3,Normal,36,5,3,2,47,93,0.4,139,0.6,139,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000298,0.108,0.00424,1,0.13,0.238,0.00936,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2017-11-12,2017,2,7,316,232.26,0.7,3,Normal,36,5,3,2,47,93,0.4,139.3,0.6,139.3,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00759,0.000299,0.108,0.00424,1,0.131,0.238,0.00938,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
2017-11-13,2017,2,7,317,230.35,0.7,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2017-11-14,2017,2,7,318,228.98,0.71,3,Normal,36,5,3,2,47,93,0.41,136,0.59,136,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00731,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2017-11-15,2017,2,7,319,227.07,0.71,3,Normal,36,5,3,2,47,93,0.41,134.1,0.59,134.1,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,719
2017-11-16,2017,2,7,320,227.34,0.71,3,Normal,36,5,3,2,47,93,0.41,134.3,0.59,134.3,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0985,0.00717,0.000282,0.106,0.00415,1,0.124,0.23,0.00902,25.2,0.932,0.97,0.904,31,30,30,721
2017-11-17,2017,2,7,321,228.16,0.71,3,Normal,36,5,3,2,47,93,0.41,135.2,0.59,135.2,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00724,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2017-11-18,2017,2,7,322,226.24,0.72,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2017-11-19,2017,2,8,323,224.33,0.72,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.4,29.4,704
2017-11-20,2017,2,8,324,222.42,0.73,3,Normal,36,5,3,2,47,93,0.42,129.4,0.58,129.4,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2017-11-21,2017,2,8,325,220.5,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2017-11-22,2017,2,8,326,221.87,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.9,0.7,154.9,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2017-11-23,2017,2,8,327,227.07,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,160.1,0.7,160.1,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00936,0.000368,0.114,0.00447,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2017-11-24,2017,2,8,328,232.26,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,165.3,0.71,165.3,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.0098,0.000386,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2017-11-25,2017,2,8,329,235.82,0.69,4,Mod_Dry,29,4,2,2,30,67,0.28,168.8,0.72,168.8,0,0,0,0,-2,2,29,4,2,0,32,204,990,964.6,25.4,0.107,0.0101,0.000398,0.118,0.00463,1,0.17,0.288,0.0113,25.1,0.945,0.974,0.921,39.3,38.3,38.3,918
2017-11-26,2017,2,9,330,234.99,0.69,4,Mod_Dry,29,4,2,2,30,67,0.28,168,0.71,168,0,0,0,0,-2,2,29,4,2,0,32,203,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00462,1,0.169,0.286,0.0113,25.1,0.944,0.974,0.92,39.1,38,38,913
2017-11-27,2017,2,9,331,232.53,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,165.5,0.71,165.5,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00982,0.000387,0.116,0.00457,1,0.166,0.282,0.0111,25.1,0.944,0.973,0.918,38.5,37.4,37.4,899
2017-11-28,2017,2,9,332,230.07,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,163.1,0.71,163.1,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2017-11-29,2017,2,9,333,227.61,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,160.6,0.71,160.6,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.0094,0.00037,0.114,0.00448,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2017-11-30,2017,2,9,334,224.6,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,157.6,0.7,157.6,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00915,0.000359,0.113,0.00443,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2017-12-01,2017,3,9,335,223.24,0.73,4,Mod_Dry,31,5,3,2,36,77,0.34,146.2,0.66,146.2,0,0,0,0,-2,2,31,5,3,0,38,185,990,964.5,25.5,0.101,0.00818,0.000321,0.109,0.00428,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
2017-12-02,2017,3,9,336,223.51,0.72,4,Mod_Dry,31,5,3,2,36,77,0.34,146.5,0.66,146.5,0,0,0,0,-2,2,31,5,3,0,38,186,990,964.5,25.5,0.101,0.0082,0.000322,0.109,0.00429,1,0.14,0.249,0.0098,25.2,0.937,0.97,0.909,34,32.9,32.9,790
2017-12-03,2017,3,10,337,223.78,0.72,4,Mod_Dry,31,5,3,2,36,77,0.34,146.8,0.66,146.8,0,0,0,0,-2,2,31,5,3,0,38,186,990,964.5,25.5,0.101,0.00823,0.000323,0.109,0.00429,1,0.141,0.25,0.00982,25.2,0.937,0.97,0.909,34,33,33,792
2017-12-04,2017,3,10,338,225.15,0.72,4,Mod_Dry,31,5,3,2,36,77,0.34,148.2,0.66,148.2,0,0,0,0,-2,2,31,5,3,0,38,187,990,964.6,25.4,0.102,0.00834,0.000328,0.11,0.00432,1,0.143,0.252,0.00992,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
2017-12-05,2017,3,10,339,229.8,0.7,4,Mod_Dry,31,5,3,2,36,77,0.34,152.8,0.67,152.8,0,0,0,0,-2,2,31,5,3,0,38,192,990,964.6,25.4,0.103,0.00874,0.000344,0.112,0.0044,1,0.149,0.261,0.0103,25.2,0.94,0.97,0.912,35.4,34.4,34.4,825
2017-12-06,2017,3,10,340,233.35,0.7,4,Mod_Dry,31,5,3,2,36,77,0.33,156.3,0.67,156.3,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00904,0.000356,0.114,0.00447,1,0.154,0.267,0.0105,25.1,0.941,0.97,0.913,36.3,35.2,35.2,844
2017-12-07,2017,3,10,341,234.17,0.69,4,Mod_Dry,31,5,3,2,36,77,0.33,157.2,0.67,157.2,0,0,0,0,-2,2,31,5,3,0,38,196,990,964.6,25.4,0.105,0.00911,0.000359,0.114,0.00448,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.4,35.4,35.4,849
2017-12-08,2017,3,10,342,234.99,0.69,4,Mod_Dry,31,5,3,2,36,77,0.33,158,0.67,158,0,0,0,0,-2,2,31,5,3,0,38,197,990,964.6,25.4,0.105,0.00918,0.000362,0.114,0.0045,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
2017-12-09,2017,3,10,343,239.1,0.68,4,Mod_Dry,31,5,3,2,36,77,0.32,162.1,0.68,162.1,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.107,0.00953,0.000376,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,876
2017-12-10,2017,3,11,344,243.2,0.67,4,Mod_Dry,31,5,3,2,36,77,0.32,166.2,0.68,166.2,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00988,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.918,38.6,37.5,37.5,900
2017-12-11,2017,3,11,345,244.57,0.67,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2017-12-12,2017,3,11,346,246.48,0.66,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2017-12-13,2017,3,11,347,247.3,0.66,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2017-12-14,2017,3,11,348,245.93,0.66,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2017-12-15,2017,3,11,349,244.57,0.67,5,Dry,26,4,3,2,24,59,0.24,185.6,0.76,185.6,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2017-12-16,2017,3,11,350,246.48,0.66,5,Dry,26,4,3,2,24,59,0.24,187.5,0.76,187.5,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.8,42.8,1030
2017-12-17,2017,3,12,351,250.03,0.65,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2017-12-18,2017,3,12,352,254.14,0.64,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2017-12-19,2017,3,12,353,258.24,0.63,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2017-12-20,2017,3,12,354,259.6,0.63,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2017-12-21,2017,3,12,355,260.42,0.63,5,Dry,26,4,3,2,24,59,0.23,201.4,0.77,201.4,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2017-12-22,2017,3,12,356,259.6,0.63,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2017-12-23,2017,3,12,357,260.97,0.63,5,Dry,26,4,3,2,24,59,0.23,202,0.77,202,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.347,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2017-12-24,2017,3,13,358,266.17,0.62,5,Dry,26,4,3,2,24,59,0.22,207.2,0.78,207.2,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.4,47.4,1140
2017-12-25,2017,3,13,359,271.36,0.61,5,Dry,26,4,3,2,24,59,0.22,212.4,0.78,212.4,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2017-12-26,2017,3,13,360,275.46,0.6,5,Dry,26,4,3,2,24,59,0.21,216.5,0.79,216.5,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000562,0.138,0.00547,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2017-12-27,2017,3,13,361,279.57,0.6,5,Dry,26,4,3,2,24,59,0.21,220.6,0.79,220.6,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000576,0.14,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
2017-12-28,2017,3,13,362,284.76,0.59,5,Dry,26,4,3,2,24,59,0.21,225.8,0.79,225.8,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00564,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2017-12-29,2017,3,13,363,287.77,0.58,5,Dry,26,4,3,2,24,59,0.2,228.8,0.8,228.8,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0969,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2017-12-30,2017,3,13,364,290.78,0.58,5,Dry,26,4,3,2,24,59,0.2,231.8,0.8,231.8,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.144,0.00575,2,0.099,0.243,0.00968,24.9,0.924,0.97,0.896,26.1,25.3,50.7,1220
2017-12-31,2017,3,14,365,293.78,0.58,5,Dry,26,4,3,2,24,59,0.2,234.8,0.8,234.8,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.4,1230
2018-01-01,2017,4,14,1,298.98,0.57,5,Dry,29,5,4,2,33,73,0.24,226,0.76,226,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.248,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2018-01-02,2017,4,14,2,306.36,0.56,5,Dry,29,5,4,2,33,73,0.24,233.4,0.76,233.4,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000622,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.5,50.9,1220
2018-01-03,2017,4,14,3,311.56,0.55,5,Dry,29,5,4,2,33,73,0.23,238.6,0.77,238.6,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52.1,1250
2018-01-04,2017,4,14,4,315.11,0.55,5,Dry,29,5,4,2,33,73,0.23,242.1,0.77,242.1,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000653,0.151,0.00602,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2018-01-05,2017,4,14,5,318.67,0.54,5,Dry,29,5,4,2,33,73,0.23,245.7,0.77,245.7,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2018-01-06,2017,4,14,6,322.22,0.54,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.5,1310
2018-01-07,2017,4,15,7,325.78,0.53,5,Dry,29,5,4,2,33,73,0.22,252.8,0.78,252.8,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0183,0.000733,0.156,0.00627,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1330
2018-01-08,2017,4,15,8,329.33,0.53,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000801,0.159,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2018-01-09,2017,4,15,9,335.07,0.52,5,Dry,29,5,4,2,33,73,0.22,262.1,0.78,262.1,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000911,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2018-01-10,2017,4,15,10,343,0.52,5,Dry,29,5,4,2,33,73,0.21,270,0.79,270,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59,1420
2018-01-11,2017,4,15,11,350.39,0.51,5,Dry,29,5,4,2,33,73,0.21,277.4,0.79,277.4,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0299,0.0012,0.177,0.00711,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2018-01-12,2017,4,15,12,353.94,0.5,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2018-01-13,2017,4,15,13,358.04,0.5,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2018-01-14,2017,4,16,14,363.78,0.49,5,Dry,29,5,4,2,33,73,0.2,290.8,0.8,290.8,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00758,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.5,1520
2018-01-15,2017,4,16,15,370.07,0.49,5,Dry,29,5,4,2,33,73,0.2,297.1,0.8,297.1,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0392,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2018-01-16,2017,4,16,16,374.72,0.48,5,Dry,29,5,4,2,33,73,0.2,301.7,0.81,301.7,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0414,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.8,1580
2018-01-17,2017,4,16,17,383.2,0.48,5,Dry,29,5,4,2,33,73,0.19,310.2,0.81,310.2,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0454,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2018-01-18,2017,4,16,18,387.85,0.47,5,Dry,29,5,4,2,33,73,0.19,314.9,0.81,314.9,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0476,0.00193,0.208,0.00842,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2018-01-19,2017,4,16,19,389.21,0.47,5,Dry,29,5,4,2,33,73,0.19,316.2,0.81,316.2,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0483,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2018-01-20,2017,4,16,20,392.22,0.47,5,Dry,29,5,4,2,33,73,0.19,319.2,0.81,319.2,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0497,0.00202,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.8,69.5,1670
2018-01-21,2017,4,17,21,394.68,0.47,5,Dry,29,5,4,2,33,73,0.18,321.7,0.81,321.7,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0508,0.00206,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
2018-01-22,2017,4,17,22,398.24,0.46,5,Dry,29,5,4,2,33,73,0.18,325.2,0.82,325.2,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0525,0.00213,0.216,0.00879,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2018-01-23,2017,4,17,23,403.43,0.46,5,Dry,29,5,4,2,33,73,0.18,330.4,0.82,330.4,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.166,0.055,0.00224,0.221,0.00897,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,35.9,71.9,1730
2018-01-24,2017,4,17,24,407.53,0.45,5,Dry,29,5,4,2,33,73,0.18,334.5,0.82,334.5,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0569,0.00232,0.224,0.00911,2,0.168,0.392,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.8,1750
2018-01-25,2017,4,17,25,408.9,0.45,5,Dry,29,5,4,2,33,73,0.18,335.9,0.82,335.9,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0575,0.00234,0.225,0.00916,2,0.169,0.394,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.1,1750
2018-01-26,2017,4,17,26,411.91,0.45,5,Dry,29,5,4,2,33,73,0.18,338.9,0.82,338.9,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.059,0.0024,0.228,0.00927,2,0.171,0.399,0.0162,24.1,0.946,0.972,0.92,38,36.9,73.8,1770
2018-01-27,2017,4,17,27,417.1,0.44,5,Dry,29,5,4,2,33,73,0.17,344.1,0.82,344.1,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0614,0.0025,0.232,0.00945,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.5,37.5,75,1800
2018-01-28,2017,4,18,28,420.11,0.44,5,Dry,29,5,4,2,33,73,0.17,347.1,0.83,347.1,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0628,0.00256,0.234,0.00956,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.7,1820
2018-01-29,2017,4,18,29,423.12,0.44,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0643,0.00262,0.237,0.00967,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2018-01-30,2017,4,18,30,426.13,0.44,5,Dry,29,5,4,2,33,73,0.17,353.1,0.83,353.1,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.174,0.0657,0.00268,0.239,0.00977,2,0.181,0.42,0.0172,24.1,0.949,0.975,0.925,39.5,38.5,77.1,1850
2018-01-31,2017,4,18,31,428.59,0.43,5,Dry,29,5,4,2,33,73,0.17,355.6,0.83,355.6,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.174,0.0668,0.00273,0.241,0.00986,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2018-02-01,2017,5,18,32,434.88,0.43,5,Dry,31,6,4,3,41,85,0.2,349.9,0.81,349.9,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.173,0.0641,0.00262,0.238,0.00972,2,0.179,0.416,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2018-02-02,2017,5,18,33,441.17,0.42,5,Dry,31,6,4,3,41,85,0.19,356.2,0.81,356.2,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0671,0.00275,0.243,0.00995,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2018-02-03,2017,5,18,34,445.27,0.42,5,Dry,31,6,4,3,41,85,0.19,360.3,0.81,360.3,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.069,0.00283,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.976,0.927,40.2,39.3,78.5,1880
2018-02-04,2017,5,19,35,449.37,0.42,5,Dry,31,6,4,3,41,85,0.19,364.4,0.81,364.4,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.071,0.00291,0.25,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.5,1910
2018-02-05,2017,5,19,36,456.75,0.41,5,Dry,31,6,4,3,41,85,0.19,371.8,0.81,371.8,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0745,0.00306,0.256,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.6,81.1,1950
2018-02-06,2017,5,19,37,465.23,0.41,5,Dry,31,6,4,3,41,85,0.18,380.2,0.82,380.2,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0785,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.3,41.5,83,1990
2018-02-07,2017,5,19,38,473.16,0.4,5,Dry,31,6,4,3,41,85,0.18,388.2,0.82,388.2,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0822,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.6,2030
2018-02-08,2017,5,19,39,482.73,0.4,5,Dry,31,6,4,3,41,85,0.18,397.7,0.82,397.7,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0867,0.00358,0.277,0.0114,2,0.211,0.488,0.0201,23.7,0.955,0.98,0.936,44.2,43.3,86.6,2080
2018-02-09,2017,5,19,40,491.75,0.39,5,Dry,31,6,4,3,41,85,0.17,406.8,0.83,406.8,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.091,0.00376,0.285,0.0118,2,0.217,0.502,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.5,2120
2018-02-10,2017,5,19,41,502.42,0.38,5,Dry,31,6,4,3,41,85,0.17,417.4,0.83,417.4,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.096,0.00398,0.293,0.0122,2,0.224,0.518,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2170
2018-02-11,2017,5,20,42,510.35,0.38,5,Dry,31,6,4,3,41,85,0.17,425.4,0.83,425.4,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0998,0.00414,0.3,0.0124,2,0.23,0.529,0.022,23.6,0.957,0.98,0.938,47,46.1,92.2,2210
2018-02-12,2017,5,20,43,519.92,0.37,5,Dry,31,6,4,3,41,85,0.16,434.9,0.84,434.9,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47,94.1,2260
2018-02-13,2017,5,20,44,532.22,0.36,5,Dry,31,6,4,3,41,85,0.16,447.2,0.84,447.2,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00459,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2018-02-14,2017,5,20,45,546.71,0.36,5,Dry,31,6,4,3,41,85,0.15,461.7,0.84,461.7,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2018-02-15,2017,5,20,46,563.94,0.35,5,Dry,31,6,4,3,41,85,0.15,478.9,0.85,478.9,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00524,0.347,0.0145,2,0.266,0.613,0.0257,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2018-02-16,2017,5,20,47,582.81,0.34,5,Dry,31,6,4,3,41,85,0.15,497.8,0.85,497.8,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00563,0.367,0.0154,3,0.167,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2018-02-17,2017,5,20,48,602.77,0.33,5,Dry,31,6,4,3,41,85,0.14,517.8,0.86,517.8,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.0062,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2018-02-18,2017,5,21,49,625.46,0.32,5,Dry,31,6,4,3,41,85,0.14,540.5,0.86,540.5,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
2018-02-19,2017,5,21,50,650.89,0.3,5,Dry,31,6,4,3,41,85,0.13,565.9,0.87,565.9,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00762,0.45,0.0192,3,0.197,0.648,0.0276,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2018-02-20,2017,5,21,51,680.15,0.29,5,Dry,31,6,4,3,41,85,0.13,595.1,0.88,595.1,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.199,0.00849,0.487,0.0208,3,0.21,0.697,0.0298,22.7,0.954,0.98,0.935,42.1,41.3,124,2970
2018-02-21,2017,5,21,52,711.05,0.28,5,Dry,31,6,4,3,41,85,0.12,626,0.88,626,0,0,0,0,-3,3,31,6,4,0,44,667,990,966.7,23.3,0.306,0.219,0.00943,0.525,0.0226,3,0.224,0.749,0.0322,22.5,0.955,0.98,0.936,44,43.1,129,3110
2018-02-22,2017,5,21,53,746.32,0.26,5,Dry,31,6,4,3,41,85,0.11,661.3,0.89,661.3,0,0,0,0,-3,3,31,6,4,0,44,702,990,966.9,23.1,0.326,0.243,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46.1,45.2,136,3260
2018-02-23,2017,5,21,54,777.53,0.25,5,Dry,31,6,4,3,41,85,0.11,692.5,0.89,692.5,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.343,0.264,0.0115,0.607,0.0264,3,0.254,0.861,0.0375,22.1,0.957,0.98,0.938,47.9,47,141,3380
2018-02-24,2017,5,21,55,809.33,0.23,5,Dry,31,6,4,3,41,85,0.1,724.3,0.9,724.3,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.361,0.285,0.0125,0.646,0.0283,3,0.268,0.915,0.04,21.9,0.957,0.98,0.938,49.7,48.2,145,3470
2018-02-25,2017,5,22,56,852.29,0.22,5,Dry,31,6,4,3,41,85,0.1,767.3,0.9,767.3,0,0,0,0,-3,3,31,6,4,0,44,808,990,967.3,22.7,0.395,0.31,0.0137,0.705,0.0311,3,0.285,0.99,0.0436,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
2018-02-26,2017,5,22,57,900.7,0.21,5,Dry,31,6,4,3,41,85,0.094,815.7,0.91,815.7,0,0,0,0,-3,3,31,6,4,0,44,857,990,967.5,22.5,0.439,0.334,0.0148,0.773,0.0344,4,0.218,0.991,0.044,21.5,0.954,0.978,0.933,41,40.1,161,3850
2018-02-27,2017,5,22,58,953.25,0.19,5,Dry,31,6,4,3,41,85,0.089,868.3,0.91,868.3,0,0,0,0,-3,3,31,6,4,0,44,909,990,967.7,22.3,0.487,0.359,0.0161,0.847,0.038,4,0.236,1.08,0.0486,21.2,0.955,0.98,0.936,43.1,42.2,169,4060
2018-02-28,2017,5,22,59,1009.2,0.18,5,Dry,31,6,4,3,41,85,0.084,924.2,0.92,924.2,0,0,0,0,-3,3,31,6,4,0,44,965,990,967.9,22.1,0.538,0.386,0.0175,0.925,0.0419,4,0.254,1.18,0.0534,20.9,0.956,0.98,0.937,45.2,44.3,177,4260
2018-03-01,2017,6,22,60,1073.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,944.4,0.88,944.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.967,0.0442,4,0.261,1.23,0.0562,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2018-03-02,2017,6,22,61,1135.2,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1006,0.89,1006,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.643,0.437,0.0202,1.08,0.0498,4,0.281,1.36,0.0628,20.3,0.956,0.98,0.936,47.9,46.9,188,4510
2018-03-03,2017,6,22,62,1193.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1065,0.89,1065,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.729,0.568,0.0264,1.3,0.0603,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2018-03-04,2017,6,23,63,1253.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1125,0.9,1100,25,6,1,1,-5,22,47,9,8,1,89,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2018-03-05,2017,6,23,64,1303.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.099,1175,0.9,1100,75,17,2,2,-4,58,58,10,9,2,125,1180,990,968.9,21.1,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2018-03-06,2017,6,23,65,1348.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.096,1220,0.9,1100,120,27,4,4,-2,87,68,12,11,4,154,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2018-03-07,2017,6,23,66,1388.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.093,1259,0.91,1100,159,36,5,5,-1,114,77,13,12,5,181,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2018-03-08,2017,6,23,67,1409.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.091,1281,0.91,1100,181,41,5,6,-1,130,82,13,13,5,197,1210,990,969.2,20.8,0.857,0.648,0.0311,1.5,0.0723,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2018-03-09,2017,6,23,68,1431.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.09,1302,0.91,1100,202,46,6,6,0,144,87,14,13,6,211,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2018-03-10,2017,6,23,69,1459.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.088,1331,0.91,1100,231,52,7,7,1,164,93,15,14,7,231,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2018-03-11,2017,6,24,70,1487.9,0.12,3,Normal,49,9,9,9,107,183,0.12,1305,0.88,1100,205,46,6,6,-3,150,95,15,15,6,257,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2018-03-12,2017,6,24,71,1516.5,0.12,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2018-03-13,2017,6,24,72,1545.3,0.11,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2018-03-14,2017,6,24,73,1574.4,0.11,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-03-15,2017,6,24,74,1603.7,0.11,3,Normal,49,9,9,9,107,183,0.11,1421,0.89,1100,321,51,9,10,1,250,100,18,19,10,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-03-16,2017,6,24,75,1633.3,0.1,3,Normal,49,9,9,9,107,183,0.11,1450,0.89,1100,350,51,9,11,2,277,100,18,20,11,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2018-03-17,2017,6,24,76,1669.7,0.096,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2018-03-18,2017,6,25,77,1706.4,0.091,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.2,19.8,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-03-19,2017,6,25,78,1743.4,0.088,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2018-03-20,2017,6,25,79,1780.8,0.084,3,Normal,49,9,9,9,107,183,0.1,1598,0.9,1100,498,51,9,15,6,417,100,18,24,15,524,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2018-03-21,2017,6,25,80,1818.4,0.081,3,Normal,49,9,9,9,107,183,0.1,1635,0.9,1100,535,51,9,16,7,452,100,18,25,16,559,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2018-03-22,2017,6,25,81,1856.4,0.078,3,Normal,49,9,9,9,107,183,0.099,1673,0.9,1100,573,51,9,16,8,489,100,18,25,17,596,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2018-03-23,2017,6,25,82,1894.6,0.074,3,Normal,49,9,9,9,107,183,0.097,1712,0.9,1100,612,51,9,16,9,527,100,18,25,18,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2018-03-24,2017,6,25,83,1926.1,0.072,3,Normal,49,9,9,9,107,183,0.095,1743,0.91,1100,643,51,9,16,10,557,100,18,25,19,664,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-03-25,2017,6,26,84,1950.7,0.069,3,Normal,49,9,9,9,107,183,0.094,1768,0.91,1100,668,51,9,16,11,581,100,18,25,20,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2018-03-26,2017,6,26,85,1975.5,0.067,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4120
2018-03-27,2017,6,26,86,2000.3,0.065,3,Normal,49,9,9,9,107,183,0.091,1817,0.91,1100,717,51,9,16,13,628,100,18,25,22,735,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2018-03-28,2017,6,26,87,2032.4,0.063,3,Normal,49,9,9,9,107,183,0.09,1849,0.91,1100,749,51,9,16,13,660,100,18,25,22,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2018-03-29,2017,6,26,88,2064.7,0.06,3,Normal,49,9,9,9,107,183,0.089,1882,0.91,1100,782,51,9,16,14,692,100,18,25,23,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-03-30,2017,6,26,89,2097.2,0.058,3,Normal,49,9,9,9,107,183,0.087,1914,0.91,1100,814,51,9,16,15,723,100,18,25,24,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2018-03-31,2017,6,26,90,2137.1,0.055,3,Normal,49,9,9,9,107,183,0.086,1954,0.91,1100,854,51,9,16,17,761,100,18,25,26,868,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2018-04-01,2017,7,27,91,2184.6,0.051,3,Normal,54,13,14,19,117,217,0.099,1968,0.9,1100,868,46,5,11,7,799,100,18,25,26,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2018-04-02,2017,7,27,92,2232.4,0.047,3,Normal,54,13,14,19,117,217,0.097,2015,0.9,1100,915,46,5,11,8,845,100,18,25,27,962,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2018-04-03,2017,7,27,93,2280.7,0.044,3,Normal,54,13,14,19,117,217,0.095,2064,0.91,1100,964,46,5,11,10,892,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2018-04-04,2017,7,27,94,2321.7,0.041,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2018-04-05,2017,7,27,95,2370.5,0.037,3,Normal,54,13,14,19,117,217,0.091,2154,0.91,1100,1050,46,5,11,13,979,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-04-06,2017,7,27,96,2419.7,0.034,3,Normal,54,13,14,19,117,217,0.09,2203,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-04-07,2017,7,27,97,2469.1,0.03,3,Normal,54,13,14,19,117,217,0.088,2252,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2018-04-08,2017,7,28,98,2526.6,0.028,3,Normal,54,13,14,19,117,217,0.086,2310,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2018-04-09,2017,7,28,99,2584.5,0.026,3,Normal,54,13,14,19,117,217,0.084,2368,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2018-04-10,2017,7,28,100,2642.8,0.024,3,Normal,54,13,14,19,117,217,0.082,2426,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.4,153,3680
2018-04-11,2017,7,28,101,2701.5,0.021,3,Normal,54,13,14,19,117,217,0.08,2485,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2018-04-12,2017,7,28,102,2760.6,0.019,3,Normal,54,13,14,19,117,217,0.079,2544,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2018-04-13,2017,7,28,103,2820.1,0.017,3,Normal,54,13,14,19,117,217,0.077,2603,0.92,1100,1500,46,5,11,26,1420,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2018-04-14,2017,7,28,104,2871.9,0.016,3,Normal,54,13,14,19,117,217,0.076,2655,0.92,1100,1560,46,5,11,28,1470,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.8,36.8,147,3530
2018-04-15,2017,7,29,105,2916,0.015,3,Normal,54,13,14,19,117,217,0.074,2699,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2018-04-16,2017,7,29,106,2960.3,0.013,3,Normal,54,13,14,19,117,217,0.073,2743,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2018-04-17,2017,7,29,107,2996.7,0.012,3,Normal,54,13,14,19,117,217,0.072,2780,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2018-04-18,2017,7,29,108,3025.1,0.011,3,Normal,54,13,14,19,117,217,0.072,2808,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2018-04-19,2017,7,29,109,3053.6,0.01,3,Normal,54,13,14,19,117,217,0.071,2837,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2018-04-20,2017,7,29,110,3074,0.01,3,Normal,54,13,14,19,117,217,0.071,2857,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2018-04-21,2017,7,29,111,3094.4,0.0097,3,Normal,54,13,14,19,117,217,0.07,2877,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2018-04-22,2017,7,30,112,3114.9,0.0095,3,Normal,54,13,14,19,117,217,0.07,2898,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2018-04-23,2017,7,30,113,3127.2,0.0093,3,Normal,54,13,14,19,117,217,0.069,2910,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2018-04-24,2017,7,30,114,3139.5,0.0092,3,Normal,54,13,14,19,117,217,0.069,2922,0.93,1100,1820,46,5,11,36,1720,100,18,25,55,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2018-04-25,2017,7,30,115,3151.8,0.009,3,Normal,54,13,14,19,117,217,0.069,2935,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2018-04-26,2017,7,30,116,3155.9,0.009,3,Normal,54,13,14,19,117,217,0.069,2939,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,139,3350
2018-04-27,2017,7,30,117,3160,0.0089,3,Normal,54,13,14,19,117,217,0.069,2943,0.93,1100,1840,46,5,11,36,1750,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3350
2018-04-28,2017,7,30,118,3164.2,0.0089,3,Normal,54,13,14,19,117,217,0.069,2947,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2018-04-29,2017,7,31,119,3168.3,0.0088,3,Normal,54,13,14,19,117,217,0.069,2951,0.93,1100,1850,46,5,11,37,1750,100,18,25,56,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2018-04-30,2017,7,31,120,3164.2,0.0089,3,Normal,54,13,14,19,117,217,0.069,2947,0.93,1100,1850,46,5,11,36,1750,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2018-05-01,2017,8,31,121,3160,0.0089,2,Mod_Wet,65,14,17,23,202,321,0.1,2839,0.9,1100,1740,35,4,8,29,1660,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.8,139,3350
2018-05-02,2017,8,31,122,3155.9,0.009,2,Mod_Wet,65,14,17,23,202,321,0.1,2835,0.9,1100,1740,35,4,8,29,1660,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,139,3350
2018-05-03,2017,8,31,123,3151.8,0.009,2,Mod_Wet,65,14,17,23,202,321,0.1,2831,0.9,1100,1730,35,4,8,29,1660,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2018-05-04,2017,8,31,124,3139.5,0.0092,2,Mod_Wet,65,14,17,23,202,321,0.1,2818,0.9,1100,1720,35,4,8,29,1640,100,18,25,52,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2018-05-05,2017,8,31,125,3127.2,0.0093,2,Mod_Wet,65,14,17,23,202,321,0.1,2806,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2018-05-06,2017,8,32,126,3106.7,0.0096,2,Mod_Wet,65,14,17,23,202,321,0.1,2786,0.9,1100,1690,35,4,8,28,1610,100,18,25,51,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2018-05-07,2017,8,32,127,3078.1,0.0099,2,Mod_Wet,65,14,17,23,202,321,0.1,2757,0.9,1100,1660,35,4,8,27,1580,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2018-05-08,2017,8,32,128,3049.5,0.011,2,Mod_Wet,65,14,17,23,202,321,0.1,2729,0.9,1100,1630,35,4,8,26,1560,100,18,25,49,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2018-05-09,2017,8,32,129,3012.9,0.012,2,Mod_Wet,65,14,17,23,202,321,0.11,2692,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2018-05-10,2017,8,32,130,2976.5,0.013,2,Mod_Wet,65,14,17,23,202,321,0.11,2655,0.89,1100,1560,35,4,8,24,1480,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2018-05-11,2017,8,32,131,2940.2,0.014,2,Mod_Wet,65,14,17,23,202,321,0.11,2619,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2018-05-12,2017,8,32,132,2896,0.015,2,Mod_Wet,65,14,17,23,202,321,0.11,2575,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-05-13,2017,8,33,133,2851.9,0.017,2,Mod_Wet,65,14,17,23,202,321,0.11,2531,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2018-05-14,2017,8,33,134,2808.2,0.018,2,Mod_Wet,65,14,17,23,202,321,0.11,2487,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2018-05-15,2017,8,33,135,2764.6,0.019,2,Mod_Wet,65,14,17,23,202,321,0.12,2444,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2018-05-16,2017,8,33,136,2721.2,0.021,2,Mod_Wet,65,14,17,23,202,321,0.12,2400,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2018-05-17,2017,8,33,137,2678,0.022,2,Mod_Wet,65,14,17,23,202,321,0.12,2357,0.88,1100,1260,35,4,8,15,1200,100,18,25,38,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2018-05-18,2017,8,33,138,2635,0.024,2,Mod_Wet,65,14,17,23,202,321,0.12,2314,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2018-05-19,2017,8,33,139,2592.3,0.025,2,Mod_Wet,65,14,17,23,202,321,0.12,2271,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-05-20,2017,8,34,140,2549.7,0.027,2,Mod_Wet,65,14,17,23,202,321,0.13,2229,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2018-05-21,2017,8,34,141,2507.4,0.029,2,Mod_Wet,65,14,17,23,202,321,0.13,2186,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2018-05-22,2017,8,34,142,2465.3,0.031,2,Mod_Wet,65,14,17,23,202,321,0.13,2144,0.87,1100,1040,35,4,8,8,989,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2018-05-23,2017,8,34,143,2423.5,0.034,2,Mod_Wet,65,14,17,23,202,321,0.13,2102,0.87,1100,1000,35,4,8,7,948,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-05-24,2017,8,34,144,2381.8,0.037,2,Mod_Wet,65,14,17,23,202,321,0.14,2061,0.86,1100,961,35,4,8,6,908,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-05-25,2017,8,34,145,2340.4,0.039,2,Mod_Wet,65,14,17,23,202,321,0.14,2019,0.86,1100,919,35,4,8,5,867,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2018-05-26,2017,8,34,146,2299.3,0.042,2,Mod_Wet,65,14,17,23,202,321,0.14,1978,0.86,1100,878,35,4,8,3,828,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2018-05-27,2017,8,35,147,2250.9,0.046,2,Mod_Wet,65,14,17,23,202,321,0.14,1930,0.86,1100,830,35,4,8,2,781,100,18,25,25,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2018-05-28,2017,8,35,148,2188.3,0.051,2,Mod_Wet,65,14,17,23,202,321,0.15,1867,0.85,1100,767,35,4,8,0,720,100,18,25,23,922,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2018-05-29,2017,8,35,149,2126.2,0.055,2,Mod_Wet,65,14,17,23,202,321,0.15,1805,0.85,1100,705,35,4,8,-2,660,100,18,25,21,862,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2018-05-30,2017,8,35,150,2071.9,0.06,2,Mod_Wet,65,14,17,23,202,321,0.15,1751,0.84,1100,651,35,4,8,-3,607,100,18,25,20,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2018-05-31,2017,8,35,151,2018.1,0.064,2,Mod_Wet,65,14,17,23,202,321,0.16,1697,0.84,1100,597,35,4,8,-5,555,100,18,25,18,757,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-06-01,2017,9,35,152,1964.8,0.068,2,Mod_Wet,62,12,14,16,153,257,0.13,1708,0.87,1100,608,38,6,11,2,551,100,18,25,18,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2018-06-02,2017,9,35,153,1919.1,0.072,2,Mod_Wet,62,12,14,16,153,257,0.13,1662,0.87,1100,562,38,6,11,1,506,100,18,25,17,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
