date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-06-03,2017,9,36,154,1873.7,0.076,2,Mod_Wet,62,12,14,16,153,257,0.14,1617,0.86,1100,517,38,6,11,0,462,100,18,25,16,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2018-06-04,2017,9,36,155,1828.7,0.08,2,Mod_Wet,62,12,14,16,153,257,0.14,1572,0.86,1100,472,38,6,11,-2,419,100,18,25,14,572,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2018-06-05,2017,9,36,156,1784.2,0.084,2,Mod_Wet,62,12,14,16,153,257,0.14,1527,0.86,1100,427,38,6,11,-3,375,100,18,25,13,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-06-06,2017,9,36,157,1740,0.088,2,Mod_Wet,62,12,14,16,153,257,0.15,1483,0.85,1100,383,38,6,11,-5,333,100,18,25,11,486,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2018-06-07,2017,9,36,158,1703,0.092,2,Mod_Wet,62,12,14,16,153,257,0.15,1446,0.85,1100,346,38,6,11,-6,297,100,18,25,10,450,1240,990,970.1,19.9,0.926,0.648,0.0326,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-06-08,2017,9,36,159,1666.3,0.097,2,Mod_Wet,62,12,14,16,153,257,0.15,1409,0.85,1100,309,38,6,9,-7,263,100,18,23,9,416,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2018-06-09,2017,9,36,160,1630,0.1,2,Mod_Wet,62,12,14,16,153,257,0.16,1373,0.84,1100,273,38,6,8,-8,229,100,18,22,8,382,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2018-06-10,2017,9,37,161,1593.9,0.11,2,Mod_Wet,62,12,14,16,153,257,0.16,1337,0.84,1100,237,38,6,7,-9,195,100,18,21,7,348,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.2,185,4430
2018-06-11,2017,9,37,162,1558.2,0.11,2,Mod_Wet,62,12,14,16,153,257,0.17,1301,0.83,1100,201,38,6,6,-10,161,100,18,20,6,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2018-06-12,2017,9,37,163,1522.9,0.12,2,Mod_Wet,62,12,14,16,153,257,0.17,1266,0.83,1100,166,38,5,5,-11,129,100,17,19,5,282,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2018-06-13,2017,9,37,164,1494.2,0.12,2,Mod_Wet,62,12,14,16,153,257,0.17,1237,0.83,1100,137,31,4,4,-12,110,93,16,18,4,263,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-06-14,2017,9,37,165,1465.8,0.12,2,Mod_Wet,62,12,14,16,153,257,0.17,1209,0.82,1100,109,25,3,3,-13,91,87,15,17,3,244,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-06-15,2017,9,37,166,1437.6,0.13,2,Mod_Wet,62,12,14,16,153,257,0.18,1181,0.82,1100,81,18,2,2,-14,73,80,14,16,2,226,1210,990,969.3,20.7,0.86,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2018-06-16,2017,9,37,167,1409.7,0.13,2,Mod_Wet,62,12,14,16,153,257,0.18,1153,0.82,1100,53,12,2,2,-14,51,74,14,16,2,204,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2018-06-17,2017,9,38,168,1376,0.13,2,Mod_Wet,62,12,14,16,153,257,0.19,1119,0.81,1100,19,4,1,1,-15,28,66,13,15,1,181,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.071,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2018-06-18,2017,9,38,169,1324.6,0.14,2,Mod_Wet,62,12,14,16,153,257,0.19,1068,0.81,1068,0,0,0,0,-16,16,62,12,14,0,169,1160,990,968.9,21.1,0.78,0.575,0.0273,1.35,0.0643,4,0.294,1.65,0.0782,19.4,0.954,0.98,0.935,48.5,47.5,190,4560
2018-06-19,2017,9,38,170,1274.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.2,1017,0.8,1017,0,0,0,0,-16,16,62,12,14,0,169,1110,990,968.8,21.2,0.706,0.462,0.0217,1.17,0.055,4,0.283,1.45,0.0683,19.8,0.955,0.98,0.936,47.1,46.2,185,4430
2018-06-20,2017,9,38,171,1230.6,0.15,2,Mod_Wet,62,12,14,16,153,257,0.21,973.6,0.79,973.6,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.642,0.41,0.0192,1.05,0.0492,4,0.271,1.32,0.0619,20.1,0.955,0.98,0.936,45.7,44.8,179,4300
2018-06-21,2017,9,38,172,1193.6,0.15,2,Mod_Wet,62,12,14,16,153,257,0.21,936.6,0.79,936.6,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.593,0.392,0.0183,0.985,0.0458,4,0.259,1.24,0.0579,20.2,0.955,0.98,0.936,44.4,43.5,174,4180
2018-06-22,2017,9,38,173,1157.2,0.16,2,Mod_Wet,62,12,14,16,153,257,0.22,900.2,0.78,900.2,0,0,0,0,-16,16,62,12,14,0,169,988,990,968.4,21.6,0.559,0.375,0.0173,0.934,0.0432,4,0.246,1.18,0.0546,20.4,0.955,0.98,0.936,43,42.2,169,4050
2018-06-23,2017,9,38,174,1127,0.16,2,Mod_Wet,62,12,14,16,153,257,0.23,870,0.77,870,0,0,0,0,-16,16,62,12,14,0,169,958,990,968.3,21.7,0.532,0.36,0.0166,0.892,0.0411,4,0.236,1.13,0.052,20.6,0.954,0.98,0.935,41.9,41,164,3940
2018-06-24,2017,9,39,175,1097.3,0.17,2,Mod_Wet,62,12,14,16,153,257,0.23,840.3,0.77,840.3,0,0,0,0,-16,16,62,12,14,0,169,928,990,968.2,21.8,0.505,0.346,0.0159,0.85,0.039,4,0.226,1.08,0.0494,20.7,0.954,0.978,0.932,40.7,39.8,159,3820
2018-06-25,2017,9,39,176,1068.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.24,811.2,0.76,811.2,0,0,0,0,-16,16,62,12,14,0,169,899,990,968.1,21.9,0.478,0.332,0.0152,0.81,0.037,4,0.216,1.03,0.0469,20.9,0.953,0.975,0.929,39.5,38.5,154,3700
2018-06-26,2017,9,39,177,1039.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.25,782.6,0.75,782.6,0,0,0,0,-16,16,62,12,14,0,169,871,990,968,22,0.452,0.318,0.0145,0.77,0.035,3,0.289,1.06,0.0482,20.9,0.956,0.98,0.937,51.2,48.2,145,3470
2018-06-27,2017,9,39,178,1016.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.25,759.8,0.75,759.8,0,0,0,0,-16,16,62,12,14,0,169,848,990,968,22,0.431,0.307,0.0139,0.738,0.0335,3,0.283,1.02,0.0463,21,0.957,0.98,0.937,50,48.2,145,3470
2018-06-28,2017,9,39,179,994.33,0.18,2,Mod_Wet,62,12,14,16,153,257,0.26,737.3,0.74,737.3,0,0,0,0,-16,16,62,12,14,0,169,825,990,967.9,22.1,0.41,0.294,0.0133,0.704,0.0318,3,0.274,0.978,0.0442,21.1,0.957,0.98,0.937,48.7,47.8,143,3440
2018-06-29,2017,9,39,180,972.36,0.19,2,Mod_Wet,62,12,14,16,153,257,0.26,715.4,0.74,715.4,0,0,0,0,-16,16,62,12,14,0,169,803,990,967.8,22.2,0.39,0.279,0.0126,0.669,0.0301,3,0.264,0.934,0.042,21.3,0.956,0.98,0.937,47.6,46.6,140,3360
2018-06-30,2017,9,39,181,950.89,0.19,2,Mod_Wet,62,12,14,16,153,257,0.27,693.9,0.73,693.9,0,0,0,0,-16,16,62,12,14,0,169,782,990,967.7,22.3,0.371,0.265,0.0119,0.635,0.0285,3,0.255,0.89,0.0399,21.4,0.956,0.98,0.937,46.4,45.5,137,3280
2018-07-01,2017,10,40,182,934.55,0.2,2,Mod_Wet,58,11,11,11,136,227,0.24,707.5,0.76,707.5,0,0,0,0,-11,11,58,11,11,0,147,788,990,967.6,22.4,0.376,0.274,0.0122,0.65,0.029,3,0.261,0.91,0.0407,21.5,0.957,0.98,0.937,47.5,46.5,140,3350
2018-07-02,2017,10,40,183,918.55,0.2,2,Mod_Wet,58,11,11,11,136,227,0.25,691.5,0.75,691.5,0,0,0,0,-11,11,58,11,11,0,147,772,990,967.6,22.4,0.365,0.263,0.0117,0.628,0.028,3,0.254,0.882,0.0393,21.5,0.956,0.98,0.937,46.6,45.7,137,3290
2018-07-03,2017,10,40,184,902.9,0.21,2,Mod_Wet,58,11,11,11,136,227,0.25,675.9,0.75,675.9,0,0,0,0,-11,11,58,11,11,0,147,756,990,967.5,22.5,0.356,0.253,0.0112,0.609,0.0271,3,0.247,0.855,0.038,21.6,0.957,0.98,0.937,45.7,44.8,134,3230
2018-07-04,2017,10,40,185,887.63,0.21,2,Mod_Wet,58,11,11,11,136,227,0.26,660.6,0.74,660.6,0,0,0,0,-11,11,58,11,11,0,147,741,990,967.5,22.5,0.347,0.242,0.0107,0.59,0.0262,3,0.24,0.829,0.0368,21.7,0.956,0.98,0.937,44.8,43.9,132,3160
2018-07-05,2017,10,40,186,872.76,0.21,2,Mod_Wet,58,11,11,11,136,227,0.26,645.8,0.74,645.8,0,0,0,0,-11,11,58,11,11,0,147,726,990,967.4,22.6,0.339,0.232,0.0103,0.571,0.0253,3,0.233,0.804,0.0356,21.8,0.956,0.98,0.936,44,43.1,129,3100
2018-07-06,2017,10,40,187,858.33,0.22,2,Mod_Wet,58,11,11,11,136,227,0.26,631.3,0.74,631.3,0,0,0,0,-11,11,58,11,11,0,147,711,990,967.3,22.7,0.331,0.223,0.00983,0.553,0.0244,3,0.227,0.78,0.0344,21.9,0.955,0.98,0.936,43.1,42.3,127,3040
2018-07-07,2017,10,40,188,844.38,0.22,2,Mod_Wet,58,11,11,11,136,227,0.27,617.4,0.73,617.4,0,0,0,0,-11,11,58,11,11,0,147,697,990,967.3,22.7,0.323,0.213,0.00939,0.536,0.0236,3,0.22,0.757,0.0333,22,0.955,0.98,0.936,42.3,41.5,124,2990
2018-07-08,2017,10,41,189,830.95,0.23,2,Mod_Wet,58,11,11,11,136,227,0.27,604,0.73,604,0,0,0,0,-11,11,58,11,11,0,147,684,990,967.2,22.8,0.315,0.204,0.00898,0.52,0.0228,3,0.214,0.734,0.0322,22,0.954,0.979,0.934,41.5,40.7,122,2930
2018-07-09,2017,10,41,190,818.1,0.23,2,Mod_Wet,58,11,11,11,136,227,0.28,591.1,0.72,591.1,0,0,0,0,-11,11,58,11,11,0,147,671,990,967.2,22.8,0.308,0.196,0.00858,0.504,0.0221,3,0.208,0.712,0.0312,22.1,0.953,0.978,0.932,40.7,39.8,119,2870
2018-07-10,2017,10,41,191,809.33,0.23,2,Mod_Wet,58,11,11,11,136,227,0.28,582.3,0.72,582.3,0,0,0,0,-11,11,58,11,11,0,147,662,990,967.1,22.9,0.303,0.19,0.00831,0.493,0.0216,3,0.205,0.697,0.0305,22.2,0.953,0.976,0.93,40.2,39.3,118,2830
2018-07-11,2017,10,41,192,800.94,0.24,2,Mod_Wet,58,11,11,11,136,227,0.28,573.9,0.72,573.9,0,0,0,0,-11,11,58,11,11,0,147,654,990,967.1,22.9,0.298,0.184,0.00805,0.483,0.0211,3,0.201,0.683,0.0298,22.2,0.952,0.975,0.929,39.7,38.7,116,2790
2018-07-12,2017,10,41,193,792.99,0.24,2,Mod_Wet,58,11,11,11,136,227,0.29,566,0.71,566,0,0,0,0,-11,11,58,11,11,0,147,646,990,967.1,22.9,0.294,0.179,0.00781,0.473,0.0206,3,0.197,0.67,0.0292,22.3,0.952,0.974,0.927,39.2,38.2,115,2750
2018-07-13,2017,10,41,194,785.56,0.24,2,Mod_Wet,58,11,11,11,136,227,0.29,558.6,0.71,558.6,0,0,0,0,-11,11,58,11,11,0,147,639,990,967,23,0.289,0.174,0.00758,0.464,0.0202,3,0.194,0.657,0.0286,22.3,0.951,0.973,0.926,38.7,37.7,113,2710
2018-07-14,2017,10,41,195,778.78,0.25,2,Mod_Wet,58,11,11,11,136,227,0.29,551.8,0.71,551.8,0,0,0,0,-11,11,58,11,11,0,147,632,990,967,23,0.286,0.17,0.00738,0.455,0.0198,3,0.191,0.646,0.0281,22.3,0.951,0.972,0.924,38.3,37.2,112,2680
2018-07-15,2017,10,42,196,770.66,0.25,2,Mod_Wet,58,11,11,11,136,227,0.29,543.7,0.7,543.7,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2018-07-16,2017,10,42,197,764.92,0.25,2,Mod_Wet,58,11,11,11,136,227,0.3,537.9,0.7,537.9,0,0,0,0,-11,11,58,11,11,0,147,618,990,967,23,0.278,0.16,0.00696,0.438,0.019,3,0.185,0.623,0.027,22.4,0.95,0.971,0.922,37.4,36.3,109,2620
2018-07-17,2017,10,42,198,752.61,0.26,2,Mod_Wet,58,11,11,11,136,227,0.3,525.6,0.7,525.6,0,0,0,0,-11,11,58,11,11,0,147,606,990,966.9,23.1,0.271,0.152,0.00659,0.423,0.0183,3,0.179,0.602,0.0261,22.5,0.949,0.97,0.92,36.7,35.6,107,2560
2018-07-18,2017,10,42,199,741.4,0.26,2,Mod_Wet,58,11,11,11,136,227,0.31,514.4,0.69,514.4,0,0,0,0,-11,11,58,11,11,0,147,594,990,966.9,23.1,0.264,0.145,0.00625,0.409,0.0177,3,0.174,0.583,0.0252,22.6,0.948,0.97,0.919,35.9,34.9,105,2510
2018-07-19,2017,10,42,200,729.64,0.27,2,Mod_Wet,58,11,11,11,136,227,0.31,502.6,0.69,502.6,0,0,0,0,-11,11,58,11,11,0,147,583,990,966.8,23.2,0.258,0.137,0.0059,0.394,0.017,3,0.169,0.563,0.0243,22.6,0.946,0.97,0.918,35.2,34.1,102,2460
2018-07-20,2017,10,42,201,718.43,0.27,2,Mod_Wet,58,11,11,11,136,227,0.32,491.4,0.68,491.4,0,0,0,0,-11,11,58,11,11,0,147,571,990,966.8,23.2,0.251,0.131,0.00564,0.382,0.0165,2,0.274,0.656,0.0283,22.6,0.956,0.98,0.937,52,48.2,96.4,2310
2018-07-21,2017,10,42,202,708.32,0.28,2,Mod_Wet,58,11,11,11,136,227,0.32,481.3,0.68,481.3,0,0,0,0,-11,11,58,11,11,0,147,561,990,966.7,23.3,0.246,0.126,0.00542,0.372,0.016,2,0.267,0.639,0.0275,22.6,0.957,0.98,0.937,51.1,48.2,96.4,2310
2018-07-22,2017,10,43,203,697.65,0.28,2,Mod_Wet,58,11,11,11,136,227,0.33,470.6,0.68,470.6,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.239,0.121,0.0052,0.361,0.0155,2,0.26,0.621,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2018-07-23,2017,10,43,204,686.99,0.29,2,Mod_Wet,58,11,11,11,136,227,0.33,460,0.67,460,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.233,0.116,0.00497,0.35,0.015,2,0.253,0.603,0.0258,22.7,0.957,0.98,0.938,49.1,48.1,96.3,2310
2018-07-24,2017,10,43,205,676.87,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,449.9,0.67,449.9,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.111,0.00476,0.339,0.0145,2,0.246,0.585,0.025,22.8,0.958,0.98,0.939,48.2,47.2,94.5,2270
2018-07-25,2017,10,43,206,667.85,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,440.9,0.66,440.9,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.223,0.107,0.00457,0.33,0.0141,2,0.24,0.57,0.0243,22.9,0.957,0.98,0.938,47.3,46.4,92.7,2230
2018-07-26,2017,10,43,207,658.28,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,431.3,0.66,431.3,0,0,0,0,-11,11,58,11,11,0,147,511,990,966.5,23.5,0.217,0.103,0.00437,0.32,0.0136,2,0.234,0.553,0.0236,22.9,0.957,0.98,0.938,46.4,45.4,90.9,2180
2018-07-27,2017,10,43,208,648.71,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,421.7,0.65,421.7,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.098,0.00417,0.311,0.0132,2,0.227,0.538,0.0229,23,0.956,0.98,0.937,45.4,44.5,89,2140
2018-07-28,2017,10,43,209,639.14,0.31,2,Mod_Wet,58,11,11,11,136,227,0.35,412.1,0.65,412.1,0,0,0,0,-11,11,58,11,11,0,147,492,990,966.5,23.5,0.209,0.0935,0.00397,0.303,0.0129,2,0.221,0.523,0.0222,23,0.956,0.98,0.936,44.5,43.6,87.1,2090
2018-07-29,2017,10,44,210,630.11,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,403.1,0.64,403.1,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0893,0.00379,0.295,0.0125,2,0.215,0.51,0.0216,23.1,0.955,0.98,0.936,43.5,42.7,85.4,2050
2018-07-30,2017,10,44,211,622.18,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,395.2,0.64,395.2,0,0,0,0,-11,11,58,11,11,0,147,475,990,966.4,23.6,0.203,0.0855,0.00362,0.289,0.0122,2,0.209,0.498,0.0211,23.1,0.954,0.98,0.935,42.7,41.9,83.8,2010
2018-07-31,2017,10,44,212,613.71,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,386.7,0.63,386.7,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0815,0.00345,0.282,0.0119,2,0.204,0.485,0.0205,23.2,0.953,0.98,0.934,41.9,41,82,1970
2018-08-01,2017,11,44,213,604.14,0.33,2,Mod_Wet,54,9,8,6,107,184,0.3,420.1,0.69,420.1,0,0,0,0,-6,6,54,9,8,0,113,491,990,966.3,23.7,0.209,0.0973,0.00411,0.306,0.0129,2,0.226,0.532,0.0225,23.2,0.956,0.98,0.937,45.6,44.7,89.4,2150
2018-08-02,2017,11,44,214,595.11,0.33,2,Mod_Wet,54,9,8,6,107,184,0.31,411.1,0.69,411.1,0,0,0,0,-6,6,54,9,8,0,113,482,990,966.3,23.7,0.206,0.093,0.00392,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
2018-08-03,2017,11,44,215,586.09,0.34,2,Mod_Wet,54,9,8,6,107,184,0.31,402.1,0.69,402.1,0,0,0,0,-6,6,54,9,8,0,113,473,990,966.2,23.8,0.202,0.0888,0.00374,0.291,0.0123,2,0.214,0.505,0.0213,23.3,0.955,0.98,0.936,43.8,42.9,85.8,2060
2018-08-04,2017,11,44,216,578.16,0.34,2,Mod_Wet,54,9,8,6,107,184,0.32,394.2,0.68,394.2,0,0,0,0,-6,6,54,9,8,0,113,465,990,966.2,23.8,0.2,0.085,0.00357,0.285,0.012,2,0.209,0.493,0.0207,23.3,0.954,0.98,0.935,43,42.1,84.2,2020
2018-08-05,2017,11,45,217,569.68,0.34,2,Mod_Wet,54,9,8,6,107,184,0.32,385.7,0.68,385.7,0,0,0,0,-6,6,54,9,8,0,113,457,990,966.2,23.8,0.197,0.081,0.0034,0.278,0.0117,2,0.203,0.481,0.0202,23.4,0.953,0.98,0.934,42.1,41.3,82.5,1980
2018-08-06,2017,11,45,218,561.21,0.35,2,Mod_Wet,54,9,8,6,107,184,0.33,377.2,0.67,377.2,0,0,0,0,-6,6,54,9,8,0,113,448,990,966.1,23.9,0.194,0.077,0.00323,0.271,0.0113,2,0.197,0.468,0.0196,23.4,0.952,0.979,0.932,41.2,40.3,80.7,1940
2018-08-07,2017,11,45,219,553.28,0.35,2,Mod_Wet,54,9,8,6,107,184,0.33,369.3,0.67,369.3,0,0,0,0,-6,6,54,9,8,0,113,440,990,966.1,23.9,0.191,0.0733,0.00307,0.264,0.0111,2,0.192,0.456,0.0191,23.5,0.951,0.977,0.929,40.4,39.5,78.9,1890
2018-08-08,2017,11,45,220,545.35,0.36,2,Mod_Wet,54,9,8,6,107,184,0.34,361.4,0.66,361.4,0,0,0,0,-6,6,54,9,8,0,113,432,990,966.1,23.9,0.188,0.0696,0.0029,0.258,0.0108,2,0.186,0.444,0.0185,23.5,0.95,0.975,0.926,39.6,38.6,77.2,1850
2018-08-09,2017,11,45,221,538.51,0.36,2,Mod_Wet,54,9,8,6,107,184,0.34,354.5,0.66,354.5,0,0,0,0,-6,6,54,9,8,0,113,426,990,966,24,0.186,0.0663,0.00277,0.252,0.0105,2,0.182,0.434,0.0181,23.5,0.949,0.974,0.924,38.8,37.8,75.6,1820
2018-08-10,2017,11,45,222,531.13,0.37,2,Mod_Wet,54,9,8,6,107,184,0.35,347.1,0.65,347.1,0,0,0,0,-6,6,54,9,8,0,113,418,990,966,24,0.183,0.0628,0.00262,0.246,0.0102,2,0.177,0.423,0.0176,23.6,0.948,0.972,0.921,38.1,37,74,1780
2018-08-11,2017,11,45,223,523.74,0.37,2,Mod_Wet,54,9,8,6,107,184,0.35,339.7,0.65,339.7,0,0,0,0,-6,6,54,9,8,0,113,411,990,966,24,0.18,0.0594,0.00247,0.24,0.00998,2,0.172,0.412,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.3,1740
2018-08-12,2017,11,46,224,516.36,0.37,2,Mod_Wet,54,9,8,6,107,184,0.36,332.4,0.64,332.4,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0559,0.00232,0.234,0.00971,2,0.167,0.401,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2018-08-13,2017,11,46,225,509.53,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,325.5,0.64,325.5,0,0,0,0,-6,6,54,9,8,0,113,397,990,965.9,24.1,0.175,0.0527,0.00218,0.228,0.00946,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.8,34.7,69.4,1670
2018-08-14,2017,11,46,226,502.69,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,318.7,0.63,318.7,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0494,0.00205,0.222,0.00922,2,0.158,0.38,0.0157,23.8,0.944,0.97,0.915,35,34,68,1630
2018-08-15,2017,11,46,227,496.95,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,312.9,0.63,312.9,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0467,0.00193,0.218,0.00901,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.4,33.4,66.8,1600
2018-08-16,2017,11,46,228,490.66,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,306.7,0.63,306.7,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0437,0.00181,0.213,0.00879,2,0.149,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.7,65.5,1570
2018-08-17,2017,11,46,229,484.37,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,300.4,0.62,300.4,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.167,0.0408,0.00168,0.207,0.00856,2,0.145,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2018-08-18,2017,11,46,230,478.08,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,294.1,0.61,294.1,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0378,0.00156,0.202,0.00834,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.911,32.4,31.4,62.8,1510
2018-08-19,2017,11,47,231,471.79,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,287.8,0.61,287.8,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0348,0.00143,0.197,0.00811,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2018-08-20,2017,11,47,232,466.05,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,282.1,0.6,282.1,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0321,0.00132,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2018-08-21,2017,11,47,233,460.31,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,276.3,0.6,276.3,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0294,0.00121,0.188,0.00771,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.4,29.5,59.1,1420
2018-08-22,2017,11,47,234,454.57,0.41,2,Mod_Wet,54,9,8,6,107,184,0.41,270.6,0.59,270.6,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0267,0.0011,0.183,0.00751,2,0.125,0.308,0.0126,24,0.935,0.97,0.906,29.8,28.9,57.8,1390
2018-08-23,2017,11,47,235,449.92,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,265.9,0.59,265.9,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0245,0.00101,0.179,0.00734,2,0.122,0.301,0.0123,24.1,0.934,0.97,0.905,29.3,28.4,56.9,1360
2018-08-24,2017,11,47,236,444.72,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,260.7,0.59,260.7,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0221,0.000904,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2018-08-25,2017,11,47,237,439.53,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,255.5,0.58,255.5,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0196,0.000803,0.17,0.00698,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2018-08-26,2017,11,48,238,434.33,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0172,0.000702,0.166,0.00679,2,0.111,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2018-08-27,2017,11,48,239,429.14,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,245.1,0.57,245.1,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2018-08-28,2017,11,48,240,423.94,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,239.9,0.57,239.9,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000659,0.161,0.00659,2,0.104,0.266,0.0109,24.2,0.927,0.97,0.899,26.4,25.6,51.2,1230
2018-08-29,2017,11,48,241,419.29,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,235.3,0.56,235.3,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0157,0.000642,0.159,0.0065,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.2,1200
2018-08-30,2017,11,48,242,414.64,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,230.6,0.56,230.6,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000626,0.157,0.00641,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2018-08-31,2017,11,48,243,409.99,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,226,0.55,226,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.000609,0.155,0.00632,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2018-09-01,2017,12,48,244,405.35,0.46,2,Mod_Wet,46,7,6,4,75,138,0.34,267.4,0.66,267.4,0,0,0,0,-4,4,46,7,6,0,79,326,990,965.4,24.6,0.151,0.0252,0.00102,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.7,28.8,57.6,1380
2018-09-02,2017,12,49,245,399.06,0.46,2,Mod_Wet,46,7,6,4,75,138,0.35,261.1,0.65,261.1,0,0,0,0,-4,4,46,7,6,0,79,320,990,965.4,24.6,0.148,0.0222,0.000903,0.171,0.00694,2,0.119,0.289,0.0118,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2018-09-03,2017,12,49,246,393.32,0.47,2,Mod_Wet,46,7,6,4,75,138,0.35,255.3,0.65,255.3,0,0,0,0,-4,4,46,7,6,0,79,314,990,965.4,24.6,0.146,0.0195,0.000792,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55.1,1320
2018-09-04,2017,12,49,247,388.67,0.47,2,Mod_Wet,46,7,6,4,75,138,0.35,250.7,0.65,250.7,0,0,0,0,-4,4,46,7,6,0,79,310,990,965.3,24.7,0.145,0.0173,0.000702,0.162,0.00658,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27,54.1,1300
2018-09-05,2017,12,49,248,383.47,0.48,2,Mod_Wet,46,7,6,4,75,138,0.36,245.5,0.64,245.5,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0166,0.000673,0.16,0.00647,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,52.9,1270
2018-09-06,2017,12,49,249,378.28,0.48,2,Mod_Wet,46,7,6,4,75,138,0.36,240.3,0.64,240.3,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.4,0.926,0.97,0.899,26.7,25.9,51.8,1240
2018-09-07,2017,12,49,250,373.08,0.49,2,Mod_Wet,46,7,6,4,75,138,0.37,235.1,0.63,235.1,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2018-09-08,2017,12,49,251,368.43,0.49,2,Mod_Wet,46,7,6,4,75,138,0.38,230.4,0.63,230.4,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.138,0.0153,0.000619,0.153,0.00618,1,0.254,0.407,0.0164,24.4,0.958,0.98,0.939,52.7,48.2,48.2,1160
2018-09-09,2017,12,50,252,363.78,0.49,2,Mod_Wet,46,7,6,4,75,138,0.38,225.8,0.62,225.8,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.0149,0.000603,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
2018-09-10,2017,12,50,253,360.23,0.5,2,Mod_Wet,46,7,6,4,75,138,0.38,222.2,0.62,222.2,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00603,1,0.243,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2018-09-11,2017,12,50,254,356.13,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,218.1,0.61,218.1,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2018-09-12,2017,12,50,255,352.03,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,214,0.61,214,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.2,48.2,1160
2018-09-13,2017,12,50,256,347.92,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,209.9,0.6,209.9,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.3,47.3,1130
2018-09-14,2017,12,50,257,343.82,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,205.8,0.6,205.8,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0132,0.000532,0.142,0.00572,1,0.22,0.363,0.0146,24.5,0.956,0.98,0.937,47.3,46.4,46.4,1110
2018-09-15,2017,12,50,258,339.72,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,201.7,0.59,201.7,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2018-09-16,2017,12,51,259,336.17,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,198.2,0.59,198.2,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.7,44.7,1070
2018-09-17,2017,12,51,260,332.61,0.53,2,Mod_Wet,46,7,6,4,75,138,0.41,194.6,0.58,194.6,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.343,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
2018-09-18,2017,12,51,261,329.06,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,191.1,0.58,191.1,0,0,0,0,-4,4,46,7,6,0,79,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
2018-09-19,2017,12,51,262,325.5,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,187.5,0.58,187.5,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2018-09-20,2017,12,51,263,321.95,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000456,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2018-09-21,2017,12,51,264,318.39,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,180.4,0.57,180.4,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
2018-09-22,2017,12,51,265,314.84,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2018-09-23,2017,12,52,266,311.28,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,173.3,0.56,173.3,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.118,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0122,24.7,0.947,0.976,0.924,39.8,38.8,38.8,932
2018-09-24,2017,12,52,267,308.82,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,170.8,0.55,170.8,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.00041,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.2,38.2,38.2,917
2018-09-25,2017,12,52,268,305.82,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,167.8,0.55,167.8,0,0,0,0,-4,4,46,7,6,0,79,227,990,964.9,25.1,0.116,0.01,0.000399,0.126,0.00501,1,0.169,0.295,0.0118,24.8,0.945,0.973,0.919,38.5,37.5,37.5,900
2018-09-26,2017,12,52,269,302.81,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,164.8,0.54,164.8,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.00976,0.000389,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.8,36.8,882
2018-09-27,2017,12,52,270,299.8,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,161.8,0.54,161.8,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.113,0.0095,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,865
2018-09-28,2017,12,52,271,296.79,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,158.8,0.54,158.8,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00925,0.000368,0.122,0.00484,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,848
2018-09-29,2017,12,52,272,293.78,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,155.8,0.53,155.8,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00899,0.000358,0.12,0.00479,1,0.153,0.273,0.0109,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
2018-09-30,2017,12,53,273,290.78,0.58,2,Mod_Wet,46,7,6,4,75,138,0.47,152.8,0.53,152.8,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00874,0.000348,0.119,0.00473,1,0.149,0.268,0.0107,24.9,0.94,0.97,0.912,35,34,34,816
2018-10-01,2018,1,1,274,287.77,0.58,2,Mod_Wet,41,6,4,3,56,110,0.38,177.8,0.62,177.8,0,0,0,0,-3,3,41,6,4,0,59,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00506,1,0.182,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.2,40.2,964
2018-10-02,2018,1,1,275,284.76,0.59,2,Mod_Wet,41,6,4,3,56,110,0.39,174.8,0.61,174.8,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000421,0.126,0.005,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.4,39.4,946
2018-10-03,2018,1,1,276,281.75,0.59,2,Mod_Wet,41,6,4,3,56,110,0.39,171.8,0.61,171.8,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00495,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.7,38.7,928
2018-10-04,2018,1,1,277,278.74,0.6,2,Mod_Wet,41,6,4,3,56,110,0.4,168.7,0.6,168.7,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.17,0.293,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
2018-10-05,2018,1,1,278,275.74,0.6,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00984,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.2,37.2,892
2018-10-06,2018,1,1,279,272.73,0.61,2,Mod_Wet,41,6,4,3,56,110,0.4,162.7,0.6,162.7,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2018-10-07,2018,1,1,280,269.72,0.61,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2018-10-08,2018,1,2,281,267.26,0.62,2,Mod_Wet,41,6,4,3,56,110,0.41,157.3,0.59,157.3,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00912,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.2,35.2,844
2018-10-09,2018,1,2,282,264.8,0.62,2,Mod_Wet,41,6,4,3,56,110,0.41,154.8,0.58,154.8,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.151,0.269,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,830
2018-10-10,2018,1,2,283,262.34,0.63,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.0087,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2018-10-11,2018,1,2,284,259.88,0.63,2,Mod_Wet,41,6,4,3,56,110,0.42,149.9,0.58,149.9,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00849,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2018-10-12,2018,1,2,285,257.42,0.64,2,Mod_Wet,41,6,4,3,56,110,0.43,147.4,0.57,147.4,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00828,0.000328,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2018-10-13,2018,1,2,286,254.96,0.64,2,Mod_Wet,41,6,4,3,56,110,0.43,145,0.57,145,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2018-10-14,2018,1,2,287,252.49,0.65,2,Mod_Wet,41,6,4,3,56,110,0.44,142.5,0.56,142.5,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00786,0.000311,0.112,0.00442,1,0.135,0.247,0.00975,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2018-10-15,2018,1,3,288,253.32,0.64,2,Mod_Wet,41,6,4,3,56,110,0.43,143.3,0.57,143.3,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000314,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,33,32,32,767
2018-10-16,2018,1,3,289,254.14,0.64,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00445,1,0.137,0.249,0.00987,25,0.937,0.97,0.909,33.1,32.2,32.2,772
2018-10-17,2018,1,3,290,251.13,0.65,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.5,31.5,755
2018-10-18,2018,1,3,291,248.12,0.66,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00749,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,739
2018-10-19,2018,1,3,292,245.66,0.66,2,Mod_Wet,41,6,4,3,56,110,0.45,135.7,0.55,135.7,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.00728,0.000287,0.109,0.00429,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.2,30.2,30.2,725
2018-10-20,2018,1,3,293,243.2,0.67,2,Mod_Wet,41,6,4,3,56,110,0.45,133.2,0.55,133.2,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00707,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2018-10-21,2018,1,3,294,241.83,0.67,2,Mod_Wet,41,6,4,3,56,110,0.46,131.8,0.55,131.8,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00696,0.000274,0.107,0.00422,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.3,29.3,29.3,704
2018-10-22,2018,1,4,295,239.92,0.68,2,Mod_Wet,41,6,4,3,56,110,0.46,129.9,0.54,129.9,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0994,0.00679,0.000268,0.106,0.00419,1,0.118,0.224,0.00884,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2018-10-23,2018,1,4,296,238,0.68,2,Mod_Wet,41,6,4,3,56,110,0.46,128,0.54,128,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0987,0.00663,0.000261,0.105,0.00415,1,0.115,0.221,0.0087,25.2,0.93,0.97,0.902,29.4,28.5,28.5,684
2018-10-24,2018,1,4,297,236.09,0.69,2,Mod_Wet,41,6,4,3,56,110,0.47,126.1,0.53,126.1,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00647,0.000255,0.104,0.00412,1,0.113,0.217,0.00856,25.2,0.929,0.97,0.901,28.9,28,28,673
2018-10-25,2018,1,4,298,233.08,0.7,2,Mod_Wet,41,6,4,3,56,110,0.47,123.1,0.53,123.1,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00621,0.000245,0.103,0.00406,1,0.109,0.212,0.00834,25.2,0.927,0.97,0.9,28.2,27.4,27.4,656
2018-10-26,2018,1,4,299,230.62,0.7,2,Mod_Wet,41,6,4,3,56,110,0.48,120.6,0.52,120.6,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0961,0.006,0.000236,0.102,0.00402,1,0.105,0.207,0.00816,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2018-10-27,2018,1,4,300,228.16,0.71,2,Mod_Wet,41,6,4,3,56,110,0.48,118.2,0.52,118.2,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0952,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,629
2018-10-28,2018,1,4,301,225.7,0.72,2,Mod_Wet,41,6,4,3,56,110,0.49,115.7,0.51,115.7,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0944,0.00558,0.000219,0.0999,0.00393,1,0.0987,0.199,0.00781,25.2,0.922,0.97,0.895,26.4,25.6,25.6,615
2018-10-29,2018,1,5,302,224.33,0.72,2,Mod_Wet,41,6,4,3,56,110,0.49,114.3,0.51,114.3,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0939,0.00547,0.000215,0.0993,0.0039,1,0.0968,0.196,0.00771,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
2018-10-30,2018,1,5,303,222.42,0.73,2,Mod_Wet,41,6,4,3,56,110,0.49,112.4,0.51,112.4,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0932,0.00531,0.000208,0.0985,0.00387,1,0.0943,0.193,0.00757,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
2018-10-31,2018,1,5,304,220.5,0.73,2,Mod_Wet,41,6,4,3,56,110,0.5,110.5,0.5,110.5,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0925,0.00514,0.000202,0.0977,0.00383,1,0.0917,0.189,0.00743,25.3,0.919,0.97,0.891,25.2,24.4,24.4,586
2018-11-01,2018,2,5,305,219.68,0.74,3,Normal,36,5,3,2,47,93,0.42,126.7,0.58,126.7,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2018-11-02,2018,2,5,306,219.96,0.74,3,Normal,36,5,3,2,47,93,0.42,127,0.58,127,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00654,0.000257,0.102,0.00402,1,0.114,0.216,0.00849,25.3,0.929,0.97,0.901,29.2,28.4,28.4,681
2018-11-03,2018,2,5,307,221.32,0.73,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00666,0.000261,0.103,0.00404,1,0.116,0.219,0.00859,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2018-11-04,2018,2,5,308,222.69,0.73,3,Normal,36,5,3,2,47,93,0.42,129.7,0.58,129.7,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.2,0.93,0.97,0.903,29.9,29,29,695
2018-11-05,2018,2,6,309,224.06,0.72,3,Normal,36,5,3,2,47,93,0.41,131.1,0.58,131.1,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2018-11-06,2018,2,6,310,225.42,0.72,3,Normal,36,5,3,2,47,93,0.41,132.4,0.59,132.4,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.6,25.4,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2018-11-07,2018,2,6,311,226.24,0.72,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2018-11-08,2018,2,6,312,227.61,0.71,3,Normal,36,5,3,2,47,93,0.41,134.6,0.59,134.6,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0986,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2018-11-09,2018,2,6,313,228.98,0.71,3,Normal,36,5,3,2,47,93,0.41,136,0.59,136,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00731,0.000287,0.106,0.00418,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.3,30.4,30.4,730
2018-11-10,2018,2,6,314,228.16,0.71,3,Normal,36,5,3,2,47,93,0.41,135.2,0.59,135.2,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00724,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2018-11-11,2018,2,6,315,226.24,0.72,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2018-11-12,2018,2,7,316,226.52,0.71,3,Normal,36,5,3,2,47,93,0.41,133.5,0.59,133.5,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2018-11-13,2018,2,7,317,226.79,0.71,3,Normal,36,5,3,2,47,93,0.41,133.8,0.59,133.8,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2018-11-14,2018,2,7,318,226.52,0.71,3,Normal,36,5,3,2,47,93,0.41,133.5,0.59,133.5,0,0,0,0,-2,2,36,5,3,0,49,178,990,964.6,25.4,0.0982,0.0071,0.000279,0.105,0.00414,1,0.123,0.228,0.00896,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
2018-11-15,2018,2,7,319,224.6,0.72,3,Normal,36,5,3,2,47,93,0.41,131.6,0.59,131.6,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00694,0.000273,0.104,0.0041,1,0.12,0.225,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2018-11-16,2018,2,7,320,222.69,0.73,3,Normal,36,5,3,2,47,93,0.42,129.7,0.58,129.7,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.2,0.93,0.97,0.903,29.9,29,29,695
2018-11-17,2018,2,7,321,222.96,0.73,3,Normal,36,5,3,2,47,93,0.42,130,0.58,130,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,697
2018-11-18,2018,2,7,322,223.78,0.72,3,Normal,36,5,3,2,47,93,0.42,130.8,0.58,130.8,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00687,0.00027,0.104,0.00409,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2018-11-19,2018,2,8,323,222.42,0.73,3,Normal,36,5,3,2,47,93,0.42,129.4,0.58,129.4,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00867,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2018-11-20,2018,2,8,324,221.05,0.73,3,Normal,36,5,3,2,47,93,0.42,128.1,0.58,128.1,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2018-11-21,2018,2,8,325,220.78,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2018-11-22,2018,2,8,326,220.5,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,831
2018-11-23,2018,2,8,327,220.23,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2018-11-24,2018,2,8,328,223.24,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,156.2,0.7,156.2,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00903,0.000355,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.3,35.2,35.2,845
2018-11-25,2018,2,8,329,224.6,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,157.6,0.7,157.6,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00915,0.000359,0.113,0.00443,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2018-11-26,2018,2,9,330,226.52,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,159.5,0.7,159.5,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00931,0.000366,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37.1,36,36,863
2018-11-27,2018,2,9,331,227.89,0.71,4,Mod_Dry,29,4,2,2,30,67,0.29,160.9,0.71,160.9,0,0,0,0,-2,2,29,4,2,0,32,196,990,964.6,25.4,0.105,0.00943,0.000371,0.114,0.00449,1,0.16,0.274,0.0108,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2018-11-28,2018,2,9,332,229.8,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,162.8,0.71,162.8,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00959,0.000377,0.115,0.00452,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.8,36.8,882
2018-11-29,2018,2,9,333,231.17,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,164.2,0.71,164.2,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.0097,0.000382,0.116,0.00455,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2018-11-30,2018,2,9,334,230.35,0.7,4,Mod_Dry,29,4,2,2,30,67,0.29,163.3,0.71,163.3,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.106,0.00963,0.000379,0.115,0.00453,1,0.163,0.278,0.0109,25.1,0.943,0.972,0.916,38,36.9,36.9,886
2018-12-01,2018,3,9,335,231.71,0.7,5,Dry,26,4,3,2,24,59,0.26,172.7,0.74,172.7,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.2,39.3,39.3,943
2018-12-02,2018,3,9,336,233.63,0.69,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2018-12-03,2018,3,10,337,233.9,0.69,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.8,39.8,956
2018-12-04,2018,3,10,338,238,0.68,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2018-12-05,2018,3,10,339,239.37,0.68,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2018-12-06,2018,3,10,340,241.28,0.67,5,Dry,26,4,3,2,24,59,0.24,182.3,0.76,182.3,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0112,0.000444,0.123,0.00484,1,0.189,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2018-12-07,2018,3,10,341,244.29,0.67,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2018-12-08,2018,3,10,342,247.3,0.66,5,Dry,26,4,3,2,24,59,0.24,188.3,0.76,188.3,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0118,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2018-12-09,2018,3,10,343,248.12,0.66,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2018-12-10,2018,3,11,344,246.75,0.66,5,Dry,26,4,3,2,24,59,0.24,187.8,0.76,187.8,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2018-12-11,2018,3,11,345,244.84,0.66,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2018-12-12,2018,3,11,346,243.47,0.67,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2018-12-13,2018,3,11,347,240.46,0.68,5,Dry,26,4,3,2,24,59,0.24,181.5,0.76,181.5,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,995
2018-12-14,2018,3,11,348,237.46,0.68,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
2018-12-15,2018,3,11,349,238.28,0.68,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2018-12-16,2018,3,11,350,239.1,0.68,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2018-12-17,2018,3,12,351,237.18,0.69,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2018-12-18,2018,3,12,352,235.27,0.69,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
2018-12-19,2018,3,12,353,233.9,0.69,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.8,39.8,39.8,956
2018-12-20,2018,3,12,354,235.27,0.69,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
2018-12-21,2018,3,12,355,235.54,0.69,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2018-12-22,2018,3,12,356,235.27,0.69,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
2018-12-23,2018,3,12,357,237.18,0.69,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2018-12-24,2018,3,13,358,236.36,0.69,5,Dry,26,4,3,2,24,59,0.25,177.4,0.75,177.4,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
2018-12-25,2018,3,13,359,236.09,0.69,5,Dry,26,4,3,2,24,59,0.25,177.1,0.75,177.1,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.12,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,969
2018-12-26,2018,3,13,360,239.1,0.68,5,Dry,26,4,3,2,24,59,0.25,180.1,0.75,180.1,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.307,0.0121,25.1,0.948,0.98,0.929,42,41.1,41.1,987
2018-12-27,2018,3,13,361,239.92,0.68,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2018-12-28,2018,3,13,362,240.74,0.68,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,996
2018-12-29,2018,3,13,363,243.74,0.67,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2018-12-30,2018,3,13,364,246.21,0.66,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.000461,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
2018-12-31,2018,3,14,365,247.57,0.66,5,Dry,26,4,3,2,24,59,0.24,188.6,0.76,188.6,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000465,0.126,0.00496,1,0.197,0.323,0.0127,25,0.951,0.98,0.932,44,43.1,43.1,1030
