date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-01-01,2018,4,14,1,247.3,0.66,5,Dry,29,5,4,2,33,73,0.29,174.3,0.7,174.3,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2019-01-02,2018,4,14,2,247.03,0.66,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,948
2019-01-03,2018,4,14,3,248.94,0.65,5,Dry,29,5,4,2,33,73,0.29,175.9,0.71,175.9,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,959
2019-01-04,2018,4,14,4,250.85,0.65,5,Dry,29,5,4,2,33,73,0.29,177.8,0.71,177.8,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2019-01-05,2018,4,14,5,252.77,0.65,5,Dry,29,5,4,2,33,73,0.29,179.8,0.71,179.8,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,40.9,40.9,982
2019-01-06,2018,4,14,6,253.59,0.64,5,Dry,29,5,4,2,33,73,0.29,180.6,0.71,180.6,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.0049,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,987
2019-01-07,2018,4,15,7,253.86,0.64,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2019-01-08,2018,4,15,8,255.23,0.64,5,Dry,29,5,4,2,33,73,0.29,182.2,0.71,182.2,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.124,0.00492,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2019-01-09,2018,4,15,9,256.05,0.64,5,Dry,29,5,4,2,33,73,0.28,183.1,0.71,183.1,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2019-01-10,2018,4,15,10,253.04,0.64,5,Dry,29,5,4,2,33,73,0.29,180,0.71,180,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.0111,0.000437,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,984
2019-01-11,2018,4,15,11,252.22,0.65,5,Dry,29,5,4,2,33,73,0.29,179.2,0.71,179.2,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.308,0.0122,25,0.948,0.98,0.929,41.6,40.8,40.8,979
2019-01-12,2018,4,15,12,255.23,0.64,5,Dry,29,5,4,2,33,73,0.29,182.2,0.71,182.2,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.124,0.00492,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2019-01-13,2018,4,15,13,258.24,0.63,5,Dry,29,5,4,2,33,73,0.28,185.2,0.72,185.2,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.318,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2019-01-14,2018,4,16,14,261.24,0.63,5,Dry,29,5,4,2,33,73,0.28,188.2,0.72,188.2,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000465,0.127,0.00503,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2019-01-15,2018,4,16,15,262.07,0.63,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2019-01-16,2018,4,16,16,260.7,0.63,5,Dry,29,5,4,2,33,73,0.28,187.7,0.72,187.7,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.8,42.8,1030
2019-01-17,2018,4,16,17,260.97,0.63,5,Dry,29,5,4,2,33,73,0.28,188,0.72,188,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2019-01-18,2018,4,16,18,262.89,0.62,5,Dry,29,5,4,2,33,73,0.28,189.9,0.72,189.9,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00506,1,0.199,0.327,0.0129,24.9,0.952,0.98,0.932,44.2,43.3,43.3,1040
2019-01-19,2018,4,16,19,262.07,0.63,5,Dry,29,5,4,2,33,73,0.28,189.1,0.72,189.1,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1030
2019-01-20,2018,4,16,20,262.34,0.63,5,Dry,29,5,4,2,33,73,0.28,189.3,0.72,189.3,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000469,0.128,0.00505,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2019-01-21,2018,4,17,21,266.44,0.62,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2019-01-22,2018,4,17,22,270.54,0.61,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2019-01-23,2018,4,17,23,270.82,0.61,5,Dry,29,5,4,2,33,73,0.27,197.8,0.73,197.8,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.000498,0.131,0.00521,1,0.21,0.341,0.0135,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2019-01-24,2018,4,17,24,272.73,0.61,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
2019-01-25,2018,4,17,25,274.1,0.6,5,Dry,29,5,4,2,33,73,0.27,201.1,0.73,201.1,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2019-01-26,2018,4,17,26,277.1,0.6,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2019-01-27,2018,4,17,27,280.66,0.59,5,Dry,29,5,4,2,33,73,0.26,207.7,0.74,207.7,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00539,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.4,47.4,1140
2019-01-28,2018,4,18,28,286.95,0.59,5,Dry,29,5,4,2,33,73,0.25,213.9,0.75,213.9,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000554,0.138,0.0055,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2019-01-29,2018,4,18,29,294.33,0.57,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2019-01-30,2018,4,18,30,301.71,0.56,5,Dry,29,5,4,2,33,73,0.24,228.7,0.76,228.7,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0969,0.242,0.00963,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
2019-01-31,2018,4,18,31,306.91,0.56,5,Dry,29,5,4,2,33,73,0.24,233.9,0.76,233.9,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000624,0.147,0.00587,2,0.1,0.248,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2019-02-01,2018,5,18,32,312.1,0.55,5,Dry,31,6,4,3,41,85,0.27,227.1,0.73,227.1,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.0151,0.000601,0.145,0.0058,1,0.249,0.394,0.0157,24.6,0.959,0.98,0.94,52.6,48.2,48.2,1160
2019-02-02,2018,5,18,33,318.94,0.54,5,Dry,31,6,4,3,41,85,0.27,233.9,0.73,233.9,0,0,0,0,-3,3,31,6,4,0,44,275,990,965,25,0.133,0.0156,0.000625,0.148,0.00593,2,0.1,0.249,0.00994,24.8,0.924,0.97,0.897,26.2,25.5,50.9,1220
2019-02-03,2018,5,18,34,325.78,0.53,5,Dry,31,6,4,3,41,85,0.26,240.8,0.74,240.8,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.000649,0.151,0.00605,2,0.105,0.256,0.0103,24.7,0.926,0.97,0.899,27,26.2,52.4,1260
2019-02-04,2018,5,19,35,332.61,0.53,5,Dry,31,6,4,3,41,85,0.26,247.6,0.74,247.6,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.137,0.0168,0.000674,0.154,0.00618,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.8,27,54,1300
2019-02-05,2018,5,19,36,340.54,0.52,5,Dry,31,6,4,3,41,85,0.25,255.5,0.75,255.5,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0196,0.000788,0.16,0.00642,2,0.115,0.275,0.011,24.6,0.931,0.97,0.903,28.7,27.8,55.7,1340
2019-02-06,2018,5,19,37,347.38,0.51,5,Dry,31,6,4,3,41,85,0.24,262.4,0.76,262.4,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.143,0.0228,0.000919,0.165,0.00665,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2019-02-07,2018,5,19,38,352.57,0.51,5,Dry,31,6,4,3,41,85,0.24,267.6,0.76,267.6,0,0,0,0,-3,3,31,6,4,0,44,309,990,965.2,24.8,0.144,0.0253,0.00102,0.17,0.00683,2,0.123,0.293,0.0118,24.5,0.933,0.97,0.905,30.1,29.1,58.3,1400
2019-02-08,2018,5,19,39,356.67,0.5,5,Dry,31,6,4,3,41,85,0.24,271.7,0.76,271.7,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0272,0.0011,0.173,0.00698,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
2019-02-09,2018,5,19,40,362.42,0.5,5,Dry,31,6,4,3,41,85,0.23,277.4,0.77,277.4,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0299,0.00121,0.178,0.00718,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2019-02-10,2018,5,19,41,370.35,0.49,5,Dry,31,6,4,3,41,85,0.23,285.4,0.77,285.4,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.3,24.7,0.151,0.0337,0.00136,0.184,0.00745,2,0.135,0.32,0.0129,24.4,0.937,0.97,0.909,32,31.1,62.1,1490
2019-02-11,2018,5,20,42,378.82,0.48,5,Dry,31,6,4,3,41,85,0.22,293.8,0.78,293.8,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0377,0.00153,0.191,0.00775,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33,32,64,1540
2019-02-12,2018,5,20,43,386.75,0.47,5,Dry,31,6,4,3,41,85,0.22,301.8,0.78,301.8,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.156,0.0414,0.00168,0.198,0.00802,2,0.146,0.344,0.014,24.3,0.941,0.97,0.912,33.9,32.8,65.7,1580
2019-02-13,2018,5,20,44,395.78,0.46,5,Dry,31,6,4,3,41,85,0.21,310.8,0.79,310.8,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0457,0.00186,0.205,0.00834,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2019-02-14,2018,5,20,45,403.16,0.46,5,Dry,31,6,4,3,41,85,0.21,318.2,0.79,318.2,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0492,0.002,0.211,0.0086,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.6,34.6,69.1,1660
2019-02-15,2018,5,20,46,411.64,0.45,5,Dry,31,6,4,3,41,85,0.21,326.6,0.79,326.6,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0532,0.00217,0.218,0.0089,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,70.9,1700
2019-02-16,2018,5,20,47,419.57,0.44,5,Dry,31,6,4,3,41,85,0.2,334.6,0.8,334.6,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0569,0.00232,0.225,0.00918,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
2019-02-17,2018,5,20,48,425.31,0.44,5,Dry,31,6,4,3,41,85,0.2,340.3,0.8,340.3,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0596,0.00244,0.23,0.00938,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2019-02-18,2018,5,21,49,435.42,0.43,5,Dry,31,6,4,3,41,85,0.2,350.4,0.81,350.4,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0644,0.00263,0.238,0.00974,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.2,38.1,76.3,1830
2019-02-19,2018,5,21,50,446.64,0.42,5,Dry,31,6,4,3,41,85,0.19,361.6,0.81,361.6,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0697,0.00286,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.4,39.4,78.8,1890
2019-02-20,2018,5,21,51,454.57,0.41,5,Dry,31,6,4,3,41,85,0.19,369.6,0.81,369.6,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.18,0.0734,0.00302,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1940
2019-02-21,2018,5,21,52,463.04,0.41,5,Dry,31,6,4,3,41,85,0.18,378,0.82,378,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0774,0.00318,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2019-02-22,2018,5,21,53,474.25,0.4,5,Dry,31,6,4,3,41,85,0.18,389.3,0.82,389.3,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0827,0.00341,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.935,43.3,42.4,84.9,2040
2019-02-23,2018,5,21,54,485.46,0.39,5,Dry,31,6,4,3,41,85,0.17,400.5,0.82,400.5,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.088,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2019-02-24,2018,5,21,55,493.39,0.39,5,Dry,31,6,4,3,41,85,0.17,408.4,0.83,408.4,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0918,0.00379,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2019-02-25,2018,5,22,56,500.23,0.38,5,Dry,31,6,4,3,41,85,0.17,415.2,0.83,415.2,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.095,0.00393,0.292,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2160
2019-02-26,2018,5,22,57,507.61,0.38,5,Dry,31,6,4,3,41,85,0.17,422.6,0.83,422.6,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0985,0.00408,0.298,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.8,45.8,91.6,2200
2019-02-27,2018,5,22,58,514.99,0.37,5,Dry,31,6,4,3,41,85,0.17,430,0.83,430,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.304,0.0126,2,0.233,0.536,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.1,2230
2019-02-28,2018,5,22,59,523.47,0.37,5,Dry,31,6,4,3,41,85,0.16,438.5,0.84,438.5,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.00441,0.311,0.0129,2,0.238,0.549,0.0228,23.5,0.958,0.98,0.938,48.4,47.4,94.8,2280
2019-03-01,2018,6,22,60,532.49,0.36,5,Dry,36,8,6,4,53,107,0.2,425.5,0.8,425.5,0,0,0,0,-4,4,36,8,6,0,57,475,990,966,24,0.203,0.0998,0.00416,0.303,0.0126,2,0.23,0.533,0.0222,23.5,0.957,0.98,0.937,46.8,45.9,91.8,2200
2019-03-02,2018,6,22,61,541.52,0.36,5,Dry,36,8,6,4,53,107,0.2,434.5,0.8,434.5,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.104,0.00434,0.311,0.013,2,0.236,0.546,0.0228,23.4,0.957,0.98,0.938,47.8,46.8,93.6,2250
2019-03-03,2018,6,22,62,550.54,0.35,5,Dry,36,8,6,4,53,107,0.19,443.5,0.81,443.5,0,0,0,0,-4,4,36,8,6,0,57,494,990,966.1,23.9,0.21,0.108,0.00453,0.318,0.0133,2,0.242,0.56,0.0234,23.4,0.958,0.98,0.939,48.7,47.7,95.4,2290
2019-03-04,2018,6,23,63,561.21,0.35,5,Dry,36,8,6,4,53,107,0.19,454.2,0.81,454.2,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00475,0.327,0.0137,2,0.249,0.576,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
2019-03-05,2018,6,23,64,573.51,0.34,5,Dry,36,8,6,4,53,107,0.19,466.5,0.81,466.5,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.119,0.005,0.339,0.0142,2,0.257,0.597,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2019-03-06,2018,6,23,65,585.27,0.34,5,Dry,36,8,6,4,53,107,0.18,478.3,0.82,478.3,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.227,0.125,0.00525,0.351,0.0148,2,0.265,0.617,0.026,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2019-03-07,2018,6,23,66,593.2,0.33,5,Dry,36,8,6,4,53,107,0.18,486.2,0.82,486.2,0,0,0,0,-4,4,36,8,6,0,57,536,990,966.3,23.7,0.231,0.128,0.00541,0.36,0.0152,2,0.271,0.63,0.0266,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-03-08,2018,6,23,67,604.96,0.33,5,Dry,36,8,6,4,53,107,0.18,498,0.82,498,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.167,0.539,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2019-03-09,2018,6,23,68,615.07,0.32,5,Dry,36,8,6,4,53,107,0.17,508.1,0.83,508.1,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.244,0.14,0.00594,0.384,0.0162,3,0.171,0.555,0.0235,23.1,0.947,0.97,0.919,36.3,35.2,106,2540
2019-03-10,2018,6,23,69,620.82,0.32,5,Dry,36,8,6,4,53,107,0.17,513.8,0.83,513.8,0,0,0,0,-4,4,36,8,6,0,57,564,990,966.4,23.6,0.247,0.144,0.00611,0.391,0.0166,3,0.174,0.565,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2019-03-11,2018,6,24,70,627.65,0.32,5,Dry,36,8,6,4,53,107,0.17,520.6,0.83,520.6,0,0,0,0,-4,4,36,8,6,0,57,571,990,966.4,23.6,0.251,0.149,0.00631,0.4,0.0169,3,0.177,0.576,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2019-03-12,2018,6,24,71,636.13,0.31,5,Dry,36,8,6,4,53,107,0.17,529.1,0.83,529.1,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.154,0.00656,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
2019-03-13,2018,6,24,72,638.59,0.31,5,Dry,36,8,6,4,53,107,0.17,531.6,0.83,531.6,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00663,0.413,0.0175,3,0.182,0.595,0.0253,23,0.949,0.971,0.922,37.9,36.8,110,2650
2019-03-14,2018,6,24,73,639.41,0.31,5,Dry,36,8,6,4,53,107,0.17,532.4,0.83,532.4,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.157,0.00665,0.414,0.0176,3,0.182,0.596,0.0253,22.9,0.949,0.972,0.922,37.9,36.8,111,2650
2019-03-15,2018,6,24,74,638.59,0.31,5,Dry,36,8,6,4,53,107,0.17,531.6,0.83,531.6,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00663,0.413,0.0175,3,0.182,0.595,0.0253,23,0.949,0.971,0.922,37.9,36.8,110,2650
2019-03-16,2018,6,24,75,637.22,0.31,5,Dry,36,8,6,4,53,107,0.17,530.2,0.83,530.2,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00659,0.411,0.0175,3,0.181,0.593,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2640
2019-03-17,2018,6,24,76,638.04,0.31,5,Dry,36,8,6,4,53,107,0.17,531,0.83,531,0,0,0,0,-4,4,36,8,6,0,57,581,990,966.5,23.5,0.257,0.156,0.00661,0.412,0.0175,3,0.181,0.594,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2650
2019-03-18,2018,6,25,77,638.86,0.31,5,Dry,36,8,6,4,53,107,0.17,531.9,0.83,531.9,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.413,0.0176,3,0.182,0.595,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2019-03-19,2018,6,25,78,636.4,0.31,5,Dry,36,8,6,4,53,107,0.17,529.4,0.83,529.4,0,0,0,0,-4,4,36,8,6,0,57,579,990,966.4,23.6,0.256,0.155,0.00657,0.41,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
2019-03-20,2018,6,25,79,632.85,0.31,5,Dry,36,8,6,4,53,107,0.17,525.9,0.83,525.9,0,0,0,0,-4,4,36,8,6,0,57,576,990,966.4,23.6,0.254,0.152,0.00646,0.406,0.0172,3,0.179,0.585,0.0248,23,0.949,0.971,0.921,37.5,36.4,109,2620
2019-03-21,2018,6,25,80,627.65,0.32,5,Dry,36,8,6,4,53,107,0.17,520.6,0.83,520.6,0,0,0,0,-4,4,36,8,6,0,57,571,990,966.4,23.6,0.251,0.149,0.00631,0.4,0.0169,3,0.177,0.576,0.0244,23,0.948,0.97,0.92,37.1,36,108,2590
2019-03-22,2018,6,25,81,623,0.32,5,Dry,36,8,6,4,53,107,0.17,516,0.83,516,0,0,0,0,-4,4,36,8,6,0,57,566,990,966.4,23.6,0.248,0.146,0.00617,0.394,0.0167,3,0.175,0.569,0.0241,23,0.948,0.97,0.919,36.8,35.7,107,2570
2019-03-23,2018,6,25,82,618.35,0.32,5,Dry,36,8,6,4,53,107,0.17,511.4,0.83,511.4,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.246,0.143,0.00603,0.388,0.0164,3,0.173,0.561,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2019-03-24,2018,6,25,83,613.71,0.32,5,Dry,36,8,6,4,53,107,0.17,506.7,0.83,506.7,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.139,0.0059,0.382,0.0162,3,0.171,0.553,0.0234,23.1,0.947,0.97,0.919,36.2,35.1,105,2530
2019-03-25,2018,6,26,84,610.15,0.32,5,Dry,36,8,6,4,53,107,0.17,503.1,0.82,503.1,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00579,0.378,0.016,3,0.169,0.547,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2019-03-26,2018,6,26,85,607.69,0.33,5,Dry,36,8,6,4,53,107,0.18,500.7,0.82,500.7,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.239,0.135,0.00572,0.375,0.0158,3,0.168,0.543,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2019-03-27,2018,6,26,86,606.32,0.33,5,Dry,36,8,6,4,53,107,0.18,499.3,0.82,499.3,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.239,0.135,0.00569,0.373,0.0158,3,0.167,0.541,0.0228,23.1,0.946,0.97,0.918,35.7,34.7,104,2500
2019-03-28,2018,6,26,87,606.05,0.33,5,Dry,36,8,6,4,53,107,0.18,499.1,0.82,499.1,0,0,0,0,-4,4,36,8,6,0,57,549,990,966.3,23.7,0.239,0.135,0.00568,0.373,0.0158,3,0.167,0.54,0.0228,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2019-03-29,2018,6,26,88,606.87,0.33,5,Dry,36,8,6,4,53,107,0.18,499.9,0.82,499.9,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.0057,0.374,0.0158,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2019-03-30,2018,6,26,89,609.88,0.32,5,Dry,36,8,6,4,53,107,0.17,502.9,0.82,502.9,0,0,0,0,-4,4,36,8,6,0,57,553,990,966.3,23.7,0.241,0.137,0.00579,0.378,0.016,3,0.169,0.546,0.0231,23.1,0.947,0.97,0.918,36,34.9,105,2510
2019-03-31,2018,6,26,90,613.43,0.32,5,Dry,36,8,6,4,53,107,0.17,506.4,0.83,506.4,0,0,0,0,-4,4,36,8,6,0,57,556,990,966.4,23.6,0.243,0.139,0.00589,0.382,0.0162,3,0.17,0.552,0.0234,23.1,0.947,0.97,0.918,36.2,35.1,105,2530
2019-04-01,2018,7,27,91,616.99,0.32,5,Dry,40,10,8,5,62,125,0.2,492,0.8,492,0,0,0,0,-5,5,40,10,8,0,67,550,990,966.4,23.6,0.239,0.131,0.00555,0.37,0.0157,3,0.164,0.534,0.0226,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
2019-04-02,2018,7,27,92,622.18,0.32,5,Dry,40,10,8,5,62,125,0.2,497.2,0.8,497.2,0,0,0,0,-5,5,40,10,8,0,67,555,990,966.4,23.6,0.242,0.134,0.00566,0.376,0.0159,3,0.166,0.542,0.023,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2019-04-03,2018,7,27,93,627.38,0.32,5,Dry,40,10,8,5,62,125,0.2,502.4,0.8,502.4,0,0,0,0,-5,5,40,10,8,0,67,560,990,966.4,23.6,0.245,0.137,0.00579,0.382,0.0162,3,0.169,0.55,0.0233,23,0.946,0.97,0.918,35.8,34.7,104,2500
2019-04-04,2018,7,27,94,632.57,0.31,5,Dry,40,10,8,5,62,125,0.2,507.6,0.8,507.6,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00594,0.388,0.0165,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.2,35.1,105,2530
2019-04-05,2018,7,27,95,636.13,0.31,5,Dry,40,10,8,5,62,125,0.2,511.1,0.8,511.1,0,0,0,0,-5,5,40,10,8,0,67,569,990,966.4,23.6,0.25,0.142,0.00605,0.392,0.0167,3,0.173,0.565,0.024,23,0.947,0.97,0.919,36.4,35.3,106,2540
2019-04-06,2018,7,27,96,643.51,0.31,5,Dry,40,10,8,5,62,125,0.19,518.5,0.81,518.5,0,0,0,0,-5,5,40,10,8,0,67,577,990,966.5,23.5,0.254,0.147,0.00626,0.402,0.0171,3,0.176,0.577,0.0245,22.9,0.948,0.97,0.92,36.9,35.8,107,2580
2019-04-07,2018,7,27,97,653.63,0.3,5,Dry,40,10,8,5,62,125,0.19,528.6,0.81,528.6,0,0,0,0,-5,5,40,10,8,0,67,587,990,966.5,23.5,0.26,0.154,0.00656,0.414,0.0176,3,0.18,0.594,0.0253,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2019-04-08,2018,7,28,98,660.46,0.3,5,Dry,40,10,8,5,62,125,0.19,535.5,0.81,535.5,0,0,0,0,-5,5,40,10,8,0,67,593,990,966.5,23.5,0.264,0.159,0.00676,0.422,0.018,3,0.183,0.606,0.0258,22.9,0.95,0.972,0.923,38,36.9,111,2660
2019-04-09,2018,7,28,99,665.11,0.3,5,Dry,40,10,8,5,62,125,0.19,540.1,0.81,540.1,0,0,0,0,-5,5,40,10,8,0,67,598,990,966.6,23.4,0.266,0.162,0.0069,0.428,0.0183,3,0.186,0.614,0.0262,22.8,0.95,0.972,0.924,38.3,37.2,112,2680
2019-04-10,2018,7,28,100,673.59,0.29,5,Dry,40,10,8,5,62,125,0.19,548.6,0.81,548.6,0,0,0,0,-5,5,40,10,8,0,67,607,990,966.6,23.4,0.271,0.167,0.00715,0.439,0.0187,3,0.189,0.628,0.0268,22.8,0.951,0.974,0.925,38.8,37.8,113,2720
2019-04-11,2018,7,28,101,680.42,0.29,5,Dry,40,10,8,5,62,125,0.18,555.4,0.82,555.4,0,0,0,0,-5,5,40,10,8,0,67,613,990,966.6,23.4,0.275,0.172,0.00736,0.447,0.0191,3,0.192,0.64,0.0274,22.7,0.951,0.974,0.927,39.3,38.3,115,2750
2019-04-12,2018,7,28,102,682.89,0.29,5,Dry,40,10,8,5,62,125,0.18,557.9,0.82,557.9,0,0,0,0,-5,5,40,10,8,0,67,616,990,966.6,23.4,0.277,0.174,0.00743,0.45,0.0193,3,0.194,0.644,0.0275,22.7,0.951,0.975,0.927,39.4,38.4,115,2770
2019-04-13,2018,7,28,103,684.8,0.29,5,Dry,40,10,8,5,62,125,0.18,559.8,0.82,559.8,0,0,0,0,-5,5,40,10,8,0,67,618,990,966.6,23.4,0.278,0.175,0.00749,0.453,0.0194,3,0.194,0.647,0.0277,22.7,0.951,0.975,0.928,39.5,38.6,116,2780
2019-04-14,2018,7,28,104,686.17,0.29,5,Dry,40,10,8,5,62,125,0.18,561.2,0.82,561.2,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.278,0.176,0.00753,0.454,0.0194,3,0.195,0.649,0.0278,22.7,0.952,0.975,0.928,39.6,38.7,116,2780
2019-04-15,2018,7,29,105,686.44,0.29,5,Dry,40,10,8,5,62,125,0.18,561.4,0.82,561.4,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.279,0.176,0.00754,0.455,0.0195,3,0.195,0.65,0.0278,22.7,0.952,0.975,0.928,39.7,38.7,116,2780
2019-04-16,2018,7,29,106,688.9,0.29,5,Dry,40,10,8,5,62,125,0.18,563.9,0.82,563.9,0,0,0,0,-5,5,40,10,8,0,67,622,990,966.7,23.3,0.28,0.178,0.00761,0.458,0.0196,3,0.196,0.654,0.028,22.7,0.952,0.976,0.929,39.8,38.8,117,2800
2019-04-17,2018,7,29,107,695.19,0.28,5,Dry,40,10,8,5,62,125,0.18,570.2,0.82,570.2,0,0,0,0,-5,5,40,10,8,0,67,628,990,966.7,23.3,0.284,0.182,0.0078,0.465,0.02,3,0.199,0.664,0.0285,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2019-04-18,2018,7,29,108,696.56,0.28,5,Dry,40,10,8,5,62,125,0.18,571.6,0.82,571.6,0,0,0,0,-5,5,40,10,8,0,67,630,990,966.7,23.3,0.284,0.183,0.00784,0.467,0.02,3,0.2,0.667,0.0286,22.6,0.952,0.977,0.93,40.3,39.4,118,2830
2019-04-19,2018,7,29,109,695.19,0.28,5,Dry,40,10,8,5,62,125,0.18,570.2,0.82,570.2,0,0,0,0,-5,5,40,10,8,0,67,628,990,966.7,23.3,0.284,0.182,0.0078,0.465,0.02,3,0.199,0.664,0.0285,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2019-04-20,2018,7,29,110,693.82,0.28,5,Dry,40,10,8,5,62,125,0.18,568.8,0.82,568.8,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00776,0.464,0.0199,3,0.198,0.662,0.0284,22.7,0.952,0.976,0.929,40.1,39.2,118,2820
2019-04-21,2018,7,29,111,691.91,0.29,5,Dry,40,10,8,5,62,125,0.18,566.9,0.82,566.9,0,0,0,0,-5,5,40,10,8,0,67,625,990,966.7,23.3,0.282,0.18,0.0077,0.461,0.0198,3,0.198,0.659,0.0282,22.7,0.952,0.976,0.929,40,39,117,2810
2019-04-22,2018,7,30,112,692.18,0.29,5,Dry,40,10,8,5,62,125,0.18,567.2,0.82,567.2,0,0,0,0,-5,5,40,10,8,0,67,625,990,966.7,23.3,0.282,0.18,0.00771,0.462,0.0198,3,0.198,0.659,0.0283,22.7,0.952,0.976,0.929,40,39.1,117,2810
2019-04-23,2018,7,30,113,693,0.28,5,Dry,40,10,8,5,62,125,0.18,568,0.82,568,0,0,0,0,-5,5,40,10,8,0,67,626,990,966.7,23.3,0.282,0.18,0.00773,0.463,0.0198,3,0.198,0.661,0.0283,22.7,0.952,0.976,0.929,40.1,39.1,117,2820
2019-04-24,2018,7,30,114,690.54,0.29,5,Dry,40,10,8,5,62,125,0.18,565.5,0.82,565.5,0,0,0,0,-5,5,40,10,8,0,67,624,990,966.7,23.3,0.281,0.179,0.00766,0.46,0.0197,3,0.197,0.657,0.0281,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2019-04-25,2018,7,30,115,686.44,0.29,5,Dry,40,10,8,5,62,125,0.18,561.4,0.82,561.4,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.279,0.176,0.00754,0.455,0.0195,3,0.195,0.65,0.0278,22.7,0.952,0.975,0.928,39.7,38.7,116,2780
2019-04-26,2018,7,30,116,682.89,0.29,5,Dry,40,10,8,5,62,125,0.18,557.9,0.82,557.9,0,0,0,0,-5,5,40,10,8,0,67,616,990,966.6,23.4,0.277,0.174,0.00743,0.45,0.0193,3,0.194,0.644,0.0275,22.7,0.951,0.975,0.927,39.4,38.4,115,2770
2019-04-27,2018,7,30,117,679.33,0.29,5,Dry,40,10,8,5,62,125,0.18,554.3,0.82,554.3,0,0,0,0,-5,5,40,10,8,0,67,612,990,966.6,23.4,0.275,0.171,0.00733,0.446,0.0191,3,0.192,0.638,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
2019-04-28,2018,7,30,118,675.78,0.29,5,Dry,40,10,8,5,62,125,0.18,550.8,0.81,550.8,0,0,0,0,-5,5,40,10,8,0,67,609,990,966.6,23.4,0.272,0.169,0.00722,0.441,0.0189,3,0.19,0.632,0.027,22.8,0.951,0.974,0.926,39,37.9,114,2730
2019-04-29,2018,7,31,119,672.22,0.29,5,Dry,40,10,8,5,62,125,0.19,547.2,0.81,547.2,0,0,0,0,-5,5,40,10,8,0,67,605,990,966.6,23.4,0.27,0.167,0.00711,0.437,0.0187,3,0.189,0.626,0.0267,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2019-04-30,2018,7,31,120,668.67,0.3,5,Dry,40,10,8,5,62,125,0.19,543.7,0.81,543.7,0,0,0,0,-5,5,40,10,8,0,67,602,990,966.6,23.4,0.268,0.164,0.00701,0.433,0.0185,3,0.187,0.62,0.0265,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2019-05-01,2018,8,31,121,666.21,0.3,5,Dry,42,9,8,6,82,147,0.22,519.2,0.78,519.2,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.00631,0.403,0.0172,3,0.176,0.579,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2019-05-02,2018,8,31,122,663.2,0.3,5,Dry,42,9,8,6,82,147,0.22,516.2,0.78,516.2,0,0,0,0,-6,6,42,9,8,0,88,575,990,966.6,23.4,0.253,0.146,0.00622,0.399,0.017,3,0.175,0.574,0.0245,22.9,0.948,0.97,0.919,36.6,35.5,106,2560
2019-05-03,2018,8,31,123,660.19,0.3,5,Dry,42,9,8,6,82,147,0.22,513.2,0.78,513.2,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00613,0.396,0.0169,3,0.173,0.569,0.0243,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2019-05-04,2018,8,31,124,657.18,0.3,5,Dry,42,9,8,6,82,147,0.22,510.2,0.78,510.2,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00604,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
2019-05-05,2018,8,31,125,654.72,0.3,5,Dry,42,9,8,6,82,147,0.23,507.7,0.78,507.7,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.14,0.00597,0.389,0.0166,3,0.171,0.56,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2520
2019-05-06,2018,8,32,126,652.26,0.3,5,Dry,42,9,8,6,82,147,0.23,505.3,0.78,505.3,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.139,0.0059,0.386,0.0164,3,0.17,0.556,0.0237,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
2019-05-07,2018,8,32,127,649.8,0.3,5,Dry,42,9,8,6,82,147,0.23,502.8,0.77,502.8,0,0,0,0,-6,6,42,9,8,0,88,562,990,966.5,23.5,0.246,0.137,0.00582,0.383,0.0163,3,0.169,0.551,0.0235,22.9,0.947,0.97,0.918,35.7,34.6,104,2490
2019-05-08,2018,8,32,128,647.34,0.31,5,Dry,42,9,8,6,82,147,0.23,500.3,0.77,500.3,0,0,0,0,-6,6,42,9,8,0,88,559,990,966.5,23.5,0.244,0.135,0.00575,0.38,0.0161,3,0.168,0.547,0.0233,23,0.946,0.97,0.918,35.5,34.5,103,2480
2019-05-09,2018,8,32,129,643.24,0.31,5,Dry,42,9,8,6,82,147,0.23,496.2,0.77,496.2,0,0,0,0,-6,6,42,9,8,0,88,555,990,966.5,23.5,0.242,0.133,0.00566,0.375,0.016,3,0.166,0.541,0.023,23,0.946,0.97,0.918,35.3,34.2,103,2460
2019-05-10,2018,8,32,130,638.04,0.31,5,Dry,42,9,8,6,82,147,0.23,491,0.77,491,0,0,0,0,-6,6,42,9,8,0,88,550,990,966.5,23.5,0.239,0.131,0.00555,0.37,0.0157,3,0.163,0.533,0.0226,23,0.945,0.97,0.917,34.9,33.9,102,2440
2019-05-11,2018,8,32,131,631.75,0.31,5,Dry,42,9,8,6,82,147,0.23,484.8,0.77,484.8,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00542,0.363,0.0154,2,0.27,0.633,0.0269,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2019-05-12,2018,8,32,132,626.01,0.32,5,Dry,42,9,8,6,82,147,0.23,479,0.77,479,0,0,0,0,-6,6,42,9,8,0,88,538,990,966.4,23.6,0.232,0.125,0.0053,0.357,0.0151,2,0.266,0.623,0.0264,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
2019-05-13,2018,8,33,133,618.63,0.32,5,Dry,42,9,8,6,82,147,0.24,471.6,0.76,471.6,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00515,0.35,0.0148,2,0.261,0.611,0.0258,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
2019-05-14,2018,8,33,134,611.79,0.32,5,Dry,42,9,8,6,82,147,0.24,464.8,0.76,464.8,0,0,0,0,-6,6,42,9,8,0,88,524,990,966.3,23.7,0.224,0.118,0.005,0.343,0.0145,2,0.256,0.599,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
2019-05-15,2018,8,33,135,603.32,0.33,5,Dry,42,9,8,6,82,147,0.24,456.3,0.76,456.3,0,0,0,0,-6,6,42,9,8,0,88,515,990,966.3,23.7,0.219,0.114,0.00483,0.334,0.0141,2,0.251,0.584,0.0247,23.1,0.958,0.98,0.939,49.5,48.2,96.4,2310
2019-05-16,2018,8,33,136,595.39,0.33,5,Dry,42,9,8,6,82,147,0.25,448.4,0.75,448.4,0,0,0,0,-6,6,42,9,8,0,88,507,990,966.3,23.7,0.215,0.111,0.00466,0.326,0.0137,2,0.245,0.571,0.0241,23.2,0.958,0.98,0.939,48.8,47.8,95.6,2290
2019-05-17,2018,8,33,137,585.82,0.34,5,Dry,42,9,8,6,82,147,0.25,438.8,0.75,438.8,0,0,0,0,-6,6,42,9,8,0,88,498,990,966.2,23.8,0.211,0.106,0.00447,0.317,0.0134,2,0.239,0.556,0.0234,23.2,0.957,0.98,0.938,47.8,46.9,93.7,2250
2019-05-18,2018,8,33,138,576.79,0.34,5,Dry,42,9,8,6,82,147,0.26,429.8,0.74,429.8,0,0,0,0,-6,6,42,9,8,0,88,489,990,966.2,23.8,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.543,0.0228,23.3,0.957,0.98,0.938,46.9,46,91.9,2210
2019-05-19,2018,8,33,139,567.77,0.35,5,Dry,42,9,8,6,82,147,0.26,420.8,0.74,420.8,0,0,0,0,-6,6,42,9,8,0,88,480,990,966.2,23.8,0.205,0.0976,0.00409,0.302,0.0127,2,0.227,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.2,2160
2019-05-20,2018,8,34,140,558.74,0.35,5,Dry,42,9,8,6,82,147,0.26,411.7,0.74,411.7,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0933,0.00391,0.295,0.0124,2,0.22,0.515,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.4,2120
2019-05-21,2018,8,34,141,549.72,0.35,5,Dry,42,9,8,6,82,147,0.27,402.7,0.73,402.7,0,0,0,0,-6,6,42,9,8,0,88,462,990,966.1,23.9,0.198,0.0891,0.00372,0.288,0.012,2,0.214,0.502,0.021,23.4,0.955,0.98,0.936,44.2,43.3,86.6,2080
2019-05-22,2018,8,34,142,540.15,0.36,5,Dry,42,9,8,6,82,147,0.27,393.1,0.73,393.1,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0846,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.2,42.3,84.6,2030
2019-05-23,2018,8,34,143,530.58,0.37,5,Dry,42,9,8,6,82,147,0.28,383.6,0.72,383.6,0,0,0,0,-6,6,42,9,8,0,88,443,990,966,24,0.192,0.08,0.00333,0.272,0.0113,2,0.201,0.473,0.0197,23.5,0.953,0.98,0.934,42.2,41.3,82.7,1980
2019-05-24,2018,8,34,144,521.56,0.37,5,Dry,42,9,8,6,82,147,0.28,374.6,0.72,374.6,0,0,0,0,-6,6,42,9,8,0,88,434,990,965.9,24.1,0.189,0.0758,0.00315,0.264,0.011,2,0.195,0.46,0.0191,23.6,0.952,0.979,0.931,41.2,40.4,80.7,1940
2019-05-25,2018,8,34,145,512.53,0.38,5,Dry,42,9,8,6,82,147,0.29,365.5,0.71,365.5,0,0,0,0,-6,6,42,9,8,0,88,425,990,965.9,24.1,0.185,0.0715,0.00297,0.257,0.0107,2,0.189,0.446,0.0185,23.6,0.951,0.977,0.928,40.3,39.3,78.7,1890
2019-05-26,2018,8,34,146,503.51,0.38,5,Dry,42,9,8,6,82,147,0.29,356.5,0.71,356.5,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0673,0.00279,0.249,0.0103,2,0.183,0.433,0.0179,23.7,0.949,0.975,0.925,39.3,38.3,76.7,1840
2019-05-27,2018,8,35,147,494.49,0.39,5,Dry,42,9,8,6,82,147,0.3,347.5,0.7,347.5,0,0,0,0,-6,6,42,9,8,0,88,406,990,965.8,24.2,0.179,0.063,0.00261,0.242,0.01,2,0.177,0.419,0.0173,23.8,0.948,0.973,0.922,38.4,37.3,74.6,1790
2019-05-28,2018,8,35,148,486.56,0.39,5,Dry,42,9,8,6,82,147,0.3,339.6,0.7,339.6,0,0,0,0,-6,6,42,9,8,0,88,399,990,965.8,24.2,0.176,0.0593,0.00245,0.235,0.00973,2,0.172,0.407,0.0168,23.8,0.947,0.971,0.919,37.5,36.4,72.9,1750
2019-05-29,2018,8,35,149,478.08,0.4,5,Dry,42,9,8,6,82,147,0.31,331.1,0.69,331.1,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.8,24.2,0.173,0.0553,0.00228,0.228,0.00942,2,0.166,0.394,0.0163,23.9,0.946,0.97,0.917,36.6,35.5,71,1710
2019-05-30,2018,8,35,150,469.6,0.4,5,Dry,42,9,8,6,82,147,0.31,322.6,0.69,322.6,0,0,0,0,-6,6,42,9,8,0,88,382,990,965.7,24.3,0.17,0.0513,0.00211,0.221,0.00912,2,0.16,0.382,0.0157,23.9,0.944,0.97,0.916,35.7,34.6,69.3,1660
2019-05-31,2018,8,35,151,461.13,0.41,5,Dry,42,9,8,6,82,147,0.32,314.1,0.68,314.1,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.0473,0.00194,0.214,0.00882,2,0.155,0.369,0.0152,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2019-06-01,2018,9,35,152,453.2,0.42,5,Dry,39,9,7,5,59,119,0.26,334.2,0.74,334.2,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0567,0.00233,0.23,0.00943,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.2,36,72.1,1730
2019-06-02,2018,9,35,153,446.36,0.42,5,Dry,39,9,7,5,59,119,0.27,327.4,0.73,327.4,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0535,0.00219,0.224,0.00918,2,0.163,0.387,0.0159,24,0.945,0.97,0.917,36.4,35.3,70.6,1700
2019-06-03,2018,9,36,154,438.98,0.43,5,Dry,39,9,7,5,59,119,0.27,320,0.73,320,0,0,0,0,-5,5,39,9,7,0,64,375,990,965.6,24.4,0.168,0.05,0.00205,0.218,0.00892,2,0.158,0.376,0.0154,24,0.944,0.97,0.916,35.6,34.5,69.1,1660
2019-06-04,2018,9,36,155,431.6,0.43,5,Dry,39,9,7,5,59,119,0.28,312.6,0.72,312.6,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0465,0.0019,0.212,0.00866,2,0.154,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.5,1620
2019-06-05,2018,9,36,156,424.76,0.44,5,Dry,39,9,7,5,59,119,0.28,305.8,0.72,305.8,0,0,0,0,-5,5,39,9,7,0,64,361,990,965.5,24.5,0.163,0.0433,0.00177,0.206,0.00842,2,0.149,0.355,0.0145,24.1,0.942,0.97,0.913,34.1,33,66.1,1590
2019-06-06,2018,9,36,157,417.92,0.44,5,Dry,39,9,7,5,59,119,0.28,298.9,0.71,298.9,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.16,0.0401,0.00164,0.201,0.00818,2,0.144,0.345,0.0141,24.2,0.94,0.97,0.912,33.3,32.3,64.6,1550
2019-06-07,2018,9,36,158,412.18,0.45,5,Dry,39,9,7,5,59,119,0.29,293.2,0.71,293.2,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0374,0.00152,0.196,0.00798,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
2019-06-08,2018,9,36,159,405.89,0.45,5,Dry,39,9,7,5,59,119,0.29,286.9,0.71,286.9,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0344,0.0014,0.191,0.00776,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62.1,1490
2019-06-09,2018,9,36,160,399.6,0.46,5,Dry,39,9,7,5,59,119,0.3,280.6,0.7,280.6,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0314,0.00128,0.185,0.00754,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.3,30.3,60.7,1460
2019-06-10,2018,9,37,161,393.32,0.47,5,Dry,39,9,7,5,59,119,0.3,274.3,0.7,274.3,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0285,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
2019-06-11,2018,9,37,162,387.03,0.47,5,Dry,39,9,7,5,59,119,0.31,268,0.69,268,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.15,0.0255,0.00103,0.175,0.0071,2,0.123,0.298,0.0121,24.4,0.934,0.97,0.906,29.9,29,58,1390
2019-06-12,2018,9,37,163,381.28,0.48,5,Dry,39,9,7,5,59,119,0.31,262.3,0.69,262.3,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.148,0.0228,0.000923,0.17,0.0069,2,0.12,0.29,0.0117,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
2019-06-13,2018,9,37,164,375.54,0.48,5,Dry,39,9,7,5,59,119,0.32,256.5,0.68,256.5,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.145,0.0201,0.000813,0.166,0.0067,2,0.116,0.281,0.0114,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
2019-06-14,2018,9,37,165,370.89,0.49,5,Dry,39,9,7,5,59,119,0.32,251.9,0.68,251.9,0,0,0,0,-5,5,39,9,7,0,64,307,990,965.3,24.7,0.144,0.0179,0.000723,0.162,0.00654,2,0.113,0.274,0.0111,24.5,0.93,0.97,0.902,28.1,27.3,54.5,1310
2019-06-15,2018,9,37,166,365.7,0.49,5,Dry,39,9,7,5,59,119,0.33,246.7,0.68,246.7,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000675,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
2019-06-16,2018,9,37,167,360.5,0.5,5,Dry,39,9,7,5,59,119,0.33,241.5,0.67,241.5,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000656,0.156,0.00631,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2019-06-17,2018,9,38,168,355.31,0.5,5,Dry,39,9,7,5,59,119,0.34,236.3,0.67,236.3,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000638,0.154,0.00621,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2019-06-18,2018,9,38,169,350.11,0.51,5,Dry,39,9,7,5,59,119,0.34,231.1,0.66,231.1,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.137,0.0154,0.00062,0.152,0.00611,2,0.0985,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
2019-06-19,2018,9,38,170,345.46,0.51,5,Dry,39,9,7,5,59,119,0.34,226.5,0.66,226.5,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.015,0.000603,0.15,0.00603,1,0.248,0.398,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2019-06-20,2018,9,38,171,340.82,0.52,5,Dry,39,9,7,5,59,119,0.35,221.8,0.65,221.8,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000587,0.148,0.00594,1,0.242,0.39,0.0157,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2019-06-21,2018,9,38,172,336.17,0.52,5,Dry,39,9,7,5,59,119,0.35,217.2,0.65,217.2,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.132,0.0142,0.00057,0.146,0.00585,1,0.236,0.381,0.0153,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
2019-06-22,2018,9,38,173,332.61,0.53,5,Dry,39,9,7,5,59,119,0.36,213.6,0.64,213.6,0,0,0,0,-5,5,39,9,7,0,64,269,990,965.1,24.9,0.13,0.0139,0.000558,0.144,0.00578,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2019-06-23,2018,9,38,174,328.51,0.53,5,Dry,39,9,7,5,59,119,0.36,209.5,0.64,209.5,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000543,0.142,0.00571,1,0.225,0.368,0.0147,24.6,0.956,0.98,0.937,48.3,47.4,47.4,1140
2019-06-24,2018,9,39,175,324.41,0.54,5,Dry,39,9,7,5,59,119,0.37,205.4,0.63,205.4,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000529,0.141,0.00563,1,0.22,0.36,0.0144,24.6,0.956,0.98,0.937,47.4,46.4,46.4,1110
2019-06-25,2018,9,39,176,320.31,0.54,5,Dry,39,9,7,5,59,119,0.37,201.3,0.63,201.3,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0129,0.000514,0.139,0.00555,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.5,45.5,45.5,1090
2019-06-26,2018,9,39,177,316.21,0.55,5,Dry,39,9,7,5,59,119,0.38,197.2,0.62,197.2,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.125,0.0125,0.0005,0.137,0.00548,1,0.209,0.346,0.0138,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2019-06-27,2018,9,39,178,312.1,0.55,5,Dry,39,9,7,5,59,119,0.38,193.1,0.62,193.1,0,0,0,0,-5,5,39,9,7,0,64,248,990,965,25,0.123,0.0122,0.000486,0.135,0.0054,1,0.203,0.338,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2019-06-28,2018,9,39,179,308,0.56,5,Dry,39,9,7,5,59,119,0.39,189,0.61,189,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000471,0.133,0.00533,1,0.198,0.331,0.0132,24.7,0.951,0.98,0.932,43.6,42.7,42.7,1030
2019-06-29,2018,9,39,180,304.45,0.56,5,Dry,39,9,7,5,59,119,0.39,185.4,0.61,185.4,0,0,0,0,-5,5,39,9,7,0,64,240,990,964.9,25.1,0.12,0.0115,0.000459,0.132,0.00526,1,0.193,0.325,0.013,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2019-06-30,2018,9,39,181,300.89,0.57,5,Dry,39,9,7,5,59,119,0.4,181.9,0.6,181.9,0,0,0,0,-5,5,39,9,7,0,64,237,990,964.9,25.1,0.119,0.0112,0.000447,0.13,0.00519,1,0.188,0.318,0.0127,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2019-07-01,2018,10,40,182,297.34,0.57,5,Dry,37,8,6,4,53,108,0.36,189.3,0.64,189.3,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0132,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2019-07-02,2018,10,40,183,293.78,0.58,5,Dry,37,8,6,4,53,108,0.37,185.8,0.63,185.8,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2019-07-03,2018,10,40,184,289.68,0.58,5,Dry,37,8,6,4,53,108,0.37,181.7,0.63,181.7,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00512,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2019-07-04,2018,10,40,185,285.58,0.59,5,Dry,37,8,6,4,53,108,0.38,177.6,0.62,177.6,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2019-07-05,2018,10,40,186,281.48,0.59,5,Dry,37,8,6,4,53,108,0.38,173.5,0.62,173.5,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,938
2019-07-06,2018,10,40,187,277.92,0.6,5,Dry,37,8,6,4,53,108,0.39,169.9,0.61,169.9,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2019-07-07,2018,10,40,188,274.37,0.6,5,Dry,37,8,6,4,53,108,0.39,166.4,0.61,166.4,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00989,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.918,38.4,37.3,37.3,896
2019-07-08,2018,10,41,189,270.82,0.61,5,Dry,37,8,6,4,53,108,0.4,162.8,0.6,162.8,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00959,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2019-07-09,2018,10,41,190,268.35,0.61,5,Dry,37,8,6,4,53,108,0.4,160.3,0.6,160.3,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00938,0.000372,0.12,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,37,35.9,35.9,861
2019-07-10,2018,10,41,191,265.35,0.62,5,Dry,37,8,6,4,53,108,0.41,157.3,0.59,157.3,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2019-07-11,2018,10,41,192,262.34,0.63,5,Dry,37,8,6,4,53,108,0.41,154.3,0.59,154.3,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00887,0.000351,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2019-07-12,2018,10,41,193,259.33,0.63,5,Dry,37,8,6,4,53,108,0.42,151.3,0.58,151.3,0,0,0,0,-4,4,37,8,6,0,57,202,990,964.7,25.3,0.107,0.00861,0.000341,0.116,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2019-07-13,2018,10,41,194,256.32,0.64,5,Dry,37,8,6,4,53,108,0.42,148.3,0.58,148.3,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00836,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.938,0.97,0.91,34.2,33.1,33.1,795
2019-07-14,2018,10,41,195,253.32,0.64,5,Dry,37,8,6,4,53,108,0.43,145.3,0.57,145.3,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.0081,0.00032,0.113,0.00447,1,0.139,0.252,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2019-07-15,2018,10,42,196,250.31,0.65,5,Dry,37,8,6,4,53,108,0.43,142.3,0.57,142.3,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00785,0.00031,0.112,0.00441,1,0.135,0.246,0.00973,25.1,0.936,0.97,0.908,32.7,31.7,31.7,762
2019-07-16,2018,10,42,197,247.3,0.66,5,Dry,37,8,6,4,53,108,0.44,139.3,0.56,139.3,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00759,0.0003,0.11,0.00436,1,0.131,0.241,0.00951,25.1,0.935,0.97,0.907,32,31.1,31.1,745
2019-07-17,2018,10,42,198,244.84,0.66,5,Dry,37,8,6,4,53,108,0.44,136.8,0.56,136.8,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00738,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.5,30.5,732
2019-07-18,2018,10,42,199,242.38,0.67,5,Dry,37,8,6,4,53,108,0.45,134.4,0.55,134.4,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00717,0.000283,0.108,0.00427,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.9,29.9,29.9,719
2019-07-19,2018,10,42,200,239.92,0.68,5,Dry,37,8,6,4,53,108,0.45,131.9,0.55,131.9,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00696,0.000275,0.107,0.00422,1,0.121,0.228,0.00898,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2019-07-20,2018,10,42,201,237.46,0.68,5,Dry,37,8,6,4,53,108,0.46,129.5,0.55,129.5,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0992,0.00675,0.000266,0.106,0.00418,1,0.117,0.223,0.0088,25.2,0.931,0.97,0.903,29.7,28.8,28.8,692
2019-07-21,2018,10,42,202,234.99,0.69,5,Dry,37,8,6,4,53,108,0.46,127,0.54,127,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0983,0.00654,0.000258,0.105,0.00413,1,0.114,0.219,0.00862,25.2,0.929,0.97,0.902,29.1,28.3,28.3,678
2019-07-22,2018,10,43,203,232.53,0.7,5,Dry,37,8,6,4,53,108,0.46,124.5,0.54,124.5,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0975,0.00634,0.000249,0.104,0.00409,1,0.111,0.214,0.00844,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
2019-07-23,2018,10,43,204,230.07,0.7,5,Dry,37,8,6,4,53,108,0.47,122.1,0.53,122.1,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0966,0.00613,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,28,27.1,27.1,651
2019-07-24,2018,10,43,205,227.61,0.71,5,Dry,37,8,6,4,53,108,0.47,119.6,0.53,119.6,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0957,0.00592,0.000233,0.102,0.004,1,0.104,0.206,0.00808,25.2,0.925,0.97,0.897,27.4,26.6,26.6,637
2019-07-25,2018,10,43,206,225.15,0.72,5,Dry,37,8,6,4,53,108,0.48,117.2,0.52,117.2,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.6,25.4,0.0949,0.00571,0.000224,0.101,0.00395,1,0.101,0.201,0.00791,25.2,0.923,0.97,0.896,26.8,26,26,623
2019-07-26,2018,10,43,207,223.78,0.72,5,Dry,37,8,6,4,53,108,0.48,115.8,0.52,115.8,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0944,0.00559,0.00022,0.1,0.00393,1,0.0988,0.199,0.00781,25.3,0.922,0.97,0.895,26.5,25.7,25.7,616
2019-07-27,2018,10,43,208,221.87,0.73,5,Dry,37,8,6,4,53,108,0.49,113.9,0.51,113.9,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0937,0.00543,0.000213,0.0991,0.00389,1,0.0962,0.195,0.00767,25.3,0.921,0.97,0.893,26,25.2,25.2,605
2019-07-28,2018,10,43,209,219.96,0.74,5,Dry,37,8,6,4,53,108,0.49,112,0.51,112,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.093,0.00527,0.000207,0.0983,0.00386,1,0.0936,0.192,0.00753,25.3,0.92,0.97,0.892,25.5,24.8,24.8,594
2019-07-29,2018,10,44,210,218.04,0.74,5,Dry,37,8,6,4,53,108,0.49,110,0.51,110,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0924,0.0051,0.0002,0.0975,0.00382,1,0.0911,0.189,0.0074,25.3,0.918,0.97,0.891,25.1,24.3,24.3,584
2019-07-30,2018,10,44,211,216.13,0.75,5,Dry,37,8,6,4,53,108,0.5,108.1,0.5,108.1,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0917,0.00494,0.000194,0.0966,0.00379,1,0.0885,0.185,0.00726,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2019-07-31,2018,10,44,212,214.21,0.75,5,Dry,37,8,6,4,53,108,0.5,106.2,0.5,106.2,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.091,0.00478,0.000187,0.0958,0.00375,1,0.0859,0.182,0.00712,25.3,0.915,0.97,0.888,24.2,23.4,23.4,562
2019-08-01,2018,11,44,213,211.21,0.77,5,Dry,34,7,5,3,44,93,0.44,118.2,0.56,118.2,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.0058,0.000227,0.0993,0.00389,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
2019-08-02,2018,11,44,214,208.74,0.77,5,Dry,34,7,5,3,44,93,0.45,115.7,0.55,115.7,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00559,0.000219,0.0982,0.00384,1,0.0987,0.197,0.00771,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2019-08-03,2018,11,44,215,205.74,0.78,5,Dry,34,7,5,3,44,93,0.45,112.7,0.55,112.7,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00533,0.000209,0.0969,0.00379,1,0.0947,0.192,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,601
2019-08-04,2018,11,44,216,203.28,0.79,5,Dry,34,7,5,3,44,93,0.46,110.3,0.54,110.3,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00375,1,0.0914,0.187,0.00732,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2019-08-05,2018,11,45,217,200.82,0.8,5,Dry,34,7,5,3,44,93,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00491,0.000192,0.0947,0.0037,1,0.0881,0.183,0.00714,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,198.35,0.8,5,Dry,34,7,5,3,44,93,0.47,105.3,0.53,105.3,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.0047,0.000184,0.0937,0.00366,1,0.0847,0.178,0.00697,25.4,0,0,0,0,0,0,0
