date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-08-07,2018,11,45,219,195.89,0.81,5,Dry,34,7,5,3,44,93,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.0045,0.000176,0.0926,0.00362,1,0.0814,0.174,0.0068,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,193.43,0.82,5,Dry,34,7,5,3,44,93,0.48,100.4,0.52,100.4,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00429,0.000168,0.0915,0.00358,1,0.0781,0.17,0.00663,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,192.07,0.82,5,Dry,34,7,5,3,44,93,0.48,99.07,0.52,99.07,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00417,0.000163,0.0909,0.00355,1,0.0762,0.167,0.00653,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,190.15,0.83,5,Dry,34,7,5,3,44,93,0.49,97.15,0.51,97.15,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00401,0.000157,0.0901,0.00352,1,0.0737,0.164,0.0064,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,188.24,0.83,5,Dry,34,7,5,3,44,93,0.49,95.24,0.51,95.24,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00385,0.00015,0.0892,0.00349,1,0.0711,0.16,0.00627,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,186.32,0.84,5,Dry,34,7,5,3,44,93,0.5,93.32,0.5,93.32,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0685,0.157,0.00613,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,184.41,0.84,5,Dry,34,7,5,3,44,93,0.5,91.41,0.5,91.41,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00352,0.000138,0.0875,0.00342,1,0.0659,0.153,0.006,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,182.49,0.85,5,Dry,34,7,5,3,44,93,0.51,89.49,0.49,89.49,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00336,0.000131,0.0867,0.00339,1,0.0633,0.15,0.00587,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,180.58,0.86,5,Dry,34,7,5,3,44,93,0.52,87.58,0.48,87.58,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00319,0.000125,0.0859,0.00336,1,0.0607,0.147,0.00574,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,178.67,0.86,5,Dry,34,7,5,3,44,93,0.52,85.67,0.48,85.67,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000119,0.085,0.00333,1,0.0582,0.143,0.0056,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,176.75,0.87,5,Dry,34,7,5,3,44,93,0.53,83.75,0.47,83.75,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.00329,1,0.0556,0.14,0.00547,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,174.84,0.87,5,Dry,34,7,5,3,44,93,0.53,81.84,0.47,81.84,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00271,0.000106,0.0834,0.00326,1,0.053,0.136,0.00534,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,172.92,0.88,5,Dry,34,7,5,3,44,93,0.54,79.92,0.46,79.92,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.08,0.00254,0.0000996,0.0825,0.00323,1,0.0504,0.133,0.0052,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,171.56,0.88,5,Dry,34,7,5,3,44,93,0.54,78.56,0.46,78.56,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0795,0.00243,0.000095,0.0819,0.00321,1,0.0486,0.13,0.00511,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,170.19,0.88,5,Dry,34,7,5,3,44,93,0.55,77.19,0.45,77.19,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.00231,0.0000905,0.0813,0.00318,1,0.0467,0.128,0.00501,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,168.82,0.89,5,Dry,34,7,5,3,44,93,0.55,75.82,0.45,75.82,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0785,0.00219,0.0000859,0.0807,0.00316,1,0.0449,0.126,0.00492,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,167.46,0.89,5,Dry,34,7,5,3,44,93,0.56,74.46,0.45,74.46,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.078,0.00208,0.0000814,0.0801,0.00314,1,0.043,0.123,0.00482,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,166.09,0.89,5,Dry,34,7,5,3,44,93,0.56,73.09,0.44,73.09,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0776,0.00196,0.0000769,0.0795,0.00311,1,0.0412,0.121,0.00473,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,164.72,0.89,5,Dry,34,7,5,3,44,93,0.56,71.72,0.43,71.72,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0771,0.00185,0.0000723,0.0789,0.00309,1,0.0393,0.118,0.00463,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,163.35,0.9,5,Dry,34,7,5,3,44,93,0.57,70.35,0.43,70.35,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0766,0.00173,0.0000678,0.0783,0.00307,1,0.0375,0.116,0.00454,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,161.99,0.9,5,Dry,34,7,5,3,44,93,0.57,68.99,0.43,68.99,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0761,0.00161,0.0000632,0.0777,0.00305,1,0.0356,0.113,0.00444,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,160.62,0.9,5,Dry,34,7,5,3,44,93,0.58,67.62,0.42,67.62,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0756,0.0015,0.0000587,0.0771,0.00302,1,0.0338,0.111,0.00435,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,159.25,0.91,5,Dry,34,7,5,3,44,93,0.58,66.25,0.42,66.25,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0751,0.00138,0.0000541,0.0765,0.003,1,0.0319,0.108,0.00425,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,157.89,0.91,5,Dry,34,7,5,3,44,93,0.59,64.89,0.41,64.89,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00127,0.0000496,0.0759,0.00298,1,0.0301,0.106,0.00416,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,156.52,0.91,5,Dry,34,7,5,3,44,93,0.59,63.52,0.41,63.52,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0742,0.00115,0.000045,0.0753,0.00295,1,0.0283,0.104,0.00406,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,155.15,0.91,5,Dry,30,6,4,2,30,72,0.46,83.15,0.54,83.15,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00282,0.00011,0.0818,0.00321,1,0.0548,0.137,0.00535,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2019-09-02,2018,12,49,245,152.14,0.92,5,Dry,30,6,4,2,30,72,0.47,80.14,0.53,80.14,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0779,0.00256,0.0001,0.0805,0.00316,1,0.0507,0.131,0.00514,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2019-09-03,2018,12,49,246,149.68,0.92,5,Dry,30,6,4,2,30,72,0.48,77.68,0.52,77.68,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00235,0.0000923,0.0794,0.00311,1,0.0474,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2019-09-04,2018,12,49,247,147.22,0.93,5,Dry,30,6,4,2,30,72,0.49,75.22,0.51,75.22,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000841,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2019-09-05,2018,12,49,248,145.85,0.93,5,Dry,30,6,4,2,30,72,0.49,73.85,0.51,73.85,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000795,0.0777,0.00305,1,0.0422,0.12,0.0047,25.4,0.934,0.96,0.896,17.2,16.5,16.5,395
2019-09-06,2018,12,49,249,143.94,0.93,5,Dry,30,6,4,2,30,72,0.5,71.94,0.5,71.94,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00186,0.0000731,0.0769,0.00302,1,0.0396,0.117,0.00457,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
2019-09-07,2018,12,49,250,142.03,0.93,5,Dry,30,6,4,2,30,72,0.51,70.03,0.49,70.03,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.0017,0.0000668,0.0761,0.00298,1,0.037,0.113,0.00444,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2019-09-08,2018,12,49,251,140.11,0.94,5,Dry,30,6,4,2,30,72,0.51,68.11,0.49,68.11,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00154,0.0000604,0.0752,0.00295,1,0.0344,0.11,0.0043,25.4,0.903,0.96,0.866,15.3,14.7,14.7,353
2019-09-09,2018,12,50,252,138.2,0.94,5,Dry,30,6,4,2,30,72,0.52,66.2,0.48,66.2,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00138,0.000054,0.0744,0.00292,1,0.0319,0.106,0.00417,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
2019-09-10,2018,12,50,253,136.28,0.94,5,Dry,30,6,4,2,30,72,0.53,64.28,0.47,64.28,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.00121,0.0000476,0.0735,0.00288,1,0.0293,0.103,0.00403,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2019-09-11,2018,12,50,254,134.37,0.94,5,Dry,30,6,4,2,30,72,0.54,62.37,0.46,62.37,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00105,0.0000412,0.0727,0.00285,1,0.0267,0.0994,0.0039,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,132.46,0.95,5,Dry,30,6,4,2,30,72,0.54,60.46,0.46,60.46,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.071,0.000889,0.0000349,0.0719,0.00282,1,0.0241,0.096,0.00376,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,131.09,0.95,5,Dry,30,6,4,2,30,72,0.55,59.09,0.45,59.09,0,0,0,0,-2,2,30,6,4,0,32,99.1,990,964.5,25.5,0.0708,0.000773,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,129.72,0.95,5,Dry,30,6,4,2,30,72,0.56,57.72,0.45,57.72,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.000656,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,128.35,0.95,5,Dry,30,6,4,2,30,72,0.56,56.35,0.44,56.35,0,0,0,0,-2,2,30,6,4,0,32,96.3,990,964.5,25.5,0.0708,0.00054,0.0000212,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,126.99,0.96,5,Dry,30,6,4,2,30,72,0.57,54.99,0.43,54.99,0,0,0,0,-2,2,30,6,4,0,32,95,990,964.5,25.5,0.0708,0.000424,0.0000166,0.0712,0.00279,1,0.0167,0.088,0.00345,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,125.62,0.96,5,Dry,30,6,4,2,30,72,0.57,53.62,0.43,53.62,0,0,0,0,-2,2,30,6,4,0,32,93.6,990,964.5,25.5,0.0708,0.000308,0.0000121,0.0711,0.00279,1,0.0149,0.086,0.00337,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,124.25,0.96,5,Dry,30,6,4,2,30,72,0.58,52.25,0.42,52.25,0,0,0,0,-2,2,30,6,4,0,32,92.3,990,964.5,25.5,0.0708,0.000191,0.0000075,0.071,0.00278,1,0.013,0.0841,0.0033,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,122.89,0.96,5,Dry,30,6,4,2,30,72,0.59,50.89,0.41,50.89,0,0,0,0,-2,2,30,6,4,0,32,90.9,990,964.5,25.5,0.0708,0.0000757,0.00000297,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,121.52,0.97,5,Dry,30,6,4,2,30,72,0.59,49.52,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,120.15,0.97,5,Dry,30,6,4,2,30,72,0.6,48.15,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,118.78,0.97,5,Dry,30,6,4,2,30,72,0.61,46.78,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,118.51,0.97,5,Dry,30,6,4,2,30,72,0.61,46.51,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,117.69,0.97,5,Dry,30,6,4,2,30,72,0.61,45.69,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,116.87,0.97,5,Dry,30,6,4,2,30,72,0.62,44.87,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,116.05,0.97,5,Dry,30,6,4,2,30,72,0.62,44.05,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,115.23,0.97,5,Dry,30,6,4,2,30,72,0.63,43.23,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,114.41,0.97,5,Dry,30,6,4,2,30,72,0.63,42.41,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,113.59,0.98,5,Dry,30,6,4,2,30,72,0.63,41.59,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,112.77,0.98,5,Dry,30,6,4,2,30,72,0.64,40.77,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,110.85,0.98,5,Dry,24,4,2,2,20,52,0.47,58.85,0.53,58.85,0,0,0,0,-2,2,24,4,2,0,22,88.8,990,964.5,25.5,0.0708,0.000752,0.0000295,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,109.49,0.98,5,Dry,24,4,2,2,20,52,0.47,57.49,0.53,57.49,0,0,0,0,-2,2,24,4,2,0,22,87.5,990,964.5,25.5,0.0708,0.000637,0.000025,0.0715,0.0028,1,0.0201,0.0916,0.00359,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,108.12,0.98,5,Dry,24,4,2,2,20,52,0.48,56.12,0.52,56.12,0,0,0,0,-2,2,24,4,2,0,22,86.1,990,964.5,25.5,0.0708,0.00052,0.0000204,0.0713,0.0028,1,0.0183,0.0896,0.00351,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,107.85,0.98,5,Dry,24,4,2,2,20,52,0.48,55.85,0.52,55.85,0,0,0,0,-2,2,24,4,2,0,22,85.8,990,964.5,25.5,0.0708,0.000497,0.0000195,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,107.03,0.98,5,Dry,24,4,2,2,20,52,0.49,55.03,0.51,55.03,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000428,0.0000168,0.0713,0.00279,1,0.0168,0.088,0.00345,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,105.11,0.98,5,Dry,24,4,2,2,20,52,0.49,53.11,0.51,53.11,0,0,0,0,-2,2,24,4,2,0,22,83.1,990,964.5,25.5,0.0708,0.000264,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00334,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,103.74,0.98,5,Dry,24,4,2,2,20,52,0.5,51.74,0.5,51.74,0,0,0,0,-2,2,24,4,2,0,22,81.7,990,964.5,25.5,0.0708,0.000148,0.0000058,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,102.38,0.98,5,Dry,24,4,2,2,20,52,0.51,50.38,0.49,50.38,0,0,0,0,-2,2,24,4,2,0,22,80.4,990,964.5,25.5,0.0708,0.0000323,0.00000127,0.0709,0.00278,1,0.0105,0.0814,0.00319,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,102.1,0.98,5,Dry,24,4,2,2,20,52,0.51,50.1,0.49,50.1,0,0,0,0,-2,2,24,4,2,0,22,80.1,990,964.5,25.5,0.0708,0.0000085,3.33e-7,0.0708,0.00278,1,0.0101,0.081,0.00318,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,105.11,0.98,5,Dry,24,4,2,2,20,52,0.49,53.11,0.51,53.11,0,0,0,0,-2,2,24,4,2,0,22,83.1,990,964.5,25.5,0.0708,0.000264,0.0000104,0.0711,0.00279,1,0.0142,0.0853,0.00334,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,106.48,0.98,5,Dry,24,4,2,2,20,52,0.49,54.48,0.51,54.48,0,0,0,0,-2,2,24,4,2,0,22,84.5,990,964.5,25.5,0.0708,0.000381,0.0000149,0.0712,0.00279,1,0.016,0.0873,0.00342,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,106.21,0.98,5,Dry,24,4,2,2,20,52,0.49,54.21,0.51,54.21,0,0,0,0,-2,2,24,4,2,0,22,84.2,990,964.5,25.5,0.0708,0.000358,0.000014,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,105.93,0.98,5,Dry,24,4,2,2,20,52,0.49,53.93,0.51,53.93,0,0,0,0,-2,2,24,4,2,0,22,83.9,990,964.5,25.5,0.0708,0.000334,0.0000131,0.0712,0.00279,1,0.0153,0.0865,0.00339,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,104.57,0.98,5,Dry,24,4,2,2,20,52,0.5,52.57,0.5,52.57,0,0,0,0,-2,2,24,4,2,0,22,82.6,990,964.5,25.5,0.0708,0.000218,0.00000857,0.071,0.00279,1,0.0135,0.0845,0.00331,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,103.2,0.98,5,Dry,24,4,2,2,20,52,0.5,51.2,0.5,51.2,0,0,0,0,-2,2,24,4,2,0,22,81.2,990,964.5,25.5,0.0708,0.000102,0.000004,0.0709,0.00278,1,0.0116,0.0825,0.00324,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,101.83,0.98,5,Dry,24,4,2,2,20,52,0.51,49.83,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,100.46,0.98,5,Dry,24,4,2,2,20,52,0.52,48.46,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,99.1,0.99,5,Dry,24,4,2,2,20,52,0.53,47.1,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,97.73,0.99,5,Dry,24,4,2,2,20,52,0.53,45.73,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,96.36,0.99,5,Dry,24,4,2,2,20,52,0.54,44.36,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,94.99,0.99,5,Dry,24,4,2,2,20,52,0.55,42.99,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,93.63,0.99,5,Dry,24,4,2,2,20,52,0.56,41.63,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,93.35,0.99,5,Dry,24,4,2,2,20,52,0.56,41.35,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,93.63,0.99,5,Dry,24,4,2,2,20,52,0.56,41.63,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,93.9,0.99,5,Dry,24,4,2,2,20,52,0.55,41.9,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,94.72,0.99,5,Dry,24,4,2,2,20,52,0.55,42.72,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,95.54,0.99,5,Dry,24,4,2,2,20,52,0.54,43.54,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,94.72,0.99,5,Dry,24,4,2,2,20,52,0.55,42.72,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,94.99,0.99,5,Dry,24,4,2,2,20,52,0.55,42.99,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,95.27,0.99,5,Dry,24,4,2,2,20,52,0.55,43.27,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,94.45,0.99,5,Dry,24,4,2,2,20,52,0.55,42.45,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,93.63,0.99,5,Dry,23,4,2,2,19,50,0.53,43.63,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,94.45,0.99,5,Dry,23,4,2,2,19,50,0.53,44.45,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,95.27,0.99,5,Dry,23,4,2,2,19,50,0.53,45.27,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,95.54,0.99,5,Dry,23,4,2,2,19,50,0.52,45.54,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,95.82,0.99,5,Dry,23,4,2,2,19,50,0.52,45.82,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,96.64,0.99,5,Dry,23,4,2,2,19,50,0.52,46.64,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,97.46,0.99,5,Dry,23,4,2,2,19,50,0.51,47.46,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,99.92,0.99,5,Dry,23,4,2,2,19,50,0.5,49.92,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,102.92,0.98,5,Dry,23,4,2,2,19,50,0.49,52.92,0.51,52.92,0,0,0,0,-2,2,23,4,2,0,21,81.9,990,964.5,25.5,0.0708,0.000248,0.00000973,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,103.74,0.98,5,Dry,23,4,2,2,19,50,0.48,53.74,0.52,53.74,0,0,0,0,-2,2,23,4,2,0,21,82.7,990,964.5,25.5,0.0708,0.000318,0.0000125,0.0711,0.00279,1,0.015,0.0862,0.00338,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,104.57,0.98,5,Dry,23,4,2,2,19,50,0.48,54.57,0.52,54.57,0,0,0,0,-2,2,23,4,2,0,21,83.6,990,964.5,25.5,0.0708,0.000388,0.0000152,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,104.84,0.98,5,Dry,23,4,2,2,19,50,0.48,54.84,0.52,54.84,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000411,0.0000161,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,108.39,0.98,5,Dry,23,4,2,2,19,50,0.46,58.39,0.54,58.39,0,0,0,0,-2,2,23,4,2,0,21,87.4,990,964.5,25.5,0.0708,0.000713,0.000028,0.0715,0.00281,1,0.0213,0.0929,0.00364,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,110.85,0.98,5,Dry,23,4,2,2,19,50,0.45,60.85,0.55,60.85,0,0,0,0,-2,2,23,4,2,0,21,89.8,990,964.5,25.5,0.0708,0.000922,0.0000362,0.0717,0.00281,1,0.0246,0.0964,0.00378,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,110.58,0.98,5,Dry,23,4,2,2,19,50,0.45,60.58,0.55,60.58,0,0,0,0,-2,2,23,4,2,0,21,89.6,990,964.5,25.5,0.0708,0.000899,0.0000353,0.0717,0.00281,1,0.0243,0.096,0.00376,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,111.95,0.98,5,Dry,23,4,2,2,19,50,0.45,61.95,0.55,61.95,0,0,0,0,-2,2,23,4,2,0,21,91,990,964.5,25.5,0.0708,0.00102,0.0000398,0.0718,0.00282,1,0.0261,0.098,0.00384,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,113.86,0.97,5,Dry,23,4,2,2,19,50,0.44,63.86,0.56,63.86,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000462,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2019-11-18,2019,2,7,322,116.87,0.97,5,Dry,23,4,2,2,19,50,0.43,66.87,0.57,66.87,0,0,0,0,-2,2,23,4,2,0,21,95.9,990,964.5,25.5,0.0708,0.00143,0.0000562,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2019-11-19,2019,2,8,323,122.61,0.96,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2019-11-20,2019,2,8,324,123.98,0.96,5,Dry,23,4,2,2,19,50,0.4,73.98,0.6,73.98,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2019-11-21,2019,2,8,325,122.61,0.96,5,Dry,23,4,2,2,19,50,0.41,72.61,0.59,72.61,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00192,0.0000754,0.0733,0.00288,1,0.0405,0.114,0.00446,25.4,0.928,0.96,0.891,16.8,16.1,16.1,386
2019-11-22,2019,2,8,326,123.98,0.96,5,Dry,23,4,2,2,19,50,0.4,73.98,0.6,73.98,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00204,0.0000799,0.0739,0.0029,1,0.0424,0.116,0.00456,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2019-11-23,2019,2,8,327,125.35,0.96,5,Dry,23,4,2,2,19,50,0.4,75.35,0.6,75.35,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00215,0.0000845,0.0745,0.00292,1,0.0442,0.119,0.00466,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2019-11-24,2019,2,8,328,125.07,0.96,5,Dry,23,4,2,2,19,50,0.4,75.07,0.6,75.07,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000836,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2019-11-25,2019,2,8,329,124.25,0.96,5,Dry,23,4,2,2,19,50,0.4,74.25,0.6,74.25,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00206,0.0000808,0.074,0.0029,1,0.0427,0.117,0.00458,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2019-11-26,2019,2,9,330,128.35,0.95,5,Dry,23,4,2,2,19,50,0.39,78.35,0.61,78.35,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.00241,0.0000945,0.0758,0.00297,1,0.0483,0.124,0.00487,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
2019-11-27,2019,2,9,331,130.82,0.95,5,Dry,23,4,2,2,19,50,0.38,80.82,0.62,80.82,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.129,0.00504,25.4,0.933,0.96,0.896,18.8,18,18,432
2019-11-28,2019,2,9,332,130.54,0.95,5,Dry,23,4,2,2,19,50,0.38,80.54,0.62,80.54,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.0026,0.000102,0.0768,0.00301,1,0.0512,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,18,18,431
2019-11-29,2019,2,9,333,130.82,0.95,5,Dry,23,4,2,2,19,50,0.38,80.82,0.62,80.82,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00262,0.000103,0.0769,0.00302,1,0.0516,0.129,0.00504,25.4,0.933,0.96,0.896,18.8,18,18,432
2019-11-30,2019,2,9,334,129.99,0.95,5,Dry,23,4,2,2,19,50,0.39,79.99,0.61,79.99,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00255,0.0001,0.0765,0.003,1,0.0505,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2019-12-01,2019,3,9,335,130.82,0.95,5,Dry,26,4,3,2,24,59,0.45,71.82,0.55,71.82,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0725,0.00185,0.0000727,0.0744,0.00292,1,0.0395,0.114,0.00446,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2019-12-02,2019,3,9,336,133.28,0.95,5,Dry,26,4,3,2,24,59,0.44,74.28,0.56,74.28,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0734,0.00206,0.0000809,0.0755,0.00296,1,0.0428,0.118,0.00464,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2019-12-03,2019,3,10,337,138.47,0.94,5,Dry,26,4,3,2,24,59,0.43,79.47,0.57,79.47,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.0025,0.0000982,0.0777,0.00305,1,0.0498,0.128,0.005,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2019-12-04,2019,3,10,338,143.12,0.93,5,Dry,26,4,3,2,24,59,0.41,84.12,0.59,84.12,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.0029,0.000114,0.0798,0.00313,1,0.0561,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
2019-12-05,2019,3,10,339,148.32,0.93,5,Dry,26,4,3,2,24,59,0.4,89.32,0.6,89.32,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
2019-12-06,2019,3,10,340,151.87,0.92,5,Dry,26,4,3,2,24,59,0.39,92.87,0.61,92.87,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00364,0.000143,0.0836,0.00328,1,0.0679,0.151,0.00594,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2019-12-07,2019,3,10,341,154.33,0.92,5,Dry,26,4,3,2,24,59,0.38,95.33,0.62,95.33,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0847,0.00332,1,0.0712,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,504
2019-12-08,2019,3,10,342,156.24,0.91,5,Dry,26,4,3,2,24,59,0.38,97.24,0.62,97.24,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000157,0.0855,0.00335,1,0.0738,0.159,0.00624,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2019-12-09,2019,3,10,343,157.07,0.91,5,Dry,26,4,3,2,24,59,0.38,98.07,0.62,98.07,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.0749,0.161,0.0063,25.4,0.913,0.968,0.883,22.3,21.5,21.5,517
2019-12-10,2019,3,11,344,156.24,0.91,5,Dry,26,4,3,2,24,59,0.38,97.24,0.62,97.24,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00402,0.000157,0.0855,0.00335,1,0.0738,0.159,0.00624,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2019-12-11,2019,3,11,345,153.24,0.92,5,Dry,26,4,3,2,24,59,0.39,94.24,0.61,94.24,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0697,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
2019-12-12,2019,3,11,346,152.96,0.92,5,Dry,26,4,3,2,24,59,0.39,93.96,0.61,93.96,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00374,0.000146,0.0841,0.0033,1,0.0693,0.153,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2019-12-13,2019,3,11,347,153.24,0.92,5,Dry,26,4,3,2,24,59,0.39,94.24,0.61,94.24,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0697,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
2019-12-14,2019,3,11,348,152.42,0.92,5,Dry,26,4,3,2,24,59,0.39,93.42,0.61,93.42,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00369,0.000145,0.0838,0.00329,1,0.0686,0.152,0.00598,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
2019-12-15,2019,3,11,349,153.78,0.92,5,Dry,26,4,3,2,24,59,0.38,94.78,0.62,94.78,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.00381,0.000149,0.0844,0.00331,1,0.0705,0.155,0.00607,25.4,0.916,0.966,0.885,21.6,20.9,20.9,501
2019-12-16,2019,3,11,350,155.15,0.91,5,Dry,26,4,3,2,24,59,0.38,96.15,0.62,96.15,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0723,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
2019-12-17,2019,3,12,351,157.07,0.91,5,Dry,26,4,3,2,24,59,0.38,98.07,0.62,98.07,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.00409,0.00016,0.0859,0.00337,1,0.0749,0.161,0.0063,25.4,0.913,0.968,0.883,22.3,21.5,21.5,517
2019-12-18,2019,3,12,352,157.34,0.91,5,Dry,26,4,3,2,24,59,0.38,98.34,0.63,98.34,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00411,0.000161,0.086,0.00337,1,0.0753,0.161,0.00632,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2019-12-19,2019,3,12,353,155.97,0.91,5,Dry,26,4,3,2,24,59,0.38,96.97,0.62,96.97,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0734,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,512
2019-12-20,2019,3,12,354,156.79,0.91,5,Dry,26,4,3,2,24,59,0.38,97.79,0.62,97.79,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0858,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2019-12-21,2019,3,12,355,160.89,0.9,5,Dry,26,4,3,2,24,59,0.37,101.9,0.63,101.9,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.00441,0.000173,0.0875,0.00343,1,0.0801,0.168,0.00657,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
2019-12-22,2019,3,12,356,163.35,0.9,5,Dry,26,4,3,2,24,59,0.36,104.3,0.64,104.3,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00462,0.000181,0.0886,0.00347,1,0.0834,0.172,0.00674,25.4,0.914,0.97,0.886,23.7,23,23,552
2019-12-23,2019,3,12,357,161.44,0.9,5,Dry,26,4,3,2,24,59,0.36,102.4,0.64,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00446,0.000175,0.0878,0.00344,1,0.0808,0.169,0.00661,25.4,0.913,0.97,0.885,23.2,22.5,22.5,541
2019-12-24,2019,3,13,358,160.07,0.9,5,Dry,26,4,3,2,24,59,0.37,101.1,0.63,101.1,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00434,0.00017,0.0872,0.00342,1,0.0789,0.166,0.00651,25.4,0.912,0.969,0.884,22.9,22.2,22.2,533
2019-12-25,2019,3,13,359,158.71,0.91,5,Dry,26,4,3,2,24,59,0.37,99.71,0.63,99.71,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00423,0.000166,0.0866,0.00339,1,0.0771,0.164,0.00642,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2019-12-26,2019,3,13,360,161.71,0.9,5,Dry,26,4,3,2,24,59,0.36,102.7,0.64,102.7,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0834,0.00448,0.000176,0.0879,0.00344,1,0.0812,0.169,0.00662,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2019-12-27,2019,3,13,361,167.46,0.89,5,Dry,26,4,3,2,24,59,0.35,108.5,0.65,108.5,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0855,0.00497,0.000195,0.0904,0.00354,1,0.0889,0.179,0.00702,25.4,0.917,0.97,0.889,24.7,24,24,576
2019-12-28,2019,3,13,362,172.1,0.88,5,Dry,26,4,3,2,24,59,0.34,113.1,0.66,113.1,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0925,0.00362,1,0.0952,0.188,0.00735,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2019-12-29,2019,3,13,363,178.39,0.86,5,Dry,26,4,3,2,24,59,0.33,119.4,0.67,119.4,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0893,0.0059,0.000231,0.0952,0.00373,1,0.104,0.199,0.00778,25.4,0.924,0.97,0.897,27.4,26.6,26.6,639
2019-12-30,2019,3,13,364,180.85,0.86,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.00611,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2019-12-31,2019,3,14,365,182.22,0.85,5,Dry,26,4,3,2,24,59,0.32,123.2,0.68,123.2,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0907,0.00622,0.000243,0.0969,0.00379,1,0.109,0.206,0.00805,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
2020-01-01,2019,4,14,1,186.32,0.84,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
2020-01-02,2019,4,14,2,190.42,0.83,5,Dry,29,5,4,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,29,5,4,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2020-01-03,2019,4,14,3,194.53,0.82,5,Dry,29,5,4,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0918,0.00608,0.000238,0.0979,0.00383,1,0.107,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2020-01-04,2019,4,14,4,198.63,0.8,5,Dry,29,5,4,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00643,0.000251,0.0997,0.0039,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
2020-01-05,2019,4,14,5,201.09,0.8,5,Dry,29,5,4,2,33,73,0.36,128.1,0.64,128.1,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00664,0.000259,0.101,0.00394,1,0.115,0.216,0.00845,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2020-01-06,2019,4,14,6,203,0.79,5,Dry,29,5,4,2,33,73,0.36,130,0.64,130,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.0068,0.000266,0.102,0.00397,1,0.118,0.22,0.00859,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2020-01-07,2019,4,15,7,204.92,0.79,5,Dry,29,5,4,2,33,73,0.36,131.9,0.64,131.9,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0955,0.00696,0.000272,0.102,0.00401,1,0.121,0.223,0.00872,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
2020-01-08,2019,4,15,8,207.38,0.78,5,Dry,29,5,4,2,33,73,0.35,134.4,0.65,134.4,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0964,0.00717,0.000281,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2020-01-09,2019,4,15,9,209.84,0.77,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.0041,1,0.127,0.232,0.00908,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
2020-01-10,2019,4,15,10,212.85,0.76,5,Dry,29,5,4,2,33,73,0.34,139.8,0.66,139.8,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00764,0.000299,0.106,0.00415,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2020-01-11,2019,4,15,11,215.85,0.75,5,Dry,29,5,4,2,33,73,0.34,142.8,0.66,142.8,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00789,0.000309,0.107,0.00421,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2020-01-12,2019,4,15,12,218.86,0.74,5,Dry,29,5,4,2,33,73,0.33,145.9,0.67,145.9,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00815,0.00032,0.109,0.00426,1,0.139,0.248,0.00973,25.2,0.937,0.97,0.909,33.8,32.8,32.8,788
2020-01-13,2019,4,15,13,221.87,0.73,5,Dry,29,5,4,2,33,73,0.33,148.9,0.67,148.9,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00995,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2020-01-14,2019,4,16,14,224.88,0.72,5,Dry,29,5,4,2,33,73,0.33,151.9,0.68,151.9,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00866,0.00034,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,821
2020-01-15,2019,4,16,15,227.89,0.71,5,Dry,29,5,4,2,33,73,0.32,154.9,0.68,154.9,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00892,0.000351,0.113,0.00442,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.9,34.9,837
2020-01-16,2019,4,16,16,231.99,0.7,5,Dry,29,5,4,2,33,73,0.32,159,0.69,159,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000365,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
2020-01-17,2019,4,16,17,234.45,0.69,5,Dry,29,5,4,2,33,73,0.31,161.4,0.69,161.4,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00947,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,873
2020-01-18,2019,4,16,18,237.46,0.68,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00973,0.000383,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
2020-01-19,2019,4,16,19,239.37,0.68,5,Dry,29,5,4,2,33,73,0.3,166.4,0.69,166.4,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00989,0.00039,0.118,0.00463,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,902
2020-01-20,2019,4,16,20,242.38,0.67,5,Dry,29,5,4,2,33,73,0.3,169.4,0.7,169.4,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2020-01-21,2019,4,17,21,248.67,0.66,5,Dry,29,5,4,2,33,73,0.29,175.7,0.71,175.7,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2020-01-22,2019,4,17,22,253.86,0.64,5,Dry,29,5,4,2,33,73,0.29,180.9,0.71,180.9,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42,41.2,41.2,988
2020-01-23,2019,4,17,23,256.32,0.64,5,Dry,29,5,4,2,33,73,0.28,183.3,0.71,183.3,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000448,0.125,0.00494,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2020-01-24,2019,4,17,24,259.33,0.63,5,Dry,29,5,4,2,33,73,0.28,186.3,0.72,186.3,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2020-01-25,2019,4,17,25,261.79,0.63,5,Dry,29,5,4,2,33,73,0.28,188.8,0.72,188.8,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
2020-01-26,2019,4,17,26,266.99,0.62,5,Dry,29,5,4,2,33,73,0.27,194,0.73,194,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2020-01-27,2019,4,17,27,272.18,0.61,5,Dry,29,5,4,2,33,73,0.27,199.2,0.73,199.2,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2020-01-28,2019,4,18,28,277.38,0.6,5,Dry,29,5,4,2,33,73,0.26,204.4,0.74,204.4,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000521,0.134,0.00533,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.6,46.6,46.6,1120
2020-01-29,2019,4,18,29,282.03,0.59,5,Dry,29,5,4,2,33,73,0.26,209,0.74,209,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2020-01-30,2019,4,18,30,290.5,0.58,5,Dry,29,5,4,2,33,73,0.25,217.5,0.75,217.5,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2020-01-31,2019,4,18,31,300.62,0.57,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00575,2,0.0961,0.241,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2020-02-01,2019,5,18,32,311.28,0.55,5,Dry,31,6,4,3,41,85,0.27,226.3,0.73,226.3,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.015,0.000598,0.145,0.00578,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2020-02-02,2019,5,18,33,321.4,0.54,5,Dry,31,6,4,3,41,85,0.26,236.4,0.74,236.4,0,0,0,0,-3,3,31,6,4,0,44,277,990,965,25,0.133,0.0158,0.000634,0.149,0.00597,2,0.102,0.251,0.0101,24.7,0.925,0.97,0.897,26.5,25.7,51.5,1240
2020-02-03,2019,5,18,34,329.33,0.53,5,Dry,31,6,4,3,41,85,0.26,244.3,0.74,244.3,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.000662,0.153,0.00612,2,0.107,0.26,0.0104,24.7,0.928,0.97,0.9,27.4,26.6,53.2,1280
2020-02-04,2019,5,19,35,337.26,0.52,5,Dry,31,6,4,3,41,85,0.25,252.3,0.75,252.3,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0181,0.000725,0.157,0.00631,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.3,27.5,55,1320
2020-02-05,2019,5,19,36,346.28,0.51,5,Dry,31,6,4,3,41,85,0.24,261.3,0.76,261.3,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0223,0.000898,0.165,0.00662,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,56.9,1370
2020-02-06,2019,5,19,37,355.31,0.5,5,Dry,31,6,4,3,41,85,0.24,270.3,0.76,270.3,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0266,0.00107,0.172,0.00693,2,0.125,0.297,0.012,24.5,0.934,0.97,0.906,30.4,29.4,58.9,1410
2020-02-07,2019,5,19,38,364.33,0.49,5,Dry,31,6,4,3,41,85,0.23,279.3,0.77,279.3,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.149,0.0308,0.00124,0.179,0.00724,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.4,30.4,60.8,1460
2020-02-08,2019,5,19,39,374.99,0.48,5,Dry,31,6,4,3,41,85,0.23,290,0.77,290,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0359,0.00145,0.188,0.00761,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.6,63.1,1520
2020-02-09,2019,5,19,40,386.21,0.47,5,Dry,31,6,4,3,41,85,0.22,301.2,0.78,301.2,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0412,0.00167,0.197,0.00801,2,0.146,0.343,0.0139,24.3,0.941,0.97,0.912,33.8,32.8,65.6,1570
2020-02-10,2019,5,19,41,399.06,0.46,5,Dry,31,6,4,3,41,85,0.21,314.1,0.79,314.1,0,0,0,0,-3,3,31,6,4,0,44,355,990,965.4,24.6,0.161,0.0472,0.00192,0.208,0.00846,2,0.154,0.363,0.0147,24.2,0.943,0.97,0.914,35.2,34.1,68.3,1640
2020-02-11,2019,5,20,42,410.82,0.45,5,Dry,31,6,4,3,41,85,0.21,325.8,0.79,325.8,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0528,0.00215,0.218,0.00887,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2020-02-12,2019,5,20,43,422.03,0.44,5,Dry,31,6,4,3,41,85,0.2,337,0.8,337,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0581,0.00237,0.227,0.00927,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2020-02-13,2019,5,20,44,435.42,0.43,5,Dry,31,6,4,3,41,85,0.2,350.4,0.81,350.4,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0644,0.00263,0.238,0.00974,2,0.179,0.417,0.0171,24,0.948,0.974,0.924,39.2,38.1,76.3,1830
2020-02-14,2019,5,20,45,452.1,0.42,5,Dry,31,6,4,3,41,85,0.19,367.1,0.81,367.1,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0723,0.00297,0.252,0.0103,2,0.19,0.442,0.0181,23.9,0.951,0.978,0.93,40.9,40,80.1,1920
2020-02-15,2019,5,20,46,474.8,0.4,5,Dry,31,6,4,3,41,85,0.18,389.8,0.82,389.8,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.083,0.00342,0.271,0.0112,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
2020-02-16,2019,5,20,47,499.68,0.38,5,Dry,31,6,4,3,41,85,0.17,414.7,0.83,414.7,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0947,0.00392,0.291,0.0121,2,0.222,0.513,0.0213,23.6,0.956,0.98,0.937,45.9,45,90.1,2160
2020-02-17,2019,5,20,48,525.66,0.37,5,Dry,31,6,4,3,41,85,0.16,440.7,0.84,440.7,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00445,0.313,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.2,2290
2020-02-18,2019,5,21,49,556.01,0.35,5,Dry,31,6,4,3,41,85,0.15,471,0.85,471,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00508,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2020-02-19,2019,5,21,50,591.28,0.33,5,Dry,31,6,4,3,41,85,0.14,506.3,0.86,506.3,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.238,0.139,0.00586,0.377,0.0159,3,0.17,0.547,0.023,23.2,0.947,0.97,0.918,36.3,35.3,106,2540
2020-02-20,2019,5,21,51,631.48,0.31,5,Dry,31,6,4,3,41,85,0.14,546.5,0.86,546.5,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2020-02-21,2019,5,21,52,670.58,0.3,5,Dry,31,6,4,3,41,85,0.13,585.6,0.87,585.6,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00821,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
2020-02-22,2019,5,21,53,706.95,0.28,5,Dry,31,6,4,3,41,85,0.12,622,0.88,622,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.303,0.216,0.0093,0.52,0.0223,3,0.222,0.742,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2020-02-23,2019,5,21,54,747.14,0.26,5,Dry,31,6,4,3,41,85,0.11,662.1,0.89,662.1,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.569,0.0246,3,0.24,0.81,0.035,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2020-02-24,2019,5,21,55,778.78,0.25,5,Dry,31,6,4,3,41,85,0.11,693.8,0.89,693.8,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.264,0.0115,0.609,0.0265,3,0.255,0.863,0.0376,22.1,0.957,0.98,0.938,48,47.1,141,3390
2020-02-25,2019,5,22,56,811.05,0.23,5,Dry,31,6,4,3,41,85,0.1,726,0.9,726,0,0,0,0,-3,3,31,6,4,0,44,767,990,967.1,22.9,0.362,0.286,0.0125,0.648,0.0284,3,0.269,0.918,0.0401,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
2020-02-26,2019,5,22,57,846.34,0.22,5,Dry,31,6,4,3,41,85,0.1,761.3,0.9,761.3,0,0,0,0,-3,3,31,6,4,0,44,802,990,967.3,22.7,0.389,0.307,0.0135,0.697,0.0307,3,0.283,0.98,0.0431,21.7,0.957,0.98,0.937,51.7,48.2,145,3470
2020-02-27,2019,5,22,58,881.21,0.21,5,Dry,31,6,4,3,41,85,0.097,796.2,0.9,796.2,0,0,0,0,-3,3,31,6,4,0,44,837,990,967.4,22.6,0.421,0.324,0.0144,0.746,0.033,4,0.211,0.957,0.0424,21.6,0.953,0.977,0.931,40.2,39.3,157,3770
2020-02-28,2019,5,22,59,914.04,0.2,5,Dry,31,6,4,3,41,85,0.093,829,0.91,829,0,0,0,0,-3,3,31,6,4,0,44,870,990,967.6,22.4,0.451,0.34,0.0152,0.792,0.0353,4,0.222,1.01,0.0452,21.4,0.954,0.979,0.934,41.6,40.7,163,3910
2020-02-29,2019,5,22,60,943.85,0.2,5,Dry,31,6,4,3,41,85,0.09,858.9,0.91,858.9,0,0,0,0,-3,3,31,6,4,0,44,900,990,967.7,22.3,0.479,0.355,0.0159,0.833,0.0373,4,0.232,1.07,0.0477,21.3,0.955,0.98,0.936,42.7,41.9,168,4020
2020-03-01,2019,6,22,61,969.95,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,841,0.87,841,0,0,0,0,-6,6,41,8,7,0,73,897,990,967.8,22.2,0.476,0.346,0.0156,0.822,0.037,4,0.226,1.05,0.0472,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
2020-03-02,2019,6,22,62,996.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,867.8,0.87,867.8,0,0,0,0,-6,6,41,8,7,0,73,924,990,967.9,22.1,0.501,0.359,0.0162,0.86,0.0389,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4020
2020-03-03,2019,6,23,63,1024.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,895.3,0.87,895.3,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.526,0.372,0.0169,0.898,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2020-03-04,2019,6,23,64,1057.7,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,928.7,0.88,928.7,0,0,0,0,-6,6,41,8,7,0,73,985,990,968.1,21.9,0.556,0.388,0.0177,0.945,0.0431,4,0.256,1.2,0.0548,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2020-03-05,2019,6,23,65,1091.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,962.9,0.88,962.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.993,0.0455,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.4,182,4360
2020-03-06,2019,6,23,66,1127,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,998,0.89,998,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.631,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0614,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2020-03-07,2019,6,23,67,1162.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1034,0.89,1034,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.683,0.499,0.0231,1.18,0.0548,4,0.287,1.47,0.068,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2020-03-08,2019,6,23,68,1199.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1070,0.89,1070,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.737,0.581,0.0271,1.32,0.0614,4,0.294,1.61,0.0751,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2020-03-09,2019,6,23,69,1242.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1113,0.9,1100,13,3,0,0,-6,16,44,8,7,0,83,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2020-03-10,2019,6,24,70,1291.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1163,0.9,1100,63,14,2,2,-4,49,55,10,9,2,116,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,50,48.2,193,4630
2020-03-11,2019,6,24,71,1342.6,0.14,3,Normal,49,9,9,9,107,183,0.14,1160,0.86,1100,60,14,2,2,-7,49,63,11,11,2,156,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2020-03-12,2019,6,24,72,1394.3,0.13,3,Normal,49,9,9,9,107,183,0.13,1211,0.87,1100,111,25,3,3,-6,86,74,12,12,3,193,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2020-03-13,2019,6,24,73,1422.1,0.13,3,Normal,49,9,9,9,107,183,0.13,1239,0.87,1100,139,31,4,4,-5,105,80,13,13,4,212,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-14,2019,6,24,74,1456.4,0.12,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2020-03-15,2019,6,24,75,1497.4,0.12,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4510
2020-03-16,2019,6,24,76,1538.9,0.11,3,Normal,49,9,9,9,107,183,0.12,1356,0.88,1100,256,51,8,8,-1,190,100,17,17,8,297,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2020-03-17,2019,6,25,77,1587.4,0.11,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2020-03-18,2019,6,25,78,1630,0.1,3,Normal,49,9,9,9,107,183,0.11,1447,0.89,1100,347,51,9,11,1,275,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2020-03-19,2019,6,25,79,1673,0.096,3,Normal,49,9,9,9,107,183,0.11,1490,0.89,1100,390,51,9,12,3,315,100,18,21,12,422,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
