date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-03-20,2019,6,25,80,1716.5,0.09,3,Normal,49,9,9,9,107,183,0.11,1533,0.89,1100,433,51,9,13,4,356,100,18,22,13,463,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2020-03-21,2019,6,25,81,1753.6,0.087,3,Normal,49,9,9,9,107,183,0.1,1571,0.9,1100,471,51,9,14,5,392,100,18,23,14,499,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2020-03-22,2019,6,25,82,1791,0.083,3,Normal,49,9,9,9,107,183,0.1,1608,0.9,1100,508,51,9,15,6,427,100,18,24,15,534,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2020-03-23,2019,6,25,83,1828.7,0.08,3,Normal,49,9,9,9,107,183,0.1,1646,0.9,1100,546,51,9,16,7,463,100,18,25,16,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2020-03-24,2019,6,26,84,1866.8,0.077,3,Normal,49,9,9,9,107,183,0.098,1684,0.9,1100,584,51,9,16,9,499,100,18,25,18,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.097,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-03-25,2019,6,26,85,1905.1,0.073,3,Normal,49,9,9,9,107,183,0.096,1722,0.9,1100,622,51,9,16,10,536,100,18,25,19,643,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2020-03-26,2019,6,26,86,1943.7,0.07,3,Normal,49,9,9,9,107,183,0.094,1761,0.91,1100,661,51,9,16,11,574,100,18,25,20,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2020-03-27,2019,6,26,87,1989.6,0.066,3,Normal,49,9,9,9,107,183,0.092,1807,0.91,1100,707,51,9,16,12,619,100,18,25,21,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2020-03-28,2019,6,26,88,2043.2,0.062,3,Normal,49,9,9,9,107,183,0.09,1860,0.91,1100,760,51,9,16,14,670,100,18,25,23,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-03-29,2019,6,26,89,2104.4,0.057,3,Normal,49,9,9,9,107,183,0.087,1921,0.91,1100,821,51,9,16,16,729,100,18,25,25,836,1240,990,971.4,18.6,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.9,42,168,4030
2020-03-30,2019,6,26,90,2173.6,0.052,3,Normal,49,9,9,9,107,183,0.084,1991,0.92,1100,891,51,9,16,18,797,100,18,25,27,904,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2020-03-31,2019,6,27,91,2258.4,0.045,3,Normal,49,9,9,9,107,183,0.081,2075,0.92,1100,975,51,9,16,20,879,100,18,25,29,986,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2020-04-01,2019,7,27,92,2321.7,0.041,3,Normal,54,13,14,19,117,217,0.093,2105,0.91,1100,1010,46,5,11,11,932,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2020-04-02,2019,7,27,93,2393.2,0.036,3,Normal,54,13,14,19,117,217,0.091,2176,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2020-04-03,2019,7,27,94,2465.3,0.031,3,Normal,54,13,14,19,117,217,0.088,2248,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2020-04-04,2019,7,27,95,2538.2,0.028,3,Normal,54,13,14,19,117,217,0.086,2321,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2020-04-05,2019,7,27,96,2611.7,0.025,3,Normal,54,13,14,19,117,217,0.083,2395,0.92,1100,1300,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.6,38.6,154,3700
2020-04-06,2019,7,27,97,2685.8,0.022,3,Normal,54,13,14,19,117,217,0.081,2469,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2020-04-07,2019,7,28,98,2760.6,0.019,3,Normal,54,13,14,19,117,217,0.079,2544,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2020-04-08,2019,7,28,99,2828,0.017,3,Normal,54,13,14,19,117,217,0.077,2611,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2020-04-09,2019,7,28,100,2896,0.015,3,Normal,54,13,14,19,117,217,0.075,2679,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2020-04-10,2019,7,28,101,2964.4,0.013,3,Normal,54,13,14,19,117,217,0.073,2747,0.93,1100,1650,46,5,11,30,1560,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2020-04-11,2019,7,28,102,3025.1,0.011,3,Normal,54,13,14,19,117,217,0.072,2808,0.93,1100,1710,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2020-04-12,2019,7,28,103,3078.1,0.0099,3,Normal,54,13,14,19,117,217,0.07,2861,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2020-04-13,2019,7,28,104,3131.3,0.0093,3,Normal,54,13,14,19,117,217,0.069,2914,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2020-04-14,2019,7,29,105,3176.5,0.0087,3,Normal,54,13,14,19,117,217,0.068,2960,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2020-04-15,2019,7,29,106,3213.7,0.0083,3,Normal,54,13,14,19,117,217,0.068,2997,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2020-04-16,2019,7,29,107,3250.9,0.0079,3,Normal,54,13,14,19,117,217,0.067,3034,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2020-04-17,2019,7,29,108,3280,0.0075,3,Normal,54,13,14,19,117,217,0.066,3063,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2020-04-18,2019,7,29,109,3300.8,0.0073,3,Normal,54,13,14,19,117,217,0.066,3084,0.93,1100,1980,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2020-04-19,2019,7,29,110,3321.7,0.007,3,Normal,54,13,14,19,117,217,0.065,3105,0.94,1100,2010,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2020-04-20,2019,7,29,111,3350.9,0.0067,3,Normal,54,13,14,19,117,217,0.065,3134,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2020-04-21,2019,7,30,112,3371.9,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.087,3077,0.91,1100,1980,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
2020-04-22,2019,7,30,113,3384.4,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.087,3089,0.91,1100,1990,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.905,34.6,33.6,134,3220
2020-04-23,2019,7,30,114,3380.3,0.0063,2,Mod_Wet,70,14,18,25,168,295,0.087,3085,0.91,1100,1990,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2020-04-24,2019,7,30,115,3367.7,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.088,3073,0.91,1100,1970,30,4,7,34,1900,100,18,25,59,2070,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2020-04-25,2019,7,30,116,3355.1,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.088,3060,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2020-04-26,2019,7,30,117,3334.2,0.0069,2,Mod_Wet,70,14,18,25,168,295,0.088,3039,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,135,3250
2020-04-27,2019,7,30,118,3305,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.089,3010,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2020-04-28,2019,7,31,119,3275.8,0.0076,2,Mod_Wet,70,14,18,25,168,295,0.09,2981,0.91,1100,1880,30,4,7,31,1810,100,18,25,56,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2020-04-29,2019,7,31,120,3230.2,0.0081,2,Mod_Wet,70,14,18,25,168,295,0.091,2935,0.91,1100,1840,30,4,7,30,1760,100,18,25,55,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2020-04-30,2019,7,31,121,3176.5,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.093,2882,0.91,1100,1780,30,4,7,28,1710,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2020-05-01,2019,8,31,122,3123.1,0.0094,2,Mod_Wet,65,14,17,23,202,321,0.1,2802,0.9,1100,1700,35,4,8,28,1630,100,18,25,51,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2020-05-02,2019,8,31,123,3069.9,0.01,2,Mod_Wet,65,14,17,23,202,321,0.1,2749,0.9,1100,1650,35,4,8,26,1580,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2020-05-03,2019,8,31,124,3017,0.012,2,Mod_Wet,65,14,17,23,202,321,0.11,2696,0.89,1100,1600,35,4,8,25,1520,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2020-05-04,2019,8,31,125,2964.4,0.013,2,Mod_Wet,65,14,17,23,202,321,0.11,2643,0.89,1100,1540,35,4,8,23,1470,100,18,25,46,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2020-05-05,2019,8,32,126,2912,0.015,2,Mod_Wet,65,14,17,23,202,321,0.11,2591,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2020-05-06,2019,8,32,127,2859.9,0.016,2,Mod_Wet,65,14,17,23,202,321,0.11,2539,0.89,1100,1440,35,4,8,20,1370,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2020-05-07,2019,8,32,128,2808.2,0.018,2,Mod_Wet,65,14,17,23,202,321,0.11,2487,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2020-05-08,2019,8,32,129,2756.6,0.019,2,Mod_Wet,65,14,17,23,202,321,0.12,2436,0.88,1100,1340,35,4,8,17,1270,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2020-05-09,2019,8,32,130,2705.4,0.021,2,Mod_Wet,65,14,17,23,202,321,0.12,2384,0.88,1100,1280,35,4,8,16,1220,100,18,25,39,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2020-05-10,2019,8,32,131,2654.5,0.023,2,Mod_Wet,65,14,17,23,202,321,0.12,2334,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2020-05-11,2019,8,32,132,2603.9,0.025,2,Mod_Wet,65,14,17,23,202,321,0.12,2283,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2020-05-12,2019,8,33,133,2553.6,0.027,2,Mod_Wet,65,14,17,23,202,321,0.13,2233,0.87,1100,1130,35,4,8,11,1080,100,18,25,34,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2020-05-13,2019,8,33,134,2503.6,0.029,2,Mod_Wet,65,14,17,23,202,321,0.13,2183,0.87,1100,1080,35,4,8,9,1030,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2020-05-14,2019,8,33,135,2453.9,0.031,2,Mod_Wet,65,14,17,23,202,321,0.13,2133,0.87,1100,1030,35,4,8,8,978,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2020-05-15,2019,8,33,136,2404.5,0.035,2,Mod_Wet,65,14,17,23,202,321,0.13,2084,0.87,1100,984,35,4,8,7,930,100,18,25,30,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0878,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2020-05-16,2019,8,33,137,2355.5,0.038,2,Mod_Wet,65,14,17,23,202,321,0.14,2034,0.86,1100,934,35,4,8,5,882,100,18,25,28,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.3,161,3870
2020-05-17,2019,8,33,138,2314.2,0.041,2,Mod_Wet,65,14,17,23,202,321,0.14,1993,0.86,1100,893,35,4,8,4,842,100,18,25,27,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2020-05-18,2019,8,33,139,2273.2,0.044,2,Mod_Wet,65,14,17,23,202,321,0.14,1952,0.86,1100,852,35,4,8,3,802,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2020-05-19,2019,8,34,140,2217.7,0.048,2,Mod_Wet,65,14,17,23,202,321,0.14,1897,0.85,1100,797,35,4,8,1,749,100,18,25,24,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2020-05-20,2019,8,34,141,2155.3,0.053,2,Mod_Wet,65,14,17,23,202,321,0.15,1834,0.85,1100,734,35,4,8,-1,688,100,18,25,22,890,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2020-05-21,2019,8,34,142,2100.8,0.057,3,Normal,55,13,13,17,178,276,0.13,1825,0.87,1100,725,45,5,12,5,658,100,18,25,22,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2020-05-22,2019,8,34,143,2046.7,0.062,3,Normal,55,13,13,17,178,276,0.14,1771,0.86,1100,671,45,5,12,3,606,100,18,25,20,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2020-05-23,2019,8,34,144,1993.2,0.066,3,Normal,55,13,13,17,178,276,0.14,1717,0.86,1100,617,45,5,12,2,553,100,18,25,19,731,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2020-05-24,2019,8,34,145,1940.1,0.07,3,Normal,55,13,13,17,178,276,0.14,1664,0.86,1100,564,45,5,12,0,502,100,18,25,17,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44.1,43.2,173,4140
2020-05-25,2019,8,34,146,1894.6,0.074,3,Normal,55,13,13,17,178,276,0.15,1619,0.85,1100,519,45,5,12,-1,458,100,18,25,16,636,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2020-05-26,2019,8,35,147,1849.4,0.078,3,Normal,55,13,13,17,178,276,0.15,1573,0.85,1100,473,45,5,12,-3,414,100,18,25,14,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2020-05-27,2019,8,35,148,1804.7,0.082,3,Normal,55,13,13,17,178,276,0.15,1529,0.85,1100,429,45,5,12,-4,371,100,18,25,13,549,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2020-05-28,2019,8,35,149,1760.4,0.086,3,Normal,55,13,13,17,178,276,0.16,1484,0.84,1100,384,45,5,12,-5,327,100,18,25,12,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2020-05-29,2019,8,35,150,1716.5,0.09,3,Normal,55,13,13,17,178,276,0.16,1440,0.84,1100,340,45,5,10,-7,287,100,18,23,10,465,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2020-05-30,2019,8,35,151,1679.7,0.095,3,Normal,55,13,13,17,178,276,0.16,1404,0.84,1100,304,45,5,9,-8,253,100,18,22,9,431,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2020-05-31,2019,8,35,152,1643.2,0.1,3,Normal,55,13,13,17,178,276,0.17,1367,0.83,1100,267,45,5,8,-9,218,100,18,21,8,396,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2020-06-01,2019,9,35,153,1607,0.1,3,Normal,53,12,12,13,120,210,0.13,1397,0.87,1100,297,47,6,9,-4,239,100,18,21,9,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2020-06-02,2019,9,36,154,1571.2,0.11,3,Normal,53,12,12,13,120,210,0.13,1361,0.87,1100,261,47,6,8,-5,205,100,18,20,8,325,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2020-06-03,2019,9,36,155,1535.7,0.11,3,Normal,53,12,12,13,120,210,0.14,1326,0.86,1100,226,47,6,7,-6,172,100,18,19,7,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2020-06-04,2019,9,36,156,1500.6,0.12,3,Normal,53,12,12,13,120,210,0.14,1291,0.86,1100,191,43,6,6,-7,143,96,18,18,6,263,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,47.9,47,188,4510
2020-06-05,2019,9,36,157,1472.1,0.12,3,Normal,53,12,12,13,120,210,0.14,1262,0.86,1100,162,37,5,5,-8,123,90,17,17,5,243,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2020-06-06,2019,9,36,158,1443.9,0.13,3,Normal,53,12,12,13,120,210,0.14,1234,0.85,1100,134,30,4,4,-9,105,83,16,16,4,225,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-06-07,2019,9,36,159,1415.9,0.13,3,Normal,53,12,12,13,120,210,0.15,1206,0.85,1100,106,24,3,3,-10,86,77,15,15,3,206,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2020-06-08,2019,9,36,160,1382.1,0.13,3,Normal,53,12,12,13,120,210,0.15,1172,0.85,1100,72,16,2,2,-11,63,69,14,14,2,183,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2020-06-09,2019,9,37,161,1324.6,0.14,3,Normal,53,12,12,13,120,210,0.16,1115,0.84,1100,15,3,0,0,-13,25,56,12,12,0,145,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2020-06-10,2019,9,37,162,1274.2,0.14,3,Normal,53,12,12,13,120,210,0.17,1064,0.83,1064,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.759,0.567,0.0267,1.33,0.0624,4,0.293,1.62,0.0762,19.6,0.954,0.98,0.935,48.8,47.9,191,4600
2020-06-11,2019,9,37,163,1230.6,0.15,3,Normal,53,12,12,13,120,210,0.17,1021,0.83,1021,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.695,0.469,0.022,1.16,0.0545,4,0.284,1.45,0.0678,19.9,0.955,0.98,0.936,47.6,46.7,187,4480
2020-06-12,2019,9,37,164,1187.9,0.15,3,Normal,53,12,12,13,120,210,0.18,977.9,0.82,977.9,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.632,0.412,0.0192,1.04,0.0486,4,0.273,1.32,0.0612,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
2020-06-13,2019,9,37,165,1151.7,0.16,3,Normal,53,12,12,13,120,210,0.18,941.6,0.82,941.6,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.587,0.395,0.0183,0.982,0.0454,4,0.26,1.24,0.0575,20.4,0.955,0.98,0.936,44.9,44,176,4230
2020-06-14,2019,9,37,166,1116.1,0.16,3,Normal,53,12,12,13,120,210,0.19,906.1,0.81,906.1,0,0,0,0,-13,13,53,12,12,0,133,983,990,968.3,21.7,0.555,0.378,0.0174,0.932,0.0429,4,0.248,1.18,0.0543,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2020-06-15,2019,9,37,167,1086.6,0.17,3,Normal,53,12,12,13,120,210,0.19,876.6,0.81,876.6,0,0,0,0,-13,13,53,12,12,0,133,954,990,968.2,21.8,0.528,0.363,0.0166,0.891,0.0408,4,0.238,1.13,0.0517,20.7,0.955,0.98,0.935,42.5,41.6,166,3990
2020-06-16,2019,9,38,168,1057.7,0.17,3,Normal,53,12,12,13,120,210,0.2,847.7,0.8,847.7,0,0,0,0,-13,13,53,12,12,0,133,925,990,968.1,21.9,0.501,0.349,0.0159,0.851,0.0388,4,0.229,1.08,0.0492,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
2020-06-17,2019,9,38,169,1034.5,0.18,3,Normal,53,12,12,13,120,210,0.2,824.5,0.8,824.5,0,0,0,0,-13,13,53,12,12,0,133,902,990,968,22,0.48,0.338,0.0154,0.818,0.0372,4,0.221,1.04,0.0472,21,0.953,0.977,0.931,40.4,39.4,158,3790
2020-06-18,2019,9,38,170,1011.7,0.18,3,Normal,53,12,12,13,120,210,0.21,801.7,0.79,801.7,0,0,0,0,-13,13,53,12,12,0,133,879,990,967.9,22.1,0.459,0.327,0.0148,0.786,0.0356,4,0.213,0.999,0.0453,21.1,0.953,0.975,0.929,39.5,38.5,154,3690
2020-06-19,2019,9,38,171,989.4,0.19,3,Normal,53,12,12,13,120,210,0.21,779.4,0.79,779.4,0,0,0,0,-13,13,53,12,12,0,133,856,990,967.9,22.1,0.439,0.316,0.0143,0.755,0.0341,3,0.288,1.04,0.0471,21.1,0.956,0.98,0.937,51.4,48.2,145,3470
2020-06-20,2019,9,38,172,967.55,0.19,3,Normal,53,12,12,13,120,210,0.22,757.5,0.78,757.5,0,0,0,0,-13,13,53,12,12,0,133,835,990,967.8,22.2,0.419,0.306,0.0137,0.725,0.0326,3,0.282,1.01,0.0453,21.2,0.957,0.98,0.937,50.3,48.2,145,3470
2020-06-21,2019,9,38,173,946.19,0.19,3,Normal,53,12,12,13,120,210,0.22,736.2,0.78,736.2,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.293,0.0131,0.692,0.031,3,0.274,0.966,0.0433,21.3,0.957,0.98,0.937,49.2,48.2,145,3470
2020-06-22,2019,9,38,174,929.94,0.2,3,Normal,53,12,12,13,120,210,0.23,719.9,0.77,719.9,0,0,0,0,-13,13,53,12,12,0,133,797,990,967.6,22.4,0.385,0.282,0.0126,0.666,0.0298,3,0.266,0.933,0.0417,21.4,0.957,0.98,0.937,48.3,47.3,142,3410
2020-06-23,2019,9,39,175,914.04,0.2,3,Normal,53,12,12,13,120,210,0.23,704,0.77,704,0,0,0,0,-13,13,53,12,12,0,133,781,990,967.6,22.4,0.37,0.271,0.0121,0.642,0.0286,3,0.259,0.901,0.0401,21.5,0.957,0.98,0.937,47.4,46.5,139,3350
2020-06-24,2019,9,39,176,898.5,0.21,3,Normal,53,12,12,13,120,210,0.23,688.5,0.77,688.5,0,0,0,0,-13,13,53,12,12,0,133,766,990,967.5,22.5,0.362,0.261,0.0116,0.622,0.0277,3,0.252,0.875,0.0389,21.6,0.957,0.98,0.937,46.6,45.6,137,3290
2020-06-25,2019,9,39,177,883.34,0.21,3,Normal,53,12,12,13,120,210,0.24,673.3,0.76,673.3,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.251,0.0111,0.604,0.0268,3,0.246,0.849,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3230
2020-06-26,2019,9,39,178,868.59,0.21,3,Normal,53,12,12,13,120,210,0.24,658.6,0.76,658.6,0,0,0,0,-13,13,53,12,12,0,133,736,990,967.4,22.6,0.345,0.241,0.0106,0.585,0.0259,3,0.239,0.824,0.0364,21.8,0.956,0.98,0.937,44.9,44,132,3170
2020-06-27,2019,9,39,179,854.3,0.22,3,Normal,53,12,12,13,120,210,0.25,644.3,0.75,644.3,0,0,0,0,-13,13,53,12,12,0,133,721,990,967.3,22.7,0.336,0.231,0.0102,0.568,0.025,3,0.232,0.8,0.0353,21.9,0.956,0.98,0.937,44,43.2,129,3110
2020-06-28,2019,9,39,180,840.49,0.22,3,Normal,53,12,12,13,120,210,0.25,630.5,0.75,630.5,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.329,0.222,0.00977,0.551,0.0242,3,0.226,0.777,0.0342,22,0.955,0.98,0.936,43.2,42.4,127,3050
2020-06-29,2019,9,39,181,827.21,0.23,3,Normal,53,12,12,13,120,210,0.25,617.2,0.75,617.2,0,0,0,0,-13,13,53,12,12,0,133,694,990,967.2,22.8,0.321,0.213,0.00936,0.534,0.0234,3,0.22,0.755,0.0331,22,0.955,0.98,0.936,42.4,41.6,125,3000
2020-06-30,2019,9,40,182,814.55,0.23,3,Normal,53,12,12,13,120,210,0.26,604.5,0.74,604.5,0,0,0,0,-13,13,53,12,12,0,133,682,990,967.2,22.8,0.314,0.205,0.00897,0.519,0.0227,3,0.215,0.733,0.0321,22.1,0.954,0.98,0.935,41.7,40.8,123,2940
2020-07-01,2019,10,40,183,802.59,0.24,3,Normal,50,10,9,9,108,186,0.23,616.6,0.77,616.6,0,0,0,0,-9,9,50,10,9,0,117,686,990,967.1,22.9,0.316,0.213,0.0093,0.529,0.0231,3,0.22,0.749,0.0327,22.1,0.955,0.98,0.936,42.6,41.8,125,3010
2020-07-02,2019,10,40,184,791.46,0.24,3,Normal,50,10,9,9,108,186,0.23,605.5,0.77,605.5,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00896,0.515,0.0225,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2020-07-03,2019,10,40,185,781.4,0.25,3,Normal,50,10,9,9,108,186,0.24,595.4,0.76,595.4,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00865,0.503,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.5,121,2910
2020-07-04,2019,10,40,186,775.13,0.25,3,Normal,50,10,9,9,108,186,0.24,589.1,0.76,589.1,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.301,0.195,0.00846,0.495,0.0215,3,0.208,0.703,0.0306,22.3,0.953,0.978,0.932,40.9,40,120,2880
2020-07-05,2019,10,40,187,768.74,0.25,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2020-07-06,2019,10,40,188,755.89,0.26,3,Normal,50,10,9,9,108,186,0.25,569.9,0.75,569.9,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.8,116,2790
2020-07-07,2019,10,41,189,743.59,0.26,3,Normal,50,10,9,9,108,186,0.25,557.6,0.75,557.6,0,0,0,0,-9,9,50,10,9,0,117,627,990,966.9,23.1,0.283,0.173,0.0075,0.456,0.0197,3,0.193,0.649,0.0281,22.5,0.951,0.974,0.926,39,37.9,114,2730
2020-07-08,2019,10,41,190,732.38,0.27,3,Normal,50,10,9,9,108,186,0.25,546.4,0.75,546.4,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.166,0.00716,0.442,0.0191,3,0.188,0.631,0.0272,22.5,0.95,0.972,0.924,38.3,37.2,112,2680
2020-07-09,2019,10,41,191,720.62,0.27,3,Normal,50,10,9,9,108,186,0.26,534.6,0.74,534.6,0,0,0,0,-9,9,50,10,9,0,117,604,990,966.8,23.2,0.27,0.158,0.00681,0.428,0.0184,3,0.183,0.611,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2020-07-10,2019,10,41,192,708.86,0.28,3,Normal,50,10,9,9,108,186,0.26,522.9,0.74,522.9,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.15,0.00646,0.413,0.0178,3,0.178,0.591,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2020-07-11,2019,10,41,193,697.65,0.28,2,Mod_Wet,58,11,11,11,136,227,0.33,470.6,0.68,470.6,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.239,0.121,0.0052,0.361,0.0155,2,0.26,0.621,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2020-07-12,2019,10,41,194,687.53,0.29,2,Mod_Wet,58,11,11,11,136,227,0.33,460.5,0.67,460.5,0,0,0,0,-11,11,58,11,11,0,147,541,990,966.7,23.3,0.234,0.116,0.00498,0.35,0.015,2,0.253,0.603,0.0258,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2020-07-13,2019,10,41,195,676.87,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,449.9,0.67,449.9,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.111,0.00476,0.339,0.0145,2,0.246,0.585,0.025,22.8,0.958,0.98,0.939,48.2,47.2,94.5,2270
2020-07-14,2019,10,42,196,666.21,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,439.2,0.66,439.2,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.222,0.106,0.00454,0.328,0.014,2,0.239,0.567,0.0242,22.9,0.957,0.98,0.938,47.1,46.2,92.4,2220
2020-07-15,2019,10,42,197,656.09,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,429.1,0.65,429.1,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.102,0.00432,0.317,0.0135,2,0.232,0.549,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.4,2170
2020-07-16,2019,10,42,198,647.07,0.31,2,Mod_Wet,58,11,11,11,136,227,0.35,420.1,0.65,420.1,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0973,0.00414,0.309,0.0132,2,0.226,0.535,0.0228,23,0.956,0.98,0.937,45.2,44.3,88.7,2130
2020-07-17,2019,10,42,199,637.49,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,410.5,0.64,410.5,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.209,0.0928,0.00394,0.301,0.0128,2,0.22,0.521,0.0221,23,0.955,0.98,0.936,44.3,43.4,86.8,2080
2020-07-18,2019,10,42,200,627.92,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,400.9,0.64,400.9,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0882,0.00374,0.293,0.0124,2,0.213,0.507,0.0215,23.1,0.955,0.98,0.936,43.3,42.5,84.9,2040
2020-07-19,2019,10,42,201,618.35,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,391.4,0.63,391.4,0,0,0,0,-11,11,58,11,11,0,147,471,990,966.4,23.6,0.202,0.0837,0.00354,0.286,0.0121,2,0.207,0.492,0.0208,23.1,0.954,0.98,0.935,42.3,41.5,83,1990
2020-07-20,2019,10,42,202,609.33,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,382.3,0.63,382.3,0,0,0,0,-11,11,58,11,11,0,147,462,990,966.3,23.7,0.199,0.0795,0.00336,0.278,0.0118,2,0.201,0.479,0.0202,23.2,0.953,0.979,0.933,41.4,40.5,81.1,1950
2020-07-21,2019,10,43,203,601.4,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,374.4,0.62,374.4,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0757,0.0032,0.272,0.0115,2,0.195,0.467,0.0197,23.2,0.952,0.977,0.93,40.6,39.7,79.3,1900
2020-07-22,2019,10,43,204,592.92,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,365.9,0.62,365.9,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0717,0.00302,0.265,0.0112,2,0.189,0.454,0.0191,23.3,0.951,0.975,0.927,39.7,38.7,77.5,1860
2020-07-23,2019,10,43,205,584.45,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,357.4,0.61,357.4,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0677,0.00285,0.258,0.0108,2,0.184,0.441,0.0186,23.3,0.95,0.974,0.924,38.8,37.8,75.6,1810
2020-07-24,2019,10,43,206,575.97,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,349,0.61,349,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0637,0.00268,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.948,0.972,0.922,37.9,36.9,73.7,1770
2020-07-25,2019,10,43,207,568.04,0.35,2,Mod_Wet,58,11,11,11,136,227,0.4,341,0.6,341,0,0,0,0,-11,11,58,11,11,0,147,421,990,966.2,23.8,0.184,0.06,0.00252,0.244,0.0102,2,0.173,0.417,0.0175,23.4,0.947,0.97,0.919,37.1,36,72,1730
2020-07-26,2019,10,43,208,560.11,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,333.1,0.59,333.1,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0562,0.00235,0.238,0.00995,2,0.167,0.405,0.017,23.5,0.946,0.97,0.918,36.3,35.2,70.4,1690
2020-07-27,2019,10,43,209,552.18,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,325.2,0.59,325.2,0,0,0,0,-11,11,58,11,11,0,147,405,990,966.1,23.9,0.179,0.0525,0.00219,0.231,0.00966,2,0.162,0.393,0.0164,23.5,0.945,0.97,0.916,35.4,34.4,68.7,1650
2020-07-28,2019,10,44,210,545.35,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,318.4,0.58,318.4,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.0493,0.00206,0.225,0.00941,2,0.157,0.383,0.016,23.6,0.944,0.97,0.915,34.7,33.7,67.3,1620
2020-07-29,2019,10,44,211,537.96,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,311,0.58,311,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.174,0.0458,0.00191,0.219,0.00914,2,0.152,0.372,0.0155,23.6,0.943,0.97,0.914,33.9,32.9,65.8,1580
2020-07-30,2019,10,44,212,530.58,0.37,2,Mod_Wet,58,11,11,11,136,227,0.43,303.6,0.57,303.6,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0423,0.00176,0.213,0.00888,2,0.147,0.361,0.015,23.7,0.942,0.97,0.913,33.2,32.2,64.3,1540
2020-07-31,2019,10,44,213,523.2,0.37,2,Mod_Wet,58,11,11,11,136,227,0.43,296.2,0.57,296.2,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0388,0.00161,0.207,0.00861,2,0.142,0.35,0.0145,23.7,0.94,0.97,0.912,32.4,31.4,62.8,1510
2020-08-01,2019,11,44,214,516.36,0.37,2,Mod_Wet,54,9,8,6,107,184,0.36,332.4,0.64,332.4,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0559,0.00232,0.234,0.00971,2,0.167,0.401,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.8,1700
2020-08-02,2019,11,44,215,507.89,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,323.9,0.64,323.9,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0519,0.00215,0.227,0.0094,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2020-08-03,2019,11,44,216,501.05,0.38,2,Mod_Wet,54,9,8,6,107,184,0.37,317.1,0.63,317.1,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0486,0.00201,0.221,0.00916,2,0.157,0.378,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.6,1620
2020-08-04,2019,11,45,217,493.67,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,309.7,0.63,309.7,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0452,0.00187,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2020-08-05,2019,11,45,218,486.28,0.39,2,Mod_Wet,54,9,8,6,107,184,0.38,302.3,0.62,302.3,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0417,0.00172,0.209,0.00863,2,0.147,0.355,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.6,1550
2020-08-06,2019,11,45,219,478.9,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,294.9,0.62,294.9,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0382,0.00158,0.203,0.00837,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
2020-08-07,2019,11,45,220,472.07,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,288.1,0.61,288.1,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.035,0.00144,0.197,0.00812,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.7,30.8,61.6,1480
2020-08-08,2019,11,45,221,465.23,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,281.2,0.6,281.2,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0317,0.00131,0.192,0.00788,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.1,1440
2020-08-09,2019,11,45,222,459.49,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,275.5,0.6,275.5,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.4,29.4,58.9,1410
2020-08-10,2019,11,45,223,453.2,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,269.2,0.59,269.2,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.0261,0.00107,0.182,0.00746,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.5,1380
2020-08-11,2019,11,46,224,446.91,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,262.9,0.59,262.9,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0231,0.000947,0.176,0.00724,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2020-08-12,2019,11,46,225,440.62,0.42,2,Mod_Wet,54,9,8,6,107,184,0.42,256.6,0.58,256.6,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0201,0.000824,0.171,0.00701,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.903,28.3,27.4,54.9,1320
2020-08-13,2019,11,46,226,434.33,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0172,0.000702,0.166,0.00679,2,0.111,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2020-08-14,2019,11,46,227,428.59,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,244.6,0.57,244.6,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0165,0.000676,0.163,0.00668,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.3,1250
2020-08-15,2019,11,46,228,422.85,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,238.8,0.56,238.8,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.0161,0.000655,0.161,0.00657,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.898,26.3,25.5,51,1220
2020-08-16,2019,11,46,229,418.2,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,234.2,0.56,234.2,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0157,0.000639,0.159,0.00648,2,0.101,0.259,0.0106,24.3,0.925,0.97,0.897,25.8,25,50,1200
2020-08-17,2019,11,46,230,413,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,229,0.55,229,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.00062,0.157,0.00638,1,0.252,0.408,0.0166,24.1,0.958,0.98,0.939,51.9,48.2,48.2,1160
2020-08-18,2019,11,47,231,407.81,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,223.8,0.55,223.8,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000601,0.154,0.00628,1,0.245,0.399,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2020-08-19,2019,11,47,232,402.61,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,218.6,0.54,218.6,0,0,0,0,-6,6,54,9,8,0,113,290,990,965.4,24.6,0.138,0.0143,0.000583,0.152,0.00618,1,0.238,0.39,0.0158,24.2,0.958,0.98,0.939,49.7,48.2,48.2,1160
2020-08-20,2019,11,47,233,397.42,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,213.4,0.54,213.4,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00609,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.5,47.6,47.6,1140
2020-08-21,2019,11,47,234,392.22,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,208.2,0.53,208.2,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000546,0.148,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.4,46.4,1110
2020-08-22,2019,11,47,235,387.57,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,203.6,0.53,203.6,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.132,0.0131,0.000529,0.145,0.0059,1,0.217,0.363,0.0147,24.3,0.955,0.98,0.936,46.4,45.4,45.4,1090
2020-08-23,2019,11,47,236,382.92,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,198.9,0.52,198.9,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000513,0.143,0.00581,1,0.211,0.354,0.0144,24.3,0.955,0.98,0.936,45.3,44.4,44.4,1070
2020-08-24,2019,11,47,237,378.28,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,194.3,0.51,194.3,0,0,0,0,-6,6,54,9,8,0,113,265,990,965.3,24.7,0.129,0.0123,0.000496,0.141,0.00572,1,0.205,0.346,0.014,24.4,0.953,0.98,0.934,44.3,43.4,43.4,1040
2020-08-25,2019,11,48,238,373.63,0.49,2,Mod_Wet,54,9,8,6,107,184,0.49,189.6,0.51,189.6,0,0,0,0,-6,6,54,9,8,0,113,261,990,965.3,24.7,0.128,0.0119,0.00048,0.139,0.00564,1,0.199,0.338,0.0137,24.4,0.952,0.98,0.933,43.2,42.3,42.3,1020
2020-08-26,2019,11,48,239,368.98,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,185,0.5,185,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0115,0.000463,0.137,0.00555,1,0.192,0.33,0.0133,24.4,0.951,0.98,0.932,42.1,41.3,41.3,991
2020-08-27,2019,11,48,240,365.42,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,181.4,0.5,181.4,0,0,0,0,-6,6,54,9,8,0,113,252,990,965.2,24.8,0.125,0.0112,0.000451,0.136,0.00548,1,0.187,0.323,0.013,24.4,0.95,0.979,0.929,41.3,40.4,40.4,970
2020-08-28,2019,11,48,241,361.32,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,177.3,0.49,177.3,0,0,0,0,-6,6,54,9,8,0,113,248,990,965.2,24.8,0.123,0.0108,0.000436,0.134,0.0054,1,0.182,0.316,0.0127,24.5,0.948,0.977,0.926,40.4,39.4,39.4,946
2020-08-29,2019,11,48,242,357.22,0.5,2,Mod_Wet,54,9,8,6,107,184,0.52,173.2,0.48,173.2,0,0,0,0,-6,6,54,9,8,0,113,244,990,965.2,24.8,0.122,0.0105,0.000422,0.132,0.00533,1,0.176,0.309,0.0124,24.5,0.947,0.975,0.923,39.4,38.4,38.4,922
2020-08-30,2019,11,48,243,353.12,0.5,2,Mod_Wet,54,9,8,6,107,184,0.52,169.1,0.48,169.1,0,0,0,0,-6,6,54,9,8,0,113,240,990,965.2,24.8,0.12,0.0101,0.000408,0.13,0.00525,1,0.171,0.301,0.0121,24.5,0.946,0.973,0.92,38.5,37.4,37.4,898
2020-08-31,2019,11,48,244,349.02,0.51,2,Mod_Wet,54,9,8,6,107,184,0.53,165,0.47,165,0,0,0,0,-6,6,54,9,8,0,113,236,990,965.1,24.9,0.119,0.00978,0.000393,0.129,0.00517,1,0.165,0.294,0.0118,24.6,0.944,0.971,0.917,37.5,36.4,36.4,875
2020-09-01,2019,12,49,245,345.46,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,207.5,0.6,207.5,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.13,0.0134,0.000538,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.7,46.7,46.7,1120
2020-09-02,2019,12,49,246,340.27,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,202.3,0.59,202.3,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.216,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2020-09-03,2019,12,49,247,335.07,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,197.1,0.59,197.1,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00555,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2020-09-04,2019,12,49,248,329.88,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,191.9,0.58,191.9,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2020-09-05,2019,12,49,249,324.68,0.54,2,Mod_Wet,46,7,6,4,75,138,0.42,186.7,0.57,186.7,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.195,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
2020-09-06,2019,12,49,250,319.49,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,181.5,0.57,181.5,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0112,0.000447,0.132,0.00526,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,981
2020-09-07,2019,12,49,251,314.84,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2020-09-08,2019,12,50,252,310.19,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,172.2,0.56,172.2,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000415,0.128,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.6,38.6,925
2020-09-09,2019,12,50,253,306.64,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,168.6,0.55,168.6,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00502,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,905
2020-09-10,2019,12,50,254,302.53,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,164.5,0.54,164.5,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.114,0.00974,0.000388,0.124,0.00495,1,0.165,0.289,0.0115,24.8,0.944,0.971,0.917,37.8,36.7,36.7,880
2020-09-11,2019,12,50,255,298.43,0.57,3,Normal,40,6,4,3,65,118,0.4,180.4,0.6,180.4,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,978
2020-09-12,2019,12,50,256,294.33,0.57,3,Normal,40,6,4,3,65,118,0.4,176.3,0.6,176.3,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.181,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.7,39.7,954
2020-09-13,2019,12,50,257,290.23,0.58,3,Normal,40,6,4,3,65,118,0.41,172.2,0.59,172.2,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000413,0.124,0.00495,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.7,38.7,38.7,929
2020-09-14,2019,12,50,258,286.67,0.59,3,Normal,40,6,4,3,65,118,0.41,168.7,0.59,168.7,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.9,37.8,37.8,908
2020-09-15,2019,12,51,259,283.12,0.59,3,Normal,40,6,4,3,65,118,0.42,165.1,0.58,165.1,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00979,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2020-09-16,2019,12,51,260,279.57,0.6,3,Normal,40,6,4,3,65,118,0.42,161.6,0.58,161.6,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00948,0.000377,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
2020-09-17,2019,12,51,261,276.01,0.6,3,Normal,40,6,4,3,65,118,0.43,158,0.57,158,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2020-09-18,2019,12,51,262,273.55,0.61,3,Normal,40,6,4,3,65,118,0.43,155.6,0.57,155.6,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2020-09-19,2019,12,51,263,270.54,0.61,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00872,0.000346,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2020-09-20,2019,12,51,264,267.53,0.62,3,Normal,40,6,4,3,65,118,0.44,149.5,0.56,149.5,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00846,0.000335,0.114,0.00453,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2020-09-21,2019,12,51,265,264.53,0.62,3,Normal,40,6,4,3,65,118,0.45,146.5,0.55,146.5,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00821,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
2020-09-22,2019,12,52,266,261.52,0.63,3,Normal,40,6,4,3,65,118,0.45,143.5,0.55,143.5,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00795,0.000315,0.112,0.00443,1,0.136,0.248,0.00982,25,0.937,0.97,0.908,33,32,32,767
2020-09-23,2019,12,52,267,258.51,0.63,3,Normal,40,6,4,3,65,118,0.46,140.5,0.54,140.5,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00769,0.000304,0.11,0.00437,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,751
2020-09-24,2019,12,52,268,255.5,0.64,3,Normal,40,6,4,3,65,118,0.46,137.5,0.54,137.5,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00744,0.000294,0.109,0.00432,1,0.128,0.237,0.00939,25,0.934,0.97,0.906,31.5,30.6,30.6,734
2020-09-25,2019,12,52,269,252.49,0.65,3,Normal,40,6,4,3,65,118,0.47,134.5,0.53,134.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00718,0.000284,0.108,0.00426,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
2020-09-26,2019,12,52,270,249.49,0.65,3,Normal,40,6,4,3,65,118,0.47,131.5,0.53,131.5,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0996,0.00693,0.000274,0.107,0.00421,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.904,30.1,29.2,29.2,701
2020-09-27,2019,12,52,271,246.48,0.66,3,Normal,40,6,4,3,65,118,0.48,128.5,0.52,128.5,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00667,0.000263,0.105,0.00415,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2020-09-28,2019,12,52,272,244.02,0.67,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,672
2020-09-29,2019,12,53,273,241.56,0.67,3,Normal,40,6,4,3,65,118,0.49,123.6,0.51,123.6,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.6,25.4,0.0968,0.00625,0.000247,0.103,0.00406,1,0.109,0.212,0.00838,25.1,0.928,0.97,0.9,28.3,27.4,27.4,658
2020-09-30,2019,12,53,274,239.1,0.68,3,Normal,40,6,4,3,65,118,0.49,121.1,0.51,121.1,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00604,0.000238,0.102,0.00402,1,0.106,0.208,0.0082,25.2,0.926,0.97,0.898,27.7,26.8,26.8,644
2020-10-01,2020,1,1,275,236.64,0.69,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00762,0.0003,0.108,0.00427,1,0.131,0.239,0.00943,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2020-10-02,2020,1,1,276,234.17,0.69,3,Normal,37,5,3,2,50,97,0.41,137.2,0.59,137.2,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.00741,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2020-10-03,2020,1,1,277,231.71,0.7,3,Normal,37,5,3,2,50,97,0.42,134.7,0.58,134.7,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.0072,0.000283,0.106,0.00418,1,0.124,0.231,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2020-10-04,2020,1,1,278,229.25,0.71,3,Normal,37,5,3,2,50,97,0.42,132.3,0.58,132.3,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,709
2020-10-05,2020,1,1,279,227.89,0.71,3,Normal,37,5,3,2,50,97,0.43,130.9,0.57,130.9,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00688,0.00027,0.104,0.00411,1,0.119,0.224,0.0088,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2020-10-06,2020,1,1,280,225.97,0.72,3,Normal,37,5,3,2,50,97,0.43,129,0.57,129,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2020-10-07,2020,1,1,281,224.06,0.72,3,Normal,37,5,3,2,50,97,0.43,127.1,0.57,127.1,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,680
2020-10-08,2020,1,2,282,222.14,0.73,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00639,0.000251,0.102,0.004,1,0.111,0.213,0.00838,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2020-10-09,2020,1,2,283,220.23,0.74,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.9,28.3,27.5,27.5,659
2020-10-10,2020,1,2,284,218.32,0.74,3,Normal,37,5,3,2,50,97,0.44,121.3,0.56,121.3,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.9,27,27,649
2020-10-11,2020,1,2,285,216.4,0.75,3,Normal,37,5,3,2,50,97,0.45,119.4,0.55,119.4,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0936,0.0059,0.000231,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2020-10-12,2020,1,2,286,214.49,0.75,3,Normal,37,5,3,2,50,97,0.45,117.5,0.55,117.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00574,0.000225,0.0986,0.00387,1,0.101,0.2,0.00783,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2020-10-13,2020,1,2,287,212.57,0.76,3,Normal,37,5,3,2,50,97,0.46,115.6,0.54,115.6,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0978,0.00383,1,0.0985,0.196,0.00769,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
2020-10-14,2020,1,2,288,210.66,0.77,3,Normal,37,5,3,2,50,97,0.46,113.7,0.54,113.7,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.0038,1,0.0959,0.193,0.00755,25.3,0.921,0.97,0.893,26,25.2,25.2,605
