date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-10-15,2020,1,3,289,210.39,0.77,3,Normal,37,5,3,2,50,97,0.46,113.4,0.54,113.4,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00539,0.000211,0.0968,0.00379,1,0.0956,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.2,25.2,604
2020-10-16,2020,1,3,290,209.57,0.77,3,Normal,37,5,3,2,50,97,0.46,112.6,0.54,112.6,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0911,0.00532,0.000208,0.0965,0.00378,1,0.0945,0.191,0.00747,25.4,0.92,0.97,0.892,25.7,25,25,599
2020-10-17,2020,1,3,291,207.65,0.78,3,Normal,37,5,3,2,50,97,0.47,110.7,0.53,110.7,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00516,0.000202,0.0956,0.00374,1,0.0919,0.187,0.00734,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2020-10-18,2020,1,3,292,205.74,0.78,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0893,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2020-10-19,2020,1,3,293,203.82,0.79,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00483,0.000189,0.0939,0.00367,1,0.0867,0.181,0.00706,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
2020-10-20,2020,1,3,294,201.91,0.79,3,Normal,37,5,3,2,50,97,0.48,104.9,0.52,104.9,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00467,0.000182,0.0931,0.00364,1,0.0841,0.177,0.00693,25.4,0,0,0,0,0,0,0
2020-10-21,2020,1,3,295,199.99,0.8,3,Normal,37,5,3,2,50,97,0.48,103,0.52,103,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.0045,0.000176,0.0923,0.0036,1,0.0815,0.174,0.00679,25.4,0,0,0,0,0,0,0
2020-10-22,2020,1,4,296,198.08,0.81,3,Normal,37,5,3,2,50,97,0.49,101.1,0.51,101.1,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.00017,0.0914,0.00357,1,0.079,0.17,0.00666,25.4,0,0,0,0,0,0,0
2020-10-23,2020,1,4,297,196.17,0.81,3,Normal,37,5,3,2,50,97,0.49,99.17,0.51,99.17,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00418,0.000163,0.0906,0.00354,1,0.0764,0.167,0.00652,25.4,0,0,0,0,0,0,0
2020-10-24,2020,1,4,298,194.25,0.82,3,Normal,37,5,3,2,50,97,0.5,97.25,0.5,97.25,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00402,0.000157,0.0898,0.00351,1,0.0738,0.164,0.00639,25.4,0,0,0,0,0,0,0
2020-10-25,2020,1,4,299,192.34,0.82,3,Normal,37,5,3,2,50,97,0.5,95.34,0.5,95.34,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0851,0.00385,0.000151,0.0889,0.00348,1,0.0712,0.16,0.00626,25.4,0,0,0,0,0,0,0
2020-10-26,2020,1,4,300,190.42,0.83,3,Normal,37,5,3,2,50,97,0.51,93.42,0.49,93.42,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0844,0.00369,0.000144,0.0881,0.00344,1,0.0686,0.157,0.00613,25.4,0,0,0,0,0,0,0
2020-10-27,2020,1,4,301,188.51,0.83,3,Normal,37,5,3,2,50,97,0.52,91.51,0.48,91.51,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0837,0.00353,0.000138,0.0872,0.00341,1,0.066,0.153,0.00599,25.4,0,0,0,0,0,0,0
2020-10-28,2020,1,4,302,187.14,0.84,3,Normal,37,5,3,2,50,97,0.52,90.14,0.48,90.14,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.0832,0.00341,0.000133,0.0866,0.00339,1,0.0642,0.151,0.0059,25.4,0,0,0,0,0,0,0
2020-10-29,2020,1,5,303,185.78,0.84,3,Normal,37,5,3,2,50,97,0.52,88.78,0.48,88.78,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0827,0.0033,0.000129,0.086,0.00336,1,0.0624,0.148,0.0058,25.4,0,0,0,0,0,0,0
2020-10-30,2020,1,5,304,184.41,0.84,3,Normal,37,5,3,2,50,97,0.53,87.41,0.47,87.41,0,0,0,0,-2,2,37,5,3,0,52,132,990,964.4,25.6,0.0823,0.00318,0.000124,0.0854,0.00334,1,0.0605,0.146,0.00571,25.4,0,0,0,0,0,0,0
2020-10-31,2020,1,5,305,183.04,0.85,3,Normal,37,5,3,2,50,97,0.53,86.04,0.47,86.04,0,0,0,0,-2,2,37,5,3,0,52,131,990,964.4,25.6,0.0818,0.00306,0.00012,0.0848,0.00332,1,0.0587,0.143,0.00561,25.4,0,0,0,0,0,0,0
2020-11-01,2020,2,5,306,182.77,0.85,4,Mod_Dry,29,4,2,2,30,67,0.37,115.8,0.63,115.8,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00559,0.000219,0.0943,0.00369,1,0.0988,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2020-11-02,2020,2,5,307,183.59,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,116.6,0.64,116.6,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.089,0.00566,0.000221,0.0947,0.0037,1,0.0999,0.195,0.00761,25.4,0.922,0.97,0.895,26.8,26,26,623
2020-11-03,2020,2,5,308,183.86,0.85,4,Mod_Dry,29,4,2,2,30,67,0.36,116.9,0.64,116.9,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0891,0.00568,0.000222,0.0948,0.00371,1,0.1,0.195,0.00763,25.4,0.923,0.97,0.895,26.8,26,26,625
2020-11-04,2020,2,5,309,186.87,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0961,0.00376,1,0.104,0.2,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
2020-11-05,2020,2,6,310,188.24,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,121.2,0.64,121.2,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00606,0.000237,0.0967,0.00378,1,0.106,0.203,0.00793,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2020-11-06,2020,2,6,311,191.79,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,124.8,0.65,124.8,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0919,0.00636,0.000248,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
2020-11-07,2020,2,6,312,194.25,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2020-11-08,2020,2,6,313,193.98,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127,0.66,127,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0927,0.00654,0.000256,0.0992,0.00388,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2020-11-09,2020,2,6,314,193.16,0.82,4,Mod_Dry,29,4,2,2,30,67,0.35,126.2,0.65,126.2,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00647,0.000253,0.0989,0.00386,1,0.113,0.212,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2020-11-10,2020,2,6,315,191.24,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124.2,0.65,124.2,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0917,0.00631,0.000247,0.098,0.00383,1,0.11,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2020-11-11,2020,2,6,316,194.25,0.82,4,Mod_Dry,29,4,2,2,30,67,0.34,127.3,0.66,127.3,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00657,0.000257,0.0994,0.00388,1,0.114,0.214,0.00835,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2020-11-12,2020,2,7,317,198.9,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,131.9,0.66,131.9,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.6,29.6,712
2020-11-13,2020,2,7,318,201.91,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2020-11-14,2020,2,7,319,204.37,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137.4,0.67,137.4,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0964,0.00743,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,742
2020-11-15,2020,2,7,320,207.38,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140.4,0.68,140.4,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.000301,0.105,0.00411,1,0.132,0.237,0.00928,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2020-11-16,2020,2,7,321,207.65,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140.7,0.68,140.7,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00771,0.000302,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2020-11-17,2020,2,7,322,210.11,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,143.1,0.68,143.1,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00948,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2020-11-18,2020,2,7,323,214.76,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,147.8,0.69,147.8,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2020-11-19,2020,2,8,324,216.13,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00843,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2020-11-20,2020,2,8,325,214.76,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,147.8,0.69,147.8,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2020-11-21,2020,2,8,326,213.39,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.4,0.69,146.4,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,792
2020-11-22,2020,2,8,327,214.76,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,147.8,0.69,147.8,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00831,0.000326,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2020-11-23,2020,2,8,328,218.32,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,151.3,0.69,151.3,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2020-11-24,2020,2,8,329,222.42,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.4,0.7,155.4,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00896,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2020-11-25,2020,2,8,330,221.6,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.6,0.7,154.6,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.9,34.9,34.9,836
2020-11-26,2020,2,9,331,219.14,0.74,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.000341,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
2020-11-27,2020,2,9,332,221.05,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.1,0.7,154.1,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2020-11-28,2020,2,9,333,224.6,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,157.6,0.7,157.6,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.5,25.5,0.104,0.00915,0.000359,0.113,0.00443,1,0.155,0.268,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2020-11-29,2020,2,9,334,226.52,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,159.5,0.7,159.5,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00931,0.000366,0.113,0.00446,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.913,37.1,36,36,863
2020-11-30,2020,2,9,335,225.15,0.72,4,Mod_Dry,29,4,2,2,30,67,0.3,158.2,0.7,158.2,0,0,0,0,-2,2,29,4,2,0,32,193,990,964.6,25.4,0.104,0.00919,0.000361,0.113,0.00444,1,0.156,0.269,0.0106,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2020-12-01,2020,3,9,336,225.42,0.72,5,Dry,26,4,3,2,24,59,0.26,166.4,0.74,166.4,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.7,37.7,906
2020-12-02,2020,3,9,337,228.98,0.71,5,Dry,26,4,3,2,24,59,0.26,170,0.74,170,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00462,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2020-12-03,2020,3,10,338,233.08,0.7,5,Dry,26,4,3,2,24,59,0.25,174.1,0.75,174.1,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.6,39.6,951
2020-12-04,2020,3,10,339,237.18,0.69,5,Dry,26,4,3,2,24,59,0.25,178.2,0.75,178.2,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,976
2020-12-05,2020,3,10,340,239.64,0.68,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.93,42.1,41.3,41.3,990
2020-12-06,2020,3,10,341,242.1,0.67,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2020-12-07,2020,3,10,342,245.66,0.66,5,Dry,26,4,3,2,24,59,0.24,186.7,0.76,186.7,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
2020-12-08,2020,3,10,343,249.76,0.65,5,Dry,26,4,3,2,24,59,0.24,190.8,0.76,190.8,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2020-12-09,2020,3,10,344,251.67,0.65,5,Dry,26,4,3,2,24,59,0.23,192.7,0.77,192.7,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2020-12-10,2020,3,11,345,254.68,0.64,5,Dry,26,4,3,2,24,59,0.23,195.7,0.77,195.7,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2020-12-11,2020,3,11,346,258.24,0.63,5,Dry,26,4,3,2,24,59,0.23,199.2,0.77,199.2,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000502,0.13,0.00515,1,0.211,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2020-12-12,2020,3,11,347,259.6,0.63,5,Dry,26,4,3,2,24,59,0.23,200.6,0.77,200.6,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000507,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2020-12-13,2020,3,11,348,262.61,0.62,5,Dry,26,4,3,2,24,59,0.23,203.6,0.78,203.6,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2020-12-14,2020,3,11,349,267.81,0.61,5,Dry,26,4,3,2,24,59,0.22,208.8,0.78,208.8,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.224,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1150
2020-12-15,2020,3,11,350,272.46,0.61,5,Dry,26,4,3,2,24,59,0.22,213.5,0.78,213.5,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.123,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2020-12-16,2020,3,11,351,277.1,0.6,5,Dry,26,4,3,2,24,59,0.21,218.1,0.79,218.1,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.0055,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2020-12-17,2020,3,12,352,281.75,0.59,5,Dry,26,4,3,2,24,59,0.21,222.8,0.79,222.8,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2020-12-18,2020,3,12,353,284.76,0.59,5,Dry,26,4,3,2,24,59,0.21,225.8,0.79,225.8,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00564,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2020-12-19,2020,3,12,354,288.86,0.58,5,Dry,26,4,3,2,24,59,0.2,229.9,0.8,229.9,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000608,0.144,0.00571,2,0.0977,0.241,0.00959,24.9,0.923,0.97,0.895,25.9,25.1,50.3,1210
2020-12-20,2020,3,12,355,293.51,0.58,5,Dry,26,4,3,2,24,59,0.2,234.5,0.8,234.5,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000624,0.146,0.0058,2,0.101,0.246,0.00981,24.9,0.924,0.97,0.897,26.4,25.7,51.3,1230
2020-12-21,2020,3,12,356,297.61,0.57,5,Dry,26,4,3,2,24,59,0.2,238.6,0.8,238.6,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000638,0.147,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2020-12-22,2020,3,12,357,303.35,0.56,5,Dry,26,4,3,2,24,59,0.19,244.3,0.81,244.3,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000659,0.15,0.00598,2,0.107,0.257,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.5,1280
2020-12-23,2020,3,12,358,312.38,0.55,5,Dry,26,4,3,2,24,59,0.19,253.4,0.81,253.4,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.137,0.0186,0.000743,0.155,0.0062,2,0.114,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.8,55.5,1330
2020-12-24,2020,3,13,359,319.21,0.54,5,Dry,26,4,3,2,24,59,0.18,260.2,0.81,260.2,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0218,0.000873,0.161,0.00643,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.4,28.5,57,1370
2020-12-25,2020,3,13,360,327.69,0.53,5,Dry,26,4,3,2,24,59,0.18,268.7,0.82,268.7,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0258,0.00103,0.168,0.00672,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.3,29.4,58.8,1410
2020-12-26,2020,3,13,361,336.71,0.52,5,Dry,26,4,3,2,24,59,0.17,277.7,0.82,277.7,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0301,0.00121,0.175,0.00703,2,0.13,0.305,0.0122,24.6,0.935,0.97,0.907,31.3,30.4,60.8,1460
2020-12-27,2020,3,13,362,346.28,0.51,5,Dry,26,4,3,2,24,59,0.17,287.3,0.83,287.3,0,0,0,0,-2,2,26,4,3,0,26,320,990,965.1,24.9,0.149,0.0346,0.00139,0.183,0.00737,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.4,31.4,62.9,1510
2020-12-28,2020,3,13,363,358.04,0.5,5,Dry,26,4,3,2,24,59,0.17,299,0.83,299,0,0,0,0,-2,2,26,4,3,0,26,332,990,965.2,24.8,0.153,0.0401,0.00162,0.193,0.00777,2,0.144,0.337,0.0136,24.5,0.94,0.97,0.912,33.7,32.7,65.4,1570
2020-12-29,2020,3,13,364,367.61,0.49,5,Dry,26,4,3,2,24,59,0.16,308.6,0.84,308.6,0,0,0,0,-2,2,26,4,3,0,26,342,990,965.2,24.8,0.156,0.0447,0.0018,0.201,0.00811,2,0.151,0.352,0.0142,24.4,0.942,0.97,0.913,34.8,33.7,67.5,1620
2020-12-30,2020,3,13,365,374.45,0.48,5,Dry,26,4,3,2,24,59,0.16,315.4,0.84,315.4,0,0,0,0,-2,2,26,4,3,0,26,348,990,965.3,24.7,0.159,0.0479,0.00194,0.206,0.00835,2,0.155,0.362,0.0146,24.4,0.943,0.97,0.914,35.5,34.5,68.9,1650
2020-12-31,2020,3,14,366,386.21,0.47,5,Dry,26,4,3,2,24,59,0.15,327.2,0.85,327.2,0,0,0,0,-2,2,26,4,3,0,26,360,990,965.3,24.7,0.163,0.0534,0.00217,0.216,0.00876,2,0.163,0.379,0.0154,24.3,0.945,0.97,0.916,36.8,35.7,71.4,1710
2021-01-01,2020,4,14,1,397.42,0.46,5,Dry,29,5,4,2,33,73,0.18,324.4,0.82,324.4,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.216,0.00876,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2021-01-02,2020,4,14,2,408.63,0.45,5,Dry,29,5,4,2,33,73,0.18,335.6,0.82,335.6,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73.1,1750
2021-01-03,2020,4,14,3,422.03,0.44,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00963,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.924,39.1,38.1,76.1,1830
2021-01-04,2020,4,14,4,434.33,0.43,5,Dry,29,5,4,2,33,73,0.17,361.3,0.83,361.3,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00285,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,79,1900
2021-01-05,2020,4,14,5,444.99,0.42,5,Dry,29,5,4,2,33,73,0.16,372,0.84,372,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0746,0.00306,0.255,0.0104,2,0.194,0.448,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2021-01-06,2020,4,14,6,455.66,0.41,5,Dry,29,5,4,2,33,73,0.16,382.7,0.84,382.7,0,0,0,0,-2,2,29,5,4,0,35,421,990,965.7,24.3,0.184,0.0796,0.00327,0.264,0.0108,2,0.201,0.464,0.0191,23.9,0.953,0.98,0.934,42.7,41.8,83.7,2010
2021-01-07,2020,4,15,7,467.42,0.41,5,Dry,29,5,4,2,33,73,0.16,394.4,0.84,394.4,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0852,0.00351,0.273,0.0112,2,0.209,0.482,0.0198,23.8,0.954,0.98,0.935,44,43.1,86.1,2070
2021-01-08,2020,4,15,8,479.17,0.4,5,Dry,29,5,4,2,33,73,0.15,406.2,0.85,406.2,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0907,0.00374,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2021-01-09,2020,4,15,9,490.93,0.39,5,Dry,29,5,4,2,33,73,0.15,417.9,0.85,417.9,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0963,0.00398,0.293,0.0121,2,0.225,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,90.9,2180
2021-01-10,2020,4,15,10,502.14,0.38,5,Dry,29,5,4,2,33,73,0.14,429.1,0.85,429.1,0,0,0,0,-2,2,29,5,4,0,35,467,990,965.9,24.1,0.2,0.102,0.00421,0.302,0.0125,2,0.232,0.534,0.0221,23.6,0.957,0.98,0.938,47.5,46.6,93.2,2240
2021-01-11,2020,4,15,11,513.9,0.38,4,Mod_Dry,34,5,4,3,45,91,0.18,422.9,0.82,422.9,0,0,0,0,-3,3,34,5,4,0,48,466,990,965.9,24.1,0.2,0.0986,0.00409,0.299,0.0124,2,0.228,0.527,0.0219,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2021-01-12,2020,4,15,12,526.75,0.37,4,Mod_Dry,34,5,4,3,45,91,0.17,435.8,0.83,435.8,0,0,0,0,-3,3,34,5,4,0,48,479,990,966,24,0.204,0.105,0.00436,0.309,0.0129,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48,47.1,94.2,2260
2021-01-13,2020,4,15,13,539.06,0.36,4,Mod_Dry,34,5,4,3,45,91,0.17,448.1,0.83,448.1,0,0,0,0,-3,3,34,5,4,0,48,491,990,966,24,0.209,0.11,0.00461,0.319,0.0133,2,0.245,0.564,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2021-01-14,2020,4,16,14,551.91,0.35,4,Mod_Dry,34,5,4,3,45,91,0.17,460.9,0.83,460.9,0,0,0,0,-3,3,34,5,4,0,48,504,990,966.1,23.9,0.213,0.117,0.00487,0.33,0.0138,2,0.254,0.584,0.0244,23.3,0.957,0.98,0.938,50.5,48.2,96.4,2310
2021-01-15,2020,4,16,15,564.76,0.35,4,Mod_Dry,34,5,4,3,45,91,0.16,473.8,0.84,473.8,0,0,0,0,-3,3,34,5,4,0,48,517,990,966.1,23.9,0.22,0.123,0.00514,0.343,0.0144,2,0.262,0.605,0.0254,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2021-01-16,2020,4,16,16,572.69,0.34,4,Mod_Dry,34,5,4,3,45,91,0.16,481.7,0.84,481.7,0,0,0,0,-3,3,34,5,4,0,48,525,990,966.2,23.8,0.225,0.126,0.0053,0.351,0.0147,2,0.268,0.619,0.026,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2021-01-17,2020,4,16,17,581.17,0.34,4,Mod_Dry,34,5,4,3,45,91,0.16,490.2,0.84,490.2,0,0,0,0,-3,3,34,5,4,0,48,533,990,966.2,23.8,0.23,0.13,0.00548,0.36,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2021-01-18,2020,4,16,18,592.92,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,501.9,0.85,501.9,0,0,0,0,-3,3,34,5,4,0,48,545,990,966.3,23.7,0.236,0.136,0.00574,0.372,0.0157,3,0.168,0.541,0.0228,23.2,0.946,0.97,0.918,36,34.9,105,2520
2021-01-19,2020,4,16,19,604.68,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,513.7,0.85,513.7,0,0,0,0,-3,3,34,5,4,0,48,557,990,966.3,23.7,0.243,0.144,0.00609,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2021-01-20,2020,4,16,20,617.53,0.32,4,Mod_Dry,34,5,4,3,45,91,0.15,526.5,0.85,526.5,0,0,0,0,-3,3,34,5,4,0,48,570,990,966.4,23.6,0.25,0.153,0.00646,0.403,0.0171,3,0.179,0.582,0.0246,23,0.949,0.971,0.921,37.6,36.5,110,2630
2021-01-21,2020,4,17,21,632.03,0.31,4,Mod_Dry,34,5,4,3,45,91,0.14,541,0.86,541,0,0,0,0,-3,3,34,5,4,0,48,584,990,966.4,23.6,0.258,0.162,0.00689,0.421,0.0179,3,0.186,0.607,0.0257,23,0.95,0.973,0.924,38.6,37.5,113,2700
2021-01-22,2020,4,17,22,644.33,0.31,4,Mod_Dry,34,5,4,3,45,91,0.14,553.3,0.86,553.3,0,0,0,0,-3,3,34,5,4,0,48,596,990,966.5,23.5,0.265,0.171,0.00725,0.436,0.0185,3,0.191,0.628,0.0267,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2021-01-23,2020,4,17,23,655.54,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,564.5,0.86,564.5,0,0,0,0,-3,3,34,5,4,0,48,608,990,966.5,23.5,0.272,0.178,0.00759,0.45,0.0192,3,0.197,0.646,0.0275,22.8,0.952,0.976,0.929,40.1,39.2,117,2820
2021-01-24,2020,4,17,24,671.13,0.29,4,Mod_Dry,34,5,4,3,45,91,0.14,580.1,0.86,580.1,0,0,0,0,-3,3,34,5,4,0,48,623,990,966.6,23.4,0.281,0.189,0.00805,0.469,0.02,3,0.204,0.673,0.0287,22.7,0.953,0.978,0.932,41.1,40.2,121,2900
2021-01-25,2020,4,17,25,688.35,0.29,4,Mod_Dry,34,5,4,3,45,91,0.13,597.4,0.87,597.4,0,0,0,0,-3,3,34,5,4,0,48,640,990,966.7,23.3,0.29,0.2,0.00857,0.49,0.021,3,0.211,0.702,0.0301,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2021-01-26,2020,4,17,26,705.58,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,614.6,0.87,614.6,0,0,0,0,-3,3,34,5,4,0,48,658,990,966.7,23.3,0.3,0.212,0.00909,0.512,0.022,3,0.219,0.731,0.0314,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
2021-01-27,2020,4,17,27,723.35,0.27,4,Mod_Dry,34,5,4,3,45,91,0.13,632.4,0.87,632.4,0,0,0,0,-3,3,34,5,4,0,48,675,990,966.8,23.2,0.31,0.223,0.00963,0.534,0.023,3,0.227,0.761,0.0328,22.4,0.956,0.98,0.937,44.3,43.5,130,3130
2021-01-28,2020,4,18,28,737.85,0.27,4,Mod_Dry,34,5,4,3,45,91,0.12,646.9,0.88,646.9,0,0,0,0,-3,3,34,5,4,0,48,690,990,966.9,23.1,0.319,0.233,0.0101,0.552,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2021-01-29,2020,4,18,29,751.24,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,660.2,0.88,660.2,0,0,0,0,-3,3,34,5,4,0,48,703,990,966.9,23.1,0.326,0.242,0.0105,0.568,0.0246,3,0.24,0.808,0.035,22.3,0.957,0.98,0.938,46,45.1,135,3250
2021-01-30,2020,4,18,30,767.38,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,676.4,0.88,676.4,0,0,0,0,-3,3,34,5,4,0,48,719,990,967,23,0.335,0.253,0.011,0.588,0.0255,3,0.247,0.835,0.0363,22.2,0.957,0.98,0.938,47,46,138,3310
2021-01-31,2020,4,18,31,774.01,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,683,0.88,683,0,0,0,0,-3,3,34,5,4,0,48,726,990,967,23,0.339,0.257,0.0112,0.596,0.0259,3,0.25,0.846,0.0368,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
2021-02-01,2020,5,18,32,780.08,0.25,3,Normal,43,7,5,4,78,137,0.18,643.1,0.82,643.1,0,0,0,0,-4,4,43,7,5,0,82,698,990,967,23,0.323,0.231,0.01,0.554,0.0241,3,0.232,0.786,0.0342,22.2,0.956,0.98,0.937,44.6,43.7,131,3150
2021-02-02,2020,5,18,33,787,0.24,3,Normal,43,7,5,4,78,137,0.17,650,0.83,650,0,0,0,0,-4,4,43,7,5,0,82,705,990,967,23,0.327,0.235,0.0102,0.562,0.0245,3,0.235,0.797,0.0347,22.2,0.956,0.98,0.937,45,44.1,132,3180
2021-02-03,2020,5,18,34,794.54,0.24,3,Normal,43,7,5,4,78,137,0.17,657.5,0.83,657.5,0,0,0,0,-4,4,43,7,5,0,82,713,990,967.1,22.9,0.331,0.24,0.0105,0.572,0.0249,3,0.238,0.81,0.0353,22.1,0.956,0.98,0.937,45.5,44.5,134,3210
2021-02-04,2020,5,19,35,802.59,0.24,3,Normal,43,7,5,4,78,137,0.17,665.6,0.83,665.6,0,0,0,0,-4,4,43,7,5,0,82,721,990,967.1,22.9,0.336,0.246,0.0107,0.582,0.0254,3,0.242,0.824,0.036,22.1,0.957,0.98,0.938,45.9,45,135,3240
2021-02-05,2020,5,19,36,811.05,0.23,3,Normal,43,7,5,4,78,137,0.17,674,0.83,674,0,0,0,0,-4,4,43,7,5,0,82,729,990,967.1,22.9,0.341,0.251,0.011,0.592,0.0259,3,0.246,0.838,0.0367,22,0.957,0.98,0.938,46.4,45.5,137,3280
2021-02-06,2020,5,19,37,819.9,0.23,3,Normal,43,7,5,4,78,137,0.17,682.9,0.83,682.9,0,0,0,0,-4,4,43,7,5,0,82,738,990,967.2,22.8,0.346,0.257,0.0113,0.603,0.0264,3,0.25,0.853,0.0374,22,0.957,0.98,0.938,46.9,46,138,3310
2021-02-07,2020,5,19,38,829.07,0.23,3,Normal,43,7,5,4,78,137,0.17,692.1,0.83,692.1,0,0,0,0,-4,4,43,7,5,0,82,747,990,967.2,22.8,0.351,0.263,0.0116,0.614,0.027,3,0.254,0.868,0.0381,21.9,0.957,0.98,0.938,47.4,46.5,139,3350
2021-02-08,2020,5,19,39,838.56,0.22,3,Normal,43,7,5,4,78,137,0.16,701.6,0.84,701.6,0,0,0,0,-4,4,43,7,5,0,82,757,990,967.3,22.7,0.356,0.27,0.0119,0.626,0.0275,3,0.258,0.884,0.0389,21.9,0.957,0.98,0.938,48,47,141,3390
2021-02-09,2020,5,19,40,848.31,0.22,3,Normal,43,7,5,4,78,137,0.16,711.3,0.84,711.3,0,0,0,0,-4,4,43,7,5,0,82,766,990,967.3,22.7,0.362,0.276,0.0122,0.638,0.0281,3,0.263,0.901,0.0397,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2021-02-10,2020,5,19,41,862.41,0.22,3,Normal,43,7,5,4,78,137,0.16,725.4,0.84,725.4,0,0,0,0,-4,4,43,7,5,0,82,780,990,967.3,22.7,0.37,0.286,0.0126,0.656,0.0289,3,0.269,0.925,0.0408,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2021-02-11,2020,5,20,42,876.97,0.21,3,Normal,43,7,5,4,78,137,0.16,740,0.84,740,0,0,0,0,-4,4,43,7,5,0,82,795,990,967.4,22.6,0.383,0.295,0.0131,0.678,0.03,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2021-02-12,2020,5,20,43,891.95,0.21,3,Normal,43,7,5,4,78,137,0.15,755,0.85,755,0,0,0,0,-4,4,43,7,5,0,82,810,990,967.5,22.5,0.396,0.304,0.0135,0.701,0.0311,3,0.281,0.982,0.0436,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2021-02-13,2020,5,20,44,911.8,0.2,3,Normal,43,7,5,4,78,137,0.15,774.8,0.85,774.8,0,0,0,0,-4,4,43,7,5,0,82,830,990,967.5,22.5,0.415,0.314,0.014,0.729,0.0324,3,0.287,1.02,0.0452,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2021-02-14,2020,5,20,45,936.87,0.2,3,Normal,43,7,5,4,78,137,0.15,799.9,0.85,799.9,0,0,0,0,-4,4,43,7,5,0,82,855,990,967.6,22.4,0.438,0.326,0.0146,0.764,0.0342,4,0.212,0.976,0.0437,21.4,0.953,0.976,0.93,40,39,156,3740
2021-02-15,2020,5,20,46,967.55,0.19,3,Normal,43,7,5,4,78,137,0.14,830.5,0.86,830.5,0,0,0,0,-4,4,43,7,5,0,82,886,990,967.8,22.2,0.466,0.341,0.0153,0.807,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.933,41.2,40.3,161,3870
2021-02-16,2020,5,20,47,1009.2,0.18,3,Normal,43,7,5,4,78,137,0.14,872.2,0.86,872.2,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.504,0.361,0.0164,0.865,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,42,168,4030
2021-02-17,2020,5,20,48,1062.9,0.17,3,Normal,43,7,5,4,78,137,0.13,925.9,0.87,925.9,0,0,0,0,-4,4,43,7,5,0,82,981,990,968.1,21.9,0.553,0.387,0.0177,0.94,0.0429,4,0.255,1.19,0.0546,20.7,0.955,0.98,0.936,44.9,44,176,4230
2021-02-18,2020,5,21,49,1118.8,0.16,3,Normal,43,7,5,4,78,137,0.12,981.8,0.88,981.8,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.606,0.414,0.0191,1.02,0.047,4,0.274,1.29,0.0596,20.4,0.956,0.98,0.936,47,46.1,184,4420
2021-02-19,2020,5,21,50,1176.7,0.15,3,Normal,43,7,5,4,78,137,0.12,1040,0.88,1040,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.5,21.5,0.691,0.512,0.0238,1.2,0.0558,4,0.288,1.49,0.0692,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2021-02-20,2020,5,21,51,1242.2,0.15,3,Normal,43,7,5,4,78,137,0.11,1105,0.89,1100,5,1,0,0,-4,8,44,7,5,0,86,1160,990,968.7,21.3,0.781,0.648,0.0304,1.43,0.0669,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2021-02-21,2020,5,21,52,1303.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1142,0.88,1100,42,9,1,1,-4,35,58,9,8,1,128,1180,990,968.9,21.1,0.808,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2021-02-22,2020,5,21,53,1366.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.12,1205,0.88,1100,105,24,3,3,-2,77,73,11,10,3,170,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2021-02-23,2020,5,21,54,1412.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1251,0.89,1100,151,34,5,5,0,107,83,13,12,5,200,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-02-24,2020,5,21,55,1453.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.11,1291,0.89,1100,191,43,6,6,1,135,92,14,13,6,228,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-02-25,2020,5,22,56,1500.6,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1339,0.89,1100,239,51,7,7,2,172,100,15,14,7,265,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,48,47,188,4510
2021-02-26,2020,5,22,57,1542.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1380,0.9,1100,280,51,8,9,3,209,100,16,16,8,302,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2021-02-27,2020,5,22,58,1584.2,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1422,0.9,1100,322,51,10,10,5,246,100,18,17,10,339,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-02-28,2020,5,22,59,1620.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1458,0.9,1100,358,51,10,11,6,280,100,18,18,11,373,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2021-03-01,2020,6,22,60,1643.2,0.1,2,Mod_Wet,59,11,12,13,144,239,0.14,1404,0.85,1100,304,41,7,9,-4,251,100,18,21,9,395,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2021-03-02,2020,6,22,61,1659.7,0.098,2,Mod_Wet,59,11,12,13,144,239,0.14,1421,0.86,1100,321,41,7,10,-3,266,100,18,22,10,410,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-03-03,2020,6,22,62,1669.7,0.096,2,Mod_Wet,59,11,12,13,144,239,0.14,1431,0.86,1100,331,41,7,10,-3,276,100,18,22,10,420,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-03-04,2020,6,23,63,1673,0.096,2,Mod_Wet,59,11,12,13,144,239,0.14,1434,0.86,1100,334,41,7,10,-3,279,100,18,22,10,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-03-05,2020,6,23,64,1669.7,0.096,2,Mod_Wet,59,11,12,13,144,239,0.14,1431,0.86,1100,331,41,7,10,-3,276,100,18,22,10,420,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2021-03-06,2020,6,23,65,1666.3,0.097,2,Mod_Wet,59,11,12,13,144,239,0.14,1427,0.86,1100,327,41,7,10,-3,272,100,18,22,10,416,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2021-03-07,2020,6,23,66,1656.4,0.098,2,Mod_Wet,59,11,12,13,144,239,0.14,1417,0.86,1100,317,41,7,10,-3,262,100,18,22,10,406,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2021-03-08,2020,6,23,67,1646.5,0.1,2,Mod_Wet,59,11,12,13,144,239,0.14,1407,0.85,1100,307,41,7,9,-4,254,100,18,21,9,398,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2021-03-09,2020,6,23,68,1643.2,0.1,2,Mod_Wet,59,11,12,13,144,239,0.14,1404,0.85,1100,304,41,7,9,-4,251,100,18,21,9,395,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2021-03-10,2020,6,23,69,1639.9,0.1,2,Mod_Wet,59,11,12,13,144,239,0.15,1401,0.85,1100,301,41,7,9,-4,248,100,18,21,9,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2021-03-11,2020,6,24,70,1636.6,0.1,3,Normal,49,9,9,9,107,183,0.11,1454,0.89,1100,354,51,9,11,2,281,100,18,20,11,388,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2021-03-12,2020,6,24,71,1626.7,0.1,3,Normal,49,9,9,9,107,183,0.11,1444,0.89,1100,344,51,9,10,1,273,100,18,19,10,380,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2021-03-13,2020,6,24,72,1623.4,0.1,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2021-03-14,2020,6,24,73,1613.5,0.1,3,Normal,49,9,9,9,107,183,0.11,1431,0.89,1100,331,51,9,10,1,260,100,18,19,10,367,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2021-03-15,2020,6,24,74,1603.7,0.11,3,Normal,49,9,9,9,107,183,0.11,1421,0.89,1100,321,51,9,10,1,250,100,18,19,10,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-03-16,2020,6,24,75,1593.9,0.11,3,Normal,49,9,9,9,107,183,0.12,1411,0.89,1100,311,51,9,9,0,242,100,18,18,9,349,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2021-03-17,2020,6,24,76,1590.7,0.11,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2021-03-18,2020,6,25,77,1587.4,0.11,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-03-19,2020,6,25,78,1584.2,0.11,3,Normal,49,9,9,9,107,183,0.12,1401,0.88,1100,301,51,9,9,0,232,100,18,18,9,339,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-03-20,2020,6,25,79,1580.9,0.11,3,Normal,49,9,9,9,107,183,0.12,1398,0.88,1100,298,51,9,9,0,229,100,18,18,9,336,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-03-21,2020,6,25,80,1577.7,0.11,3,Normal,49,9,9,9,107,183,0.12,1395,0.88,1100,295,51,9,9,0,226,100,18,18,9,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-03-22,2020,6,25,81,1574.4,0.11,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-03-23,2020,6,25,82,1577.7,0.11,3,Normal,49,9,9,9,107,183,0.12,1395,0.88,1100,295,51,9,9,0,226,100,18,18,9,333,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-03-24,2020,6,25,83,1580.9,0.11,3,Normal,49,9,9,9,107,183,0.12,1398,0.88,1100,298,51,9,9,0,229,100,18,18,9,336,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-03-25,2020,6,26,84,1590.7,0.11,3,Normal,49,9,9,9,107,183,0.12,1408,0.89,1100,308,51,9,9,0,239,100,18,18,9,346,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2021-03-26,2020,6,26,85,1607,0.1,3,Normal,49,9,9,9,107,183,0.11,1424,0.89,1100,324,51,9,10,1,253,100,18,19,10,360,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-03-27,2020,6,26,86,1623.4,0.1,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2021-03-28,2020,6,26,87,1646.5,0.1,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2021-03-29,2020,6,26,88,1669.7,0.096,3,Normal,49,9,9,9,107,183,0.11,1487,0.89,1100,387,51,9,12,3,312,100,18,21,12,419,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2021-03-30,2020,6,26,89,1699.7,0.092,3,Normal,49,9,9,9,107,183,0.11,1517,0.89,1100,417,51,9,13,4,340,100,18,22,13,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-03-31,2020,6,26,90,1729.9,0.089,3,Normal,49,9,9,9,107,183,0.11,1547,0.89,1100,447,51,9,14,4,369,100,18,23,13,476,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-04-01,2020,7,27,91,1760.4,0.086,4,Mod_Dry,45,11,10,10,72,148,0.084,1612,0.92,1100,512,55,7,15,5,430,100,18,25,15,502,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-04-02,2020,7,27,92,1791,0.083,4,Mod_Dry,45,11,10,10,72,148,0.083,1643,0.92,1100,543,55,7,15,6,460,100,18,25,16,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2021-04-03,2020,7,27,93,1821.8,0.081,4,Mod_Dry,45,11,10,10,72,148,0.081,1674,0.92,1100,574,55,7,15,7,490,100,18,25,17,562,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-04-04,2020,7,27,94,1852.9,0.078,4,Mod_Dry,45,11,10,10,72,148,0.08,1705,0.92,1100,605,55,7,15,8,520,100,18,25,18,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0813,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2021-04-05,2020,7,27,95,1884.1,0.075,4,Mod_Dry,45,11,10,10,72,148,0.079,1736,0.92,1100,636,55,7,15,9,550,100,18,25,19,622,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.5,43.7,175,4190
2021-04-06,2020,7,27,96,1922.6,0.072,4,Mod_Dry,45,11,10,10,72,148,0.077,1775,0.92,1100,675,55,7,15,10,588,100,18,25,20,660,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2021-04-07,2020,7,27,97,1961.3,0.069,4,Mod_Dry,45,11,10,10,72,148,0.075,1813,0.93,1100,713,55,7,15,11,625,100,18,25,21,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.948,0.98,0.93,43.9,43,172,4130
2021-04-08,2020,7,28,98,2000.3,0.065,4,Mod_Dry,45,11,10,10,72,148,0.074,1852,0.93,1100,752,55,7,15,13,662,100,18,25,23,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2021-04-09,2020,7,28,99,2039.6,0.062,4,Mod_Dry,45,11,10,10,72,148,0.073,1892,0.93,1100,792,55,7,15,14,701,100,18,25,24,773,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-04-10,2020,7,28,100,2079.1,0.059,4,Mod_Dry,45,11,10,10,72,148,0.071,1931,0.93,1100,831,55,7,15,15,739,100,18,25,25,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2021-04-11,2020,7,28,101,2118.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.07,1971,0.93,1100,871,55,7,15,16,778,100,18,25,26,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2021-04-12,2020,7,28,102,2159,0.053,4,Mod_Dry,45,11,10,10,72,148,0.069,2011,0.93,1100,911,55,7,15,17,817,100,18,25,27,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2021-04-13,2020,7,28,103,2199.3,0.05,4,Mod_Dry,45,11,10,10,72,148,0.067,2051,0.93,1100,951,55,7,15,19,855,100,18,25,29,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2021-04-14,2020,7,28,104,2232.4,0.047,4,Mod_Dry,45,11,10,10,72,148,0.066,2084,0.93,1100,984,55,7,15,20,887,100,18,25,30,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2021-04-15,2020,7,29,105,2265.8,0.045,4,Mod_Dry,45,11,10,10,72,148,0.065,2118,0.94,1100,1020,55,7,15,21,920,100,18,25,31,992,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2021-04-16,2020,7,29,106,2291.8,0.043,4,Mod_Dry,45,11,10,10,72,148,0.065,2144,0.94,1100,1040,55,7,15,21,946,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2021-04-17,2020,7,29,107,2310.5,0.042,4,Mod_Dry,45,11,10,10,72,148,0.064,2162,0.94,1100,1060,55,7,15,22,963,100,18,25,32,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2021-04-18,2020,7,29,108,2321.7,0.041,4,Mod_Dry,45,11,10,10,72,148,0.064,2174,0.94,1100,1070,55,7,15,22,975,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3900
2021-04-19,2020,7,29,109,2332.9,0.04,4,Mod_Dry,45,11,10,10,72,148,0.063,2185,0.94,1100,1090,55,7,15,23,985,100,18,25,33,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2021-04-20,2020,7,29,110,2336.7,0.04,4,Mod_Dry,45,11,10,10,72,148,0.063,2189,0.94,1100,1090,55,7,15,23,989,100,18,25,33,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2021-04-21,2020,7,29,111,2340.4,0.039,3,Normal,54,13,14,19,117,217,0.093,2123,0.91,1100,1020,46,5,11,12,949,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2021-04-22,2020,7,30,112,2336.7,0.04,3,Normal,54,13,14,19,117,217,0.093,2120,0.91,1100,1020,46,5,11,12,946,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3890
2021-04-23,2020,7,30,113,2325.4,0.041,3,Normal,54,13,14,19,117,217,0.093,2108,0.91,1100,1010,46,5,11,11,935,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2021-04-24,2020,7,30,114,2314.2,0.041,3,Normal,54,13,14,19,117,217,0.094,2097,0.91,1100,997,46,5,11,11,924,100,18,25,30,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2021-04-25,2020,7,30,115,2295.6,0.043,3,Normal,54,13,14,19,117,217,0.095,2079,0.91,1100,979,46,5,11,10,907,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2021-04-26,2020,7,30,116,2276.9,0.044,3,Normal,54,13,14,19,117,217,0.095,2060,0.91,1100,960,46,5,11,10,888,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2021-04-27,2020,7,30,117,2250.9,0.046,3,Normal,54,13,14,19,117,217,0.096,2034,0.9,1100,934,46,5,11,9,863,100,18,25,28,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2021-04-28,2020,7,30,118,2217.7,0.048,3,Normal,54,13,14,19,117,217,0.098,2001,0.9,1100,901,46,5,11,8,831,100,18,25,27,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2021-04-29,2020,7,31,119,2184.6,0.051,3,Normal,54,13,14,19,117,217,0.099,1968,0.9,1100,868,46,5,11,7,799,100,18,25,26,916,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-04-30,2020,7,31,120,2151.7,0.053,3,Normal,54,13,14,19,117,217,0.1,1935,0.9,1100,835,46,5,11,6,767,100,18,25,25,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2021-05-01,2020,8,31,121,2118.9,0.056,4,Mod_Dry,47,10,10,10,115,192,0.091,1927,0.91,1100,827,53,8,15,15,736,100,18,25,25,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2021-05-02,2020,8,31,122,2086.3,0.058,4,Mod_Dry,47,10,10,10,115,192,0.092,1894,0.91,1100,794,53,8,15,14,704,100,18,25,24,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2021-05-03,2020,8,31,123,2053.9,0.061,4,Mod_Dry,47,10,10,10,115,192,0.093,1862,0.91,1100,762,53,8,15,13,673,100,18,25,23,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2021-05-04,2020,8,31,124,2021.7,0.064,4,Mod_Dry,47,10,10,10,115,192,0.095,1830,0.91,1100,730,53,8,15,12,642,100,18,25,22,757,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-05-05,2020,8,31,125,1989.6,0.066,4,Mod_Dry,47,10,10,10,115,192,0.097,1798,0.9,1100,698,53,8,15,11,611,100,18,25,21,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2021-05-06,2020,8,32,126,1957.8,0.069,4,Mod_Dry,47,10,10,10,115,192,0.098,1766,0.9,1100,666,53,8,15,10,580,100,18,25,20,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2021-05-07,2020,8,32,127,1933.1,0.071,4,Mod_Dry,47,10,10,10,115,192,0.099,1741,0.9,1100,641,53,8,15,9,556,100,18,25,19,671,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-05-08,2020,8,32,128,1901.6,0.074,4,Mod_Dry,47,10,10,10,115,192,0.1,1710,0.9,1100,610,53,8,15,8,526,100,18,25,18,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2021-05-09,2020,8,32,129,1870.2,0.076,4,Mod_Dry,47,10,10,10,115,192,0.1,1678,0.9,1100,578,53,8,15,7,495,100,18,25,17,610,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2021-05-10,2020,8,32,130,1839.1,0.079,4,Mod_Dry,47,10,10,10,115,192,0.1,1647,0.9,1100,547,53,8,15,6,465,100,18,25,16,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2021-05-11,2020,8,32,131,1808.1,0.082,4,Mod_Dry,47,10,10,10,115,192,0.11,1616,0.89,1100,516,53,8,15,5,435,100,18,25,15,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-05-12,2020,8,32,132,1777.4,0.085,4,Mod_Dry,47,10,10,10,115,192,0.11,1585,0.89,1100,485,53,8,15,5,404,100,18,25,15,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2021-05-13,2020,8,33,133,1746.8,0.087,4,Mod_Dry,47,10,10,10,115,192,0.11,1555,0.89,1100,455,53,8,14,4,376,100,18,24,14,491,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2021-05-14,2020,8,33,134,1723.2,0.089,4,Mod_Dry,47,10,10,10,115,192,0.11,1531,0.89,1100,431,53,8,13,3,354,100,18,23,13,469,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-05-15,2020,8,33,135,1699.7,0.092,4,Mod_Dry,47,10,10,10,115,192,0.11,1508,0.89,1100,408,53,8,12,2,333,100,18,22,12,448,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-05-16,2020,8,33,136,1676.3,0.095,4,Mod_Dry,47,10,10,10,115,192,0.12,1484,0.89,1100,384,53,8,12,2,309,100,18,22,12,424,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2021-05-17,2020,8,33,137,1653.1,0.099,4,Mod_Dry,47,10,10,10,115,192,0.12,1461,0.88,1100,361,53,8,11,1,288,100,18,21,11,403,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
