date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-05-18,2020,8,33,138,1630,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1438,0.88,1100,338,53,8,10,0,267,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2021-05-19,2020,8,33,139,1607,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1415,0.88,1100,315,53,8,10,-1,245,100,18,20,9,360,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2021-05-20,2020,8,34,140,1590.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1399,0.88,1100,299,53,8,9,-1,230,100,18,19,9,345,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2021-05-21,2020,8,34,141,1574.4,0.11,3,Normal,55,13,13,17,178,276,0.17,1298,0.82,1100,198,45,5,6,-11,153,100,18,19,6,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-05-22,2020,8,34,142,1558.2,0.11,3,Normal,55,13,13,17,178,276,0.18,1282,0.82,1100,182,41,5,6,-12,142,96,18,19,5,320,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-05-23,2020,8,34,143,1542.1,0.11,3,Normal,55,13,13,17,178,276,0.18,1266,0.82,1100,166,38,5,5,-12,130,93,18,18,5,308,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2021-05-24,2020,8,34,144,1526.1,0.12,3,Normal,55,13,13,17,178,276,0.18,1250,0.82,1100,150,34,5,5,-12,118,89,18,18,5,296,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2021-05-25,2020,8,34,145,1510.1,0.12,3,Normal,55,13,13,17,178,276,0.18,1234,0.82,1100,134,30,4,4,-13,109,85,17,17,4,287,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0743,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2021-05-26,2020,8,34,146,1487.9,0.12,3,Normal,55,13,13,17,178,276,0.18,1212,0.81,1100,112,25,3,3,-14,95,80,16,16,3,273,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-05-27,2020,8,35,147,1465.8,0.12,3,Normal,55,13,13,17,178,276,0.19,1190,0.81,1100,90,20,3,3,-14,78,75,16,16,3,256,1210,990,969.4,20.6,0.855,0.648,0.0314,1.5,0.0729,4,0.3,1.8,0.0874,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2021-05-28,2020,8,35,148,1443.9,0.13,3,Normal,55,13,13,17,178,276,0.19,1168,0.81,1100,68,15,2,2,-15,64,70,15,15,2,242,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-05-29,2020,8,35,149,1422.1,0.13,3,Normal,55,13,13,17,178,276,0.19,1146,0.81,1100,46,10,1,1,-16,50,65,14,14,1,228,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-05-30,2020,8,35,150,1400.5,0.13,3,Normal,55,13,13,17,178,276,0.2,1124,0.8,1100,24,5,1,1,-16,33,60,14,14,1,211,1190,990,969.2,20.8,0.827,0.648,0.0311,1.48,0.0708,4,0.3,1.78,0.0852,19.1,0.953,0.98,0.934,49,48,192,4610
2021-05-31,2020,8,35,151,1366.8,0.14,3,Normal,55,13,13,17,178,276,0.2,1091,0.8,1091,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969.1,20.9,0.804,0.627,0.03,1.43,0.0683,4,0.298,1.73,0.0826,19.2,0.953,0.98,0.934,49,48,192,4610
2021-06-01,2020,9,35,152,1327.6,0.14,4,Mod_Dry,45,10,9,9,88,161,0.12,1167,0.88,1100,67,15,2,2,-7,55,60,12,11,2,143,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-06-02,2020,9,35,153,1288.9,0.14,4,Mod_Dry,45,10,9,9,88,161,0.13,1128,0.88,1100,28,6,1,1,-8,28,51,11,10,1,116,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2021-06-03,2020,9,36,154,1250.8,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1090,0.87,1090,0,0,0,0,-9,9,45,10,9,0,97,1150,990,968.7,21.3,0.777,0.625,0.0293,1.4,0.0658,4,0.298,1.7,0.0798,19.6,0.954,0.98,0.935,50,48.2,193,4630
2021-06-04,2020,9,36,155,1219.2,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1058,0.87,1058,0,0,0,0,-9,9,45,10,9,0,97,1120,990,968.6,21.4,0.731,0.554,0.0259,1.28,0.06,4,0.292,1.58,0.0736,19.8,0.955,0.98,0.936,49.1,48.1,193,4620
2021-06-05,2020,9,36,156,1187.9,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1027,0.86,1027,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.685,0.484,0.0225,1.17,0.0543,4,0.285,1.45,0.0676,20.1,0.955,0.98,0.936,48.2,47.3,189,4540
2021-06-06,2020,9,36,157,1157.2,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,996.2,0.86,996.2,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.64,0.421,0.0195,1.06,0.0491,4,0.279,1.34,0.062,20.3,0.955,0.98,0.936,47.3,46.3,185,4450
2021-06-07,2020,9,36,158,1127,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,966,0.86,966,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.598,0.407,0.0187,1,0.0463,4,0.269,1.27,0.0586,20.4,0.955,0.98,0.936,46.2,45.3,181,4350
2021-06-08,2020,9,36,159,1097.3,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,936.3,0.85,936.3,0,0,0,0,-9,9,45,10,9,0,97,1000,990,968.2,21.8,0.571,0.392,0.018,0.963,0.0442,4,0.258,1.22,0.056,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2021-06-09,2020,9,36,160,1073.4,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,912.4,0.85,912.4,0,0,0,0,-9,9,45,10,9,0,97,976,990,968.1,21.9,0.549,0.381,0.0174,0.929,0.0425,4,0.25,1.18,0.0539,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
2021-06-10,2020,9,37,161,1049.9,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,888.9,0.85,888.9,0,0,0,0,-9,9,45,10,9,0,97,953,990,968.1,21.9,0.527,0.369,0.0168,0.896,0.0409,4,0.243,1.14,0.0519,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
2021-06-11,2020,9,37,162,1026.9,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,865.9,0.84,865.9,0,0,0,0,-9,9,45,10,9,0,97,930,990,968,22,0.506,0.358,0.0163,0.864,0.0393,4,0.235,1.1,0.0499,20.9,0.955,0.98,0.935,42.4,41.5,166,3990
2021-06-12,2020,9,37,163,1004.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,843.2,0.84,843.2,0,0,0,0,-9,9,45,10,9,0,97,907,990,967.9,22.1,0.485,0.347,0.0157,0.833,0.0377,4,0.227,1.06,0.048,21,0.954,0.979,0.934,41.5,40.6,162,3900
2021-06-13,2020,9,37,164,982.06,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,821.1,0.84,821.1,0,0,0,0,-9,9,45,10,9,0,97,885,990,967.8,22.2,0.465,0.336,0.0152,0.802,0.0362,4,0.22,1.02,0.0461,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2021-06-14,2020,9,37,165,965.15,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,804.1,0.83,804.1,0,0,0,0,-9,9,45,10,9,0,97,868,990,967.8,22.2,0.45,0.328,0.0148,0.778,0.035,4,0.214,0.992,0.0446,21.2,0.953,0.976,0.93,39.9,39,156,3740
2021-06-15,2020,9,37,166,948.54,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,787.5,0.83,787.5,0,0,0,0,-9,9,45,10,9,0,97,852,990,967.7,22.3,0.434,0.32,0.0144,0.755,0.0338,4,0.208,0.963,0.0432,21.3,0.953,0.974,0.928,39.3,38.3,153,3670
2021-06-16,2020,9,37,167,932.24,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,771.2,0.83,771.2,0,0,0,0,-9,9,45,10,9,0,97,835,990,967.6,22.4,0.42,0.312,0.014,0.732,0.0327,3,0.286,1.02,0.0455,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2021-06-17,2020,9,38,168,916.29,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,755.3,0.82,755.3,0,0,0,0,-9,9,45,10,9,0,97,819,990,967.6,22.4,0.405,0.305,0.0136,0.71,0.0316,3,0.281,0.991,0.0442,21.4,0.957,0.98,0.938,50.7,48.2,145,3470
2021-06-18,2020,9,38,169,900.7,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,739.7,0.82,739.7,0,0,0,0,-9,9,45,10,9,0,97,804,990,967.5,22.5,0.391,0.295,0.0131,0.686,0.0305,3,0.275,0.961,0.0427,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2021-06-19,2020,9,38,170,885.48,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,724.5,0.82,724.5,0,0,0,0,-9,9,45,10,9,0,97,788,990,967.4,22.6,0.377,0.285,0.0126,0.662,0.0293,3,0.269,0.93,0.0412,21.6,0.957,0.98,0.938,49,48,144,3460
2021-06-20,2020,9,38,171,870.67,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,709.7,0.81,709.7,0,0,0,0,-9,9,45,10,9,0,97,774,990,967.4,22.6,0.366,0.275,0.0122,0.641,0.0284,3,0.262,0.903,0.0399,21.7,0.957,0.98,0.938,48.2,47.2,142,3400
2021-06-21,2020,9,38,172,856.31,0.22,3,Normal,53,12,12,13,120,210,0.24,646.3,0.76,646.3,0,0,0,0,-13,13,53,12,12,0,133,723,990,967.3,22.7,0.338,0.233,0.0103,0.57,0.0252,3,0.233,0.804,0.0354,21.9,0.956,0.98,0.937,44.2,43.3,130,3120
2021-06-22,2020,9,38,173,842.43,0.22,3,Normal,53,12,12,13,120,210,0.25,632.4,0.75,632.4,0,0,0,0,-13,13,53,12,12,0,133,709,990,967.3,22.7,0.33,0.223,0.00983,0.553,0.0243,3,0.227,0.78,0.0343,22,0.955,0.98,0.936,43.3,42.5,127,3060
2021-06-23,2020,9,38,174,829.07,0.23,3,Normal,53,12,12,13,120,210,0.25,619.1,0.75,619.1,0,0,0,0,-13,13,53,12,12,0,133,696,990,967.2,22.8,0.322,0.215,0.00942,0.537,0.0236,3,0.221,0.758,0.0333,22,0.955,0.98,0.936,42.6,41.7,125,3000
2021-06-24,2020,9,39,175,816.32,0.23,3,Normal,53,12,12,13,120,210,0.26,606.3,0.74,606.3,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00902,0.521,0.0228,3,0.215,0.736,0.0322,22.1,0.954,0.98,0.935,41.8,41,123,2950
2021-06-25,2020,9,39,176,804.25,0.24,3,Normal,53,12,12,13,120,210,0.26,594.3,0.74,594.3,0,0,0,0,-13,13,53,12,12,0,133,671,990,967.1,22.9,0.308,0.198,0.00865,0.506,0.0221,3,0.21,0.716,0.0313,22.2,0.954,0.978,0.933,41.1,40.2,121,2890
2021-06-26,2020,9,39,177,796.11,0.24,3,Normal,53,12,12,13,120,210,0.26,586.1,0.74,586.1,0,0,0,0,-13,13,53,12,12,0,133,663,990,967.1,22.9,0.303,0.193,0.0084,0.496,0.0216,3,0.206,0.702,0.0306,22.2,0.953,0.977,0.931,40.6,39.6,119,2850
2021-06-27,2020,9,39,178,785.56,0.24,3,Normal,53,12,12,13,120,210,0.27,575.6,0.73,575.6,0,0,0,0,-13,13,53,12,12,0,133,653,990,967,23,0.297,0.185,0.00808,0.483,0.021,3,0.202,0.684,0.0298,22.3,0.952,0.976,0.929,39.9,38.9,117,2800
2021-06-28,2020,9,39,179,778.78,0.25,3,Normal,53,12,12,13,120,210,0.27,568.8,0.73,568.8,0,0,0,0,-13,13,53,12,12,0,133,646,990,967,23,0.294,0.181,0.00787,0.474,0.0206,3,0.198,0.673,0.0293,22.3,0.952,0.975,0.928,39.5,38.5,116,2770
2021-06-29,2020,9,39,180,770.66,0.25,3,Normal,53,12,12,13,120,210,0.27,560.7,0.73,560.7,0,0,0,0,-13,13,53,12,12,0,133,638,990,967,23,0.289,0.176,0.00763,0.464,0.0202,3,0.195,0.659,0.0286,22.4,0.951,0.974,0.926,39,38,114,2730
2021-06-30,2020,9,39,181,764.92,0.25,3,Normal,53,12,12,13,120,210,0.28,554.9,0.72,554.9,0,0,0,0,-13,13,53,12,12,0,133,632,990,967,23,0.286,0.172,0.00745,0.457,0.0198,3,0.192,0.65,0.0282,22.4,0.951,0.973,0.925,38.6,37.6,113,2710
2021-07-01,2020,10,40,182,752.07,0.26,3,Normal,50,10,9,9,108,186,0.25,566.1,0.75,566.1,0,0,0,0,-9,9,50,10,9,0,117,635,990,966.9,23.1,0.287,0.179,0.00776,0.467,0.0202,3,0.197,0.664,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,116,2770
2021-07-02,2020,10,40,183,739.76,0.27,3,Normal,50,10,9,9,108,186,0.25,553.8,0.75,553.8,0,0,0,0,-9,9,50,10,9,0,117,623,990,966.9,23.1,0.28,0.171,0.00739,0.451,0.0195,3,0.192,0.643,0.0278,22.5,0.951,0.973,0.925,38.7,37.7,113,2710
2021-07-03,2020,10,40,184,727.46,0.27,3,Normal,50,10,9,9,108,186,0.26,541.5,0.74,541.5,0,0,0,0,-9,9,50,10,9,0,117,610,990,966.8,23.2,0.273,0.163,0.00702,0.436,0.0188,3,0.186,0.622,0.0268,22.6,0.95,0.972,0.923,37.9,36.9,111,2650
2021-07-04,2020,10,40,185,716.24,0.27,3,Normal,50,10,9,9,108,186,0.26,530.2,0.74,530.2,0,0,0,0,-9,9,50,10,9,0,117,599,990,966.8,23.2,0.267,0.155,0.00668,0.422,0.0182,3,0.181,0.603,0.026,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2021-07-05,2020,10,40,186,704.49,0.28,3,Normal,50,10,9,9,108,186,0.26,518.5,0.74,518.5,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00633,0.408,0.0175,3,0.176,0.584,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2021-07-06,2020,10,40,187,692.73,0.28,3,Normal,50,10,9,9,108,186,0.27,506.7,0.73,506.7,0,0,0,0,-9,9,50,10,9,0,117,576,990,966.7,23.3,0.254,0.139,0.00598,0.393,0.0169,3,0.171,0.564,0.0242,22.8,0.947,0.97,0.918,35.7,34.6,104,2490
2021-07-07,2020,10,40,188,682.61,0.29,3,Normal,50,10,9,9,108,186,0.27,496.6,0.73,496.6,0,0,0,0,-9,9,50,10,9,0,117,566,990,966.6,23.4,0.248,0.133,0.00571,0.381,0.0163,3,0.166,0.547,0.0234,22.8,0.946,0.97,0.918,35,34,102,2450
2021-07-08,2020,10,41,189,671.95,0.29,3,Normal,50,10,9,9,108,186,0.28,485.9,0.72,485.9,0,0,0,0,-9,9,50,10,9,0,117,555,990,966.6,23.4,0.242,0.128,0.00548,0.37,0.0158,2,0.271,0.641,0.0274,22.8,0.956,0.98,0.937,51.9,48.2,96.4,2310
2021-07-09,2020,10,41,190,661.28,0.3,3,Normal,50,10,9,9,108,186,0.28,475.3,0.72,475.3,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.236,0.123,0.00526,0.359,0.0153,2,0.263,0.622,0.0265,22.8,0.957,0.98,0.938,50.9,48.2,96.4,2310
2021-07-10,2020,10,41,191,650.62,0.3,3,Normal,50,10,9,9,108,186,0.29,464.6,0.71,464.6,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.118,0.00503,0.348,0.0148,2,0.256,0.604,0.0257,22.9,0.957,0.98,0.938,49.9,48.2,96.4,2310
2021-07-11,2020,10,41,192,640.5,0.31,3,Normal,50,10,9,9,108,186,0.29,454.5,0.71,454.5,0,0,0,0,-9,9,50,10,9,0,117,524,990,966.5,23.5,0.224,0.114,0.00482,0.338,0.0143,2,0.249,0.587,0.0249,23,0.958,0.98,0.939,49,48,96,2300
2021-07-12,2020,10,41,193,631.48,0.31,3,Normal,50,10,9,9,108,186,0.29,445.5,0.7,445.5,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.219,0.109,0.00464,0.328,0.0139,2,0.243,0.571,0.0242,23,0.958,0.98,0.939,48.1,47.2,94.3,2260
2021-07-13,2020,10,41,194,621.91,0.32,3,Normal,50,10,9,9,108,186,0.3,435.9,0.7,435.9,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00444,0.318,0.0135,2,0.237,0.555,0.0235,23.1,0.957,0.98,0.938,47.2,46.2,92.5,2220
2021-07-14,2020,10,41,195,612.34,0.32,3,Normal,50,10,9,9,108,186,0.3,426.3,0.7,426.3,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.1,0.00424,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.6,2170
2021-07-15,2020,10,42,196,603.32,0.33,3,Normal,50,10,9,9,108,186,0.31,417.3,0.69,417.3,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.096,0.00405,0.303,0.0128,2,0.224,0.527,0.0223,23.2,0.956,0.98,0.937,45.3,44.4,88.8,2130
2021-07-16,2020,10,42,197,595.39,0.33,3,Normal,50,10,9,9,108,186,0.31,409.4,0.69,409.4,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.0922,0.00389,0.297,0.0125,2,0.219,0.515,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.2,2090
2021-07-17,2020,10,42,198,586.91,0.34,3,Normal,50,10,9,9,108,186,0.32,400.9,0.68,400.9,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0882,0.00371,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.6,2050
2021-07-18,2020,10,42,199,578.43,0.34,3,Normal,50,10,9,9,108,186,0.32,392.4,0.68,392.4,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.0842,0.00354,0.283,0.0119,2,0.207,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.9,2010
2021-07-19,2020,10,42,200,569.96,0.34,3,Normal,50,10,9,9,108,186,0.33,384,0.67,384,0,0,0,0,-9,9,50,10,9,0,117,453,990,966.2,23.8,0.195,0.0802,0.00337,0.276,0.0116,2,0.202,0.477,0.02,23.4,0.953,0.98,0.934,41.9,41.1,82.1,1970
2021-07-20,2020,10,42,201,562.03,0.35,3,Normal,50,10,9,9,108,186,0.33,376,0.67,376,0,0,0,0,-9,9,50,10,9,0,117,445,990,966.1,23.9,0.193,0.0765,0.0032,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.4,1930
2021-07-21,2020,10,42,202,554.1,0.35,3,Normal,50,10,9,9,108,186,0.34,368.1,0.66,368.1,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0727,0.00304,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.977,0.929,40.3,39.3,78.6,1890
2021-07-22,2020,10,43,203,547.26,0.36,3,Normal,50,10,9,9,108,186,0.34,361.3,0.66,361.3,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0695,0.0029,0.257,0.0107,2,0.186,0.443,0.0185,23.5,0.95,0.975,0.926,39.5,38.6,77.1,1850
2021-07-23,2020,10,43,204,539.88,0.36,3,Normal,50,10,9,9,108,186,0.34,353.9,0.66,353.9,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.066,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.8,37.7,75.5,1810
2021-07-24,2020,10,43,205,532.49,0.36,3,Normal,50,10,9,9,108,186,0.35,346.5,0.65,346.5,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0625,0.00261,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
2021-07-25,2020,10,43,206,525.11,0.37,3,Normal,50,10,9,9,108,186,0.35,339.1,0.65,339.1,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.0591,0.00246,0.239,0.00993,2,0.171,0.41,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2021-07-26,2020,10,43,207,517.73,0.37,3,Normal,50,10,9,9,108,186,0.36,331.7,0.64,331.7,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0556,0.00231,0.233,0.00966,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1700
2021-07-27,2020,10,43,208,510.89,0.38,3,Normal,50,10,9,9,108,186,0.36,324.9,0.64,324.9,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0523,0.00217,0.227,0.00941,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2021-07-28,2020,10,43,209,504.06,0.38,3,Normal,50,10,9,9,108,186,0.37,318.1,0.63,318.1,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0491,0.00204,0.221,0.00917,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.8,1630
2021-07-29,2020,10,44,210,498.32,0.38,3,Normal,50,10,9,9,108,186,0.37,312.3,0.63,312.3,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0464,0.00192,0.217,0.00896,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.3,33.3,66.6,1600
2021-07-30,2020,10,44,211,492.03,0.39,3,Normal,50,10,9,9,108,186,0.38,306,0.62,306,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0434,0.0018,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.3,1570
2021-07-31,2020,10,44,212,485.74,0.39,3,Normal,50,10,9,9,108,186,0.38,299.7,0.62,299.7,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0405,0.00167,0.206,0.00851,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2021-08-01,2020,11,44,213,478.35,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,294.4,0.61,294.4,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00835,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2021-08-02,2020,11,44,214,471.52,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,287.5,0.61,287.5,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0347,0.00143,0.197,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2021-08-03,2020,11,44,215,464.14,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,280.1,0.6,280.1,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.159,0.0312,0.00128,0.191,0.00784,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,29.9,59.9,1440
2021-08-04,2020,11,44,216,457.3,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,273.3,0.6,273.3,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.028,0.00115,0.185,0.0076,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2021-08-05,2020,11,45,217,450.46,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,266.5,0.59,266.5,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0248,0.00102,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2021-08-06,2020,11,45,218,444.72,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,260.7,0.59,260.7,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0221,0.000904,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2021-08-07,2020,11,45,219,438.43,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,254.4,0.58,254.4,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0191,0.000782,0.169,0.00694,2,0.114,0.284,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2021-08-08,2020,11,45,220,432.14,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,248.1,0.57,248.1,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000689,0.165,0.00675,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2021-08-09,2020,11,45,221,425.85,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,241.8,0.57,241.8,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000666,0.162,0.00663,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.7,1240
2021-08-10,2020,11,45,222,420.11,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,236.1,0.56,236.1,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2021-08-11,2020,11,45,223,414.37,0.45,3,Normal,47,8,6,5,89,155,0.37,259.4,0.63,259.4,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0214,0.000873,0.17,0.00693,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.7,27.9,55.8,1340
2021-08-12,2020,11,46,224,409.72,0.45,3,Normal,47,8,6,5,89,155,0.38,254.7,0.62,254.7,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.000783,0.166,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2021-08-13,2020,11,46,225,404.53,0.46,3,Normal,47,8,6,5,89,155,0.38,249.5,0.62,249.5,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.00069,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
2021-08-14,2020,11,46,226,399.33,0.46,3,Normal,47,8,6,5,89,155,0.39,244.3,0.61,244.3,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000671,0.16,0.0065,2,0.107,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.2,52.5,1260
2021-08-15,2020,11,46,227,394.14,0.47,3,Normal,47,8,6,5,89,155,0.39,239.1,0.61,239.1,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000653,0.158,0.0064,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.3,1230
2021-08-16,2020,11,46,228,388.94,0.47,3,Normal,47,8,6,5,89,155,0.4,233.9,0.6,233.9,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000634,0.155,0.0063,2,0.1,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2021-08-17,2020,11,46,229,383.74,0.48,3,Normal,47,8,6,5,89,155,0.4,228.7,0.6,228.7,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000616,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2021-08-18,2020,11,46,230,379.1,0.48,3,Normal,47,8,6,5,89,155,0.41,224.1,0.59,224.1,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000599,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2021-08-19,2020,11,47,231,374.45,0.48,3,Normal,47,8,6,5,89,155,0.41,219.4,0.59,219.4,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.135,0.0144,0.000582,0.149,0.00602,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.2,48.2,48.2,1160
2021-08-20,2020,11,47,232,369.8,0.49,3,Normal,47,8,6,5,89,155,0.42,214.8,0.58,214.8,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.2,48.2,1160
2021-08-21,2020,11,47,233,365.15,0.49,3,Normal,47,8,6,5,89,155,0.42,210.2,0.58,210.2,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2021-08-22,2020,11,47,234,361.6,0.5,3,Normal,47,8,6,5,89,155,0.43,206.6,0.57,206.6,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000537,0.143,0.00578,1,0.221,0.365,0.0147,24.4,0.956,0.98,0.937,47.3,46.4,46.4,1110
2021-08-23,2020,11,47,235,357.49,0.5,3,Normal,47,8,6,5,89,155,0.43,202.5,0.57,202.5,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.129,0.013,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2021-08-24,2020,11,47,236,353.39,0.5,3,Normal,47,8,6,5,89,155,0.44,198.4,0.56,198.4,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000508,0.14,0.00563,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.5,44.6,44.6,1070
2021-08-25,2020,11,47,237,349.29,0.51,3,Normal,47,8,6,5,89,155,0.44,194.3,0.56,194.3,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2021-08-26,2020,11,48,238,345.19,0.51,3,Normal,47,8,6,5,89,155,0.45,190.2,0.55,190.2,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1020
2021-08-27,2020,11,48,239,341.09,0.52,3,Normal,47,8,6,5,89,155,0.45,186.1,0.55,186.1,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
2021-08-28,2020,11,48,240,336.99,0.52,3,Normal,47,8,6,5,89,155,0.46,182,0.54,182,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.8,40.8,980
2021-08-29,2020,11,48,241,333.43,0.53,3,Normal,47,8,6,5,89,155,0.47,178.4,0.54,178.4,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.183,0.314,0.0126,24.6,0.948,0.978,0.927,40.9,40,40,959
2021-08-30,2020,11,48,242,329.88,0.53,3,Normal,47,8,6,5,89,155,0.47,174.9,0.53,174.9,0,0,0,0,-5,5,47,8,6,0,94,236,990,965,25,0.119,0.0106,0.000425,0.129,0.00519,1,0.179,0.308,0.0123,24.6,0.947,0.976,0.925,40,39.1,39.1,938
2021-08-31,2020,11,48,243,326.32,0.53,3,Normal,47,8,6,5,89,155,0.47,171.3,0.53,171.3,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.118,0.0103,0.000413,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.2,38.2,38.2,917
2021-09-01,2020,12,48,244,322.77,0.54,3,Normal,40,6,4,3,65,118,0.37,204.8,0.63,204.8,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.125,0.0132,0.000527,0.139,0.00555,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.3,46.3,1110
2021-09-02,2020,12,49,245,317.57,0.54,3,Normal,40,6,4,3,65,118,0.37,199.6,0.63,199.6,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0127,0.000508,0.136,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1080
2021-09-03,2020,12,49,246,312.38,0.55,3,Normal,40,6,4,3,65,118,0.38,194.4,0.62,194.4,0,0,0,0,-3,3,40,6,4,0,68,244,990,965,25,0.122,0.0123,0.00049,0.134,0.00535,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2021-09-04,2020,12,49,247,307.73,0.56,3,Normal,40,6,4,3,65,118,0.38,189.7,0.62,189.7,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00527,1,0.199,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2021-09-05,2020,12,49,248,303.08,0.56,3,Normal,40,6,4,3,65,118,0.39,185.1,0.61,185.1,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000458,0.13,0.00518,1,0.192,0.322,0.0129,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
2021-09-06,2020,12,49,249,299.53,0.57,3,Normal,40,6,4,3,65,118,0.39,181.5,0.61,181.5,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000445,0.128,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2021-09-07,2020,12,49,250,295.42,0.57,3,Normal,40,6,4,3,65,118,0.4,177.4,0.6,177.4,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2021-09-08,2020,12,49,251,291.32,0.58,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2021-09-09,2020,12,50,252,287.22,0.58,3,Normal,40,6,4,3,65,118,0.41,169.2,0.59,169.2,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2021-09-10,2020,12,50,253,283.12,0.59,3,Normal,40,6,4,3,65,118,0.42,165.1,0.58,165.1,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00979,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2021-09-11,2020,12,50,254,279.02,0.6,3,Normal,40,6,4,3,65,118,0.42,161,0.58,161,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00944,0.000375,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2021-09-12,2020,12,50,255,275.46,0.6,3,Normal,40,6,4,3,65,118,0.43,157.5,0.57,157.5,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.2,35.2,844
2021-09-13,2020,12,50,256,271.91,0.61,3,Normal,40,6,4,3,65,118,0.43,153.9,0.57,153.9,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00883,0.00035,0.116,0.00461,1,0.15,0.267,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2021-09-14,2020,12,50,257,268.35,0.61,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00853,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2021-09-15,2020,12,50,258,265.89,0.62,3,Normal,40,6,4,3,65,118,0.44,147.9,0.56,147.9,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00832,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2021-09-16,2020,12,51,259,262.89,0.62,3,Normal,40,6,4,3,65,118,0.45,144.9,0.55,144.9,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00807,0.000319,0.112,0.00445,1,0.138,0.25,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,775
2021-09-17,2020,12,51,260,259.88,0.63,3,Normal,40,6,4,3,65,118,0.45,141.9,0.55,141.9,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2021-09-18,2020,12,51,261,256.87,0.64,3,Normal,40,6,4,3,65,118,0.46,138.9,0.54,138.9,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00949,25,0.935,0.97,0.907,31.9,30.9,30.9,742
2021-09-19,2020,12,51,262,253.86,0.64,3,Normal,40,6,4,3,65,118,0.47,135.9,0.54,135.9,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.0073,0.000289,0.108,0.00429,1,0.126,0.234,0.00927,25.1,0.933,0.97,0.905,31.2,30.2,30.2,725
2021-09-20,2020,12,51,263,250.85,0.65,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,709
2021-09-21,2020,12,51,264,247.85,0.66,3,Normal,40,6,4,3,65,118,0.48,129.8,0.52,129.8,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.099,0.00679,0.000268,0.106,0.00418,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2021-09-22,2020,12,51,265,244.84,0.66,3,Normal,40,6,4,3,65,118,0.48,126.8,0.52,126.8,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00653,0.000258,0.104,0.00412,1,0.114,0.218,0.00861,25.1,0.93,0.97,0.902,29,28.2,28.2,676
2021-09-23,2020,12,52,266,241.83,0.67,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00628,0.000248,0.103,0.00407,1,0.11,0.213,0.0084,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2021-09-24,2020,12,52,267,239.37,0.68,3,Normal,40,6,4,3,65,118,0.49,121.4,0.51,121.4,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00607,0.000239,0.102,0.00402,1,0.106,0.208,0.00822,25.2,0.926,0.97,0.899,27.7,26.9,26.9,646
2021-09-25,2020,12,52,268,236.91,0.69,3,Normal,40,6,4,3,65,118,0.5,118.9,0.5,118.9,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00586,0.000231,0.101,0.00398,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.1,26.3,26.3,632
2021-09-26,2020,12,52,269,234.45,0.69,3,Normal,40,6,4,3,65,118,0.5,116.5,0.5,116.5,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0943,0.00565,0.000222,0.0999,0.00394,1,0.0997,0.2,0.00786,25.2,0.923,0.97,0.895,26.6,25.8,25.8,618
2021-09-27,2020,12,52,270,231.99,0.7,3,Normal,40,6,4,3,65,118,0.51,114,0.49,114,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00544,0.000214,0.0988,0.00389,1,0.0964,0.195,0.00768,25.2,0.921,0.97,0.894,26,25.2,25.2,605
2021-09-28,2020,12,52,271,229.53,0.71,3,Normal,40,6,4,3,65,118,0.51,111.5,0.49,111.5,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0925,0.00523,0.000206,0.0978,0.00385,1,0.0931,0.191,0.00751,25.2,0.92,0.97,0.892,25.4,24.6,24.6,591
2021-09-29,2020,12,52,272,227.07,0.71,3,Normal,40,6,4,3,65,118,0.52,109.1,0.48,109.1,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0917,0.00502,0.000197,0.0967,0.0038,1,0.0897,0.186,0.00733,25.3,0.918,0.97,0.89,24.8,24,24,577
2021-09-30,2020,12,53,273,224.6,0.72,3,Normal,40,6,4,3,65,118,0.53,106.6,0.47,106.6,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0908,0.00481,0.000189,0.0956,0.00376,1,0.0864,0.182,0.00715,25.3,0.916,0.97,0.889,24.2,23.5,23.5,563
2021-10-01,2021,1,1,274,223.24,0.73,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.00648,0.000255,0.102,0.00402,1,0.113,0.215,0.00846,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2021-10-02,2021,1,1,275,225.7,0.72,3,Normal,37,5,3,2,50,97,0.43,128.7,0.57,128.7,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00669,0.000263,0.104,0.00407,1,0.116,0.22,0.00864,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2021-10-03,2021,1,1,276,228.71,0.71,3,Normal,37,5,3,2,50,97,0.42,131.7,0.58,131.7,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00695,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2021-10-04,2021,1,1,277,227.89,0.71,3,Normal,37,5,3,2,50,97,0.43,130.9,0.57,130.9,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00688,0.00027,0.104,0.00411,1,0.119,0.224,0.0088,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2021-10-05,2021,1,1,278,227.61,0.71,3,Normal,37,5,3,2,50,97,0.43,130.6,0.57,130.6,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2021-10-06,2021,1,1,279,226.24,0.72,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00674,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
2021-10-07,2021,1,1,280,225.97,0.72,3,Normal,37,5,3,2,50,97,0.43,129,0.57,129,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-10-08,2021,1,2,281,224.06,0.72,3,Normal,37,5,3,2,50,97,0.43,127.1,0.57,127.1,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00655,0.000257,0.103,0.00404,1,0.114,0.217,0.00852,25.2,0.929,0.97,0.902,29.2,28.4,28.4,680
2021-10-09,2021,1,2,282,221.05,0.73,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2021-10-10,2021,1,2,283,218.59,0.74,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00609,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2021-10-11,2021,1,2,284,216.13,0.75,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00588,0.00023,0.0993,0.00389,1,0.103,0.203,0.00795,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2021-10-12,2021,1,2,285,213.67,0.76,3,Normal,37,5,3,2,50,97,0.45,116.7,0.55,116.7,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00567,0.000222,0.0983,0.00385,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2021-10-13,2021,1,2,286,211.21,0.77,3,Normal,37,5,3,2,50,97,0.46,114.2,0.54,114.2,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00546,0.000214,0.0972,0.00381,1,0.0967,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.4,25.4,608
2021-10-14,2021,1,2,287,208.74,0.77,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00525,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00742,25.4,0.919,0.97,0.892,25.5,24.8,24.8,595
2021-10-15,2021,1,3,288,206.28,0.78,3,Normal,37,5,3,2,50,97,0.47,109.3,0.53,109.3,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00504,0.000197,0.095,0.00372,1,0.09,0.185,0.00724,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2021-10-16,2021,1,3,289,204.92,0.79,3,Normal,37,5,3,2,50,97,0.47,107.9,0.53,107.9,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000193,0.0944,0.00369,1,0.0882,0.183,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2021-10-17,2021,1,3,290,203,0.79,3,Normal,37,5,3,2,50,97,0.48,106,0.52,106,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00476,0.000186,0.0936,0.00366,1,0.0856,0.179,0.007,25.4,0,0,0,0,0,0,0
2021-10-18,2021,1,3,291,201.64,0.79,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0838,0.177,0.00691,25.4,0,0,0,0,0,0,0
2021-10-19,2021,1,3,292,200.27,0.8,3,Normal,37,5,3,2,50,97,0.48,103.3,0.52,103.3,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00453,0.000177,0.0924,0.00361,1,0.0819,0.174,0.00681,25.4,0,0,0,0,0,0,0
2021-10-20,2021,1,3,293,198.35,0.8,3,Normal,37,5,3,2,50,97,0.49,101.3,0.51,101.3,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00436,0.000171,0.0915,0.00358,1,0.0793,0.171,0.00668,25.4,0,0,0,0,0,0,0
2021-10-21,2021,1,3,294,196.99,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
2021-10-22,2021,1,4,295,195.62,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2021-10-23,2021,1,4,296,198.08,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
2021-10-24,2021,1,4,297,202.73,0.79,4,Mod_Dry,31,4,3,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2021-10-25,2021,1,4,298,201.91,0.79,4,Mod_Dry,31,4,3,2,33,73,0.36,128.9,0.64,128.9,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0944,0.00671,0.000262,0.101,0.00395,1,0.117,0.218,0.00851,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2021-10-26,2021,1,4,299,200.54,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.094,0.00659,0.000257,0.101,0.00393,1,0.115,0.215,0.00841,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2021-10-27,2021,1,4,300,199.17,0.8,4,Mod_Dry,31,4,3,2,33,73,0.37,126.2,0.63,126.2,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0935,0.00647,0.000253,0.0999,0.0039,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2021-10-28,2021,1,4,301,199.99,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,127,0.64,127,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0938,0.00654,0.000256,0.1,0.00392,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
2021-10-29,2021,1,5,302,202.46,0.79,4,Mod_Dry,31,4,3,2,33,73,0.36,129.5,0.64,129.5,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,30,29.1,29.1,697
2021-10-30,2021,1,5,303,202.73,0.79,4,Mod_Dry,31,4,3,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00678,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2021-10-31,2021,1,5,304,201.36,0.8,4,Mod_Dry,31,4,3,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00666,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-11-01,2021,2,5,305,199.45,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.00701,0.000274,0.102,0.00397,1,0.121,0.223,0.00871,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2021-11-02,2021,2,5,306,201.91,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2021-11-03,2021,2,5,307,206.56,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2021-11-04,2021,2,5,308,211.75,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,144.8,0.68,144.8,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2021-11-05,2021,2,6,309,213.12,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00817,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2021-11-06,2021,2,6,310,210.11,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,143.1,0.68,143.1,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00948,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2021-11-07,2021,2,6,311,207.1,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140.1,0.68,140.1,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00766,0.0003,0.105,0.00411,1,0.132,0.237,0.00926,25.3,0.935,0.97,0.906,32.5,31.5,31.5,757
2021-11-08,2021,2,6,312,204.64,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,743
2021-11-09,2021,2,6,313,203.28,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000287,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2021-11-10,2021,2,6,314,201.36,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,134.4,0.67,134.4,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00717,0.00028,0.102,0.004,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2021-11-11,2021,2,6,315,199.99,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,133,0.67,133,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000276,0.102,0.00398,1,0.122,0.224,0.00875,25.4,0.932,0.97,0.904,30.8,29.9,29.9,718
2021-11-12,2021,2,7,316,201.36,0.8,4,Mod_Dry,29,4,2,2,30,67,0.33,134.4,0.67,134.4,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00717,0.00028,0.102,0.004,1,0.124,0.226,0.00885,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
2021-11-13,2021,2,7,317,206.01,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,139,0.68,139,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00757,0.000296,0.105,0.00409,1,0.13,0.235,0.00918,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
2021-11-14,2021,2,7,318,211.21,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2021-11-15,2021,2,7,319,213.67,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00822,0.000322,0.108,0.00423,1,0.141,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2021-11-16,2021,2,7,320,211.75,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,144.8,0.68,144.8,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2021-11-17,2021,2,7,321,208.74,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.0078,0.000305,0.106,0.00414,1,0.134,0.24,0.00938,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2021-11-18,2021,2,7,322,205.74,0.78,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2021-11-19,2021,2,8,323,207.65,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140.7,0.68,140.7,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00771,0.000302,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2021-11-20,2021,2,8,324,207.92,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140.9,0.68,140.9,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00773,0.000302,0.105,0.00412,1,0.133,0.238,0.00932,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2021-11-21,2021,2,8,325,209.84,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2021-11-22,2021,2,8,326,211.21,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,144.2,0.68,144.2,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00801,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2021-11-23,2021,2,8,327,209.84,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
2021-11-24,2021,2,8,328,207.38,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140.4,0.68,140.4,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.000301,0.105,0.00411,1,0.132,0.237,0.00928,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2021-11-25,2021,2,8,329,204.92,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137.9,0.67,137.9,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2021-11-26,2021,2,9,330,203.55,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,136.6,0.67,136.6,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00736,0.000288,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2021-11-27,2021,2,9,331,201.64,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00887,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2021-11-28,2021,2,9,332,202.46,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,135.5,0.67,135.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2021-11-29,2021,2,9,333,202.73,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00729,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
2021-11-30,2021,2,9,334,199.72,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.67,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000275,0.102,0.00397,1,0.122,0.223,0.00873,25.4,0.931,0.97,0.904,30.8,29.8,29.8,716
2021-12-01,2021,3,9,335,198.35,0.8,5,Dry,26,4,3,2,24,59,0.3,139.3,0.7,139.3,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.00759,0.000297,0.104,0.00406,1,0.131,0.235,0.00916,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2021-12-02,2021,3,9,336,198.08,0.81,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2021-12-03,2021,3,10,337,196.71,0.81,5,Dry,26,4,3,2,24,59,0.3,137.7,0.7,137.7,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00746,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.934,0.97,0.905,32,31,31,744
2021-12-04,2021,3,10,338,196.44,0.81,5,Dry,26,4,3,2,24,59,0.3,137.4,0.7,137.4,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0957,0.00743,0.00029,0.103,0.00403,1,0.128,0.231,0.00903,25.4,0.933,0.97,0.905,31.9,31,31,743
2021-12-05,2021,3,10,339,196.17,0.81,5,Dry,26,4,3,2,24,59,0.3,137.2,0.7,137.2,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00741,0.00029,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
2021-12-06,2021,3,10,340,198.08,0.81,5,Dry,26,4,3,2,24,59,0.3,139.1,0.7,139.1,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
2021-12-07,2021,3,10,341,203.28,0.79,5,Dry,26,4,3,2,24,59,0.29,144.3,0.71,144.3,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.6,32.6,32.6,781
2021-12-08,2021,3,10,342,206.28,0.78,5,Dry,26,4,3,2,24,59,0.29,147.3,0.71,147.3,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00827,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2021-12-09,2021,3,10,343,206.56,0.78,5,Dry,26,4,3,2,24,59,0.29,147.6,0.71,147.6,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.938,0.97,0.909,34.3,33.3,33.3,799
2021-12-10,2021,3,11,344,207.38,0.78,5,Dry,26,4,3,2,24,59,0.28,148.4,0.71,148.4,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2021-12-11,2021,3,11,345,209.29,0.77,5,Dry,26,4,3,2,24,59,0.28,150.3,0.72,150.3,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000334,0.109,0.00426,1,0.145,0.254,0.00995,25.3,0.939,0.97,0.91,35,33.9,33.9,815
2021-12-12,2021,3,11,346,210.11,0.77,5,Dry,26,4,3,2,24,59,0.28,151.1,0.72,151.1,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.00859,0.000337,0.109,0.00427,1,0.146,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
2021-12-13,2021,3,11,347,212.03,0.76,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00876,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.6,34.6,829
2021-12-14,2021,3,11,348,213.39,0.76,5,Dry,26,4,3,2,24,59,0.28,154.4,0.72,154.4,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000348,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,837
2021-12-15,2021,3,11,349,212.57,0.76,5,Dry,26,4,3,2,24,59,0.28,153.6,0.72,153.6,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.0088,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,832
2021-12-16,2021,3,11,350,215.58,0.75,5,Dry,26,4,3,2,24,59,0.27,156.6,0.73,156.6,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00906,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
