date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-12-17,2021,3,12,351,219.68,0.74,5,Dry,26,4,3,2,24,59,0.27,160.7,0.73,160.7,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,872
2021-12-18,2021,3,12,352,223.78,0.72,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2021-12-19,2021,3,12,353,226.24,0.72,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,39,37.9,37.9,910
2021-12-20,2021,3,12,354,227.61,0.71,5,Dry,26,4,3,2,24,59,0.26,168.6,0.74,168.6,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,919
2021-12-21,2021,3,12,355,230.62,0.7,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,937
2021-12-22,2021,3,12,356,233.63,0.69,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2021-12-23,2021,3,12,357,235.54,0.69,5,Dry,26,4,3,2,24,59,0.25,176.5,0.75,176.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.109,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.978,0.927,41.1,40.3,40.3,966
2021-12-24,2021,3,13,358,237.46,0.68,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
2021-12-25,2021,3,13,359,238.28,0.68,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2021-12-26,2021,3,13,360,238.55,0.68,5,Dry,26,4,3,2,24,59,0.25,179.6,0.75,179.6,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2021-12-27,2021,3,13,361,238.82,0.68,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2021-12-28,2021,3,13,362,238,0.68,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
2021-12-29,2021,3,13,363,239.37,0.68,5,Dry,26,4,3,2,24,59,0.25,180.4,0.75,180.4,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,989
2021-12-30,2021,3,13,364,241.83,0.67,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2021-12-31,2021,3,14,365,244.29,0.67,5,Dry,26,4,3,2,24,59,0.24,185.3,0.76,185.3,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2022-01-01,2021,4,14,1,246.21,0.66,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.2,39.3,39.3,943
2022-01-02,2021,4,14,2,248.12,0.66,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.0048,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.8,39.8,954
2022-01-03,2021,4,14,3,253.32,0.64,5,Dry,29,5,4,2,33,73,0.29,180.3,0.71,180.3,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0122,25,0.948,0.98,0.93,41.9,41.1,41.1,985
2022-01-04,2021,4,14,4,257.96,0.63,5,Dry,29,5,4,2,33,73,0.28,185,0.72,185,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2022-01-05,2021,4,14,5,262.61,0.62,5,Dry,29,5,4,2,33,73,0.28,189.6,0.72,189.6,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2022-01-06,2021,4,14,6,267.81,0.61,5,Dry,29,5,4,2,33,73,0.27,194.8,0.73,194.8,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2022-01-07,2021,4,15,7,272.46,0.61,5,Dry,29,5,4,2,33,73,0.27,199.5,0.73,199.5,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.955,0.98,0.935,46.4,45.5,45.5,1090
2022-01-08,2021,4,15,8,277.1,0.6,5,Dry,29,5,4,2,33,73,0.26,204.1,0.74,204.1,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2022-01-09,2021,4,15,9,282.3,0.59,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
2022-01-10,2021,4,15,10,287.49,0.58,5,Dry,29,5,4,2,33,73,0.25,214.5,0.75,214.5,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2022-01-11,2021,4,15,11,292.14,0.58,5,Dry,29,5,4,2,33,73,0.25,219.1,0.75,219.1,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2022-01-12,2021,4,15,12,295.7,0.57,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2022-01-13,2021,4,15,13,299.8,0.57,5,Dry,29,5,4,2,33,73,0.24,226.8,0.76,226.8,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2022-01-14,2021,4,16,14,300.62,0.57,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000602,0.144,0.00575,2,0.0961,0.241,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2022-01-15,2021,4,16,15,298.16,0.57,5,Dry,29,5,4,2,33,73,0.24,225.2,0.76,225.2,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2022-01-16,2021,4,16,16,295.7,0.57,5,Dry,29,5,4,2,33,73,0.25,222.7,0.75,222.7,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2022-01-17,2021,4,16,17,294.33,0.57,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2022-01-18,2021,4,16,18,294.6,0.57,5,Dry,29,5,4,2,33,73,0.25,221.6,0.75,221.6,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00564,1,0.242,0.383,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2022-01-19,2021,4,16,19,298.71,0.57,5,Dry,29,5,4,2,33,73,0.24,225.7,0.76,225.7,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2022-01-20,2021,4,16,20,303.35,0.56,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.098,0.244,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2022-01-21,2021,4,17,21,305.82,0.56,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2022-01-22,2021,4,17,22,304.99,0.56,5,Dry,29,5,4,2,33,73,0.24,232,0.76,232,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2022-01-23,2021,4,17,23,305.82,0.56,5,Dry,29,5,4,2,33,73,0.24,232.8,0.76,232.8,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0155,0.00062,0.147,0.00585,2,0.0997,0.246,0.00982,24.8,0.924,0.97,0.896,26.2,25.4,50.8,1220
2022-01-24,2021,4,17,24,307.73,0.56,5,Dry,29,5,4,2,33,73,0.24,234.7,0.76,234.7,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.147,0.00589,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2022-01-25,2021,4,17,25,309.1,0.55,5,Dry,29,5,4,2,33,73,0.24,236.1,0.76,236.1,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.5,1240
2022-01-26,2021,4,17,26,313.74,0.55,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2022-01-27,2021,4,17,27,321.67,0.54,5,Dry,29,5,4,2,33,73,0.23,248.7,0.77,248.7,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2022-01-28,2021,4,18,28,329.6,0.53,5,Dry,29,5,4,2,33,73,0.22,256.6,0.78,256.6,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0201,0.000806,0.16,0.0064,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56.1,1350
2022-01-29,2021,4,18,29,336.44,0.52,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000937,0.165,0.00663,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2022-01-30,2021,4,18,30,342.73,0.52,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2022-01-31,2021,4,18,31,348.47,0.51,5,Dry,29,5,4,2,33,73,0.21,275.5,0.79,275.5,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2022-02-01,2021,5,18,32,354.21,0.5,5,Dry,31,6,4,3,41,85,0.24,269.2,0.76,269.2,0,0,0,0,-3,3,31,6,4,0,44,310,990,965.2,24.8,0.145,0.0261,0.00105,0.171,0.00689,2,0.124,0.295,0.0119,24.5,0.934,0.97,0.906,30.2,29.3,58.7,1410
2022-02-02,2021,5,18,33,361.6,0.5,5,Dry,31,6,4,3,41,85,0.23,276.6,0.77,276.6,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0296,0.00119,0.177,0.00715,2,0.129,0.306,0.0124,24.5,0.935,0.97,0.907,31.1,30.1,60.3,1450
2022-02-03,2021,5,18,34,368.43,0.49,5,Dry,31,6,4,3,41,85,0.23,283.4,0.77,283.4,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0328,0.00132,0.183,0.00738,2,0.134,0.317,0.0128,24.4,0.937,0.97,0.909,31.8,30.9,61.7,1480
2022-02-04,2021,5,19,35,375.27,0.48,5,Dry,31,6,4,3,41,85,0.23,290.3,0.77,290.3,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.036,0.00146,0.188,0.00762,2,0.138,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
2022-02-05,2021,5,19,36,381.56,0.48,5,Dry,31,6,4,3,41,85,0.22,296.6,0.78,296.6,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.039,0.00158,0.194,0.00784,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
2022-02-06,2021,5,19,37,387.85,0.47,5,Dry,31,6,4,3,41,85,0.22,302.9,0.78,302.9,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0419,0.0017,0.199,0.00806,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,33,65.9,1580
2022-02-07,2021,5,19,38,393.59,0.47,5,Dry,31,6,4,3,41,85,0.22,308.6,0.78,308.6,0,0,0,0,-3,3,31,6,4,0,44,350,990,965.4,24.6,0.159,0.0447,0.00181,0.204,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.6,67.1,1610
2022-02-08,2021,5,19,39,397.14,0.46,5,Dry,31,6,4,3,41,85,0.21,312.1,0.79,312.1,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0463,0.00188,0.206,0.00839,2,0.153,0.36,0.0146,24.3,0.942,0.97,0.914,35,33.9,67.9,1630
2022-02-09,2021,5,19,40,401.24,0.46,5,Dry,31,6,4,3,41,85,0.21,316.2,0.79,316.2,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0483,0.00196,0.21,0.00853,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.4,68.7,1650
2022-02-10,2021,5,19,41,405.89,0.45,5,Dry,31,6,4,3,41,85,0.21,320.9,0.79,320.9,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0505,0.00205,0.214,0.0087,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,35.9,34.9,69.7,1670
2022-02-11,2021,5,20,42,412.18,0.45,5,Dry,31,6,4,3,41,85,0.21,327.2,0.79,327.2,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0534,0.00218,0.219,0.00892,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71,1710
2022-02-12,2021,5,20,43,418.47,0.44,5,Dry,31,6,4,3,41,85,0.2,333.5,0.8,333.5,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0564,0.0023,0.224,0.00914,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.4,1740
2022-02-13,2021,5,20,44,422.03,0.44,5,Dry,31,6,4,3,41,85,0.2,337,0.8,337,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0581,0.00237,0.227,0.00927,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2022-02-14,2021,5,20,45,428.32,0.43,5,Dry,31,6,4,3,41,85,0.2,343.3,0.8,343.3,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.061,0.00249,0.232,0.00949,2,0.174,0.406,0.0166,24.1,0.947,0.973,0.921,38.4,37.3,74.7,1790
2022-02-15,2021,5,20,46,437.89,0.43,5,Dry,31,6,4,3,41,85,0.19,352.9,0.81,352.9,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0656,0.00268,0.24,0.00983,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.8,1840
2022-02-16,2021,5,20,47,448,0.42,5,Dry,31,6,4,3,41,85,0.19,363,0.81,363,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0703,0.00288,0.248,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.1,1900
2022-02-17,2021,5,20,48,459.21,0.41,5,Dry,31,6,4,3,41,85,0.18,374.2,0.81,374.2,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0756,0.00311,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2022-02-18,2021,5,21,49,468.24,0.4,5,Dry,31,6,4,3,41,85,0.18,383.2,0.82,383.2,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0799,0.00329,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.6,2010
2022-02-19,2021,5,21,50,478.9,0.4,5,Dry,31,6,4,3,41,85,0.18,393.9,0.82,393.9,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.0849,0.0035,0.274,0.0113,2,0.208,0.482,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2022-02-20,2021,5,21,51,492.85,0.39,5,Dry,31,6,4,3,41,85,0.17,407.9,0.83,407.9,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0915,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.2,44.3,88.7,2130
2022-02-21,2021,5,21,52,507.34,0.38,5,Dry,31,6,4,3,41,85,0.17,422.3,0.83,422.3,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0983,0.00408,0.297,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2022-02-22,2021,5,21,53,525.66,0.37,5,Dry,31,6,4,3,41,85,0.16,440.7,0.84,440.7,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00445,0.313,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.2,2290
2022-02-23,2021,5,21,54,545.62,0.36,5,Dry,31,6,4,3,41,85,0.16,460.6,0.84,460.6,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.116,0.00486,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2022-02-24,2021,5,21,55,566.67,0.35,5,Dry,31,6,4,3,41,85,0.15,481.7,0.85,481.7,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2022-02-25,2021,5,22,56,587.73,0.34,5,Dry,31,6,4,3,41,85,0.14,502.7,0.85,502.7,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00576,0.372,0.0157,3,0.169,0.541,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2022-02-26,2021,5,22,57,612.61,0.32,5,Dry,31,6,4,3,41,85,0.14,527.6,0.86,527.6,0,0,0,0,-3,3,31,6,4,0,44,569,990,966.4,23.6,0.25,0.153,0.00649,0.403,0.017,3,0.18,0.583,0.0247,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
2022-02-27,2021,5,22,58,638.59,0.31,5,Dry,31,6,4,3,41,85,0.13,553.6,0.87,553.6,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.264,0.171,0.00725,0.435,0.0185,3,0.192,0.627,0.0266,22.9,0.951,0.975,0.927,39.4,38.5,115,2770
2022-02-28,2021,5,22,59,661.83,0.3,5,Dry,31,6,4,3,41,85,0.13,576.8,0.87,576.8,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00794,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2022-03-01,2021,6,22,60,683.43,0.29,5,Dry,36,8,6,4,53,107,0.16,576.4,0.84,576.4,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.283,0.186,0.00796,0.469,0.0201,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2022-03-02,2021,6,22,61,704.49,0.28,5,Dry,36,8,6,4,53,107,0.15,597.5,0.85,597.5,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.0086,0.495,0.0212,3,0.211,0.706,0.0303,22.6,0.954,0.98,0.935,42.1,41.2,124,2970
2022-03-03,2021,6,22,62,727.18,0.27,5,Dry,36,8,6,4,53,107,0.15,620.2,0.85,620.2,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00928,0.523,0.0225,3,0.222,0.744,0.0321,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2022-03-04,2021,6,23,63,746.05,0.26,5,Dry,36,8,6,4,53,107,0.14,639,0.86,639,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00986,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2022-03-05,2021,6,23,64,765.46,0.25,5,Dry,36,8,6,4,53,107,0.14,658.5,0.86,658.5,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.241,0.0105,0.57,0.0247,3,0.239,0.809,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2022-03-06,2021,6,23,65,780.08,0.25,5,Dry,36,8,6,4,53,107,0.14,673.1,0.86,673.1,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.251,0.0109,0.588,0.0256,3,0.245,0.833,0.0363,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2022-03-07,2021,6,23,66,796.11,0.24,5,Dry,36,8,6,4,53,107,0.13,689.1,0.87,689.1,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.347,0.261,0.0114,0.608,0.0265,3,0.253,0.86,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3360
2022-03-08,2021,6,23,67,814.55,0.23,5,Dry,36,8,6,4,53,107,0.13,707.5,0.87,707.5,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.631,0.0276,3,0.261,0.892,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
2022-03-09,2021,6,23,68,834.73,0.22,5,Dry,36,8,6,4,53,107,0.13,727.7,0.87,727.7,0,0,0,0,-4,4,36,8,6,0,57,778,990,967.2,22.8,0.368,0.287,0.0126,0.656,0.0288,3,0.27,0.926,0.0407,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2022-03-10,2021,6,23,69,856.31,0.22,5,Dry,36,8,6,4,53,107,0.13,749.3,0.88,749.3,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.387,0.302,0.0133,0.688,0.0304,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2022-03-11,2021,6,24,70,879.08,0.21,5,Dry,36,8,6,4,53,107,0.12,772.1,0.88,772.1,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.408,0.313,0.0138,0.72,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2022-03-12,2021,6,24,71,898.5,0.21,5,Dry,36,8,6,4,53,107,0.12,791.5,0.88,791.5,0,0,0,0,-4,4,36,8,6,0,57,842,990,967.5,22.5,0.425,0.322,0.0143,0.747,0.0332,4,0.21,0.957,0.0425,21.5,0.953,0.976,0.93,39.9,38.9,156,3730
2022-03-13,2021,6,24,72,918.55,0.2,5,Dry,36,8,6,4,53,107,0.12,811.5,0.88,811.5,0,0,0,0,-4,4,36,8,6,0,57,862,990,967.6,22.4,0.444,0.332,0.0148,0.775,0.0346,4,0.216,0.992,0.0442,21.4,0.954,0.977,0.932,40.7,39.8,159,3820
2022-03-14,2021,6,24,73,934.55,0.2,5,Dry,36,8,6,4,53,107,0.11,827.5,0.89,827.5,0,0,0,0,-4,4,36,8,6,0,57,878,990,967.6,22.4,0.458,0.34,0.0152,0.798,0.0357,4,0.222,1.02,0.0456,21.3,0.954,0.979,0.934,41.3,40.4,162,3880
2022-03-15,2021,6,24,74,950.89,0.19,5,Dry,36,8,6,4,53,107,0.11,843.9,0.89,843.9,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.473,0.347,0.0156,0.821,0.0368,4,0.227,1.05,0.047,21.2,0.954,0.98,0.935,42,41.1,164,3950
2022-03-16,2021,6,24,75,962.76,0.19,5,Dry,36,8,6,4,53,107,0.11,855.8,0.89,855.8,0,0,0,0,-4,4,36,8,6,0,57,906,990,967.8,22.2,0.484,0.353,0.0159,0.837,0.0376,4,0.231,1.07,0.048,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2022-03-17,2021,6,24,76,974.78,0.19,5,Dry,36,8,6,4,53,107,0.11,867.8,0.89,867.8,0,0,0,0,-4,4,36,8,6,0,57,918,990,967.8,22.2,0.495,0.359,0.0162,0.854,0.0385,4,0.235,1.09,0.0491,21.1,0.955,0.98,0.936,42.9,42,168,4040
2022-03-18,2021,6,25,77,991.86,0.19,5,Dry,36,8,6,4,53,107,0.11,884.9,0.89,884.9,0,0,0,0,-4,4,36,8,6,0,57,935,990,967.9,22.1,0.511,0.367,0.0166,0.878,0.0397,4,0.241,1.12,0.0506,21,0.955,0.98,0.936,43.5,42.7,171,4100
2022-03-19,2021,6,25,78,1009.2,0.18,5,Dry,36,8,6,4,53,107,0.11,902.2,0.89,902.2,0,0,0,0,-4,4,36,8,6,0,57,952,990,967.9,22.1,0.527,0.376,0.017,0.902,0.0409,4,0.247,1.15,0.0521,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
2022-03-20,2021,6,25,79,1021.8,0.18,5,Dry,36,8,6,4,53,107,0.1,914.8,0.9,914.8,0,0,0,0,-4,4,36,8,6,0,57,965,990,968,22,0.538,0.382,0.0173,0.92,0.0418,4,0.251,1.17,0.0532,20.9,0.956,0.98,0.936,44.7,43.8,175,4210
2022-03-21,2021,6,25,80,1039.6,0.18,4,Mod_Dry,41,8,7,6,67,129,0.12,910.6,0.88,910.6,0,0,0,0,-6,6,41,8,7,0,73,967,990,968,22,0.54,0.38,0.0173,0.92,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2022-03-22,2021,6,25,81,1062.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,933.9,0.88,933.9,0,0,0,0,-6,6,41,8,7,0,73,990,990,968.1,21.9,0.561,0.391,0.0179,0.952,0.0435,4,0.258,1.21,0.0552,20.7,0.956,0.98,0.936,45.3,44.4,177,4260
2022-03-23,2021,6,25,82,1091.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,962.9,0.88,962.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.588,0.405,0.0186,0.993,0.0455,4,0.267,1.26,0.0578,20.6,0.956,0.98,0.936,46.4,45.4,182,4360
2022-03-24,2021,6,25,83,1127,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,998,0.89,998,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.631,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0614,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
2022-03-25,2021,6,26,84,1168.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.692,0.511,0.0237,1.2,0.0558,4,0.288,1.49,0.0691,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
2022-03-26,2021,6,26,85,1216.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1087,0.89,1087,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.762,0.619,0.0289,1.38,0.0645,4,0.297,1.68,0.0784,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2022-03-27,2021,6,26,86,1265.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2022-03-28,2021,6,26,87,1315.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.098,1187,0.9,1100,87,20,3,3,-3,64,61,11,10,3,131,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2022-03-29,2021,6,26,88,1366.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.094,1238,0.91,1100,138,31,4,4,-2,101,72,12,11,4,168,1200,990,969.1,20.9,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2022-03-30,2021,6,26,89,1406.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.092,1278,0.91,1100,178,40,5,5,-1,129,81,13,12,5,196,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.9,191,4600
2022-03-31,2021,6,26,90,1434.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.09,1306,0.91,1100,206,47,6,6,0,147,88,14,13,6,214,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2022-04-01,2021,7,27,91,1462.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1315,0.9,1100,215,49,6,7,-4,157,94,17,17,6,229,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.0889,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2022-04-02,2021,7,27,92,1491,0.12,4,Mod_Dry,45,11,10,10,72,148,0.099,1343,0.9,1100,243,55,7,7,-3,177,100,18,17,7,249,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
2022-04-03,2021,7,27,93,1513.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.098,1365,0.9,1100,265,55,7,8,-2,197,100,18,18,8,269,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2022-04-04,2021,7,27,94,1535.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1388,0.9,1100,288,55,7,9,-1,218,100,18,19,9,290,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2022-04-05,2021,7,27,95,1558.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.095,1410,0.91,1100,310,55,7,9,-1,240,100,18,19,9,312,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-04-06,2021,7,27,96,1580.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.094,1433,0.91,1100,333,55,7,10,0,261,100,18,20,10,333,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-04-07,2021,7,27,97,1603.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.092,1456,0.91,1100,356,55,7,11,1,282,100,18,21,11,354,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2022-04-08,2021,7,28,98,1633.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.091,1485,0.91,1100,385,55,7,12,2,309,100,18,22,12,381,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2022-04-09,2021,7,28,99,1663,0.097,4,Mod_Dry,45,11,10,10,72,148,0.089,1515,0.91,1100,415,55,7,13,2,338,100,18,23,12,410,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2022-04-10,2021,7,28,100,1699.7,0.092,4,Mod_Dry,45,11,10,10,72,148,0.087,1552,0.91,1100,452,55,7,14,4,372,100,18,24,14,444,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4340
2022-04-11,2021,7,28,101,1743.4,0.088,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2022-04-12,2021,7,28,102,1780.8,0.084,4,Mod_Dry,45,11,10,10,72,148,0.083,1633,0.92,1100,533,55,7,15,6,450,100,18,25,16,522,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2022-04-13,2021,7,28,103,1818.4,0.081,4,Mod_Dry,45,11,10,10,72,148,0.081,1670,0.92,1100,570,55,7,15,7,486,100,18,25,17,558,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2022-04-14,2021,7,28,104,1856.4,0.078,4,Mod_Dry,45,11,10,10,72,148,0.08,1708,0.92,1100,608,55,7,15,8,523,100,18,25,18,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2022-04-15,2021,7,29,105,1887.6,0.075,4,Mod_Dry,45,11,10,10,72,148,0.078,1740,0.92,1100,640,55,7,15,9,554,100,18,25,19,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2022-04-16,2021,7,29,106,1919.1,0.072,4,Mod_Dry,45,11,10,10,72,148,0.077,1771,0.92,1100,671,55,7,15,10,584,100,18,25,20,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.4,173,4160
2022-04-17,2021,7,29,107,1950.7,0.069,4,Mod_Dry,45,11,10,10,72,148,0.076,1803,0.92,1100,703,55,7,15,11,615,100,18,25,21,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-04-18,2021,7,29,108,1982.5,0.067,4,Mod_Dry,45,11,10,10,72,148,0.075,1835,0.93,1100,735,55,7,15,12,646,100,18,25,22,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2022-04-19,2021,7,29,109,2007.4,0.065,4,Mod_Dry,45,11,10,10,72,148,0.074,1859,0.93,1100,759,55,7,15,13,669,100,18,25,23,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2022-04-20,2021,7,29,110,2032.4,0.063,4,Mod_Dry,45,11,10,10,72,148,0.073,1884,0.93,1100,784,55,7,15,14,693,100,18,25,24,765,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
2022-04-21,2021,7,29,111,2057.5,0.061,4,Mod_Dry,45,11,10,10,72,148,0.072,1910,0.93,1100,810,55,7,15,14,719,100,18,25,24,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2022-04-22,2021,7,30,112,2075.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.071,1928,0.93,1100,828,55,7,15,15,736,100,18,25,25,808,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2022-04-23,2021,7,30,113,2093.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.071,1946,0.93,1100,846,55,7,15,15,754,100,18,25,25,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2022-04-24,2021,7,30,114,2111.7,0.057,4,Mod_Dry,45,11,10,10,72,148,0.07,1964,0.93,1100,864,55,7,15,16,771,100,18,25,26,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2022-04-25,2021,7,30,115,2129.8,0.055,4,Mod_Dry,45,11,10,10,72,148,0.07,1982,0.93,1100,882,55,7,15,16,789,100,18,25,26,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2022-04-26,2021,7,30,116,2148,0.054,4,Mod_Dry,45,11,10,10,72,148,0.069,2000,0.93,1100,900,55,7,15,17,806,100,18,25,27,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2022-04-27,2021,7,30,117,2173.6,0.052,4,Mod_Dry,45,11,10,10,72,148,0.068,2026,0.93,1100,926,55,7,15,18,831,100,18,25,28,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2022-04-28,2021,7,30,118,2199.3,0.05,4,Mod_Dry,45,11,10,10,72,148,0.067,2051,0.93,1100,951,55,7,15,19,855,100,18,25,29,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2022-04-29,2021,7,31,119,2217.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.067,2070,0.93,1100,970,55,7,15,19,874,100,18,25,29,946,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2022-04-30,2021,7,31,120,2236.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.066,2088,0.93,1100,988,55,7,15,20,891,100,18,25,30,963,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2022-05-01,2021,8,31,121,2254.7,0.046,4,Mod_Dry,47,10,10,10,115,192,0.085,2063,0.92,1100,963,53,8,15,19,868,100,18,25,29,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2022-05-02,2021,8,31,122,2258.4,0.045,4,Mod_Dry,47,10,10,10,115,192,0.085,2066,0.92,1100,966,53,8,15,19,871,100,18,25,29,986,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2022-05-03,2021,8,31,123,2262.1,0.045,4,Mod_Dry,47,10,10,10,115,192,0.085,2070,0.92,1100,970,53,8,15,19,875,100,18,25,29,990,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2022-05-04,2021,8,31,124,2258.4,0.045,4,Mod_Dry,47,10,10,10,115,192,0.085,2066,0.92,1100,966,53,8,15,19,871,100,18,25,29,986,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2022-05-05,2021,8,31,125,2247.2,0.046,4,Mod_Dry,47,10,10,10,115,192,0.085,2055,0.92,1100,955,53,8,15,19,860,100,18,25,29,975,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2022-05-06,2021,8,32,126,2236.1,0.047,4,Mod_Dry,47,10,10,10,115,192,0.086,2044,0.91,1100,944,53,8,15,18,850,100,18,25,28,965,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2022-05-07,2021,8,32,127,2217.7,0.048,4,Mod_Dry,47,10,10,10,115,192,0.087,2026,0.91,1100,926,53,8,15,18,832,100,18,25,28,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2022-05-08,2021,8,32,128,2199.3,0.05,4,Mod_Dry,47,10,10,10,115,192,0.087,2007,0.91,1100,907,53,8,15,17,814,100,18,25,27,929,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2022-05-09,2021,8,32,129,2173.6,0.052,4,Mod_Dry,47,10,10,10,115,192,0.088,1982,0.91,1100,882,53,8,15,16,790,100,18,25,26,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2022-05-10,2021,8,32,130,2140.7,0.054,4,Mod_Dry,47,10,10,10,115,192,0.09,1949,0.91,1100,849,53,8,15,15,758,100,18,25,25,873,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2022-05-11,2021,8,32,131,2108,0.057,3,Normal,55,13,13,17,178,276,0.13,1832,0.87,1100,732,45,5,12,5,665,100,18,25,22,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2022-05-12,2021,8,32,132,2068.3,0.06,3,Normal,55,13,13,17,178,276,0.13,1792,0.87,1100,692,45,5,12,4,626,100,18,25,21,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2022-05-13,2021,8,33,133,2028.8,0.063,3,Normal,55,13,13,17,178,276,0.14,1753,0.86,1100,653,45,5,12,3,588,100,18,25,20,766,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.3,42.5,170,4080
2022-05-14,2021,8,33,134,1989.6,0.066,3,Normal,55,13,13,17,178,276,0.14,1714,0.86,1100,614,45,5,12,1,551,100,18,25,18,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2022-05-15,2021,8,33,135,1950.7,0.069,3,Normal,55,13,13,17,178,276,0.14,1675,0.86,1100,575,45,5,12,0,513,100,18,25,17,691,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2022-05-16,2021,8,33,136,1912.1,0.073,3,Normal,55,13,13,17,178,276,0.14,1636,0.86,1100,536,45,5,12,-1,475,100,18,25,16,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2022-05-17,2021,8,33,137,1873.7,0.076,3,Normal,55,13,13,17,178,276,0.15,1598,0.85,1100,498,45,5,12,-2,438,100,18,25,15,616,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2022-05-18,2021,8,33,138,1835.6,0.079,3,Normal,55,13,13,17,178,276,0.15,1560,0.85,1100,460,45,5,12,-3,401,100,18,25,14,579,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2022-05-19,2021,8,33,139,1797.8,0.083,3,Normal,55,13,13,17,178,276,0.15,1522,0.85,1100,422,45,5,12,-4,364,100,18,25,13,542,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2022-05-20,2021,8,34,140,1760.4,0.086,3,Normal,55,13,13,17,178,276,0.16,1484,0.84,1100,384,45,5,12,-5,327,100,18,25,12,505,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2022-05-21,2021,8,34,141,1723.2,0.089,3,Normal,55,13,13,17,178,276,0.16,1447,0.84,1100,347,45,5,11,-7,293,100,18,24,10,471,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4320
2022-05-22,2021,8,34,142,1686.3,0.094,3,Normal,55,13,13,17,178,276,0.16,1410,0.84,1100,310,45,5,9,-8,259,100,18,22,9,437,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18,0.951,0.98,0.932,46.3,45.4,182,4360
2022-05-23,2021,8,34,143,1649.8,0.099,3,Normal,55,13,13,17,178,276,0.17,1374,0.83,1100,274,45,5,8,-9,225,100,18,21,8,403,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2022-05-24,2021,8,34,144,1613.5,0.1,3,Normal,55,13,13,17,178,276,0.17,1338,0.83,1100,238,45,5,7,-10,191,100,18,20,7,369,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2022-05-25,2021,8,34,145,1577.7,0.11,3,Normal,55,13,13,17,178,276,0.17,1302,0.82,1100,202,45,5,6,-11,157,100,18,19,6,335,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-05-26,2021,8,34,146,1542.1,0.11,3,Normal,55,13,13,17,178,276,0.18,1266,0.82,1100,166,38,5,5,-12,130,93,18,18,5,308,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2022-05-27,2021,8,35,147,1506.9,0.12,3,Normal,55,13,13,17,178,276,0.18,1231,0.82,1100,131,30,4,4,-13,106,85,17,17,4,284,1220,990,969.5,20.5,0.873,0.648,0.0316,1.52,0.0742,4,0.3,1.82,0.0889,18.7,0.952,0.98,0.933,47.9,47,188,4510
2022-05-28,2021,8,35,148,1472.1,0.12,3,Normal,55,13,13,17,178,276,0.19,1196,0.81,1100,96,22,3,3,-14,82,77,16,16,3,260,1210,990,969.4,20.6,0.858,0.648,0.0314,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2022-05-29,2021,8,35,149,1443.9,0.13,3,Normal,55,13,13,17,178,276,0.19,1168,0.81,1100,68,15,2,2,-15,64,70,15,15,2,242,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2022-05-30,2021,8,35,150,1415.9,0.13,3,Normal,55,13,13,17,178,276,0.2,1140,0.81,1100,40,9,1,1,-16,45,64,14,14,1,223,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0713,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.8,191,4590
2022-05-31,2021,8,35,151,1382.1,0.13,3,Normal,55,13,13,17,178,276,0.2,1106,0.8,1100,6,1,0,0,-17,22,56,13,13,0,200,1180,990,969.1,20.9,0.819,0.648,0.031,1.47,0.0702,4,0.3,1.77,0.0845,19.1,0.953,0.98,0.934,49.2,48.2,193,4620
2022-06-01,2021,9,35,152,1324.6,0.14,3,Normal,53,12,12,13,120,210,0.16,1115,0.84,1100,15,3,0,0,-13,25,56,12,12,0,145,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2022-06-02,2021,9,35,153,1274.2,0.14,3,Normal,53,12,12,13,120,210,0.17,1064,0.83,1064,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.759,0.567,0.0267,1.33,0.0624,4,0.293,1.62,0.0762,19.6,0.954,0.98,0.935,48.8,47.9,191,4600
2022-06-03,2021,9,36,154,1230.6,0.15,3,Normal,53,12,12,13,120,210,0.17,1021,0.83,1021,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.695,0.469,0.022,1.16,0.0545,4,0.284,1.45,0.0678,19.9,0.955,0.98,0.936,47.6,46.7,187,4480
2022-06-04,2021,9,36,155,1187.9,0.15,3,Normal,53,12,12,13,120,210,0.18,977.9,0.82,977.9,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.632,0.412,0.0192,1.04,0.0486,4,0.273,1.32,0.0612,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
2022-06-05,2021,9,36,156,1151.7,0.16,3,Normal,53,12,12,13,120,210,0.18,941.6,0.82,941.6,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.587,0.395,0.0183,0.982,0.0454,4,0.26,1.24,0.0575,20.4,0.955,0.98,0.936,44.9,44,176,4230
2022-06-06,2021,9,36,157,1116.1,0.16,3,Normal,53,12,12,13,120,210,0.19,906.1,0.81,906.1,0,0,0,0,-13,13,53,12,12,0,133,983,990,968.3,21.7,0.555,0.378,0.0174,0.932,0.0429,4,0.248,1.18,0.0543,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2022-06-07,2021,9,36,158,1086.6,0.17,3,Normal,53,12,12,13,120,210,0.19,876.6,0.81,876.6,0,0,0,0,-13,13,53,12,12,0,133,954,990,968.2,21.8,0.528,0.363,0.0166,0.891,0.0408,4,0.238,1.13,0.0517,20.7,0.955,0.98,0.935,42.5,41.6,166,3990
2022-06-08,2021,9,36,159,1057.7,0.17,3,Normal,53,12,12,13,120,210,0.2,847.7,0.8,847.7,0,0,0,0,-13,13,53,12,12,0,133,925,990,968.1,21.9,0.501,0.349,0.0159,0.851,0.0388,4,0.229,1.08,0.0492,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
2022-06-09,2021,9,36,160,1029.4,0.18,3,Normal,53,12,12,13,120,210,0.2,819.4,0.8,819.4,0,0,0,0,-13,13,53,12,12,0,133,896,990,968,22,0.476,0.336,0.0152,0.811,0.0369,4,0.219,1.03,0.0468,21,0.953,0.976,0.931,40.2,39.2,157,3770
2022-06-10,2021,9,37,161,1006.7,0.18,3,Normal,53,12,12,13,120,210,0.21,796.7,0.79,796.7,0,0,0,0,-13,13,53,12,12,0,133,874,990,967.9,22.1,0.455,0.325,0.0147,0.779,0.0353,4,0.211,0.991,0.0449,21.1,0.953,0.974,0.928,39.2,38.2,153,3670
2022-06-11,2021,9,37,162,984.5,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,823.5,0.84,823.5,0,0,0,0,-9,9,45,10,9,0,97,888,990,967.8,22.2,0.467,0.338,0.0152,0.805,0.0363,4,0.22,1.03,0.0463,21.1,0.954,0.978,0.932,40.7,39.8,159,3820
2022-06-12,2021,9,37,163,962.76,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,801.8,0.83,801.8,0,0,0,0,-9,9,45,10,9,0,97,866,990,967.8,22.2,0.447,0.327,0.0147,0.775,0.0348,4,0.213,0.988,0.0444,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2022-06-13,2021,9,37,164,941.51,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,780.5,0.83,780.5,0,0,0,0,-9,9,45,10,9,0,97,845,990,967.7,22.3,0.428,0.317,0.0142,0.745,0.0333,3,0.288,1.03,0.0462,21.3,0.956,0.98,0.937,52,48.2,145,3470
2022-06-14,2021,9,37,165,920.81,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,759.8,0.82,759.8,0,0,0,0,-9,9,45,10,9,0,97,824,990,967.6,22.4,0.409,0.307,0.0137,0.716,0.0319,3,0.283,0.998,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2022-06-15,2021,9,37,166,905.11,0.2,4,Mod_Dry,45,10,9,9,88,161,0.18,744.1,0.82,744.1,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.395,0.298,0.0133,0.693,0.0308,3,0.277,0.97,0.0432,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2022-06-16,2021,9,37,167,889.79,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,728.8,0.82,728.8,0,0,0,0,-9,9,45,10,9,0,97,793,990,967.5,22.5,0.381,0.288,0.0128,0.669,0.0297,3,0.27,0.939,0.0417,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2022-06-17,2021,9,38,168,874.86,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,713.9,0.82,713.9,0,0,0,0,-9,9,45,10,9,0,97,778,990,967.4,22.6,0.369,0.278,0.0123,0.646,0.0286,3,0.264,0.91,0.0403,21.7,0.957,0.98,0.938,48.4,47.5,142,3420
2022-06-18,2021,9,38,169,860.37,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,699.4,0.81,699.4,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.629,0.0277,3,0.257,0.886,0.0391,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2022-06-19,2021,9,38,170,846.34,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,685.3,0.81,685.3,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.259,0.0114,0.611,0.0269,3,0.251,0.862,0.038,21.9,0.957,0.98,0.938,46.8,45.9,138,3310
2022-06-20,2021,9,38,171,832.83,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,671.8,0.81,671.8,0,0,0,0,-9,9,45,10,9,0,97,736,990,967.2,22.8,0.345,0.25,0.011,0.594,0.0261,3,0.245,0.839,0.0369,21.9,0.957,0.98,0.938,46.1,45.2,135,3250
2022-06-21,2021,9,38,172,819.9,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,658.9,0.8,658.9,0,0,0,0,-9,9,45,10,9,0,97,723,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2022-06-22,2021,9,38,173,807.62,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,646.6,0.8,646.6,0,0,0,0,-9,9,45,10,9,0,97,711,990,967.1,22.9,0.33,0.233,0.0102,0.563,0.0246,3,0.233,0.797,0.0348,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2022-06-23,2021,9,38,174,796.11,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,635.1,0.8,635.1,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00983,0.549,0.024,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2022-06-24,2021,9,39,175,785.56,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,624.6,0.8,624.6,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.218,0.0095,0.536,0.0233,3,0.224,0.76,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2022-06-25,2021,9,39,176,776.31,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,615.3,0.79,615.3,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.313,0.212,0.00922,0.525,0.0228,3,0.219,0.744,0.0324,22.3,0.955,0.98,0.936,42.7,41.9,126,3020
2022-06-26,2021,9,39,177,770.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,609.1,0.79,609.1,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2022-06-27,2021,9,39,178,757.26,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,596.3,0.79,596.3,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00864,0.501,0.0217,3,0.211,0.712,0.0309,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2022-06-28,2021,9,39,179,744.41,0.26,4,Mod_Dry,45,10,9,9,88,161,0.22,583.4,0.78,583.4,0,0,0,0,-9,9,45,10,9,0,97,647,990,966.9,23.1,0.294,0.191,0.00825,0.485,0.021,3,0.205,0.69,0.0298,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2022-06-29,2021,9,39,180,732.1,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,571.1,0.78,571.1,0,0,0,0,-9,9,45,10,9,0,97,635,990,966.8,23.2,0.287,0.182,0.00788,0.47,0.0203,3,0.199,0.669,0.0289,22.5,0.952,0.976,0.929,40,39,117,2810
2022-06-30,2021,9,39,181,720.89,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,559.9,0.78,559.9,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0196,3,0.194,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2022-07-01,2021,10,40,182,709.14,0.28,3,Normal,50,10,9,9,108,186,0.26,523.1,0.74,523.1,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.15,0.00647,0.413,0.0178,3,0.178,0.591,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2022-07-02,2021,10,40,183,697.38,0.28,3,Normal,50,10,9,9,108,186,0.27,511.4,0.73,511.4,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.143,0.00612,0.399,0.0171,3,0.173,0.572,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2520
2022-07-03,2021,10,40,184,685.62,0.29,3,Normal,50,10,9,9,108,186,0.27,499.6,0.73,499.6,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00577,0.384,0.0165,3,0.167,0.552,0.0236,22.8,0.946,0.97,0.918,35.2,34.2,103,2460
2022-07-04,2021,10,40,185,674.41,0.29,3,Normal,50,10,9,9,108,186,0.28,488.4,0.72,488.4,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.13,0.00553,0.373,0.0159,2,0.272,0.645,0.0276,22.8,0.956,0.98,0.937,52.1,48.2,96.4,2310
2022-07-05,2021,10,40,186,664.29,0.3,3,Normal,50,10,9,9,108,186,0.28,478.3,0.72,478.3,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.238,0.125,0.00532,0.362,0.0155,2,0.265,0.628,0.0268,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2022-07-06,2021,10,40,187,653.63,0.3,3,Normal,50,10,9,9,108,186,0.28,467.6,0.71,467.6,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.231,0.12,0.0051,0.351,0.015,2,0.258,0.609,0.0259,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2022-07-07,2021,10,40,188,642.96,0.31,3,Normal,50,10,9,9,108,186,0.29,457,0.71,457,0,0,0,0,-9,9,50,10,9,0,117,526,990,966.5,23.5,0.225,0.115,0.00487,0.34,0.0145,2,0.251,0.591,0.0251,22.9,0.958,0.98,0.938,49.2,48.2,96.4,2310
2022-07-08,2021,10,41,189,632.85,0.31,3,Normal,50,10,9,9,108,186,0.29,446.9,0.71,446.9,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00466,0.33,0.014,2,0.244,0.574,0.0243,23,0.958,0.98,0.939,48.3,47.3,94.6,2270
2022-07-09,2021,10,41,190,623.82,0.32,3,Normal,50,10,9,9,108,186,0.3,437.8,0.7,437.8,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00448,0.32,0.0136,2,0.238,0.558,0.0236,23,0.957,0.98,0.938,47.4,46.4,92.8,2230
2022-07-10,2021,10,41,191,614.25,0.32,3,Normal,50,10,9,9,108,186,0.3,428.3,0.7,428.3,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00428,0.312,0.0132,2,0.232,0.544,0.023,23.1,0.957,0.98,0.938,46.4,45.5,91,2180
2022-07-11,2021,10,41,192,604.68,0.33,3,Normal,50,10,9,9,108,186,0.31,418.7,0.69,418.7,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.0966,0.00408,0.304,0.0128,2,0.225,0.529,0.0224,23.2,0.956,0.98,0.937,45.4,44.5,89.1,2140
2022-07-12,2021,10,41,193,595.66,0.33,3,Normal,50,10,9,9,108,186,0.31,409.7,0.69,409.7,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.204,0.0924,0.00389,0.297,0.0125,2,0.219,0.516,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.3,2090
2022-07-13,2021,10,41,194,587.73,0.34,3,Normal,50,10,9,9,108,186,0.32,401.7,0.68,401.7,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0886,0.00373,0.29,0.0122,2,0.214,0.504,0.0212,23.3,0.955,0.98,0.936,43.7,42.9,85.7,2060
2022-07-14,2021,10,41,195,579.25,0.34,3,Normal,50,10,9,9,108,186,0.32,393.3,0.68,393.3,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.199,0.0846,0.00356,0.283,0.0119,2,0.208,0.491,0.0206,23.3,0.954,0.98,0.935,42.9,42,84,2020
2022-07-15,2021,10,42,196,570.78,0.34,3,Normal,50,10,9,9,108,186,0.33,384.8,0.67,384.8,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0806,0.00338,0.276,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.1,82.3,1980
2022-07-16,2021,10,42,197,562.3,0.35,3,Normal,50,10,9,9,108,186,0.33,376.3,0.67,376.3,0,0,0,0,-9,9,50,10,9,0,117,445,990,966.1,23.9,0.193,0.0766,0.00321,0.269,0.0113,2,0.197,0.466,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.4,1930
2022-07-17,2021,10,42,198,554.37,0.35,3,Normal,50,10,9,9,108,186,0.34,368.4,0.66,368.4,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0729,0.00305,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.977,0.929,40.3,39.3,78.7,1890
2022-07-18,2021,10,42,199,546.44,0.36,3,Normal,50,10,9,9,108,186,0.34,360.4,0.66,360.4,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0691,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,76.9,1850
