date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-07-19,2021,10,42,200,539.6,0.36,3,Normal,50,10,9,9,108,186,0.34,353.6,0.66,353.6,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.0659,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.7,37.7,75.4,1810
2022-07-20,2021,10,42,201,532.22,0.36,3,Normal,50,10,9,9,108,186,0.35,346.2,0.65,346.2,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0624,0.0026,0.244,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,38,36.9,73.8,1770
2022-07-21,2021,10,42,202,524.84,0.37,3,Normal,50,10,9,9,108,186,0.35,338.8,0.65,338.8,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.179,0.0589,0.00245,0.238,0.00992,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.2,36.1,72.1,1730
2022-07-22,2021,10,43,203,517.46,0.37,3,Normal,50,10,9,9,108,186,0.36,331.5,0.64,331.5,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2022-07-23,2021,10,43,204,510.07,0.38,3,Normal,50,10,9,9,108,186,0.36,324.1,0.64,324.1,0,0,0,0,-9,9,50,10,9,0,117,393,990,965.9,24.1,0.174,0.052,0.00216,0.226,0.00938,2,0.161,0.387,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
2022-07-24,2021,10,43,205,503.24,0.38,3,Normal,50,10,9,9,108,186,0.37,317.2,0.63,317.2,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0487,0.00202,0.221,0.00914,2,0.157,0.377,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.7,1620
2022-07-25,2021,10,43,206,496.4,0.39,3,Normal,50,10,9,9,108,186,0.38,310.4,0.63,310.4,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0455,0.00188,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.1,33.1,66.2,1590
2022-07-26,2021,10,43,207,490.66,0.39,3,Normal,50,10,9,9,108,186,0.38,304.7,0.62,304.7,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0428,0.00177,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2022-07-27,2021,10,43,208,484.37,0.39,3,Normal,50,10,9,9,108,186,0.38,298.4,0.62,298.4,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0398,0.00164,0.205,0.00846,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.7,1530
2022-07-28,2021,10,43,209,478.08,0.4,3,Normal,50,10,9,9,108,186,0.39,292.1,0.61,292.1,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0369,0.00152,0.2,0.00824,2,0.14,0.339,0.014,23.9,0.939,0.97,0.911,32.2,31.2,62.4,1500
2022-07-29,2021,10,44,210,471.79,0.4,3,Normal,50,10,9,9,108,186,0.39,285.8,0.61,285.8,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0339,0.0014,0.195,0.00802,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.5,30.5,61.1,1470
2022-07-30,2021,10,44,211,465.5,0.41,3,Normal,50,10,9,9,108,186,0.4,279.5,0.6,279.5,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0309,0.00127,0.189,0.00779,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.7,1430
2022-07-31,2021,10,44,212,459.76,0.41,3,Normal,50,10,9,9,108,186,0.41,273.8,0.59,273.8,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0282,0.00116,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.2,29.3,58.5,1400
2022-08-01,2021,11,44,213,454.02,0.41,3,Normal,47,8,6,5,89,155,0.34,299,0.66,299,0,0,0,0,-5,5,47,8,6,0,94,360,990,965.6,24.4,0.163,0.0401,0.00165,0.203,0.00832,2,0.144,0.347,0.0142,24,0.941,0.97,0.912,33.1,32.1,64.2,1540
2022-08-02,2021,11,44,214,446.64,0.42,3,Normal,47,8,6,5,89,155,0.35,291.6,0.65,291.6,0,0,0,0,-5,5,47,8,6,0,94,353,990,965.6,24.4,0.16,0.0367,0.0015,0.197,0.00806,2,0.139,0.336,0.0138,24.1,0.939,0.97,0.911,32.3,31.3,62.7,1500
2022-08-03,2021,11,44,215,440.89,0.42,3,Normal,47,8,6,5,89,155,0.35,285.9,0.65,285.9,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.0339,0.00139,0.192,0.00786,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.91,31.7,30.7,61.4,1470
2022-08-04,2021,11,44,216,434.6,0.43,3,Normal,47,8,6,5,89,155,0.36,279.6,0.64,279.6,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.031,0.00127,0.187,0.00764,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,31,30,60.1,1440
2022-08-05,2021,11,45,217,428.32,0.43,3,Normal,47,8,6,5,89,155,0.36,273.3,0.64,273.3,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.154,0.028,0.00114,0.182,0.00742,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.7,1410
2022-08-06,2021,11,45,218,422.03,0.44,3,Normal,47,8,6,5,89,155,0.37,267,0.63,267,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.025,0.00102,0.176,0.0072,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.4,1380
2022-08-07,2021,11,45,219,416.28,0.44,3,Normal,47,8,6,5,89,155,0.37,261.3,0.63,261.3,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0223,0.00091,0.172,0.007,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28.1,56.2,1350
2022-08-08,2021,11,45,220,410.54,0.45,3,Normal,47,8,6,5,89,155,0.38,255.5,0.62,255.5,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0196,0.000799,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,54.9,1320
2022-08-09,2021,11,45,221,405.89,0.45,3,Normal,47,8,6,5,89,155,0.38,250.9,0.62,250.9,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0174,0.000709,0.163,0.00663,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,53.9,1290
2022-08-10,2021,11,45,222,400.7,0.46,3,Normal,47,8,6,5,89,155,0.39,245.7,0.61,245.7,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0166,0.000676,0.16,0.00652,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.9,27.2,26.4,52.8,1270
2022-08-11,2021,11,45,223,395.5,0.46,3,Normal,47,8,6,5,89,155,0.39,240.5,0.61,240.5,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000658,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2022-08-12,2021,11,46,224,390.31,0.47,3,Normal,47,8,6,5,89,155,0.4,235.3,0.6,235.3,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0158,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2022-08-13,2021,11,46,225,385.11,0.47,3,Normal,47,8,6,5,89,155,0.4,230.1,0.6,230.1,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.00062,0.154,0.00622,1,0.253,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2022-08-14,2021,11,46,226,380.46,0.48,3,Normal,47,8,6,5,89,155,0.41,225.5,0.59,225.5,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000604,0.152,0.00614,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
2022-08-15,2021,11,46,227,375.82,0.48,3,Normal,47,8,6,5,89,155,0.41,220.8,0.59,220.8,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.15,0.00605,1,0.241,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2022-08-16,2021,11,46,228,371.17,0.49,3,Normal,47,8,6,5,89,155,0.42,216.2,0.58,216.2,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000571,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
2022-08-17,2021,11,46,229,366.52,0.49,3,Normal,47,8,6,5,89,155,0.42,211.5,0.58,211.5,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0137,0.000554,0.145,0.00587,1,0.228,0.373,0.0151,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
2022-08-18,2021,11,46,230,362.96,0.49,3,Normal,47,8,6,5,89,155,0.43,208,0.57,208,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000542,0.144,0.00581,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.7,46.7,1120
2022-08-19,2021,11,47,231,358.86,0.5,3,Normal,47,8,6,5,89,155,0.43,203.9,0.57,203.9,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2022-08-20,2021,11,47,232,354.76,0.5,3,Normal,47,8,6,5,89,155,0.44,199.8,0.56,199.8,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2022-08-21,2021,11,47,233,350.66,0.51,3,Normal,47,8,6,5,89,155,0.44,195.7,0.56,195.7,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.8,43.9,43.9,1050
2022-08-22,2021,11,47,234,346.56,0.51,3,Normal,47,8,6,5,89,155,0.45,191.6,0.55,191.6,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
2022-08-23,2021,11,47,235,342.46,0.52,3,Normal,47,8,6,5,89,155,0.45,187.5,0.55,187.5,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.196,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2022-08-24,2021,11,47,236,338.35,0.52,3,Normal,47,8,6,5,89,155,0.46,183.3,0.54,183.3,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,988
2022-08-25,2021,11,47,237,334.25,0.52,3,Normal,47,8,6,5,89,155,0.46,179.3,0.54,179.3,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.000441,0.131,0.00527,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.2,40.2,964
2022-08-26,2021,11,48,238,330.7,0.53,3,Normal,47,8,6,5,89,155,0.47,175.7,0.53,175.7,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.977,0.925,40.2,39.3,39.3,943
2022-08-27,2021,11,48,239,327.14,0.53,3,Normal,47,8,6,5,89,155,0.47,172.1,0.53,172.1,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000416,0.128,0.00514,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.4,38.4,38.4,922
2022-08-28,2021,11,48,240,323.59,0.54,3,Normal,47,8,6,5,89,155,0.48,168.6,0.52,168.6,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000403,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,901
2022-08-29,2021,11,48,241,320.03,0.54,3,Normal,47,8,6,5,89,155,0.48,165,0.52,165,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00978,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.8,36.7,36.7,880
2022-08-30,2021,11,48,242,316.48,0.55,3,Normal,47,8,6,5,89,155,0.49,161.5,0.51,161.5,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00948,0.000379,0.124,0.00494,1,0.16,0.284,0.0114,24.7,0.943,0.97,0.915,36.9,35.8,35.8,860
2022-08-31,2021,11,48,243,312.92,0.55,3,Normal,47,8,6,5,89,155,0.49,157.9,0.51,157.9,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00917,0.000366,0.122,0.00487,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,841
2022-09-01,2021,12,48,244,309.37,0.55,3,Normal,40,6,4,3,65,118,0.38,191.4,0.62,191.4,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.0053,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2022-09-02,2021,12,49,245,304.17,0.56,3,Normal,40,6,4,3,65,118,0.39,186.2,0.61,186.2,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000462,0.13,0.0052,1,0.194,0.324,0.0129,24.8,0.951,0.98,0.932,43,42.1,42.1,1010
2022-09-03,2021,12,49,246,299.53,0.57,3,Normal,40,6,4,3,65,118,0.39,181.5,0.61,181.5,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000445,0.128,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41,41,985
2022-09-04,2021,12,49,247,294.88,0.57,3,Normal,40,6,4,3,65,118,0.4,176.9,0.6,176.9,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2022-09-05,2021,12,49,248,291.32,0.58,3,Normal,40,6,4,3,65,118,0.41,173.3,0.59,173.3,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,40,39,39,936
2022-09-06,2021,12,49,249,287.22,0.58,3,Normal,40,6,4,3,65,118,0.41,169.2,0.59,169.2,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2022-09-07,2021,12,49,250,283.12,0.59,3,Normal,40,6,4,3,65,118,0.42,165.1,0.58,165.1,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00979,0.000389,0.121,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2022-09-08,2021,12,49,251,279.02,0.6,3,Normal,40,6,4,3,65,118,0.42,161,0.58,161,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00944,0.000375,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2022-09-09,2021,12,50,252,274.92,0.6,3,Normal,40,6,4,3,65,118,0.43,156.9,0.57,156.9,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00909,0.000361,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
2022-09-10,2021,12,50,253,271.36,0.61,3,Normal,40,6,4,3,65,118,0.43,153.4,0.56,153.4,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00879,0.000348,0.116,0.0046,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2022-09-11,2021,12,50,254,267.81,0.61,3,Normal,40,6,4,3,65,118,0.44,149.8,0.56,149.8,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,802
2022-09-12,2021,12,50,255,264.25,0.62,3,Normal,40,6,4,3,65,118,0.45,146.3,0.55,146.3,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2022-09-13,2021,12,50,256,260.7,0.63,3,Normal,40,6,4,3,65,118,0.45,142.7,0.55,142.7,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00788,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2022-09-14,2021,12,50,257,258.24,0.63,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00767,0.000304,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2022-09-15,2021,12,50,258,255.23,0.64,3,Normal,40,6,4,3,65,118,0.46,137.2,0.54,137.2,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00431,1,0.128,0.237,0.00937,25,0.934,0.97,0.906,31.5,30.5,30.5,733
2022-09-16,2021,12,51,259,252.22,0.65,3,Normal,40,6,4,3,65,118,0.47,134.2,0.53,134.2,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00426,1,0.124,0.231,0.00915,25.1,0.933,0.97,0.905,30.8,29.8,29.8,716
2022-09-17,2021,12,51,260,249.21,0.65,3,Normal,40,6,4,3,65,118,0.47,131.2,0.53,131.2,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,700
2022-09-18,2021,12,51,261,246.21,0.66,3,Normal,40,6,4,3,65,118,0.48,128.2,0.52,128.2,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00665,0.000263,0.105,0.00415,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,683
2022-09-19,2021,12,51,262,243.2,0.67,3,Normal,40,6,4,3,65,118,0.48,125.2,0.52,125.2,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00639,0.000252,0.104,0.00409,1,0.112,0.215,0.0085,25.1,0.929,0.97,0.901,28.7,27.8,27.8,667
2022-09-20,2021,12,51,263,240.19,0.68,3,Normal,40,6,4,3,65,118,0.49,122.2,0.51,122.2,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0963,0.00614,0.000242,0.102,0.00404,1,0.107,0.21,0.00828,25.1,0.927,0.97,0.899,27.9,27.1,27.1,650
2022-09-21,2021,12,51,264,237.73,0.68,3,Normal,40,6,4,3,65,118,0.5,119.7,0.5,119.7,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00593,0.000234,0.101,0.00399,1,0.104,0.205,0.0081,25.2,0.925,0.97,0.898,27.3,26.5,26.5,637
2022-09-22,2021,12,51,265,235.27,0.69,3,Normal,40,6,4,3,65,118,0.5,117.3,0.5,117.3,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0946,0.00572,0.000225,0.1,0.00395,1,0.101,0.201,0.00792,25.2,0.924,0.97,0.896,26.8,26,26,623
2022-09-23,2021,12,52,266,232.81,0.7,3,Normal,40,6,4,3,65,118,0.51,114.8,0.49,114.8,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00551,0.000217,0.0992,0.00391,1,0.0975,0.197,0.00774,25.2,0.922,0.97,0.894,26.2,25.4,25.4,609
2022-09-24,2021,12,52,267,230.35,0.7,3,Normal,40,6,4,3,65,118,0.51,112.3,0.49,112.3,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0928,0.0053,0.000209,0.0981,0.00386,1,0.0942,0.192,0.00757,25.2,0.92,0.97,0.893,25.6,24.8,24.8,595
2022-09-25,2021,12,52,268,227.89,0.71,3,Normal,40,6,4,3,65,118,0.52,109.9,0.48,109.9,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.092,0.00509,0.0002,0.0971,0.00382,1,0.0909,0.188,0.00739,25.2,0.918,0.97,0.891,25,24.2,24.2,582
2022-09-26,2021,12,52,269,225.42,0.72,3,Normal,40,6,4,3,65,118,0.52,107.4,0.48,107.4,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.6,25.4,0.0911,0.00488,0.000192,0.096,0.00377,1,0.0875,0.183,0.00721,25.3,0.917,0.97,0.889,24.4,23.7,23.7,568
2022-09-27,2021,12,52,270,222.96,0.73,3,Normal,40,6,4,3,65,118,0.53,105,0.47,105,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0902,0.00467,0.000183,0.0949,0.00373,1,0.0842,0.179,0.00703,25.3,0.915,0.97,0.887,23.8,23.1,23.1,554
2022-09-28,2021,12,52,271,220.5,0.73,3,Normal,40,6,4,3,65,118,0.54,102.5,0.47,102.5,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0894,0.00446,0.000175,0.0938,0.00368,1,0.0809,0.175,0.00686,25.3,0.913,0.97,0.886,23.2,22.5,22.5,541
2022-09-29,2021,12,52,272,218.04,0.74,3,Normal,40,6,4,3,65,118,0.54,100,0.46,100,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0885,0.00425,0.000167,0.0927,0.00364,1,0.0776,0.17,0.00668,25.3,0.911,0.969,0.883,22.6,21.9,21.9,526
2022-09-30,2021,12,53,273,216.67,0.75,3,Normal,40,6,4,3,65,118,0.55,98.67,0.46,98.67,0,0,0,0,-3,3,40,6,4,0,68,149,990,964.5,25.5,0.088,0.00414,0.000162,0.0921,0.00361,1,0.0757,0.168,0.00658,25.3,0.912,0.968,0.883,22.4,21.6,21.6,520
2022-10-01,2022,1,1,274,214.76,0.75,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2022-10-02,2022,1,1,275,212.85,0.76,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
2022-10-03,2022,1,1,276,210.93,0.77,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2022-10-04,2022,1,1,277,209.02,0.77,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
2022-10-05,2022,1,1,278,207.1,0.78,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2022-10-06,2022,1,1,279,205.19,0.79,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0886,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2022-10-07,2022,1,1,280,203.28,0.79,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
2022-10-08,2022,1,2,281,201.36,0.8,3,Normal,37,5,3,2,50,97,0.48,104.4,0.52,104.4,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
2022-10-09,2022,1,2,282,199.45,0.8,3,Normal,37,5,3,2,50,97,0.49,102.5,0.51,102.5,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0876,0.00446,0.000174,0.092,0.0036,1,0.0808,0.173,0.00675,25.4,0,0,0,0,0,0,0
2022-10-10,2022,1,2,283,197.53,0.81,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.0043,0.000168,0.0912,0.00356,1,0.0782,0.169,0.00662,25.4,0,0,0,0,0,0,0
2022-10-11,2022,1,2,284,195.62,0.81,4,Mod_Dry,31,4,3,2,33,73,0.37,122.6,0.63,122.6,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00807,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2022-10-12,2022,1,2,285,194.25,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,121.3,0.62,121.3,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00606,0.000237,0.0978,0.00382,1,0.106,0.204,0.00797,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2022-10-13,2022,1,2,286,192.89,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,119.9,0.62,119.9,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00594,0.000232,0.0972,0.0038,1,0.104,0.202,0.00788,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2022-10-14,2022,1,2,287,191.52,0.82,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2022-10-15,2022,1,3,288,190.15,0.83,4,Mod_Dry,31,4,3,2,33,73,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.00571,0.000223,0.096,0.00375,1,0.101,0.197,0.00769,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2022-10-16,2022,1,3,289,188.78,0.83,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2022-10-17,2022,1,3,290,187.42,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00548,0.000214,0.0948,0.00371,1,0.097,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2022-10-18,2022,1,3,291,187.14,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0947,0.0037,1,0.0966,0.191,0.00748,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2022-10-19,2022,1,3,292,185.23,0.84,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00529,0.000207,0.0938,0.00367,1,0.094,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2022-10-20,2022,1,3,293,183.86,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,110.9,0.6,110.9,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00517,0.000202,0.0932,0.00365,1,0.0922,0.185,0.00725,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2022-10-21,2022,1,3,294,182.49,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,109.5,0.6,109.5,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00506,0.000198,0.0926,0.00362,1,0.0903,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2022-10-22,2022,1,4,295,181.13,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0885,0.181,0.00706,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
2022-10-23,2022,1,4,296,180.85,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00492,0.000192,0.0919,0.0036,1,0.0881,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2022-10-24,2022,1,4,297,180.58,0.86,4,Mod_Dry,31,4,3,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.18,0.00702,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2022-10-25,2022,1,4,298,181.4,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
2022-10-26,2022,1,4,299,181.67,0.85,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0892,0.181,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2022-10-27,2022,1,4,300,179.76,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2022-10-28,2022,1,4,301,178.39,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0908,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
2022-10-29,2022,1,5,302,178.12,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,105.1,0.59,105.1,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00469,0.000183,0.0907,0.00355,1,0.0844,0.175,0.00685,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2022-10-30,2022,1,5,303,179.49,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.5,0.59,106.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0865,0.0048,0.000188,0.0913,0.00357,1,0.0863,0.178,0.00695,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2022-10-31,2022,1,5,304,179.76,0.86,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2022-11-01,2022,2,5,305,179.49,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,112.5,0.63,112.5,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0876,0.00531,0.000208,0.0929,0.00363,1,0.0944,0.187,0.00733,25.4,0.92,0.97,0.892,25.7,25,25,599
2022-11-02,2022,2,5,306,180.31,0.86,4,Mod_Dry,29,4,2,2,30,67,0.37,113.3,0.63,113.3,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0879,0.00538,0.000211,0.0933,0.00365,1,0.0955,0.189,0.00738,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
2022-11-03,2022,2,5,307,184.41,0.84,4,Mod_Dry,29,4,2,2,30,67,0.36,117.4,0.64,117.4,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00573,0.000224,0.0951,0.00372,1,0.101,0.196,0.00767,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2022-11-04,2022,2,5,308,189.6,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,122.6,0.65,122.6,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00617,0.000241,0.0973,0.0038,1,0.108,0.205,0.00803,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2022-11-05,2022,2,6,309,190.97,0.83,4,Mod_Dry,29,4,2,2,30,67,0.35,124,0.65,124,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00629,0.000246,0.0979,0.00383,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2022-11-06,2022,2,6,310,195.07,0.81,4,Mod_Dry,29,4,2,2,30,67,0.34,128.1,0.66,128.1,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0931,0.00664,0.000259,0.0997,0.0039,1,0.115,0.215,0.00841,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2022-11-07,2022,2,6,311,199.72,0.8,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.67,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000275,0.102,0.00397,1,0.122,0.223,0.00873,25.4,0.931,0.97,0.904,30.8,29.8,29.8,716
2022-11-08,2022,2,6,312,201.64,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00887,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
2022-11-09,2022,2,6,313,202.46,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,135.5,0.67,135.5,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2022-11-10,2022,2,6,314,206.56,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2022-11-11,2022,2,6,315,210.11,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,143.1,0.68,143.1,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00948,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2022-11-12,2022,2,7,316,213.67,0.76,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00822,0.000322,0.108,0.00423,1,0.141,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2022-11-13,2022,2,7,317,217.22,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,150.2,0.69,150.2,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00852,0.000334,0.109,0.00429,1,0.145,0.255,0.00999,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
2022-11-14,2022,2,7,318,220.78,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,153.8,0.7,153.8,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2022-11-15,2022,2,7,319,221.05,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.1,0.7,154.1,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00884,0.000347,0.111,0.00436,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
2022-11-16,2022,2,7,320,219.68,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,152.7,0.69,152.7,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00873,0.000343,0.11,0.00434,1,0.149,0.259,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2022-11-17,2022,2,7,321,216.67,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.7,0.69,149.7,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.145,0.254,0.00995,25.2,0.939,0.97,0.91,34.8,33.7,33.7,810
2022-11-18,2022,2,7,322,212.57,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,145.6,0.69,145.6,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2022-11-19,2022,2,8,323,209.02,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,767
2022-11-20,2022,2,8,324,206.56,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,139.6,0.68,139.6,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00922,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2022-11-21,2022,2,8,325,204.64,0.79,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00745,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.934,0.97,0.906,31.9,31,31,743
2022-11-22,2022,2,8,326,207.65,0.78,4,Mod_Dry,29,4,2,2,30,67,0.32,140.7,0.68,140.7,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00771,0.000302,0.105,0.00412,1,0.132,0.238,0.0093,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2022-11-23,2022,2,8,327,209.02,0.77,4,Mod_Dry,29,4,2,2,30,67,0.32,142,0.68,142,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.0094,25.3,0.935,0.97,0.907,33,32,32,767
2022-11-24,2022,2,8,328,212.03,0.76,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00808,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2022-11-25,2022,2,8,329,216.67,0.75,4,Mod_Dry,29,4,2,2,30,67,0.31,149.7,0.69,149.7,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.145,0.254,0.00995,25.2,0.939,0.97,0.91,34.8,33.7,33.7,810
2022-11-26,2022,2,9,330,220.23,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2022-11-27,2022,2,9,331,222.14,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.264,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,839
2022-11-28,2022,2,9,332,221.87,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.9,0.7,154.9,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00891,0.00035,0.111,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,838
2022-11-29,2022,2,9,333,221.6,0.73,4,Mod_Dry,29,4,2,2,30,67,0.3,154.6,0.7,154.6,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.9,34.9,34.9,836
2022-11-30,2022,2,9,334,220.23,0.74,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.5,34.5,829
2022-12-01,2022,3,9,335,218.86,0.74,5,Dry,26,4,3,2,24,59,0.27,159.9,0.73,159.9,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00934,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,867
2022-12-02,2022,3,9,336,217.49,0.74,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2022-12-03,2022,3,10,337,216.13,0.75,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00911,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2022-12-04,2022,3,10,338,214.76,0.75,5,Dry,26,4,3,2,24,59,0.28,155.8,0.72,155.8,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00899,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2022-12-05,2022,3,10,339,214.49,0.75,5,Dry,26,4,3,2,24,59,0.28,155.5,0.72,155.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00897,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,843
2022-12-06,2022,3,10,340,217.49,0.74,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2022-12-07,2022,3,10,341,223.78,0.72,5,Dry,26,4,3,2,24,59,0.26,164.8,0.74,164.8,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00976,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2022-12-08,2022,3,10,342,228.43,0.71,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0102,0.000399,0.117,0.00461,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2022-12-09,2022,3,10,343,233.63,0.69,5,Dry,26,4,3,2,24,59,0.25,174.6,0.75,174.6,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2022-12-10,2022,3,11,344,238.28,0.68,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2022-12-11,2022,3,11,345,241.83,0.67,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2022-12-12,2022,3,11,346,245.93,0.66,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
2022-12-13,2022,3,11,347,248.94,0.65,5,Dry,26,4,3,2,24,59,0.24,189.9,0.76,189.9,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.3,43.4,43.4,1040
2022-12-14,2022,3,11,348,251.95,0.65,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2022-12-15,2022,3,11,349,255.5,0.64,5,Dry,26,4,3,2,24,59,0.23,196.5,0.77,196.5,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.934,45.8,44.9,44.9,1080
2022-12-16,2022,3,11,350,255.78,0.64,5,Dry,26,4,3,2,24,59,0.23,196.8,0.77,196.8,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2022-12-17,2022,3,12,351,257.69,0.63,5,Dry,26,4,3,2,24,59,0.23,198.7,0.77,198.7,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.4,45.4,1090
2022-12-18,2022,3,12,352,262.89,0.62,5,Dry,26,4,3,2,24,59,0.22,203.9,0.78,203.9,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
2022-12-19,2022,3,12,353,267.53,0.62,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
2022-12-20,2022,3,12,354,268.9,0.61,5,Dry,26,4,3,2,24,59,0.22,209.9,0.78,209.9,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48,48,1150
2022-12-21,2022,3,12,355,270.27,0.61,5,Dry,26,4,3,2,24,59,0.22,211.3,0.78,211.3,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.135,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2022-12-22,2022,3,12,356,275.46,0.6,5,Dry,26,4,3,2,24,59,0.21,216.5,0.79,216.5,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000562,0.138,0.00547,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2022-12-23,2022,3,12,357,280.66,0.59,5,Dry,26,4,3,2,24,59,0.21,221.7,0.79,221.7,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2022-12-24,2022,3,13,358,284.76,0.59,5,Dry,26,4,3,2,24,59,0.21,225.8,0.79,225.8,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00564,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2022-12-25,2022,3,13,359,286.67,0.59,5,Dry,26,4,3,2,24,59,0.21,227.7,0.79,227.7,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.0006,0.143,0.00567,2,0.0962,0.239,0.00949,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1190
2022-12-26,2022,3,13,360,287.49,0.58,5,Dry,26,4,3,2,24,59,0.2,228.5,0.8,228.5,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000603,0.143,0.00569,2,0.0967,0.24,0.00953,24.9,0.923,0.97,0.895,25.7,25,49.9,1200
2022-12-27,2022,3,13,361,289.41,0.58,5,Dry,26,4,3,2,24,59,0.2,230.4,0.8,230.4,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.00061,0.144,0.00572,2,0.098,0.242,0.00962,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2022-12-28,2022,3,13,362,291.32,0.58,5,Dry,26,4,3,2,24,59,0.2,232.3,0.8,232.3,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000617,0.145,0.00576,2,0.0993,0.244,0.00971,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2022-12-29,2022,3,13,363,293.24,0.58,5,Dry,26,4,3,2,24,59,0.2,234.2,0.8,234.2,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.146,0.00579,2,0.101,0.246,0.0098,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2022-12-30,2022,3,13,364,299.53,0.57,5,Dry,26,4,3,2,24,59,0.2,240.5,0.8,240.5,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.7,1260
2022-12-31,2022,3,14,365,309.1,0.55,5,Dry,26,4,3,2,24,59,0.19,250.1,0.81,250.1,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.00068,0.152,0.00609,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.8,1320