datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1004565600000,2001,11,2001,2,30,0.617,0.241,0.376,23363.8,35.82,35.82,32.45,1,1,1,237.9,226.5,252.8,144.9,133.5,93,93,93,0,0,0,0.391,0.368,0.411,144.9,133.5,159.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0982,0.107,0.00807,0.0071,0.00933,0.00032,0.00028,0.00037,0.248,0.228,0.275,0.0098,0.009,0.011,25.12,25.01,25.21,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,33.45,30.77,36.93,32.45,29.85,35.82,0,0,0,0,0,0,0.18,0,0.241,0.39,0.61,0.39,37.9
1007157600000,2001,12,2001,3,31,0.662,0.174,0.489,30929.5,45.23,45.23,41.57,1,1,1,247.3,236.9,256.9,182.5,170,64.81,59,77,0,0,0,0.262,0.23,0.312,182.5,170,197.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.117,0.0113,0.0102,0.0126,0.00044,0.0004,0.0005,0.312,0.292,0.339,0.012,0.012,0.013,25.01,24.93,25.08,0.949,0.945,0.954,0.979,0.975,0.98,0.929,0.921,0.935,42.47,39.45,46.16,41.57,38.45,45.23,0,0,0,0,0,0,0.231,0,0.173,0.26,0.74,0.26,46.7
1009836000000,2002,1,2001,4,31,0.706,0.196,0.51,31994,48.2,48.2,43,1,1,1,263.5,239.6,295.4,190.5,166.6,73,73,73,0,0,0,0.278,0.247,0.305,190.5,166.6,222.4,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.116,0.108,0.127,0.0119,0.00991,0.0147,0.00047,0.00039,0.00058,0.328,0.285,0.385,0.013,0.011,0.015,24.92,24.73,25.08,0.951,0.944,0.959,0.978,0.973,0.98,0.93,0.919,0.94,44.29,38.69,51.73,43,37.65,48.2,0,0,0,0,0,0,0.239,0,0.196,0.28,0.72,0.28,45.3
1012514400000,2002,2,2001,5,28,0.857,0.206,0.651,39423.3,80.08,80.08,58.67,2,1,1.7142857142857142,354.2,296.5,452.1,269.2,211.5,85,85,85,0,0,0,0.244,0.188,0.287,269.2,211.5,367.1,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.145,0.125,0.18,0.0302,0.0137,0.0723,0.0012,0.00055,0.003,0.342,0.244,0.442,0.014,0.0097,0.018,24.49,23.92,24.78,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.895,0.94,37.72,25.75,52.41,36.22,24.97,48.2,0,0,0,0,0,0,0.326,0,0.206,0.24,0.76,0.24,46
1014933600000,2002,3,2001,6,31,1.49,0.287,1.2,70457.1,109.2,109.2,94.7,3,2,2.225806451612903,556,461.7,632.9,449,354.7,107,107,107,0,0,0,0.194,0.169,0.232,449,354.7,525.9,990,990,990,966.1,965.7,966.4,23.9,23.6,24.3,0.215,0.178,0.254,0.111,0.0664,0.152,0.0047,0.0027,0.0065,0.546,0.427,0.629,0.023,0.018,0.026,23.35,22.98,23.9,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,44.86,35.13,52.53,43.36,34.07,48.2,0,0,0,0,0,0,0.526,0,0.29,0.19,0.81,0.19,47.3
1017612000000,2002,4,2001,7,30,2.11,0.324,1.79,98307.1,154.9,154.9,136.5,4,3,3.3333333333333335,814.2,638,916.3,689.2,513,125,125,125,0,0,0,0.156,0.136,0.196,689.2,513,791.3,990,990,990,967.2,966.5,967.6,22.8,22.4,23.5,0.361,0.251,0.432,0.258,0.144,0.322,0.011,0.0061,0.014,0.842,0.568,1.03,0.037,0.024,0.046,22,21.45,22.98,0.953,0.948,0.957,0.976,0.97,0.98,0.931,0.919,0.938,42.69,36.52,52.31,41.23,35.42,48.2,0,0,0,0,0,0,0.759,0,0.32,0.15,0.85,0.15,46.6
1020204000000,2002,5,2001,8,31,2.27,0.394,1.88,103172,162.8,162.8,138.7,4,2,3.3225806451612905,849.3,636.4,989.4,702.3,489.4,147,147,147,0,0,0,0.177,0.149,0.231,702.3,489.4,842.4,990,990,990,967.3,966.4,967.9,22.7,22.1,23.6,0.373,0.238,0.48,0.265,0.13,0.347,0.012,0.0055,0.016,0.867,0.554,1.05,0.038,0.024,0.048,21.84,21.09,22.94,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.38,35.81,52.56,42.04,34.74,48.2,0,0,0,0,0,0,0.77,0,0.39,0.17,0.83,0.17,45.5
1022882400000,2002,6,2001,9,30,1.24,0.308,0.932,55440.7,104.6,104.6,77,3,2,2.066666666666667,478.6,372.8,623,359.6,253.8,119,119,119,0,0,0,0.255,0.191,0.319,359.6,253.8,504,990,990,990,965.8,965.3,966.4,24.2,23.6,24.7,0.183,0.145,0.244,0.0687,0.0188,0.138,0.0029,0.00076,0.0058,0.429,0.277,0.619,0.018,0.011,0.026,23.82,23.06,24.46,0.946,0.93,0.958,0.974,0.97,0.98,0.922,0.902,0.939,38.46,28.32,51.74,37.35,27.47,48.2,0,0,0,0,0,0,0.428,0,0.308,0.25,0.75,0.25,44.7
1025474400000,2002,7,2001,10,31,0.809,0.289,0.52,32098.7,56.08,56.08,43.14,2,1,1.1935483870967742,302.1,252.2,366.5,194.1,144.2,108,108,108,0,0,0,0.362,0.295,0.428,194.1,144.2,258.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.122,0.104,0.145,0.0124,0.00801,0.021,0.00049,0.00032,0.00085,0.307,0.25,0.398,0.012,0.0099,0.016,24.77,24.48,25.04,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.16,25.96,52.43,37.99,25.18,48.2,0,0,0,0,0,0,0.24,0,0.289,0.36,0.64,0.36,39.7
1028152800000,2002,8,2001,11,31,0.571,0.249,0.322,14086.4,35.13,35.13,18.93,1,1,1,213,184.1,249.8,120,91.14,93,93,93,0,0,0,0.44,0.372,0.505,120,91.14,156.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0941,0.0839,0.107,0.00595,0.0035,0.00907,0.00023,0.00014,0.00036,0.205,0.153,0.27,0.008,0.006,0.011,25.3,25.03,25.42,0.6,0,0.941,0.626,0,0.97,0.582,0,0.913,19.52,0,36.22,18.93,0,35.13,0,11,0,0,0.355,0,0.105,0.355,0.249,0.44,0.56,0.44,24.7
1030831200000,2002,9,2001,12,30,0.402,0.187,0.215,12832.5,24.56,24.56,17.82,1,1,1,155,134.4,182.8,82.98,62.37,72,72,72,0,0,0,0.468,0.394,0.536,82.98,62.37,110.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0789,0.0717,0.0887,0.0028,0.00105,0.00517,0.00011,0.000041,0.0002,0.136,0.0994,0.186,0.0053,0.0039,0.0073,25.38,25.37,25.4,0.887,0,0.939,0.931,0,0.97,0.855,0,0.901,18.49,0,25.32,17.82,0,24.56,0,1,0,0,0.0333,0,0.099,0.0333,0.187,0.47,0.53,0.47,31.9
1033423200000,2002,10,2002,1,31,0.337,0.139,0.198,11420.7,19.05,19.05,15.35,1,1,1,125.9,113.9,137.9,73.88,61.86,52,52,52,0,0,0,0.415,0.377,0.457,73.88,61.86,85.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.0764,0.00203,0.00101,0.00305,0.00008,0.00004,0.00012,0.117,0.0978,0.138,0.0046,0.0038,0.0054,25.38,25.36,25.4,0.858,0,0.939,0.899,0,0.963,0.824,0,0.901,15.98,0,19.79,15.35,0,19.05,0,2,0,0,0.0645,0,0.0853,0.0645,0.139,0.41,0.59,0.41,33.9
1036101600000,2002,11,2002,2,30,0.318,0.13,0.188,11582.3,16.87,16.87,16.09,1,1,1,122.5,114.1,125.1,72.55,64.14,50,50,50,0,0,0,0.408,0.4,0.438,72.55,64.14,75.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0723,0.00192,0.0012,0.00213,0.000075,0.000047,0.000084,0.114,0.101,0.118,0.0045,0.004,0.0046,25.39,25.38,25.4,0.927,0.881,0.94,0.96,0.96,0.96,0.89,0.846,0.903,16.76,14.07,17.57,16.09,13.51,16.87,0,0,0,0,0,0,0.0894,0,0.13,0.41,0.59,0.41,36.4
1038693600000,2002,12,2002,3,31,0.411,0.158,0.253,15513.7,27.83,27.83,20.85,1,1,1,153.6,122.6,183.3,94.61,63.61,59,59,59,0,0,0,0.39,0.322,0.481,94.61,63.61,124.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0708,0.0911,0.00379,0.00116,0.00632,0.00015,0.000045,0.00025,0.155,0.1,0.208,0.0061,0.0039,0.0081,25.36,25.35,25.4,0.915,0.878,0.938,0.966,0.96,0.97,0.884,0.843,0.9,21.57,13.91,28.69,20.85,13.35,27.83,0,0,0,0,0,0,0.116,0,0.158,0.38,0.62,0.38,37.7
1041372000000,2003,1,2002,4,31,0.593,0.196,0.397,24796.8,48.2,48.2,33.33,1,1,1,221.3,183.3,289.4,148.3,110.3,73,73,73,0,0,0,0.339,0.252,0.398,148.3,110.3,216.4,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.101,0.0879,0.125,0.00835,0.00513,0.0141,0.00033,0.0002,0.00056,0.252,0.184,0.374,0.0099,0.0072,0.015,25.19,24.77,25.39,0.935,0.918,0.958,0.973,0.97,0.98,0.91,0.89,0.939,34.3,25.21,50.34,33.33,24.45,48.2,0,0,0,0,0,0,0.185,0,0.196,0.33,0.67,0.33,41.8
1044050400000,2003,2,2002,5,28,0.871,0.206,0.665,40396.6,83.62,83.62,60.11,2,1,1.75,359.9,292.4,468.2,274.9,207.4,85,85,85,0,0,0,0.241,0.182,0.291,274.9,207.4,383.2,990,990,990,965.2,964.9,965.7,24.8,24.3,25.1,0.147,0.123,0.185,0.033,0.0134,0.0799,0.0013,0.00053,0.0033,0.345,0.243,0.466,0.014,0.0097,0.019,24.46,23.83,24.79,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.28,25.62,52.17,36.06,24.85,48.2,0,0,0,0,0,0,0.334,0,0.206,0.24,0.76,0.24,46.4
1046469600000,2003,3,2002,6,31,1.71,0.287,1.43,82467.6,130.8,130.8,110.8,3,2,2.7419354838709675,639.2,480.5,744.1,532.2,373.5,107,107,107,0,0,0,0.17,0.144,0.223,532.2,373.5,637.1,990,990,990,966.4,965.8,966.9,23.6,23.1,24.2,0.259,0.185,0.317,0.16,0.0753,0.227,0.0068,0.0031,0.0098,0.626,0.455,0.773,0.027,0.019,0.033,22.93,22.35,23.78,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,41.96,35.47,52.01,40.87,34.41,48.2,0,0,0,0,0,0,0.616,0,0.28,0.17,0.84,0.16,48.2
1049148000000,2003,4,2002,7,30,3.53,0.344,2.39,116422,192.8,192.8,161.7,4,3,3.6333333333333333,1360,754.3,2192,1227,629.3,132.7,125,148,303.9,0,944,0.112,0.0675,0.166,923.4,629.3,1100,990,990,990,969,966.9,971.6,21,18.4,23.1,0.658,0.317,0.926,0.472,0.221,0.648,0.023,0.0096,0.035,1.41,0.764,1.87,0.069,0.033,0.1,19.63,16.56,22.32,0.953,0.947,0.957,0.98,0.978,0.98,0.934,0.928,0.938,45.68,41.09,52.19,44.6,40.2,48.2,0,0,0,0,0,0,0.898,0,1.14,0.097,0.68,0.32,33
1051740000000,2003,5,2002,8,31,4.61,0.667,2.91,132765,192.8,192.8,178.4,4,4,4,1723,1199,2188,1474,923.2,248.9,192,276,388.6,0,896,0.152,0.0877,0.23,1085,923.2,1100,990,990,990,970.2,968.5,971.6,19.8,18.4,21.5,0.873,0.574,0.926,0.621,0.386,0.648,0.032,0.018,0.035,1.79,1.21,1.87,0.091,0.057,0.1,18.03,16.57,20.26,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,45.52,42.31,49.21,44.61,41.46,48.2,0,0,0,0,0,0,0.991,0,1.7,0.14,0.63,0.37,28.8
1054418400000,2003,6,2002,9,30,2.31,0.417,1.89,103080,186.1,186.1,143.2,4,3,3.3,889.3,716,1163,728.3,555,161,161,161,0,0,0,0.185,0.138,0.225,728.3,555,1002,990,990,990,967.4,966.8,968.4,22.6,21.6,23.2,0.398,0.278,0.648,0.279,0.172,0.427,0.012,0.0074,0.02,0.917,0.642,1.36,0.041,0.028,0.063,21.64,20.23,22.59,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.61,38.98,52.09,43.47,37.96,48.2,0,0,0,0,0,0,0.795,0,0.42,0.18,0.82,0.18,44.6
1057010400000,2003,7,2002,10,31,1.54,0.498,1.04,60753.4,106.2,106.2,81.66,3,2,2.096774193548387,573.5,470.1,704.8,387.5,284.1,186,186,186,0,0,0,0.329,0.264,0.396,387.5,284.1,518.8,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.199,0.16,0.261,0.0821,0.0331,0.148,0.0035,0.0014,0.0063,0.474,0.328,0.642,0.02,0.013,0.027,23.35,22.7,23.96,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.31,31.29,51.96,39.15,30.36,48.2,0,0,0,0,0,0,0.454,0,0.5,0.32,0.68,0.32,39.5
1059688800000,2003,8,2002,11,31,1.04,0.415,0.625,37860.7,66.31,66.31,50.89,2,1,1.4838709677419355,388.4,328.8,463.9,233.4,173.8,155,155,155,0,0,0,0.403,0.334,0.471,233.4,173.8,308.9,990,990,990,965.3,965,965.7,24.7,24.3,25,0.139,0.118,0.166,0.0197,0.0105,0.0448,0.0008,0.00042,0.0018,0.329,0.255,0.404,0.013,0.01,0.016,24.34,23.95,24.65,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.04,25.81,52.18,36.9,25.04,48.2,0,0,0,0,0,0,0.283,0,0.415,0.4,0.6,0.4,36.4
1062367200000,2003,9,2002,12,30,0.709,0.306,0.403,25061.2,46.74,46.74,34.81,1,1,1,273.4,234.2,324.7,155.4,116.2,118,118,118,0,0,0,0.436,0.363,0.504,155.4,116.2,206.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0942,0.126,0.00896,0.00562,0.0133,0.00036,0.00022,0.00053,0.269,0.199,0.361,0.011,0.0078,0.014,24.94,24.62,25.2,0.94,0.923,0.956,0.973,0.97,0.98,0.914,0.895,0.937,35.75,26.49,47.7,34.81,25.7,46.74,0,0,0,0,0,0,0.193,0,0.306,0.43,0.57,0.43,35.3
1064959200000,2003,10,2003,1,31,0.571,0.26,0.311,16483.7,30.22,30.22,22.16,1,1,1,213.1,195.6,232.3,116.1,98.62,97,97,97,0,0,0,0.456,0.418,0.496,116.1,98.62,135.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0924,0.0862,0.0992,0.00562,0.00413,0.00725,0.00022,0.00016,0.00029,0.197,0.166,0.231,0.0077,0.0065,0.0091,25.32,25.17,25.43,0.775,0,0.933,0.814,0,0.97,0.752,0,0.905,22.84,0,31.15,22.16,0,30.22,0,5,0,0,0.161,0,0.123,0.161,0.26,0.46,0.54,0.46,28.9
1067637600000,2003,11,2003,2,30,0.524,0.159,0.365,22848.4,37.41,37.41,31.73,1,1,1,202.1,193.2,214.8,140.8,126.2,61.33,50,67,0,0,0,0.305,0.233,0.347,140.8,126.2,164.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0924,0.104,0.00772,0.00647,0.00975,0.0003,0.00025,0.00038,0.237,0.212,0.279,0.0093,0.0083,0.011,25.33,25.23,25.38,0.934,0.929,0.943,0.97,0.97,0.973,0.907,0.901,0.917,32.7,29.16,38.46,31.73,28.29,37.41,0,0,0,0,0,0,0.176,0,0.159,0.3,0.7,0.3,43.6
1070229600000,2003,12,2003,3,31,0.612,0.158,0.454,28634.4,41.95,41.95,38.49,1,1,1,228.4,209.6,242.7,169.4,150.6,59,59,59,0,0,0,0.259,0.243,0.282,169.4,150.6,183.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.1,0.112,0.0101,0.00855,0.0114,0.0004,0.00033,0.00045,0.288,0.255,0.314,0.011,0.01,0.012,25.14,25.03,25.29,0.945,0.939,0.949,0.975,0.97,0.98,0.921,0.911,0.93,39.45,35.05,42.8,38.49,34,41.95,0,0,0,0,0,0,0.214,0,0.158,0.26,0.74,0.26,46.8
1072908000000,2004,1,2003,4,31,0.804,0.196,0.608,37469.9,69.47,69.47,50.36,2,1,1.4516129032258065,300.1,244.3,391.9,227.1,171.3,73,73,73,0,0,0,0.249,0.186,0.299,227.1,171.3,318.9,990,990,990,964.9,964.7,965.4,25.1,24.6,25.3,0.129,0.109,0.162,0.0193,0.0103,0.0495,0.00077,0.00041,0.002,0.315,0.241,0.383,0.013,0.0096,0.015,24.77,24.27,25.04,0.943,0.922,0.959,0.975,0.97,0.98,0.919,0.895,0.939,38.11,25.62,51.54,37,24.85,48.2,0,0,0,0,0,0,0.28,0,0.196,0.24,0.76,0.24,46.6
1075586400000,2004,2,2003,5,29,1.38,0.213,1.17,68716.7,131.2,131.2,98.73,3,2,2.4482758620689653,552.7,401,721.4,467.7,316,85,85,85,0,0,0,0.159,0.118,0.212,467.7,316,636.4,990,990,990,966.1,965.4,966.8,23.9,23.2,24.6,0.225,0.162,0.312,0.126,0.0481,0.226,0.0053,0.002,0.0097,0.552,0.365,0.767,0.023,0.015,0.033,23.37,22.45,24.23,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,41.74,35.4,52.67,40.55,34.34,48.2,0,0,0,0,0,0,0.549,0,0.21,0.15,0.85,0.15,49.8
1078092000000,2004,3,2003,6,31,3.96,0.327,2.56,122217,192.8,192.8,164.3,4,3,3.7419354838709675,1479,735.9,3045,1358,628.9,121.9,107,129,401.4,0,1816,0.0968,0.0424,0.145,956.1,628.9,1100,990,990,990,969.3,966.8,973.6,20.7,16.4,23.2,0.684,0.312,0.926,0.496,0.221,0.648,0.025,0.0095,0.04,1.46,0.759,1.87,0.073,0.033,0.11,19.26,14.5,22.4,0.952,0.938,0.957,0.979,0.97,0.98,0.932,0.91,0.938,45.19,36.69,52.19,44.04,35.59,48.2,0,0,0,0,0,0,0.913,0,1.4,0.083,0.65,0.35,30.9
1080770400000,2004,4,2003,7,30,9.63,0.697,2.85,91319.3,138,138,126.8,4,4,4,3716,3222,3916,3447,3005,269,217,295,2347,1905,2555,0.0724,0.056,0.0857,1100,1100,1100,990,990,990,975.1,974,975.5,14.9,14.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.05,12.62,14.09,0.929,0.926,0.936,0.97,0.97,0.97,0.901,0.898,0.907,32.69,31.51,35.56,31.71,30.57,34.5,0,0,0,0,0,0,0.705,0,6.78,0.072,0.3,0.7,9.48
1083362400000,2004,5,2003,8,31,6.59,0.86,2.95,118161,184,184,158.8,4,4,4,2460,1610,3389,2139,1289,321,321,321,1039,189,1968,0.137,0.0947,0.199,1100,1100,1100,990,990,990,972.2,969.8,974.4,17.8,15.6,20.2,0.926,0.921,0.926,0.648,0.648,0.648,0.037,0.032,0.041,1.87,1.87,1.87,0.11,0.093,0.12,15.97,13.74,18.29,0.944,0.933,0.952,0.976,0.97,0.98,0.921,0.905,0.933,40.67,34.59,46.94,39.7,33.56,46,0,0,0,0,0,0,0.882,0,3.64,0.13,0.45,0.55,17.9
1086040800000,2004,6,2003,9,30,2.75,0.544,2.12,110454,192.8,192.8,153.4,4,3,3.466666666666667,1063,761.4,1568,852.7,551.4,210,210,210,33.53,0,258,0.208,0.134,0.276,819.1,551.4,1100,990,990,990,968,966.9,969.7,22,20.3,23.1,0.523,0.284,0.913,0.37,0.169,0.648,0.017,0.0073,0.032,1.15,0.644,1.86,0.053,0.028,0.092,20.82,18.43,22.41,0.954,0.951,0.957,0.979,0.973,0.98,0.934,0.925,0.937,45.17,38.4,51.92,44.08,37.35,48.2,0,0,0,0,0,0,0.852,0,0.63,0.2,0.77,0.23,40.2
1088632800000,2004,7,2003,10,31,1.6,0.498,1.1,63936.7,114.6,114.6,85.94,3,2,2.193548387096774,595.8,480,747.4,409.8,294,186,186,186,0,0,0,0.318,0.249,0.388,409.8,294,561.4,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.209,0.164,0.285,0.0936,0.0378,0.176,0.004,0.0016,0.0076,0.499,0.342,0.656,0.021,0.014,0.028,23.24,22.45,23.9,0.95,0.94,0.958,0.975,0.97,0.98,0.927,0.911,0.939,40.65,32.37,52.03,39.47,31.4,48.2,0,0,0,0,0,0,0.477,0,0.5,0.31,0.69,0.31,40
1091311200000,2004,8,2003,11,31,1.06,0.415,0.644,38886.4,68.47,68.47,52.27,2,1,1.5161290322580645,395.3,333.7,474.3,240.3,178.7,155,155,155,0,0,0,0.396,0.327,0.464,240.3,178.7,319.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.142,0.12,0.17,0.0215,0.0109,0.0497,0.00088,0.00044,0.002,0.335,0.257,0.408,0.014,0.01,0.017,24.3,23.89,24.62,0.944,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.24,26.03,52.56,37.04,25.25,48.2,0,0,0,0,0,0,0.29,0,0.416,0.39,0.61,0.39,36.7
1093989600000,2004,9,2003,12,30,0.72,0.306,0.414,25760.8,47.83,47.83,35.78,1,1,1,277.6,241.3,329.6,159.6,123.3,118,118,118,0,0,0,0.429,0.358,0.489,159.6,123.3,211.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.11,0.0967,0.128,0.00932,0.00623,0.0137,0.00037,0.00025,0.00055,0.277,0.212,0.37,0.011,0.0084,0.015,24.91,24.58,25.14,0.941,0.928,0.957,0.973,0.97,0.98,0.916,0.9,0.938,36.73,28.2,48.81,35.78,27.35,47.83,0,0,0,0,0,0,0.199,0,0.306,0.42,0.57,0.43,35.8
1096581600000,2004,10,2004,1,31,0.574,0.26,0.315,14529.3,31.71,31.71,19.53,1,1,1,214.5,197.3,238.8,117.5,100.3,97,97,97,0,0,0,0.454,0.406,0.492,117.5,100.3,141.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0929,0.0868,0.101,0.00573,0.00427,0.0078,0.00022,0.00017,0.00031,0.2,0.169,0.243,0.0078,0.0066,0.0096,25.31,25.12,25.43,0.658,0,0.936,0.688,0,0.97,0.638,0,0.908,20.13,0,32.69,19.53,0,31.71,0,9,0,0,0.29,0,0.108,0.29,0.259,0.45,0.55,0.45,25.3
1099260000000,2004,11,2004,2,30,0.502,0.159,0.343,21399.2,33.68,33.68,29.72,1,1,1,193.6,189.3,198.9,132.2,123.7,61.33,50,67,0,0,0,0.317,0.251,0.351,132.2,123.7,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0915,0.0983,0.00699,0.00626,0.00841,0.00027,0.00024,0.00033,0.222,0.207,0.25,0.0087,0.0081,0.0098,25.37,25.35,25.38,0.931,0.928,0.938,0.97,0.97,0.97,0.903,0.9,0.91,30.64,28.55,34.72,29.72,27.69,33.68,0,0,0,0,0,0,0.165,0,0.159,0.32,0.68,0.32,42.6
1101852000000,2004,12,2004,3,31,0.564,0.158,0.406,25481.6,38.41,38.41,34.25,1,1,1,210.6,193.2,228.2,151.6,134.2,59,59,59,0,0,0,0.281,0.259,0.305,151.6,134.2,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0945,0.107,0.00864,0.00715,0.0101,0.00034,0.00028,0.0004,0.257,0.225,0.288,0.01,0.0088,0.011,25.28,25.14,25.36,0.939,0.932,0.945,0.97,0.97,0.975,0.911,0.904,0.921,35.29,31.1,39.41,34.25,30.17,38.41,0,0,0,0,0,0,0.19,0,0.158,0.28,0.72,0.28,45.2
1104530400000,2005,1,2004,4,31,0.73,0.196,0.534,33020.9,55.23,55.23,44.38,2,1,1.2903225806451613,272.4,229.5,325.8,199.4,156.5,73,73,73,0,0,0,0.272,0.224,0.318,199.4,156.5,252.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.119,0.104,0.138,0.0127,0.00906,0.0183,0.00051,0.00036,0.00073,0.296,0.245,0.393,0.012,0.0098,0.016,24.92,24.7,25.16,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.9,26.03,52.71,36.7,25.24,48.2,0,0,0,0,0,0,0.247,0,0.196,0.27,0.73,0.27,45.2
1107208800000,2005,2,2004,5,28,0.895,0.206,0.69,41687.5,70.58,70.58,62.03,2,2,2,370,330.4,410,285,245.4,85,85,85,0,0,0,0.231,0.207,0.257,285,245.4,325,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.137,0.165,0.0336,0.0166,0.0524,0.0014,0.00067,0.0021,0.319,0.261,0.379,0.013,0.01,0.015,24.43,24.18,24.69,0.937,0.928,0.944,0.97,0.97,0.97,0.909,0.9,0.916,31.98,27.57,36.38,31.02,26.74,35.29,0,0,0,0,0,0,0.345,0,0.205,0.23,0.77,0.23,46.6
1109628000000,2005,3,2004,6,31,1.14,0.287,0.85,51144.6,90.57,90.57,68.74,2,2,2,424.2,396.9,526.2,317.2,289.9,107,107,107,0,0,0,0.254,0.203,0.27,317.2,289.9,419.2,990,990,990,965.5,965.4,966,24.5,24,24.6,0.165,0.155,0.201,0.0487,0.0358,0.0969,0.002,0.0015,0.004,0.371,0.329,0.523,0.015,0.013,0.022,24.12,23.51,24.29,0.943,0.938,0.956,0.972,0.97,0.98,0.916,0.91,0.937,35.37,32.39,46.21,34.37,31.42,45.28,0,0,0,0,0,0,0.382,0,0.29,0.25,0.75,0.25,44.9
1112306400000,2005,4,2004,7,30,2.2,0.324,1.88,103193,173.1,173.1,143.3,4,2,3.4,850.4,545.6,1029,725.4,420.6,125,125,125,0,0,0,0.153,0.121,0.229,725.4,420.6,904.4,990,990,990,967.3,966.1,968,22.7,22,23.9,0.396,0.204,0.536,0.276,0.0975,0.377,0.012,0.0041,0.017,0.903,0.528,1.16,0.04,0.022,0.053,21.8,20.85,23.42,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.938,43.47,35.19,51.39,42.4,34.14,48.2,0,0,0,0,0,0,0.796,0,0.32,0.15,0.85,0.15,46.9
1114898400000,2005,5,2004,8,31,1.8,0.394,1.41,80356.5,144.6,144.6,108,3,2,2.5483870967741935,672.4,475.1,914,525.4,328.1,147,147,147,0,0,0,0.227,0.161,0.309,525.4,328.1,767,990,990,990,966.6,965.7,967.6,23.4,22.4,24.3,0.265,0.172,0.411,0.161,0.0538,0.31,0.0069,0.0022,0.014,0.645,0.39,1.01,0.028,0.016,0.045,22.78,21.44,23.87,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.59,35.29,51.73,42.39,34.23,48.2,0,0,0,0,0,0,0.6,0,0.39,0.22,0.78,0.22,44.6
1117576800000,2005,6,2004,9,30,0.97,0.308,0.661,40101.6,74.98,74.98,55.7,2,1,1.6333333333333333,374.1,305,466.1,255.1,186,119,119,119,0,0,0,0.323,0.255,0.39,255.1,186,347.1,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.145,0.121,0.177,0.0263,0.0116,0.0628,0.0011,0.00046,0.0026,0.337,0.25,0.417,0.014,0.01,0.017,24.4,23.89,24.75,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.4,25.74,52.12,36.27,24.97,48.2,0,0,0,0,0,0,0.309,0,0.309,0.32,0.68,0.32,41.3
1120168800000,2005,7,2004,10,31,0.699,0.289,0.409,25480.7,43.85,43.85,34.25,1,1,1,260.8,227.6,301.4,152.8,119.6,108,108,108,0,0,0,0.417,0.358,0.474,152.8,119.6,193.4,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.107,0.0957,0.122,0.00874,0.00592,0.0122,0.00035,0.00023,0.00049,0.265,0.206,0.338,0.01,0.0081,0.013,25,24.76,25.23,0.939,0.925,0.953,0.973,0.97,0.98,0.913,0.897,0.934,35.2,27.37,44.74,34.25,26.55,43.85,0,0,0,0,0,0,0.19,0,0.29,0.41,0.59,0.41,36.5
1122847200000,2005,8,2004,11,31,0.515,0.249,0.266,5821.76,29.41,29.41,7.825,1,1,1,192.3,167.7,224.6,99.29,74.73,93,93,93,0,0,0,0.487,0.414,0.554,99.29,74.73,131.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0781,0.0982,0.00419,0.0021,0.00694,0.00016,0.000082,0.00027,0.168,0.124,0.225,0.0066,0.0048,0.0089,25.38,25.23,25.42,0.269,0,0.931,0.282,0,0.97,0.261,0,0.903,8.067,0,30.32,7.825,0,29.41,0,22,0,0,0.71,0,0.0435,0.71,0.249,0.48,0.52,0.48,11.3
1125525600000,2005,9,2004,12,30,0.356,0.187,0.149,6129.96,20.81,20.81,8.514,1,0,0.8333333333333334,137.4,118.5,166.4,65.44,46.51,72,72,72,8.033,0,50,0.529,0.433,0.608,57.42,0,94.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.083,0.00134,0,0.00377,0.000052,0,0.00015,0.105,0.0708,0.157,0.0041,0.0028,0.0061,25.4,25.37,25.43,0.459,0,0.938,0.481,0,0.966,0.442,0,0.901,8.855,0,21.54,8.514,0,20.81,5,10,0,0.167,0.333,0,0.0473,0.5,0.207,0.53,0.42,0.58,17.2
1128117600000,2005,10,2005,1,31,0.275,0.139,0.0691,327.472,13.64,13.64,0.4402,1,0,0.45161290322580644,102.7,93.08,116.6,50.72,41.08,52,52,52,24.87,0,50,0.508,0.446,0.559,25.81,0,64.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000275,0,0.00124,0.000011,0,0.000049,0.08,0.0708,0.102,0.0031,0.0028,0.004,25.42,25.4,25.43,0.0285,0,0.883,0.031,0,0.96,0.0274,0,0.848,0.4585,0,14.21,0.4402,0,13.64,17,13,0,0.548,0.419,0,0.00245,0.968,0.2059,0.51,0.25,0.75,1.19
1130796000000,2005,11,2005,2,30,0.326,0.13,0.185,10156.9,22.73,22.73,14.11,1,0,0.9,125.8,93.9,153.2,75.81,43.9,50,50,50,4.6,0,49,0.404,0.326,0.532,71.19,0,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0708,0.0822,0.00223,0,0.00453,0.000087,0,0.00018,0.121,0.0708,0.169,0.0047,0.0028,0.0066,25.38,25.34,25.43,0.709,0,0.936,0.738,0,0.97,0.682,0,0.899,14.66,0,23.43,14.11,0,22.73,3,4,0,0.1,0.133,0,0.0784,0.233,0.141,0.4,0.57,0.43,31.2
1133388000000,2005,12,2005,3,31,0.448,0.158,0.29,17837.1,27.9,27.9,23.97,1,1,1,167.3,152.7,183.6,108.3,93.69,59,59,59,0,0,0,0.354,0.321,0.386,108.3,93.69,124.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0802,0.0911,0.00496,0.00371,0.00634,0.00019,0.00015,0.00025,0.179,0.153,0.208,0.007,0.006,0.0081,25.36,25.35,25.36,0.918,0.912,0.928,0.97,0.966,0.97,0.89,0.883,0.9,24.73,21.37,28.76,23.97,20.64,27.9,0,0,0,0,0,0,0.133,0,0.158,0.35,0.65,0.35,39.8
1136066400000,2006,1,2005,4,31,0.631,0.196,0.435,27051.9,52.26,52.26,36.36,2,1,1.064516129032258,235.5,185,312.4,162.5,112,73,73,73,0,0,0,0.319,0.234,0.395,162.5,112,239.4,990,990,990,964.6,964.4,965,25.4,25,25.6,0.106,0.0885,0.133,0.00956,0.00527,0.0161,0.00038,0.00021,0.00064,0.267,0.187,0.391,0.011,0.0073,0.016,25.12,24.71,25.39,0.938,0.919,0.959,0.973,0.97,0.98,0.913,0.892,0.94,35.84,25.62,52.47,34.7,24.85,48.2,0,0,0,0,0,0,0.202,0,0.196,0.31,0.69,0.31,42.9
1138744800000,2006,2,2005,5,28,1,0.206,0.797,47911.2,103,103,71.3,3,2,2.0357142857142856,414.4,318.7,577.1,329.4,233.7,85,85,85,0,0,0,0.211,0.147,0.267,329.4,233.7,492.1,990,990,990,965.5,965,966.2,24.5,23.8,25,0.166,0.132,0.229,0.055,0.0156,0.131,0.0023,0.00062,0.0055,0.382,0.248,0.595,0.016,0.0099,0.025,24.16,23.28,24.76,0.942,0.924,0.958,0.973,0.97,0.98,0.917,0.896,0.939,36.06,26.22,51.27,35.04,25.43,48.2,0,0,0,0,0,0,0.396,0,0.203,0.21,0.8,0.2,47.9
1141164000000,2006,3,2005,6,31,2.76,0.307,2.35,122315,192.8,192.8,164.4,4,3,3.6451612903225805,1029,603,1453,914.2,496,114.8,107,129,36.39,0,224,0.117,0.0888,0.177,877.9,496,1100,990,990,990,967.9,966.3,969.3,22.1,20.7,23.7,0.558,0.237,0.876,0.414,0.133,0.648,0.019,0.0056,0.031,1.23,0.536,1.82,0.057,0.023,0.088,20.86,18.84,23.15,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,46.1,35.51,52.08,44.88,34.44,48.2,0,0,0,0,0,0,0.913,0,0.41,0.11,0.85,0.15,44.3
1143842400000,2006,4,2005,7,30,3.94,0.384,2.85,134791,190.1,190.1,187.2,4,4,4,1519,1441,1565,1371,1293,148,148,148,270.7,193,317,0.0975,0.0946,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.907,0.877,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.088,0.092,18.6,18.45,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.76,47.35,48.5,46.8,46.4,47.53,0,0,0,0,0,0,1.04,0,1.09,0.097,0.72,0.28,34.2
1146434400000,2006,5,2005,8,31,2.76,0.433,2.3,120833,192.8,192.8,162.4,4,3,3.6129032258064515,1030,782.8,1419,868.5,635.8,161.5,147,192,10.87,0,127,0.159,0.134,0.188,857.6,635.8,1100,990,990,990,967.9,967,969.2,22.1,20.8,23,0.521,0.321,0.851,0.383,0.226,0.648,0.018,0.0098,0.031,1.16,0.776,1.8,0.053,0.034,0.087,20.9,18.98,22.19,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.2,39.37,51.65,45.07,38.37,48.2,0,0,0,0,0,0,0.902,0,0.46,0.16,0.83,0.17,43.8
1149112800000,2006,6,2005,9,30,1.65,0.345,1.31,75712.3,134.1,134.1,105.2,3,2,2.6,638.2,520.7,776.3,505.2,359.7,133,119,161,0,0,0,0.215,0.153,0.309,505.2,359.7,657.3,990,990,990,966.4,965.9,967,23.6,23,24.1,0.25,0.185,0.331,0.146,0.0688,0.24,0.0062,0.0029,0.01,0.603,0.439,0.81,0.026,0.018,0.035,22.95,22.19,23.62,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.937,41.89,35.05,52.12,40.78,34,48.2,0,0,0,0,0,0,0.584,0,0.34,0.21,0.79,0.21,45.9
1151704800000,2006,7,2005,10,31,1.16,0.362,0.796,47651.1,81.78,81.78,64.05,2,2,2,432.1,365.7,513.4,297.1,230.7,135,135,135,0,0,0,0.316,0.263,0.369,297.1,230.7,378.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.161,0.138,0.19,0.04,0.0154,0.0776,0.0016,0.00062,0.0032,0.344,0.251,0.465,0.014,0.01,0.019,24.11,23.62,24.52,0.939,0.923,0.952,0.971,0.97,0.98,0.912,0.896,0.933,32.96,25.61,41.73,32.02,24.84,40.89,0,0,0,0,0,0,0.356,0,0.364,0.31,0.69,0.31,41.1
1154383200000,2006,8,2005,11,31,0.828,0.308,0.52,32142.1,53.54,53.54,43.2,2,1,1.1612903225806452,309.1,266.4,362.1,194.1,151.4,115,115,115,0,0,0,0.375,0.318,0.432,194.1,151.4,247.1,990,990,990,965,964.8,965.2,25,24.8,25.2,0.122,0.107,0.141,0.0122,0.00862,0.0168,0.00049,0.00034,0.00068,0.313,0.248,0.396,0.012,0.01,0.016,24.73,24.5,24.97,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.19,25.66,52.09,39.04,24.89,48.2,0,0,0,0,0,0,0.24,0,0.308,0.37,0.63,0.37,38.8
1157061600000,2006,9,2005,12,30,0.583,0.236,0.347,18686,39.09,39.09,25.95,1,1,1,225,196.4,264,134,105.4,91,91,91,0,0,0,0.408,0.345,0.463,134,105.4,173,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0983,0.0883,0.112,0.00714,0.00471,0.0105,0.00028,0.00018,0.00041,0.229,0.178,0.299,0.009,0.0069,0.012,25.22,24.95,25.42,0.778,0,0.946,0.809,0,0.976,0.755,0,0.924,26.74,0,40.04,25.95,0,39.09,0,5,0,0,0.167,0,0.144,0.167,0.236,0.4,0.6,0.4,32.1
1159653600000,2006,10,2006,1,31,0.479,0.196,0.283,17438.9,27.37,27.37,23.44,1,1,1,178.8,162.5,195.3,105.8,89.53,73,73,73,0,0,0,0.41,0.374,0.449,105.8,89.53,122.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0805,0.0921,0.00474,0.00336,0.00615,0.00019,0.00013,0.00024,0.176,0.147,0.206,0.0069,0.0058,0.008,25.38,25.38,25.38,0.919,0.911,0.927,0.969,0.964,0.97,0.89,0.882,0.899,24.19,20.56,28.22,23.44,19.83,27.37,0,0,0,0,0,0,0.13,0,0.196,0.41,0.59,0.41,36.4
1162332000000,2006,11,2006,2,30,0.461,0.144,0.317,19669.1,31.32,31.32,27.32,1,1,1,178,166.4,189.1,122.3,108.4,55.67,50,67,0,0,0,0.313,0.264,0.382,122.3,108.4,139.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0861,0.0948,0.00615,0.00496,0.00757,0.00024,0.00019,0.0003,0.203,0.18,0.233,0.008,0.007,0.0091,25.35,25.34,25.37,0.926,0.917,0.934,0.97,0.97,0.97,0.898,0.889,0.906,28.16,24.72,32.29,27.32,23.98,31.32,0,0,0,0,0,0,0.152,0,0.144,0.31,0.69,0.31,42.7
1164924000000,2006,12,2006,3,31,0.549,0.158,0.391,24513.1,40.46,40.46,32.95,1,1,1,205.1,177.8,236.4,146.1,118.8,59,59,59,0,0,0,0.29,0.25,0.332,146.1,118.8,177.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0987,0.0891,0.11,0.00817,0.00585,0.0108,0.00032,0.00023,0.00043,0.247,0.198,0.303,0.0097,0.0077,0.012,25.28,25.08,25.36,0.936,0.924,0.947,0.971,0.97,0.979,0.909,0.896,0.927,33.93,27.31,41.33,32.95,26.49,40.46,0,0,0,0,0,0,0.183,0,0.158,0.29,0.71,0.29,44.7
1167602400000,2007,1,2006,4,31,1.01,0.196,0.814,49197.4,103.4,103.4,66.13,3,1,1.7419354838709677,377,239.9,565.9,304,166.9,73,73,73,0,0,0,0.208,0.129,0.304,304,166.9,492.9,990,990,990,965.3,964.6,966.1,24.7,23.9,25.4,0.156,0.108,0.228,0.0495,0.00994,0.132,0.002,0.00039,0.0055,0.388,0.243,0.61,0.016,0.0097,0.026,24.34,23.31,25.07,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.03,25.87,52.26,38.81,25.09,48.2,0,0,0,0,0,0,0.367,0,0.196,0.19,0.81,0.19,48.7
1170280800000,2007,2,2006,5,28,2.51,0.276,2.04,105384,192.8,192.8,156.8,4,3,3.5357142857142856,1036,579.3,1686,922,494.3,114.1,85,162,79.43,0,424,0.114,0.0822,0.147,842.5,494.3,1100,990,990,990,967.9,966.2,970.1,22.1,19.9,23.8,0.546,0.231,0.913,0.4,0.132,0.648,0.019,0.0056,0.033,1.2,0.528,1.86,0.056,0.022,0.093,20.9,18.05,23.27,0.953,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,45.26,35.54,51.88,44.07,34.48,48.2,0,0,0,0,0,0,0.871,0,0.47,0.11,0.81,0.19,42
1172700000000,2007,3,2006,6,31,5.54,0.539,2.95,126101,180.5,180.5,169.5,4,4,4,2067,1716,2458,1866,1477,201.1,183,239,766.2,377,1175,0.0996,0.0745,0.139,1100,1100,1100,990,990,990,971.2,970.2,972.2,18.8,17.8,19.8,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.094,0.11,16.92,15.92,17.95,0.948,0.945,0.951,0.98,0.977,0.98,0.928,0.923,0.932,43.25,40.56,46.04,42.37,39.64,45.12,0,0,0,0,0,0,0.942,0,2.59,0.097,0.53,0.47,22.8
1175378400000,2007,4,2006,7,30,6.37,0.562,2.85,114139,160.3,160.3,158.5,4,4,4,2459,2393,2527,2242,2176,217,217,217,1142,1076,1210,0.0883,0.0859,0.0907,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.75,16.08,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.925,40.56,40.11,40.98,39.63,39.16,40.09,0,0,0,0,0,0,0.881,0,3.52,0.088,0.45,0.55,17.9
1177970400000,2007,5,2006,8,31,5.36,0.739,2.95,127900,190,190,171.9,4,4,4,2002,1453,2477,1726,1177,276,276,276,625.6,77,1101,0.142,0.111,0.19,1100,1100,1100,990,990,990,971,969.3,972.3,19,17.7,20.7,0.917,0.848,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.8,1.87,0.098,0.087,0.11,17.15,15.87,18.87,0.948,0.944,0.952,0.979,0.977,0.98,0.929,0.923,0.933,43.88,40.44,48.47,42.98,39.51,47.5,0,0,0,0,0,0,0.955,0,2.41,0.14,0.55,0.45,23.9
1180648800000,2007,6,2006,9,30,2.61,0.502,2.09,110340,192.8,192.8,153.2,4,3,3.5,1008,778.8,1425,814.3,568.8,193.7,161,210,8.133,0,115,0.198,0.147,0.27,806.1,568.8,1100,990,990,990,967.9,967,969.2,22.1,20.8,23,0.487,0.294,0.86,0.346,0.181,0.648,0.016,0.0079,0.031,1.08,0.673,1.81,0.049,0.029,0.087,21.06,18.95,22.31,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.91,39.49,52.21,43.73,38.5,48.2,0,0,0,0,0,0,0.851,0,0.52,0.19,0.8,0.2,42.3
1183240800000,2007,7,2006,10,31,1.68,0.537,1.15,66126.9,119.2,119.2,88.88,3,2,2.2903225806451615,628.1,510.9,770.7,427.5,283.9,200.5,186,227,0,0,0,0.327,0.241,0.444,427.5,283.9,584.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.22,0.164,0.298,0.103,0.033,0.192,0.0044,0.0014,0.0083,0.519,0.331,0.695,0.022,0.014,0.03,23.08,22.32,23.77,0.95,0.938,0.958,0.974,0.97,0.98,0.926,0.909,0.939,40.28,31.02,52.18,39.07,30.09,48.2,0,0,0,0,0,0,0.494,0,0.53,0.32,0.68,0.32,39.4
1185919200000,2007,8,2006,11,31,1.12,0.493,0.63,37932.9,68.15,68.15,50.99,2,1,1.4838709677419355,419.2,352,503.5,235.2,168,184,184,184,0,0,0,0.444,0.365,0.523,235.2,168,319.5,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.144,0.12,0.173,0.0208,0.01,0.0498,0.00085,0.0004,0.0021,0.335,0.261,0.411,0.014,0.011,0.017,24.18,23.75,24.54,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.88,25.94,52.24,36.76,25.16,48.2,0,0,0,0,0,0,0.283,0,0.49,0.44,0.56,0.44,33.9
1188597600000,2007,9,2006,12,30,0.761,0.323,0.438,27306.3,47.38,47.38,37.93,1,1,1,293.7,250.8,348.5,169.1,132.8,124.7,118,138,0,0,0,0.426,0.386,0.47,169.1,132.8,210.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.1,0.131,0.0101,0.00704,0.0136,0.0004,0.00028,0.00055,0.295,0.229,0.371,0.012,0.0091,0.015,24.82,24.49,25.07,0.945,0.932,0.957,0.975,0.97,0.98,0.921,0.904,0.937,38.89,30.44,48.35,37.93,29.53,47.38,0,0,0,0,0,0,0.211,0,0.323,0.42,0.58,0.42,35.9
1191189600000,2007,10,2007,1,31,0.605,0.26,0.346,21409,34.14,34.14,28.78,1,1,1,226,207.9,249.5,129,110.9,97,97,97,0,0,0,0.431,0.389,0.467,129,110.9,152.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.097,0.0906,0.105,0.00672,0.00518,0.00871,0.00026,0.0002,0.00034,0.22,0.188,0.262,0.0087,0.0074,0.01,25.22,25.04,25.36,0.929,0.918,0.94,0.97,0.97,0.97,0.901,0.891,0.912,29.67,25.34,35.2,28.78,24.58,34.14,0,0,0,0,0,0,0.16,0,0.259,0.43,0.57,0.43,35.4
1193868000000,2007,11,2007,2,30,0.548,0.219,0.33,20494.2,32.6,32.6,28.46,1,1,1,211.6,205.7,219.4,127.3,114.7,84.33,67,93,0,0,0,0.398,0.316,0.448,127.3,114.7,144.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0949,0.0915,0.099,0.00657,0.0055,0.00805,0.00026,0.00022,0.00032,0.216,0.194,0.245,0.0085,0.0076,0.0096,25.31,25.27,25.36,0.928,0.921,0.936,0.97,0.97,0.97,0.9,0.893,0.908,29.34,26.27,33.61,28.46,25.48,32.6,0,0,0,0,0,0,0.158,0,0.218,0.4,0.6,0.4,37.4
1196460000000,2007,12,2007,3,31,0.655,0.158,0.497,31339,48.2,48.2,42.12,1,1,1,244.6,206.6,281.5,185.6,147.6,59,59,59,0,0,0,0.243,0.21,0.286,185.6,147.6,222.5,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.113,0.0993,0.126,0.0115,0.00829,0.0147,0.00046,0.00032,0.00058,0.317,0.249,0.383,0.013,0.0098,0.015,25.03,24.79,25.31,0.95,0.938,0.959,0.977,0.97,0.98,0.928,0.909,0.94,43.27,34.34,51.86,42.12,33.31,48.2,0,0,0,0,0,0,0.234,0,0.158,0.24,0.76,0.24,47.8
1199138400000,2008,1,2007,4,31,1.09,0.196,0.891,53266.5,113.6,113.6,71.59,3,1,1.967741935483871,405.7,285,617,332.7,212,73,73,73,0,0,0,0.192,0.118,0.256,332.7,212,544,990,990,990,965.4,964.8,966.4,24.6,23.6,25.2,0.168,0.124,0.257,0.0592,0.0138,0.164,0.0024,0.00055,0.007,0.403,0.244,0.615,0.016,0.0097,0.026,24.19,23.02,24.84,0.945,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.74,25.9,52.59,37.34,25.12,48.2,0,0,0,0,0,0,0.398,0,0.199,0.18,0.82,0.18,48.9
1201816800000,2008,2,2007,5,29,2.64,0.307,2.14,110674,192.8,192.8,159,4,3,3.5517241379310347,1052,632.6,1581,929.5,527.6,122.7,105,162,74.62,0,319,0.123,0.0813,0.166,854.9,527.6,1100,990,990,990,968,966.4,969.7,22,20.3,23.6,0.559,0.253,0.906,0.411,0.153,0.648,0.019,0.0065,0.032,1.23,0.586,1.85,0.057,0.025,0.092,20.81,18.4,22.98,0.954,0.949,0.957,0.979,0.971,0.98,0.934,0.921,0.938,45.64,37.62,51.55,44.52,36.52,48.2,0,0,0,0,0,0,0.883,0,0.5,0.12,0.81,0.19,41.9
1204322400000,2008,3,2007,6,31,4.4,0.49,2.95,136150,184.6,184.6,183,4,4,4,1643,1597,1660,1460,1414,183,183,183,360.2,314,377,0.111,0.11,0.115,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.913,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.19,18.14,18.34,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.68,46.54,47.08,45.75,45.61,46.14,0,0,0,0,0,0,1.02,0,1.45,0.11,0.67,0.33,30.9
1207000800000,2008,4,2007,7,30,3.83,0.384,2.81,134230,192.8,192.8,186.4,4,4,4,1476,1100,1663,1328,952,148,148,148,242.8,0,415,0.102,0.089,0.135,1085,952,1100,990,990,990,969.4,968.2,970,20.6,20,21.8,0.858,0.587,0.921,0.619,0.4,0.648,0.03,0.018,0.032,1.77,1.25,1.87,0.086,0.057,0.094,18.82,18.12,20.54,0.953,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,47.64,45.79,50.26,46.61,44.88,48.2,0,0,0,0,0,0,1.04,0,1.02,0.1,0.73,0.27,35
1209592800000,2008,5,2007,8,31,2.34,0.394,1.95,106880,176.2,176.2,143.7,4,3,3.2903225806451615,874.3,726.6,1076,727.3,579.6,147,147,147,0,0,0,0.17,0.137,0.202,727.3,579.6,929,990,990,990,967.4,966.8,968.1,22.6,21.9,23.2,0.389,0.289,0.559,0.281,0.188,0.389,0.012,0.0081,0.018,0.911,0.681,1.2,0.04,0.029,0.055,21.7,20.66,22.51,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.03,39.66,52,43.88,38.68,48.2,0,0,0,0,0,0,0.798,0,0.39,0.17,0.83,0.17,45.7
1212271200000,2008,6,2007,9,30,1.53,0.345,1.19,69152.6,123.4,123.4,96.05,3,2,2.433333333333333,591.6,484.9,716.5,458.6,323.9,133,119,161,0,0,0,0.231,0.166,0.332,458.6,323.9,597.5,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.227,0.172,0.297,0.119,0.0519,0.2,0.005,0.0021,0.0086,0.545,0.385,0.709,0.023,0.016,0.031,23.21,22.53,23.83,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,41.19,35.2,52.22,39.94,34.14,48.2,0,0,0,0,0,0,0.534,0,0.34,0.23,0.78,0.22,45.2
1214863200000,2008,7,2007,10,31,1.09,0.362,0.726,43541.8,74.08,74.08,58.52,2,1,1.8064516129032258,405.9,347.4,479.2,270.9,212.4,135,135,135,0,0,0,0.336,0.282,0.389,270.9,212.4,344.2,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.152,0.131,0.178,0.0298,0.0138,0.0614,0.0012,0.00056,0.0025,0.336,0.253,0.414,0.014,0.01,0.017,24.24,23.83,24.51,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,35.14,25.77,52.36,33.92,24.99,48.2,0,0,0,0,0,0,0.325,0,0.364,0.33,0.67,0.33,39.9
1217541600000,2008,8,2007,11,31,0.788,0.308,0.48,29826.6,48.2,48.2,40.09,1,1,1,294.3,256.3,343.3,179.3,141.3,115,115,115,0,0,0,0.394,0.335,0.449,179.3,141.3,228.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.117,0.103,0.134,0.011,0.00776,0.0152,0.00044,0.00031,0.00061,0.312,0.244,0.4,0.012,0.0097,0.016,24.8,24.48,25.03,0.948,0.936,0.959,0.976,0.97,0.98,0.925,0.907,0.94,41.34,32.46,52.54,40.09,31.48,48.2,0,0,0,0,0,0,0.223,0,0.308,0.39,0.61,0.39,37.9
1220220000000,2008,9,2007,12,30,0.556,0.236,0.32,14403.9,36.44,36.44,20.01,1,1,1,214.5,185.2,253.3,123.5,94.23,91,91,91,0,0,0,0.428,0.359,0.491,123.5,94.23,162.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0946,0.0843,0.108,0.00624,0.00376,0.00955,0.00025,0.00015,0.00038,0.21,0.158,0.28,0.0082,0.0062,0.011,25.28,25.01,25.42,0.621,0,0.943,0.647,0,0.971,0.602,0,0.915,20.62,0,37.54,20.01,0,36.44,0,10,0,0,0.333,0,0.111,0.333,0.236,0.42,0.58,0.42,25.9
1222812000000,2008,10,2008,1,31,0.453,0.157,0.296,18239.2,29.61,29.61,24.52,1,1,1,169.1,155.4,183.9,110.4,91.45,58.77,52,73,0,0,0,0.349,0.283,0.444,110.4,91.45,131.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0812,0.0927,0.00513,0.00352,0.00696,0.0002,0.00014,0.00027,0.183,0.151,0.22,0.0072,0.0059,0.0086,25.36,25.34,25.38,0.921,0.912,0.931,0.969,0.965,0.97,0.893,0.883,0.903,25.3,20.96,30.52,24.52,20.22,29.61,0,0,0,0,0,0,0.136,0,0.157,0.35,0.65,0.35,40.3
1225490400000,2008,11,2008,2,30,0.492,0.144,0.348,21702.7,37.34,37.34,30.14,1,1,1,189.9,155.2,214.5,134.2,105.2,55.67,50,67,0,0,0,0.295,0.233,0.362,134.2,105.2,164.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0938,0.0829,0.104,0.00716,0.00469,0.00973,0.00028,0.00018,0.00038,0.225,0.172,0.278,0.0088,0.0067,0.011,25.33,25.23,25.38,0.931,0.915,0.943,0.97,0.97,0.973,0.903,0.887,0.917,31.07,23.9,38.39,30.14,23.18,37.34,0,0,0,0,0,0,0.167,0,0.144,0.29,0.71,0.29,44.1
1228082400000,2008,12,2008,3,31,0.605,0.158,0.447,28183.7,41.7,41.7,37.88,1,1,1,225.8,209.3,241.6,166.8,150.3,59,59,59,0,0,0,0.262,0.244,0.282,166.8,150.3,182.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.1,0.112,0.00993,0.00852,0.0113,0.00039,0.00033,0.00044,0.284,0.254,0.312,0.011,0.0099,0.012,25.16,25.04,25.29,0.944,0.939,0.949,0.974,0.97,0.98,0.92,0.91,0.93,38.86,34.99,42.55,37.88,33.94,41.7,0,0,0,0,0,0,0.21,0,0.158,0.26,0.74,0.26,46.6
1230760800000,2009,1,2008,4,31,0.741,0.196,0.546,33906.6,53.36,53.36,45.57,2,1,1.2258064516129032,276.7,244.6,317.3,203.7,171.6,73,73,73,0,0,0,0.266,0.23,0.298,203.7,171.6,244.3,990,990,990,964.8,964.7,965,25.2,25,25.3,0.121,0.109,0.135,0.0131,0.0103,0.0165,0.00052,0.00041,0.00066,0.316,0.241,0.391,0.013,0.0096,0.016,24.88,24.71,25.04,0.946,0.923,0.959,0.977,0.97,0.98,0.924,0.895,0.94,40.99,25.68,52.53,39.77,24.91,48.2,0,0,0,0,0,0,0.253,0,0.195,0.26,0.74,0.26,45.8
1233439200000,2009,2,2008,5,28,1.01,0.206,0.805,48645.1,93.61,93.61,72.39,2,2,2,417.6,321.4,517.5,332.6,236.4,85,85,85,0,0,0,0.208,0.164,0.264,332.6,236.4,432.5,990,990,990,965.5,965,965.9,24.5,24.1,25,0.167,0.133,0.203,0.0564,0.0158,0.103,0.0023,0.00063,0.0043,0.391,0.251,0.54,0.016,0.01,0.022,24.14,23.53,24.74,0.944,0.925,0.957,0.974,0.97,0.98,0.92,0.897,0.938,37.12,26.53,47.76,36.19,25.73,46.81,0,0,0,0,0,0,0.402,0,0.205,0.2,0.8,0.2,48.2
1235858400000,2009,3,2008,6,31,2.39,0.287,1.93,102494,192.8,192.8,137.8,4,2,3.129032258064516,892.3,524.8,1666,785.3,417.8,107,107,107,64.94,0,459,0.139,0.0642,0.204,720.3,417.8,1100,990,990,990,967.4,966,970,22.6,20,24,0.445,0.201,0.913,0.31,0.0962,0.648,0.014,0.004,0.032,0.999,0.521,1.86,0.046,0.022,0.093,21.64,18.12,23.52,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,45.3,35,51.76,44.1,33.95,48.2,0,0,0,0,0,0,0.765,0,0.46,0.12,0.81,0.19,42.9
1238536800000,2009,4,2008,7,30,5.26,0.384,2.85,122641,180.2,180.2,170.3,4,4,4,2029,1723,2199,1881,1575,148,148,148,781.3,475,951,0.0733,0.0673,0.0859,1100,1100,1100,990,990,990,971.1,970.2,971.6,18.9,18.4,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,16.99,16.54,17.92,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.45,42.24,45.97,42.58,41.39,45.05,0,0,0,0,0,0,0.946,0,2.41,0.073,0.54,0.46,23.3
1241128800000,2009,5,2008,8,31,3.52,0.514,2.65,130375,192.8,192.8,175.2,4,3,3.838709677419355,1314,916.3,1777,1122,724.3,192,192,192,134.2,0,485,0.153,0.108,0.21,987.8,724.3,1100,990,990,990,968.9,967.6,970.4,21.1,19.6,22.4,0.708,0.379,0.926,0.513,0.285,0.648,0.025,0.013,0.033,1.5,0.933,1.87,0.072,0.042,0.096,19.61,17.75,21.5,0.954,0.95,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.94,39.81,52.16,45.75,38.84,48.2,0,0,0,0,0,0,0.974,0,0.87,0.15,0.75,0.25,37
1243807200000,2009,6,2008,9,30,1.96,0.417,1.54,86799.2,144.6,144.6,120.6,3,2,2.8666666666666667,754.7,625.2,900.7,593.7,464.2,161,161,161,0,0,0,0.216,0.179,0.258,593.7,464.2,739.7,990,990,990,966.9,966.4,967.5,23.1,22.5,23.6,0.301,0.227,0.391,0.198,0.118,0.295,0.0086,0.005,0.013,0.723,0.539,0.961,0.031,0.023,0.043,22.36,21.54,23,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.55,34.94,51.95,42.33,33.89,48.2,0,0,0,0,0,0,0.67,0,0.42,0.21,0.79,0.21,44.3
1246399200000,2009,7,2008,10,31,1.4,0.454,0.947,55670.2,96.4,96.4,74.83,2,2,2,523,436.2,618.9,353.4,250.2,169.5,135,186,0,0,0,0.332,0.218,0.426,353.4,250.2,483.9,990,990,990,966,965.6,966.4,24,23.6,24.4,0.184,0.148,0.235,0.0658,0.0171,0.127,0.0028,0.0007,0.0054,0.431,0.277,0.632,0.018,0.011,0.027,23.62,22.99,24.16,0.946,0.93,0.958,0.974,0.97,0.98,0.921,0.902,0.939,38.67,27.57,52.16,37.41,26.74,48.2,0,0,0,0,0,0,0.416,0,0.453,0.32,0.68,0.32,39.8
1249077600000,2009,8,2008,11,31,0.953,0.415,0.538,32810.8,59.21,59.21,44.1,2,1,1.2580645161290323,355.7,298.7,430.5,200.7,143.7,155,155,155,0,0,0,0.441,0.36,0.519,200.7,143.7,275.5,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.108,0.154,0.0136,0.00797,0.029,0.00055,0.00032,0.0012,0.311,0.252,0.405,0.013,0.01,0.016,24.51,24.15,24.85,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.19,25.9,52.23,37.06,25.13,48.2,0,0,0,0,0,0,0.245,0,0.415,0.44,0.56,0.44,34.4
1251756000000,2009,9,2008,12,30,0.655,0.306,0.349,21575,39.81,39.81,29.97,1,1,1,252.7,221.1,294.6,134.7,103,118,118,118,0,0,0,0.47,0.401,0.534,134.7,103,176.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0895,0.116,0.0072,0.00451,0.0108,0.00028,0.00018,0.00043,0.232,0.176,0.307,0.0092,0.0069,0.012,25.07,24.81,25.3,0.931,0.913,0.948,0.971,0.97,0.978,0.904,0.886,0.926,30.86,23.35,40.72,29.97,22.65,39.81,0,0,0,0,0,0,0.166,0,0.306,0.47,0.53,0.47,32.9
1254348000000,2009,10,2009,1,31,0.53,0.237,0.293,13287.6,27.47,27.47,17.86,1,1,1,198,178.4,220.2,109.5,95.07,88.48,73,97,0,0,0,0.446,0.382,0.505,109.5,95.07,123.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.085,0.0949,0.00506,0.00383,0.00622,0.0002,0.00015,0.00024,0.185,0.16,0.21,0.0072,0.0062,0.0082,25.37,25.27,25.43,0.653,0,0.927,0.688,0,0.97,0.633,0,0.9,18.41,0,28.32,17.86,0,27.47,0,9,0,0,0.29,0,0.0992,0.29,0.237,0.45,0.55,0.45,25.1
1257026400000,2009,11,2009,2,30,0.54,0.174,0.366,22892.9,36.36,36.36,31.8,1,1,1,208.3,181.7,228.2,141.3,114.7,67,67,67,0,0,0,0.323,0.294,0.369,141.3,114.7,161.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0978,0.0884,0.105,0.00776,0.0055,0.00945,0.0003,0.00022,0.00037,0.239,0.191,0.274,0.0094,0.0075,0.011,25.3,25.16,25.38,0.935,0.921,0.942,0.97,0.97,0.971,0.907,0.893,0.915,32.78,26.28,37.47,31.8,25.49,36.36,0,0,0,0,0,0,0.177,0,0.174,0.32,0.68,0.32,42.4
1259618400000,2009,12,2009,3,31,0.666,0.158,0.508,32236.1,48.16,48.16,43.33,1,1,1,248.8,227.6,269.7,189.8,168.6,59,59,59,0,0,0,0.238,0.219,0.259,189.8,168.6,210.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.107,0.122,0.0119,0.0101,0.0137,0.00047,0.0004,0.00054,0.325,0.287,0.362,0.013,0.011,0.014,24.99,24.86,25.15,0.951,0.945,0.957,0.979,0.974,0.98,0.931,0.92,0.938,44.26,39.28,49.15,43.33,38.28,48.16,0,0,0,0,0,0,0.241,0,0.158,0.24,0.76,0.24,48.4
1262296800000,2010,1,2009,4,31,0.916,0.196,0.721,44029.4,86.72,86.72,59.18,2,1,1.6774193548387097,342.2,273.3,470.1,269.2,200.3,73,73,73,0,0,0,0.219,0.155,0.267,269.2,200.3,397.1,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.144,0.12,0.189,0.0317,0.0128,0.0865,0.0013,0.00051,0.0036,0.345,0.245,0.486,0.014,0.0098,0.02,24.54,23.8,24.86,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.33,26.03,52.59,37.16,25.24,48.2,0,0,0,0,0,0,0.329,0,0.195,0.21,0.79,0.21,48.1
1264975200000,2010,2,2009,5,28,1.87,0.219,1.62,88582,192.8,192.8,131.8,4,2,3,773.9,480.8,1404,683.2,395.8,90.71,85,105,14.07,0,199,0.127,0.0748,0.177,669.1,395.8,1100,990,990,990,966.9,965.8,969.2,23.1,20.8,24.2,0.373,0.19,0.851,0.262,0.0858,0.648,0.012,0.0035,0.031,0.873,0.485,1.8,0.039,0.02,0.086,22.18,19.03,23.75,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.45,35.47,52.37,44.05,34.41,48.2,0,0,0,0,0,0,0.732,0,0.25,0.12,0.87,0.13,47.4
1267394400000,2010,3,2009,6,31,6,0.49,2.95,122865,190.1,190.1,165.1,4,4,4,2239,1444,2713,2056,1261,183,183,183,956,161,1430,0.0854,0.0674,0.127,1100,1100,1100,990,990,990,971.6,969.3,972.8,18.4,17.2,20.7,0.92,0.864,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.81,1.87,0.1,0.088,0.11,16.54,15.3,18.88,0.946,0.942,0.952,0.977,0.974,0.98,0.925,0.917,0.933,42.23,38.89,48.5,41.29,37.86,47.53,0,0,0,0,0,0,0.917,0,3.05,0.082,0.49,0.51,20.5
1270072800000,2010,4,2009,7,30,7.63,0.562,2.85,104472,151.3,151.3,145.1,4,4,4,2945,2717,3074,2728,2500,217,217,217,1628,1400,1757,0.0739,0.0706,0.0799,1100,1100,1100,990,990,990,973.4,972.8,973.7,16.6,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.75,14.43,15.29,0.939,0.938,0.942,0.971,0.97,0.974,0.912,0.909,0.917,37.36,36.5,38.86,36.27,35.4,37.84,0,0,0,0,0,0,0.806,0,4.78,0.074,0.37,0.63,13.7
1272664800000,2010,5,2009,8,31,6.55,0.86,2.95,118222,179.4,179.4,158.9,4,4,4,2446,1747,3021,2125,1426,321,321,321,1025,326,1600,0.135,0.106,0.184,1100,1100,1100,990,990,990,972.2,970.3,973.6,17.8,16.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.11,0.095,0.11,15.97,14.56,17.84,0.944,0.938,0.951,0.976,0.97,0.98,0.922,0.91,0.932,40.69,36.85,45.76,39.73,35.74,44.84,0,0,0,0,0,0,0.883,0,3.6,0.13,0.45,0.55,18
1275343200000,2010,6,2009,9,30,3.18,0.544,2.43,122038,192.8,192.8,169.5,4,3,3.7333333333333334,1228,870.7,1703,1018,660.7,210,210,210,82.1,0,393,0.179,0.123,0.241,936.3,660.7,1100,990,990,990,968.6,967.4,970.1,21.4,19.9,22.6,0.649,0.346,0.924,0.467,0.242,0.648,0.022,0.011,0.033,1.39,0.828,1.87,0.066,0.037,0.094,20,17.99,21.79,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.54,39.14,51.03,45.49,38.13,48.2,0,0,0,0,0,0,0.942,0,0.75,0.17,0.76,0.24,38.4
1277935200000,2010,7,2009,10,31,1.89,0.573,1.32,75276.4,134.6,134.6,101.2,3,2,2.4516129032258065,705.4,565.6,856.3,491.6,338.6,213.8,186,227,0,0,0,0.31,0.217,0.401,491.6,338.6,670.3,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.253,0.183,0.347,0.139,0.0588,0.249,0.006,0.0025,0.011,0.606,0.413,0.84,0.026,0.017,0.037,22.67,21.84,23.44,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,42.65,35.02,51.73,41.55,33.96,48.2,0,0,0,0,0,0,0.562,0,0.57,0.3,0.7,0.3,39.8
