datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1556661600000,2019,5,2018,8,31,1.56,0.394,1.17,67983.4,107,107,91.38,3,2,2.3225806451612905,582.5,461.1,666.2,435.5,314.1,147,147,147,0,0,0,0.256,0.221,0.319,435.5,314.1,519.2,990,990,990,966.2,965.7,966.6,23.8,23.4,24.3,0.215,0.167,0.255,0.105,0.0473,0.148,0.0044,0.0019,0.0063,0.52,0.369,0.633,0.022,0.015,0.027,23.27,22.86,23.96,0.951,0.943,0.958,0.975,0.97,0.98,0.927,0.915,0.939,41.35,34.8,52.13,40.07,33.75,48.2,0,0,0,0,0,0,0.508,0,0.39,0.25,0.75,0.25,43.6
1559340000000,2019,6,2018,9,30,0.954,0.308,0.645,39198.2,72.07,72.07,54.44,2,1,1.6,368,300.9,453.2,249,181.9,119,119,119,0,0,0,0.328,0.263,0.395,249,181.9,334.2,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.143,0.119,0.173,0.0243,0.0112,0.0567,0.00099,0.00045,0.0023,0.333,0.25,0.398,0.013,0.01,0.016,24.43,23.96,24.78,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.45,25.74,52.12,36.32,24.97,48.2,0,0,0,0,0,0,0.302,0,0.309,0.32,0.68,0.32,41.1
1561932000000,2019,7,2018,10,31,0.671,0.289,0.381,23678.7,42.91,42.91,31.83,1,1,1,250.4,214.2,297.3,142.4,106.2,108,108,108,0,0,0,0.435,0.363,0.504,142.4,106.2,189.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.104,0.091,0.12,0.00785,0.00478,0.0118,0.00031,0.00019,0.00047,0.246,0.182,0.33,0.0097,0.0071,0.013,25.07,24.78,25.33,0.934,0.915,0.951,0.972,0.97,0.98,0.908,0.888,0.932,32.74,24.15,43.78,31.83,23.43,42.91,0,0,0,0,0,0,0.177,0,0.29,0.43,0.57,0.43,35.3
1564610400000,2019,8,2018,11,31,0.483,0.249,0.234,2436.59,26.31,26.31,3.275,1,1,1,180.4,156.5,211.2,87.43,63.52,93,93,93,0,0,0,0.519,0.44,0.594,87.43,63.52,118.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0826,0.0742,0.0935,0.00318,0.00115,0.0058,0.00012,0.000045,0.00023,0.146,0.104,0.201,0.0057,0.0041,0.0079,25.41,25.33,25.42,0.119,0,0.924,0.125,0,0.97,0.115,0,0.896,3.376,0,27.13,3.275,0,26.31,0,27,0,0,0.871,0,0.0182,0.871,0.249,0.52,0.48,0.52,5.04
1567288800000,2019,9,2018,12,30,0.336,0.187,0.107,3855.31,18.5,18.5,5.355,1,0,0.6333333333333333,129.7,112.8,155.2,57.73,40.77,72,72,72,16.5,0,50,0.56,0.464,0.638,41.28,0,83.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.079,0.000817,0,0.00282,0.000032,0,0.00011,0.0925,0.0708,0.137,0.0036,0.0028,0.0054,25.41,25.37,25.43,0.306,0,0.94,0.32,0,0.961,0.294,0,0.902,5.577,0,19.24,5.355,0,18.5,11,9,0,0.367,0.3,0,0.0297,0.667,0.229,0.56,0.32,0.68,11.5
1569880800000,2019,10,2019,1,31,0.27,0.139,0.0698,0,0,0,0,1,0,0.4838709677419355,100.7,93.35,110.8,48.74,41.35,52,52,52,22.68,0,50,0.518,0.469,0.557,26.07,0,58.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000159,0,0.000752,0.0000063,0,0.00003,0.0784,0.0708,0.0935,0.0031,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,16,15,0,0.516,0.484,0,0,1,0.2002,0.51,0.26,0.74,0
1572559200000,2019,11,2019,2,30,0.292,0.13,0.13,5586.02,18.01,18.01,7.758,1,0,0.7333333333333333,112.5,93.63,130.8,62.52,43.63,50,50,50,12.3,0,50,0.45,0.382,0.534,50.23,0,80.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0743,0.00115,0,0.00262,0.000045,0,0.0001,0.0984,0.0708,0.129,0.0039,0.0028,0.005,25.4,25.37,25.43,0.433,0,0.94,0.448,0,0.96,0.416,0,0.903,8.081,0,18.75,7.758,0,18.01,8,8,0,0.267,0.267,0,0.0431,0.533,0.162,0.45,0.45,0.55,19.1
1575151200000,2019,12,2019,3,31,0.42,0.158,0.262,16086.4,27.56,27.56,21.62,1,1,1,156.9,130.8,182.2,97.93,71.82,59,59,59,0,0,0,0.378,0.324,0.451,97.93,71.82,123.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0817,0.0725,0.0907,0.00407,0.00185,0.00622,0.00016,0.000073,0.00024,0.161,0.114,0.206,0.0063,0.0045,0.008,25.36,25.35,25.39,0.918,0.911,0.936,0.967,0.96,0.97,0.888,0.882,0.899,22.35,16.51,28.41,21.62,15.85,27.56,0,0,0,0,0,0,0.12,0,0.158,0.38,0.62,0.38,38.3
1577829600000,2020,1,2019,4,31,0.628,0.196,0.433,27106,49.64,49.64,36.43,2,1,1.032258064516129,234.6,186.3,300.6,161.6,113.3,73,73,73,0,0,0,0.316,0.243,0.392,161.6,113.3,227.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.106,0.0889,0.129,0.00949,0.00538,0.0151,0.00037,0.00021,0.0006,0.271,0.19,0.376,0.011,0.0074,0.015,25.13,24.76,25.39,0.94,0.92,0.958,0.973,0.97,0.98,0.915,0.892,0.939,36.62,25.59,50.59,35.63,24.82,48.2,0,0,0,0,0,0,0.202,0,0.195,0.31,0.69,0.31,43.2
1580508000000,2020,2,2019,5,29,1.37,0.213,1.15,66538.5,167.6,167.6,95.6,4,1,2.4482758620689653,545.7,311.3,943.9,460.7,226.3,85,85,85,0,0,0,0.176,0.0901,0.273,460.7,226.3,858.9,990,990,990,966,965,967.7,24,22.3,25,0.234,0.13,0.479,0.13,0.015,0.355,0.0056,0.0006,0.016,0.554,0.251,1.07,0.024,0.01,0.048,23.43,21.26,24.74,0.947,0.925,0.959,0.975,0.97,0.98,0.924,0.897,0.94,39.72,26.53,52.46,38.47,25.73,48.2,0,0,0,0,0,0,0.531,0,0.22,0.16,0.84,0.16,48.6
1583013600000,2020,3,2019,6,31,4.15,0.443,2.84,133964,192.8,192.8,180.1,4,4,4,1551,970,2258,1385,841,165.6,129,183,324.2,0,975,0.11,0.081,0.136,1061,841,1100,990,990,990,969.6,967.8,971.7,20.4,18.3,22.2,0.816,0.476,0.926,0.59,0.346,0.648,0.029,0.016,0.035,1.7,1.05,1.87,0.084,0.047,0.1,18.66,16.4,21.17,0.952,0.946,0.956,0.98,0.98,0.98,0.933,0.927,0.937,46.03,41.65,50.44,45.01,40.8,48.2,0,0,0,0,0,0,1,0,1.31,0.11,0.68,0.32,32.3
1585692000000,2020,4,2019,7,30,7.93,0.63,2.85,102573,162.3,162.3,142.5,4,4,4,3059,2322,3384,2816,2105,243,217,295,1716,1005,2034,0.0797,0.0648,0.0935,1100,1100,1100,990,990,990,973.6,971.9,974.4,16.4,15.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.49,13.75,16.25,0.938,0.934,0.946,0.972,0.97,0.979,0.911,0.905,0.926,36.65,34.62,41.45,35.62,33.58,40.58,0,0,0,0,0,0,0.791,0,5.08,0.079,0.36,0.64,12.9
1588284000000,2020,5,2019,8,31,6.32,0.817,2.95,120124,183,183,161.5,4,4,4,2359,1643,3123,2054,1367,305,276,321,954.2,267,1702,0.133,0.103,0.168,1100,1100,1100,990,990,990,971.9,969.9,973.8,18.1,16.2,20.1,0.926,0.916,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.86,1.87,0.1,0.093,0.12,16.2,14.31,18.19,0.945,0.937,0.952,0.977,0.97,0.98,0.923,0.909,0.932,41.32,36.17,46.68,40.36,35.08,45.74,0,0,0,0,0,0,0.897,0,3.37,0.13,0.47,0.53,19
1590962400000,2020,6,2019,9,30,2.95,0.544,2.28,116840,192.8,192.8,162.3,4,3,3.6,1138,814.5,1607,927.9,604.5,210,210,210,48.8,0,297,0.193,0.131,0.258,879.2,604.5,1100,990,990,990,968.3,967.2,969.8,21.7,20.2,22.8,0.582,0.314,0.916,0.417,0.205,0.648,0.02,0.009,0.032,1.26,0.733,1.86,0.059,0.032,0.092,20.43,18.31,22.11,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.937,46.14,39.45,51.41,45.08,38.46,48.2,0,0,0,0,0,0,0.902,0,0.67,0.18,0.77,0.23,39.6
1593554400000,2020,7,2019,10,31,1.75,0.573,1.18,68134,125.3,125.3,91.58,3,2,2.3225806451612905,654.1,523.2,802.6,440.3,296.2,213.8,186,227,0,0,0,0.336,0.232,0.434,440.3,296.2,616.6,990,990,990,966.5,966,967.1,23.5,22.9,24,0.228,0.168,0.316,0.111,0.0388,0.213,0.0048,0.0016,0.0093,0.538,0.35,0.749,0.023,0.015,0.033,22.95,22.14,23.7,0.951,0.94,0.958,0.976,0.97,0.98,0.928,0.912,0.939,40.52,32.36,50.11,39.52,31.39,48.2,0,0,0,0,0,0,0.509,0,0.57,0.33,0.67,0.33,38.9
1596232800000,2020,8,2019,11,31,1.13,0.493,0.64,38512.7,70.8,70.8,51.76,2,1,1.5161290322580645,423.1,349,516.4,239.1,165,184,184,184,0,0,0,0.441,0.356,0.527,239.1,165,332.4,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.119,0.178,0.0225,0.00978,0.0559,0.00092,0.00039,0.0023,0.335,0.259,0.408,0.014,0.011,0.017,24.17,23.68,24.56,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.42,25.76,51.91,36.33,24.98,48.2,0,0,0,0,0,0,0.288,0,0.49,0.44,0.57,0.43,34.1
1598911200000,2020,9,2019,12,30,0.74,0.323,0.417,25905.4,46.72,46.72,35.98,1,1,1,285.4,239.1,345.5,160.7,121.1,124.7,118,138,0,0,0,0.439,0.395,0.494,160.7,121.1,207.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0959,0.13,0.00941,0.00604,0.0134,0.00037,0.00024,0.00054,0.28,0.208,0.366,0.011,0.0082,0.015,24.87,24.51,25.16,0.942,0.926,0.956,0.973,0.97,0.98,0.917,0.898,0.937,36.94,27.67,47.67,35.98,26.84,46.72,0,0,0,0,0,0,0.2,0,0.323,0.44,0.56,0.44,35
1601503200000,2020,10,2020,1,31,0.558,0.26,0.299,12388.6,31.21,31.21,16.65,1,1,1,208.5,183,236.6,111.5,86.04,97,97,97,0,0,0,0.468,0.41,0.53,111.5,86.04,139.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0908,0.0818,0.101,0.00523,0.00306,0.00762,0.0002,0.00012,0.0003,0.189,0.143,0.239,0.0074,0.0056,0.0094,25.33,25.14,25.43,0.567,0,0.935,0.595,0,0.97,0.55,0,0.907,17.17,0,32.18,16.65,0,31.21,0,12,0,0,0.387,0,0.0925,0.387,0.259,0.47,0.54,0.46,22.2
1604181600000,2020,11,2020,2,30,0.533,0.174,0.359,22423.4,35.97,35.97,31.14,1,1,1,205.6,182.8,226.5,138.6,115.8,67,67,67,0,0,0,0.327,0.296,0.367,138.6,115.8,159.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0968,0.0887,0.104,0.00753,0.00559,0.00931,0.00029,0.00022,0.00037,0.234,0.193,0.271,0.0092,0.0076,0.011,25.3,25.17,25.38,0.933,0.922,0.942,0.97,0.97,0.97,0.905,0.894,0.913,32.11,26.56,37.08,31.14,25.76,35.97,0,0,0,0,0,0,0.173,0,0.174,0.33,0.67,0.33,42.1
1606773600000,2020,12,2020,3,31,0.768,0.158,0.61,37650.7,71.41,71.41,50.61,2,1,1.4193548387096775,286.6,225.4,386.2,227.6,166.4,59,59,59,0,0,0,0.211,0.153,0.262,227.6,166.4,327.2,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.128,0.106,0.163,0.0194,0.0099,0.0534,0.00078,0.00039,0.0022,0.32,0.241,0.389,0.013,0.0096,0.015,24.83,24.29,25.16,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.3,25.91,52.61,38.1,25.13,48.2,0,0,0,0,0,0,0.281,0,0.158,0.21,0.79,0.21,49
1609452000000,2021,1,2020,4,31,1.55,0.228,1.32,77067.3,139.2,139.2,103.6,3,2,2.4838709677419355,578,397.4,774,492.8,324.4,85.19,73,91,0,0,0,0.151,0.118,0.184,492.8,324.4,683,990,990,990,966.2,965.4,967,23.8,23,24.6,0.237,0.163,0.339,0.14,0.0521,0.257,0.0059,0.0021,0.011,0.588,0.377,0.846,0.025,0.015,0.037,23.23,22.16,24.24,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.21,35.23,52.39,42.02,34.17,48.2,0,0,0,0,0,0,0.575,0,0.23,0.15,0.85,0.15,49.7
1612130400000,2021,2,2020,5,28,2.61,0.349,2.11,109144,192.8,192.8,162.4,4,3,3.5357142857142856,1077,780.1,1620,932.7,643.1,144.1,137,162,60.46,0,358,0.14,0.1,0.176,872.3,643.1,1100,990,990,990,968.1,967,969.9,21.9,20.1,23,0.559,0.323,0.908,0.416,0.231,0.648,0.019,0.01,0.032,1.24,0.786,1.86,0.058,0.034,0.092,20.68,18.27,22.19,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,47.2,39.96,51.92,45.99,39,48.2,0,0,0,0,0,0,0.902,0,0.5,0.13,0.81,0.19,41.8
1614549600000,2021,3,2020,6,31,4.36,0.539,2.95,136514,185.3,185.3,183.5,4,4,4,1629,1574,1730,1428,1391,201.1,183,239,327.5,291,447,0.123,0.106,0.146,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.913,0.908,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.24,17.9,18.42,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.81,45.92,47.28,45.87,45,46.33,0,0,0,0,0,0,1.02,0,1.41,0.12,0.68,0.32,31.3
1617228000000,2021,4,2020,7,30,5.56,0.443,2.85,120376,178.9,178.9,167.2,4,4,4,2146,1760,2340,1975,1612,171,148,217,874.9,512,1089,0.0797,0.0633,0.101,1100,1100,1100,990,990,990,971.4,970.3,971.9,18.6,18.1,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.7,16.2,17.8,0.947,0.946,0.951,0.98,0.979,0.98,0.928,0.926,0.932,42.66,41.32,45.64,41.8,40.45,44.72,0,0,0,0,0,0,0.929,0,2.71,0.08,0.51,0.49,21.7
1619820000000,2021,5,2020,8,31,4.58,0.594,2.95,134557,192,192,180.9,4,4,4,1709,1367,2119,1487,1091,221.8,192,276,387.6,0,827,0.134,0.0906,0.202,1100,1091,1100,990,990,990,970.2,969.1,971.4,19.8,18.6,20.9,0.901,0.804,0.926,0.647,0.627,0.648,0.033,0.03,0.035,1.85,1.73,1.87,0.093,0.083,0.1,18,16.74,19.22,0.951,0.947,0.953,0.98,0.98,0.98,0.932,0.928,0.934,46.14,42.76,48.98,45.21,41.91,48,0,0,0,0,0,0,1,0,1.63,0.13,0.64,0.36,29.4
1622498400000,2021,6,2020,9,30,2.53,0.46,2.06,109585,192.8,192.8,152.2,4,3,3.5,975.2,764.9,1328,797.9,554.9,177.3,161,210,3.167,0,67,0.19,0.121,0.275,794.7,554.9,1100,990,990,990,967.7,967,968.9,22.3,21.1,23,0.469,0.286,0.82,0.336,0.172,0.648,0.015,0.0075,0.031,1.05,0.65,1.77,0.048,0.028,0.084,21.2,19.3,22.39,0.954,0.951,0.957,0.979,0.973,0.98,0.934,0.925,0.938,44.55,38.62,51.49,43.39,37.58,48.2,0,0,0,0,0,0,0.846,0,0.47,0.18,0.81,0.19,43.3
1625090400000,2021,7,2020,10,31,1.62,0.498,1.12,65064.6,115.5,115.5,87.45,3,2,2.225806451612903,603.5,485.7,752.1,417.5,299.7,186,186,186,0,0,0,0.313,0.247,0.383,417.5,299.7,566.1,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.213,0.166,0.287,0.0974,0.0405,0.179,0.0041,0.0017,0.0078,0.508,0.351,0.664,0.021,0.014,0.029,23.19,22.43,23.86,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,40.8,33,51.88,39.64,32.01,48.2,0,0,0,0,0,0,0.486,0,0.5,0.31,0.69,0.31,40.2
1627768800000,2021,8,2020,11,31,1.05,0.44,0.614,37091.3,62.9,62.9,49.85,2,1,1.5161290322580645,393.6,326.3,478.4,229.2,171.3,164.4,155,184,0,0,0,0.42,0.374,0.475,229.2,171.3,294.4,990,990,990,965.4,965,965.8,24.6,24.2,25,0.139,0.118,0.164,0.0175,0.0103,0.0379,0.00071,0.00041,0.0016,0.319,0.256,0.404,0.013,0.01,0.016,24.32,23.9,24.67,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.939,36.7,25.87,52.18,35.61,25.1,48.2,0,0,0,0,0,0,0.277,0,0.436,0.42,0.58,0.42,35.3
1630447200000,2021,9,2020,12,30,0.693,0.306,0.387,24061.2,46.32,46.32,33.42,1,1,1,267.5,224.6,322.8,149.5,106.6,118,118,118,0,0,0,0.446,0.366,0.525,149.5,106.6,204.8,990,990,990,964.8,964.5,965,25.2,25,25.5,0.106,0.0908,0.125,0.00845,0.00481,0.0132,0.00034,0.00019,0.00053,0.259,0.182,0.358,0.01,0.0072,0.014,24.98,24.63,25.27,0.937,0.916,0.956,0.973,0.97,0.98,0.911,0.889,0.937,34.33,24.2,47.26,33.42,23.47,46.32,0,0,0,0,0,0,0.186,0,0.306,0.44,0.56,0.44,34.7
1633039200000,2021,10,2021,1,31,0.563,0.237,0.326,17994.9,29.41,29.41,24.19,1,1,1,210.2,195.6,228.7,121.7,101.3,88.48,73,97,0,0,0,0.42,0.36,0.489,121.7,101.3,131.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0935,0.0872,0.0979,0.00609,0.00436,0.00695,0.00024,0.00017,0.00027,0.206,0.171,0.225,0.0081,0.0067,0.0089,25.33,25.2,25.43,0.808,0,0.931,0.845,0,0.97,0.783,0,0.903,24.93,0,30.32,24.19,0,29.41,0,4,0,0,0.129,0,0.134,0.129,0.237,0.42,0.58,0.42,32
1635717600000,2021,11,2021,2,30,0.535,0.174,0.361,22561.5,33.05,33.05,31.34,1,1,1,206.2,199.4,213.7,139.2,132.4,67,67,67,0,0,0,0.325,0.314,0.336,139.2,132.4,146.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0946,0.0996,0.00758,0.00701,0.00822,0.0003,0.00027,0.00032,0.235,0.223,0.248,0.0092,0.0087,0.0097,25.33,25.27,25.38,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.3,30.7,34.07,31.34,29.78,33.05,0,0,0,0,0,0,0.174,0,0.174,0.33,0.67,0.33,42.2
1638309600000,2021,12,2021,3,31,0.587,0.158,0.429,27021.1,42.32,42.32,36.32,1,1,1,219.2,196.2,244.3,160.2,137.2,59,59,59,0,0,0,0.271,0.242,0.301,160.2,137.2,185.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.104,0.0956,0.113,0.00936,0.00741,0.0115,0.00037,0.00029,0.00045,0.272,0.231,0.317,0.011,0.009,0.013,25.21,25.02,25.36,0.942,0.933,0.95,0.974,0.97,0.98,0.917,0.905,0.931,37.29,31.84,43.19,36.32,30.89,42.32,0,0,0,0,0,0,0.202,0,0.158,0.27,0.73,0.27,46
1640988000000,2022,1,2021,4,31,0.791,0.196,0.595,36427.6,60.15,60.15,48.96,2,1,1.4193548387096775,295.3,246.2,348.5,222.3,173.2,73,73,73,0,0,0,0.249,0.209,0.296,222.3,173.2,275.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.127,0.11,0.146,0.0155,0.0105,0.029,0.00062,0.00041,0.0012,0.316,0.241,0.393,0.013,0.0096,0.016,24.8,24.55,25.03,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.38,25.59,52.71,37.76,24.82,48.2,0,0,0,0,0,0,0.272,0,0.196,0.25,0.75,0.25,46.1
1643666400000,2022,2,2021,5,28,1.12,0.206,0.912,54361.1,120.1,120.1,80.89,3,2,2.142857142857143,462.1,354.2,661.8,377.1,269.2,85,85,85,0,0,0,0.19,0.128,0.24,377.1,269.2,576.8,990,990,990,965.7,965.2,966.5,24.3,23.5,24.8,0.186,0.145,0.278,0.0781,0.0261,0.186,0.0032,0.001,0.0079,0.443,0.295,0.666,0.018,0.012,0.028,23.88,22.79,24.53,0.947,0.934,0.958,0.974,0.97,0.98,0.922,0.906,0.939,38.92,30.23,52.45,37.77,29.33,48.2,0,0,0,0,0,0,0.449,0,0.208,0.18,0.81,0.19,48.5
1646085600000,2022,3,2021,6,31,2.66,0.307,2.29,121185,192.8,192.8,162.9,4,3,3.6451612903225805,991.8,683.4,1435,877,576.4,114.8,107,129,20.81,0,206,0.119,0.0899,0.157,856.2,576.4,1100,990,990,990,967.8,966.6,969.3,22.2,20.7,23.4,0.517,0.283,0.867,0.384,0.186,0.648,0.018,0.008,0.031,1.16,0.67,1.82,0.053,0.029,0.088,21.05,18.91,22.7,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.9,39.85,52.08,44.73,38.88,48.2,0,0,0,0,0,0,0.905,0,0.37,0.12,0.86,0.14,45.6
1648764000000,2022,4,2021,7,30,4.85,0.384,2.85,126357,189.3,189.3,175.5,4,4,4,1872,1463,2236,1724,1315,148,148,148,624.2,215,988,0.0805,0.0662,0.101,1100,1100,1100,990,990,990,970.6,969.4,971.7,19.4,18.3,20.6,0.921,0.887,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.87,1.84,1.87,0.097,0.089,0.1,17.48,16.46,18.8,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.927,0.933,44.77,42,48.28,43.87,41.16,47.32,0,0,0,0,0,0,0.975,0,2,0.079,0.59,0.41,26.1
1651356000000,2022,5,2021,8,31,5.06,0.667,2.95,130384,192.7,192.7,175.2,4,4,4,1890,1382,2262,1641,1106,248.9,192,276,541,6,970,0.138,0.0849,0.2,1100,1100,1100,990,990,990,970.7,969.1,971.7,19.3,18.3,20.9,0.911,0.819,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.86,1.77,1.87,0.096,0.085,0.1,17.46,16.39,19.13,0.949,0.946,0.953,0.98,0.98,0.98,0.93,0.927,0.934,44.71,41.83,49.16,43.81,40.99,48.17,0,0,0,0,0,0,0.974,0,2.11,0.13,0.58,0.42,25.8
1654034400000,2022,6,2021,9,30,2.44,0.46,1.98,106337,192.8,192.8,147.7,4,3,3.4,939.8,720.9,1325,762.5,559.9,177.3,161,210,0.5,0,15,0.191,0.159,0.223,762,559.9,1100,990,990,990,967.6,966.8,968.9,22.4,21.1,23.2,0.435,0.281,0.816,0.309,0.175,0.648,0.014,0.0075,0.031,0.987,0.651,1.76,0.044,0.028,0.084,21.4,19.32,22.57,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.66,39.25,51.97,43.53,38.24,48.2,0,0,0,0,0,0,0.82,0,0.46,0.19,0.81,0.19,43.6
1656626400000,2022,7,2021,10,31,1.53,0.498,1.03,60193.8,107,107,80.91,3,2,2.096774193548387,570.1,459.8,709.1,384.1,273.8,186,186,186,0,0,0,0.332,0.262,0.405,384.1,273.8,523.1,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.198,0.157,0.263,0.0805,0.0282,0.15,0.0034,0.0012,0.0065,0.469,0.312,0.645,0.02,0.013,0.028,23.37,22.67,24.02,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,39.94,30.16,52.11,38.76,29.25,48.2,0,0,0,0,0,0,0.449,0,0.5,0.33,0.67,0.33,39.3
1659304800000,2022,8,2021,11,31,1.01,0.415,0.591,35883.8,64.24,64.24,48.23,2,1,1.3870967741935485,375.6,312.9,454,220.6,157.9,155,155,155,0,0,0,0.418,0.341,0.495,220.6,157.9,299,990,990,990,965.3,965,965.6,24.7,24.4,25,0.135,0.113,0.163,0.0172,0.00917,0.0401,0.0007,0.00037,0.0016,0.323,0.257,0.407,0.013,0.01,0.016,24.4,24.01,24.76,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.35,26.03,52.45,37.19,25.25,48.2,0,0,0,0,0,0,0.268,0,0.419,0.41,0.59,0.41,35.5
1661983200000,2022,9,2021,12,30,0.665,0.306,0.359,22251.3,43.29,43.29,30.9,1,1,1,256.7,216.7,309.4,138.7,98.67,118,118,118,0,0,0,0.465,0.381,0.545,138.7,98.67,191.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.088,0.121,0.00754,0.00414,0.012,0.0003,0.00016,0.00048,0.239,0.168,0.334,0.0095,0.0066,0.013,25.05,24.72,25.33,0.932,0.911,0.952,0.972,0.968,0.98,0.906,0.883,0.933,31.79,22.36,44.17,30.9,21.65,43.29,0,0,0,0,0,0,0.172,0,0.306,0.46,0.54,0.46,33.5
1664575200000,2022,10,2022,1,31,0.513,0.216,0.297,16113.4,27.44,27.44,21.66,1,1,1,191.7,178.1,214.8,110.9,100.5,80.74,73,97,0,0,0,0.42,0.373,0.491,110.9,100.5,122.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.086,0.093,0.00518,0.0043,0.00617,0.0002,0.00017,0.00024,0.186,0.169,0.206,0.0073,0.0066,0.0081,25.38,25.31,25.43,0.801,0,0.927,0.845,0,0.97,0.777,0,0.899,22.33,0,28.29,21.66,0,27.44,0,4,0,0,0.129,0,0.12,0.129,0.216,0.42,0.58,0.42,31.4
1667253600000,2022,11,2022,2,30,0.539,0.174,0.365,22798.7,34.98,34.98,31.66,1,1,1,207.8,179.5,222.1,140.8,112.5,67,67,67,0,0,0,0.324,0.302,0.373,140.8,112.5,155.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0976,0.0876,0.103,0.00772,0.00531,0.00894,0.0003,0.00021,0.00035,0.238,0.187,0.264,0.0093,0.0073,0.01,25.29,25.2,25.38,0.934,0.92,0.94,0.97,0.97,0.97,0.906,0.892,0.912,32.64,25.74,36.06,31.66,24.97,34.98,0,0,0,0,0,0,0.176,0,0.174,0.32,0.68,0.32,42.3
1669845600000,2022,12,2022,3,31,0.687,0.158,0.529,32926.9,54.8,54.8,44.26,2,1,1.2258064516129032,256.4,214.5,309.1,197.4,155.5,59,59,59,0,0,0,0.233,0.191,0.275,197.4,155.5,250.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.117,0.102,0.135,0.0125,0.00897,0.017,0.0005,0.00035,0.00068,0.303,0.239,0.389,0.012,0.0095,0.015,24.99,24.77,25.25,0.944,0.922,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.63,25.65,52.61,38.46,24.88,48.2,0,0,0,0,0,0,0.246,0,0.158,0.23,0.77,0.23,47.9