datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
920239200000,1999,3,1998,6,22,7,0.594,0.078,0.516,27679.4,175.9,175.9,164.8,4,4,4,981.4,916.3,1053,852.4,787.3,129,129,129,0,0,0,0.132,0.123,0.141,852.4,787.3,923.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.487,0.427,0.552,0.352,0.32,0.386,0.016,0.014,0.018,1.07,0.955,1.19,0.048,0.043,0.054,21.12,20.74,21.48,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.929,0.936,42.09,39.5,44.88,41.19,38.51,43.98,0,0,0,0,0,0,0.915,0,0.078,0.13,0.87,0.13,46.6
920844000000,1999,3,1998,6,23,7,0.661,0.078,0.583,30541.6,184.1,184.1,181.8,4,4,4,1092,1071,1108,963.4,941.8,129,129,129,0,0,0,0.118,0.116,0.12,963.4,941.8,979,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.588,0.568,0.603,0.405,0.395,0.413,0.019,0.018,0.019,1.26,1.22,1.29,0.058,0.056,0.059,20.55,20.47,20.65,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.38,45.57,46.96,45.45,44.66,46.02,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.2
921448800000,1999,3,1998,6,24,7,0.736,0.078,0.641,32082.3,192.8,192.8,191,4,4,4,1217,1122,1352,1088,992.5,129,129,129,29.29,0,123,0.106,0.0954,0.115,1059,992.5,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.733,0.623,0.833,0.558,0.419,0.648,0.026,0.019,0.031,1.58,1.32,1.78,0.074,0.061,0.085,19.83,19.21,20.4,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.12,47.43,50.42,47.74,46.49,48.2,0,0,0,0,0,0,1.06,0,0.095,0.11,0.87,0.13,43.6
922053600000,1999,3,1998,6,25,7,0.943,0.078,0.665,31242.6,191.6,191.6,186,4,4,4,1559,1404,1747,1430,1275,129,129,129,330.1,175,518,0.0832,0.0738,0.0919,1100,1100,1100,990,990,990,969.7,969.2,970.3,20.3,19.7,20.8,0.896,0.854,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.091,0.087,0.095,18.48,17.85,19.03,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.44,45.77,48.88,46.49,44.85,47.9,0,0,0,0,0,0,1.03,0,0.278,0.083,0.71,0.29,33.1
922658400000,1999,3,1998,6,26,7,1.21,0.0846,0.665,28771.9,176.9,176.9,171.3,4,4,4,1994,1818,2159,1854,1689,139.9,129,148,753.9,589,911,0.0701,0.0664,0.0741,1100,1100,1100,990,990,990,971,970.5,971.5,19,18.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.08,16.64,17.61,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.69,42.5,45.13,42.82,41.65,44.22,0,0,0,0,0,0,0.951,0,0.545,0.07,0.55,0.45,23.8
923263200000,1999,4,1998,7,27,7,1.41,0.0955,0.665,27191.6,165.2,165.2,161.9,4,4,4,2338,2214,2439,2180,2066,157.9,148,217,1080,966,1164,0.0674,0.0614,0.089,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.21,15.97,16.51,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.34,40.69,42.14,40.46,39.77,41.3,0,0,0,0,0,0,0.899,0,0.745,0.068,0.47,0.53,19.3
923868000000,1999,4,1998,7,28,7,1.51,0.131,0.665,26465.8,158.6,158.6,157.5,4,4,4,2494,2458,2511,2277,2241,217,217,217,1177,1141,1194,0.087,0.0864,0.0883,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.79,15.92,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.922,0.923,40.32,40.21,40.56,39.38,39.27,39.64,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
924472800000,1999,4,1998,7,29,7,1.47,0.131,0.665,26743.2,161.2,161.2,159.2,4,4,4,2435,2363,2492,2218,2146,217,217,217,1118,1046,1175,0.0891,0.0871,0.0918,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.98,15.84,16.15,0.945,0.944,0.945,0.978,0.977,0.979,0.924,0.922,0.925,40.71,40.34,41.18,39.8,39.4,40.3,0,0,0,0,0,0,0.884,0,0.805,0.089,0.45,0.55,18.2
925077600000,1999,4,1998,7,30,7,1.34,0.141,0.665,27772.6,168.8,168.8,165.3,4,4,4,2208,2072,2329,1974,1796,233.9,217,276,874.4,696,1012,0.106,0.0932,0.133,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.52,16.23,16.85,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.18,41.4,43.07,41.33,40.53,42.2,0,0,0,0,0,0,0.918,0,0.675,0.11,0.5,0.5,20.7
925682400000,1999,5,1998,8,31,7,1.15,0.167,0.665,29233.7,178,178,174,4,4,4,1903,1788,2025,1627,1512,276,276,276,527.1,412,649,0.145,0.136,0.154,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.34,16.96,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.39,43.37,45.4,43.5,42.5,44.49,0,0,0,0,0,0,0.967,0,0.485,0.15,0.58,0.42,25.4
926287200000,1999,5,1998,8,32,7,0.998,0.123,0.665,30700.5,185.9,185.9,182.7,4,4,4,1650,1558,1750,1446,1366,204,192,276,345.6,266,421,0.124,0.112,0.158,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.908,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.17,17.84,18.47,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.62,45.73,47.42,45.69,44.82,46.47,0,0,0,0,0,0,1.02,0,0.333,0.12,0.67,0.33,30.8
926892000000,1999,5,1998,8,33,7,0.871,0.116,0.665,31933.1,192.8,192.8,190.1,4,4,4,1441,1337,1529,1249,1145,192,192,192,149,45,237,0.134,0.126,0.144,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.86,0.814,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.091,18.9,18.57,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.54,47.68,49.56,47.52,46.72,48.2,0,0,0,0,0,0,1.06,0,0.206,0.13,0.76,0.24,36.7
927496800000,1999,5,1998,8,34,7,0.709,0.116,0.593,30434.9,192.8,192.8,181.2,4,4,4,1173,1073,1286,980.8,881.4,192,192,192,0,0,0,0.164,0.149,0.179,980.8,881.4,1094,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.635,0.523,0.788,0.453,0.366,0.634,0.021,0.017,0.03,1.36,1.13,1.72,0.063,0.052,0.081,20.2,19.48,20.74,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.31,42.79,49.83,45.29,41.94,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
928101600000,1999,5,1998,8,35,7,0.593,0.1,0.493,26196.4,165.4,165.4,155.9,4,3,3.7142857142857144,980.1,923.1,1045,814.7,762.1,165.4,161,192,0,0,0,0.169,0.158,0.184,814.7,762.1,860.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.46,0.411,0.501,0.333,0.308,0.356,0.015,0.014,0.016,1.03,0.975,1.09,0.047,0.044,0.049,21.15,20.88,21.41,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,43.99,39.55,51.85,42.43,38.56,48.2,0,0,0,0,0,0,0.866,0,0.1,0.17,0.83,0.17,44.2
928706400000,1999,6,1998,9,36,7,0.522,0.0974,0.425,23512.5,144.6,144.6,140,3,3,3,863.3,821.7,907.3,702.3,660.7,161,161,161,0,0,0,0.187,0.177,0.196,702.3,660.7,746.3,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.364,0.338,0.397,0.27,0.242,0.3,0.012,0.011,0.013,0.893,0.821,0.975,0.039,0.036,0.043,21.75,21.5,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.77,45.43,50.18,46.65,44.52,48.2,0,0,0,0,0,0,0.778,0,0.097,0.19,0.81,0.19,45
929311200000,1999,6,1998,9,37,7,0.473,0.0974,0.376,21269.7,131.4,131.4,126.6,3,3,3,782,754,809.3,621,593,161,161,161,0,0,0,0.206,0.199,0.214,621,593,648.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.3,0.331,0.216,0.197,0.234,0.0094,0.0085,0.01,0.754,0.706,0.8,0.033,0.031,0.035,22.22,22.06,22.38,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.07,41.37,44.7,42.2,40.5,43.81,0,0,0,0,0,0,0.703,0,0.097,0.21,0.79,0.21,45
929916000000,1999,6,1998,9,38,7,0.429,0.0974,0.331,18898.1,119.3,119.3,112.5,3,3,3,709,676.6,742.8,548,515.6,161,161,161,0,0,0,0.227,0.217,0.238,548,515.6,581.8,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.274,0.256,0.294,0.167,0.145,0.19,0.0072,0.0062,0.0082,0.63,0.576,0.687,0.027,0.025,0.03,22.63,22.44,22.82,0.95,0.948,0.953,0.973,0.97,0.977,0.925,0.919,0.931,38.53,36.45,40.67,37.5,35.36,39.75,0,0,0,0,0,0,0.625,0,0.098,0.23,0.77,0.23,44.1
930520800000,1999,6,1998,9,39,7,0.385,0.106,0.279,16156.4,104,104,96.17,3,2,2.2857142857142856,637.2,609.1,665.9,461.9,423.1,175.3,161,186,0,0,0,0.276,0.242,0.305,461.9,423.1,504.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.228,0.209,0.25,0.117,0.0987,0.138,0.005,0.0042,0.0059,0.567,0.536,0.638,0.024,0.023,0.027,22.98,22.88,23.13,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.58,35.09,52.1,43.18,34.03,48.2,0,0,0,0,0,0,0.534,0,0.106,0.28,0.72,0.28,42
931125600000,1999,7,1998,10,40,7,0.349,0.112,0.236,13999.1,88.36,88.36,83.33,2,2,2,576.3,553,601.1,390.3,367,186,186,186,0,0,0,0.323,0.309,0.336,390.3,367,415.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.189,0.206,0.0832,0.0722,0.0949,0.0035,0.003,0.004,0.487,0.452,0.524,0.02,0.019,0.022,23.32,23.17,23.46,0.953,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.55,40.14,45.08,41.66,39.19,44.18,0,0,0,0,0,0,0.463,0,0.113,0.32,0.68,0.32,40.1
931730400000,1999,7,1998,10,41,7,0.318,0.112,0.205,12160.1,76.74,76.74,72.38,2,2,2,525.7,505.7,545.6,339.7,319.7,186,186,186,0,0,0,0.354,0.341,0.368,339.7,319.7,359.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.187,0.0593,0.0499,0.0687,0.0025,0.0021,0.0029,0.411,0.381,0.441,0.017,0.016,0.018,23.62,23.5,23.74,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.916,0.926,37.26,35.14,39.37,36.19,34.08,38.37,0,0,0,0,0,0,0.402,0,0.113,0.35,0.64,0.36,38.2
932335200000,1999,7,1998,10,42,7,0.291,0.112,0.179,10595.4,66.97,66.97,63.07,2,2,2,481.3,463.3,500,295.3,277.3,186,186,186,0,0,0,0.387,0.372,0.401,295.3,277.3,314,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.171,0.0384,0.0299,0.0472,0.0016,0.0012,0.002,0.344,0.317,0.372,0.014,0.013,0.015,23.89,23.78,24,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.51,30.55,34.52,31.53,29.63,33.49,0,0,0,0,0,0,0.35,0,0.112,0.38,0.62,0.38,36.4
932940000000,1999,7,1998,10,43,7,0.267,0.11,0.157,9349.24,58.1,58.1,55.65,2,2,2,441.8,425.3,457.6,260.2,245.6,181.6,155,186,0,0,0,0.411,0.364,0.431,260.2,245.6,271.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.147,0.156,0.022,0.0166,0.0272,0.0009,0.00068,0.0011,0.291,0.271,0.309,0.012,0.011,0.013,24.12,24.03,24.19,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.69,27.04,29.95,27.83,26.23,29.05,0,0,0,0,0,0,0.309,0,0.11,0.41,0.59,0.41,35
933544800000,1999,8,1998,11,44,7,0.244,0.0937,0.15,8966.18,56.87,56.87,53.37,2,2,2,403.4,387.9,419.6,248.4,232.8,155,155,155,0,0,0,0.384,0.369,0.4,248.4,232.8,264.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.139,0.15,0.0183,0.0155,0.0239,0.00075,0.00063,0.00097,0.273,0.254,0.295,0.011,0.01,0.012,24.31,24.22,24.41,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.51,25.75,29.31,26.69,24.98,28.43,0,0,0,0,0,0,0.297,0,0.094,0.38,0.61,0.39,36.7
934149600000,1999,8,1998,11,45,7,0.223,0.0937,0.13,7950.27,48.2,48.2,47.32,1,1,1,369.4,356.9,382.6,214.4,201.9,155,155,155,0,0,0,0.42,0.405,0.434,214.4,201.9,227.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.128,0.137,0.014,0.0129,0.0151,0.00056,0.00052,0.00061,0.379,0.356,0.402,0.015,0.014,0.016,24.37,24.28,24.46,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.05,46.27,51.96,47.32,45.35,48.2,0,0,0,0,0,0,0.263,0,0.093,0.42,0.58,0.42,35.7
934754400000,1999,8,1998,11,46,7,0.206,0.0937,0.112,7008.52,44.43,44.43,41.72,1,1,1,341,329.9,352.9,186,174.9,155,155,155,0,0,0,0.455,0.439,0.47,186,174.9,197.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.119,0.127,0.0116,0.0106,0.0126,0.00046,0.00043,0.00051,0.328,0.308,0.349,0.013,0.012,0.014,24.57,24.49,24.64,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.925,0.935,42.61,40.04,45.34,41.72,39.08,44.43,0,0,0,0,0,0,0.232,0,0.094,0.45,0.54,0.46,34
935359200000,1999,8,1998,11,47,7,0.191,0.0937,0.0976,6022.77,38.21,38.21,35.85,1,1,1,316.4,307.2,326.3,161.4,152.2,155,155,155,0,0,0,0.49,0.475,0.505,161.4,152.2,171.3,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.00947,0.00869,0.0103,0.00038,0.00035,0.00041,0.284,0.267,0.302,0.011,0.011,0.012,24.73,24.67,24.8,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.922,36.91,34.79,39.21,35.85,33.75,38.21,0,0,0,0,0,0,0.199,0,0.0934,0.49,0.51,0.49,31.5
935964000000,1999,8,1998,11,48,7,0.177,0.0778,0.0997,6200.29,40.43,40.43,36.91,1,1,1,293.4,282.3,304.2,164.8,146.2,128.6,118,155,0,0,0,0.438,0.397,0.515,164.8,146.2,179.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.116,0.00976,0.00817,0.011,0.00039,0.00033,0.00044,0.287,0.257,0.312,0.011,0.01,0.012,24.84,24.8,24.89,0.944,0.938,0.948,0.974,0.97,0.979,0.919,0.91,0.928,37.9,33.39,41.3,36.91,32.39,40.43,0,0,0,0,0,0,0.205,0,0.0773,0.44,0.56,0.44,35
936568800000,1999,9,1998,12,49,7,0.163,0.0714,0.0917,5683.41,35.9,35.9,33.83,1,1,1,269.6,260.7,278.7,151.6,142.7,118,118,118,0,0,0,0.438,0.423,0.453,151.6,142.7,160.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00864,0.00788,0.00941,0.00034,0.00031,0.00037,0.263,0.247,0.279,0.01,0.0098,0.011,24.96,24.91,25.01,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.88,32.77,37.01,33.83,31.78,35.9,0,0,0,0,0,0,0.188,0,0.0713,0.44,0.56,0.44,34.9
937173600000,1999,9,1998,12,50,7,0.151,0.0714,0.0795,4907.52,31.09,31.09,29.21,1,1,1,249.4,241.8,257.7,131.4,123.8,118,118,118,0,0,0,0.473,0.458,0.488,131.4,123.8,139.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0996,0.0969,0.102,0.00692,0.00628,0.00762,0.00027,0.00025,0.0003,0.226,0.213,0.241,0.0089,0.0084,0.0095,25.08,25.03,25.14,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.11,28.33,32.06,29.21,27.48,31.09,0,0,0,0,0,0,0.162,0,0.0715,0.47,0.53,0.47,32.5
937778400000,1999,9,1998,12,51,7,0.141,0.0714,0.0694,4259.3,26.91,26.91,25.35,1,1,1,232.7,226.8,239.4,114.7,108.8,118,118,118,0,0,0,0.507,0.493,0.52,114.7,108.8,121.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0937,0.0916,0.096,0.0055,0.005,0.00607,0.00022,0.0002,0.00024,0.196,0.186,0.208,0.0077,0.0073,0.0082,25.21,25.16,25.25,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.899,26.14,24.72,27.74,25.35,23.98,26.91,0,0,0,0,0,0,0.141,0,0.0716,0.51,0.49,0.51,30.2
938383200000,1999,9,1998,12,52,7,0.133,0.0659,0.0666,4090.1,26.76,26.76,24.35,1,1,1,219.1,213.4,224.9,110.1,101.1,109,97,118,0,0,0,0.497,0.447,0.538,110.1,101.1,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0913,0.0889,0.0938,0.00511,0.00435,0.00597,0.0002,0.00017,0.00023,0.188,0.172,0.205,0.0074,0.0068,0.008,25.3,25.27,25.32,0.918,0.912,0.925,0.97,0.969,0.97,0.891,0.884,0.897,25.1,22.9,27.59,24.35,22.19,26.76,0,0,0,0,0,0,0.135,0,0.0664,0.5,0.5,0.5,30.8
938988000000,1999,10,1999,1,1,7,0.126,0.0587,0.0675,3593.69,25.67,25.67,21.39,1,1,1,208.6,203.3,212.6,111.6,106.3,97,97,97,0,0,0,0.465,0.456,0.477,111.6,106.3,115.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0889,0.0922,0.00524,0.00478,0.00557,0.00021,0.00019,0.00022,0.189,0.18,0.196,0.0074,0.007,0.0077,25.36,25.33,25.4,0.788,0,0.922,0.831,0,0.97,0.765,0,0.894,22.05,0,26.47,21.39,0,25.67,0,1,0,0,0.143,0,0.119,0.143,0.0585,0.47,0.54,0.46,28.5
939592800000,1999,10,1999,1,2,7,0.119,0.0587,0.0601,0,0,0,0,1,1,1,196.3,191,201.4,99.32,93.97,97,97,97,0,0,0,0.494,0.482,0.508,99.32,93.97,104.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0846,0.0882,0.00419,0.00374,0.00462,0.00016,0.00015,0.00018,0.167,0.158,0.176,0.0065,0.0062,0.0069,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0589,0.49,0.51,0.49,0
940197600000,1999,10,1999,1,3,7,0.112,0.0504,0.0612,2325.14,24.71,24.71,13.84,1,1,1,184.5,180.3,189.1,101.2,88.78,83.29,73,97,0,0,0,0.451,0.396,0.522,101.2,88.78,111.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0827,0.0883,0.00435,0.0033,0.00522,0.00017,0.00013,0.0002,0.169,0.148,0.186,0.0066,0.0058,0.0073,25.4,25.38,25.42,0.524,0,0.919,0.554,0,0.97,0.508,0,0.891,14.27,0,25.48,13.84,0,24.71,0,3,0,0,0.429,0,0.0769,0.429,0.0508,0.45,0.55,0.45,20.8
940802400000,1999,10,1999,1,4,7,0.107,0.0442,0.0624,3822.36,23.4,23.4,22.75,1,1,1,176.2,172.9,178.9,103.2,99.92,73,73,73,0,0,0,0.414,0.408,0.422,103.2,99.92,105.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0842,0.0863,0.00453,0.00424,0.00475,0.00018,0.00017,0.00019,0.172,0.166,0.177,0.0067,0.0065,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.97,0.969,0.97,0.885,0.882,0.887,23.46,22.65,24.12,22.75,21.94,23.4,0,0,0,0,0,0,0.126,0,0.0446,0.41,0.58,0.42,35.7
941407200000,1999,11,1999,2,5,7,0.106,0.0405,0.0655,4023.66,24.37,24.37,23.95,1,1,1,175.3,172.7,177,108.3,105.7,67,67,67,0,0,0,0.382,0.378,0.388,108.3,105.7,110,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0852,0.0867,0.00495,0.00473,0.0051,0.00019,0.00019,0.0002,0.18,0.175,0.183,0.007,0.0069,0.0072,25.37,25.37,25.37,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.887,0.89,24.69,24.04,25.13,23.95,23.32,24.37,0,0,0,0,0,0,0.133,0,0.0405,0.38,0.62,0.38,38
942012000000,1999,11,1999,2,6,7,0.11,0.0346,0.0753,4680.04,30.47,30.47,27.86,1,1,1,181.9,176.8,185.5,124.6,109.8,57.29,50,67,0,0,0,0.316,0.27,0.379,124.6,109.8,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0866,0.0936,0.00634,0.00508,0.00727,0.00025,0.0002,0.00028,0.208,0.182,0.226,0.0081,0.0071,0.0088,25.36,25.34,25.37,0.926,0.918,0.933,0.97,0.97,0.97,0.899,0.89,0.905,28.72,25.06,31.41,27.86,24.31,30.47,0,0,0,0,0,0,0.155,0,0.0347,0.31,0.68,0.32,42.5
942616800000,1999,11,1999,2,7,7,0.109,0.0302,0.079,4922.41,30.15,30.15,29.3,1,1,1,180.6,178.1,184.1,130.6,128.1,50,50,50,0,0,0,0.277,0.272,0.281,130.6,128.1,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.091,0.0931,0.00685,0.00664,0.00715,0.00027,0.00026,0.00028,0.217,0.213,0.224,0.0085,0.0083,0.0088,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.21,29.61,31.08,29.3,28.72,30.15,0,0,0,0,0,0,0.163,0,0.03,0.28,0.72,0.28,45.2
943221600000,1999,11,1999,2,8,7,0.109,0.0302,0.0783,4880.61,30.21,30.21,29.05,1,1,1,179.5,174.6,184.4,129.5,124.6,50,50,50,0,0,0,0.279,0.271,0.286,129.5,124.6,134.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0897,0.0932,0.00676,0.00634,0.00717,0.00026,0.00025,0.00028,0.216,0.207,0.224,0.0084,0.0081,0.0088,25.34,25.34,25.34,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.95,28.74,31.14,29.05,27.87,30.21,0,0,0,0,0,0,0.161,0,0.0307,0.28,0.72,0.28,44.8
943826400000,1999,11,1999,2,9,7,0.113,0.0341,0.0792,4942.77,31.38,31.38,29.42,1,1,1,187.5,185.2,189.3,131,126.2,56.43,50,59,0,0,0,0.301,0.264,0.319,131,126.2,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0917,0.0949,0.00689,0.00648,0.00759,0.00027,0.00025,0.0003,0.219,0.211,0.233,0.0086,0.0083,0.0091,25.36,25.35,25.36,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.33,29.16,32.35,29.42,28.29,31.38,0,0,0,0,0,0,0.163,0,0.0338,0.3,0.7,0.3,43.7
944431200000,1999,12,1999,3,10,7,0.114,0.0357,0.0788,4914.28,30.82,30.82,29.25,1,1,1,189.3,184.1,195.9,130.3,125.1,59,59,59,0,0,0,0.312,0.301,0.32,130.3,125.1,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0913,0.0955,0.00682,0.00639,0.00739,0.00027,0.00025,0.00029,0.218,0.209,0.23,0.0085,0.0082,0.009,25.36,25.36,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.16,28.9,31.77,29.25,28.03,30.82,0,0,0,0,0,0,0.163,0,0.0352,0.31,0.69,0.31,43.1
945036000000,1999,12,1999,3,11,7,0.12,0.0357,0.0844,5280.69,32.24,32.24,31.43,1,1,1,198.5,195.6,201.9,139.5,136.6,59,59,59,0,0,0,0.297,0.292,0.302,139.5,136.6,142.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0954,0.0976,0.00761,0.00736,0.0079,0.0003,0.00029,0.00031,0.235,0.23,0.241,0.0092,0.009,0.0094,25.36,25.35,25.36,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.4,31.71,33.24,31.43,30.75,32.24,0,0,0,0,0,0,0.175,0,0.0356,0.3,0.7,0.3,44
945640800000,1999,12,1999,3,12,7,0.121,0.0357,0.0855,5353.84,32.37,32.37,31.87,1,1,1,200.3,198.1,202.5,141.3,139.1,59,59,59,0,0,0,0.294,0.291,0.298,141.3,139.1,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0963,0.0978,0.00776,0.00757,0.00794,0.0003,0.0003,0.00031,0.238,0.234,0.242,0.0093,0.0091,0.0095,25.36,25.34,25.36,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.85,32.31,33.37,31.87,31.34,32.37,0,0,0,0,0,0,0.177,0,0.0355,0.3,0.71,0.29,44.2
946245600000,1999,12,1999,3,13,7,0.118,0.0381,0.0803,5014.99,31.21,31.21,29.85,1,1,1,195.8,193.7,197.5,132.8,120.7,63,59,73,0,0,0,0.322,0.299,0.377,132.8,120.7,138.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0915,0.0961,0.00704,0.00601,0.00753,0.00028,0.00023,0.00029,0.223,0.203,0.233,0.0087,0.0079,0.0091,25.37,25.36,25.38,0.931,0.925,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.77,27.81,32.18,29.85,26.97,31.21,0,0,0,0,0,0,0.166,0,0.0377,0.32,0.68,0.32,42.5
946850400000,2000,1,1999,4,14,7,0.127,0.0442,0.0824,5144.05,32.94,32.94,30.62,1,1,1,209.3,197.5,219.4,136.3,124.5,73,73,73,0,0,0,0.349,0.333,0.37,136.3,124.5,146.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.097,0.0929,0.101,0.00733,0.00634,0.00819,0.00029,0.00025,0.00032,0.231,0.21,0.249,0.009,0.0082,0.0098,25.31,25.23,25.39,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,31.57,28.77,33.96,30.62,27.91,32.94,0,0,0,0,0,0,0.17,0,0.0446,0.35,0.65,0.35,40.5
947455200000,2000,1,1999,4,15,7,0.133,0.0442,0.0891,5569.93,34,34,33.15,1,1,1,220.3,217.2,224.1,147.3,144.2,73,73,73,0,0,0,0.331,0.326,0.336,147.3,144.2,151.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0998,0.102,0.00827,0.00801,0.00859,0.00032,0.00031,0.00034,0.251,0.245,0.257,0.0098,0.0096,0.01,25.23,25.2,25.25,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.18,33.44,35.06,33.15,32.44,34,0,0,0,0,0,0,0.184,0,0.0439,0.33,0.67,0.33,41.9
948060000000,2000,1,1999,4,16,7,0.143,0.0442,0.0989,6204.32,39.41,39.41,36.93,1,1,1,236.6,226.5,246.8,163.6,153.5,73,73,73,0,0,0,0.309,0.296,0.322,163.6,153.5,173.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.103,0.11,0.00965,0.0088,0.0105,0.00038,0.00035,0.00042,0.28,0.262,0.298,0.011,0.01,0.012,25.1,25.02,25.18,0.943,0.94,0.946,0.972,0.97,0.977,0.917,0.912,0.924,37.97,35.63,40.35,36.93,34.56,39.41,0,0,0,0,0,0,0.205,0,0.0441,0.31,0.69,0.31,43.4
948664800000,2000,1,1999,4,17,7,0.158,0.0442,0.114,7232.74,46.06,46.06,43.05,1,1,1,262,248.7,274.9,189,175.7,73,73,73,0,0,0,0.279,0.266,0.294,189,175.7,201.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.111,0.12,0.0118,0.0107,0.0129,0.00047,0.00042,0.00051,0.325,0.301,0.348,0.013,0.012,0.014,24.93,24.85,25.01,0.951,0.947,0.955,0.98,0.978,0.98,0.932,0.926,0.936,43.95,40.8,47,43.05,39.89,46.06,0,0,0,0,0,0,0.239,0,0.044,0.28,0.72,0.28,45.8
949269600000,2000,1,1999,4,18,7,0.176,0.0504,0.126,7887.18,48.2,48.2,46.95,1,1,1,291.4,277.9,306.9,208.1,197.6,83.29,73,85,0,0,0,0.286,0.263,0.301,208.1,197.6,221.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.12,0.128,0.0134,0.0125,0.0146,0.00053,0.0005,0.00058,0.36,0.341,0.385,0.014,0.014,0.015,24.77,24.68,24.83,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.34,45.89,51.49,46.95,44.97,48.2,0,0,0,0,0,0,0.261,0,0.05,0.29,0.72,0.28,44.8
949874400000,2000,2,1999,5,19,7,0.204,0.0514,0.152,9210.82,59.25,59.25,54.83,2,2,2,336.7,316.5,356.9,251.7,231.5,85,85,85,0,0,0,0.253,0.238,0.269,251.7,231.5,271.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.132,0.146,0.0198,0.0154,0.0274,0.0008,0.00062,0.0011,0.271,0.246,0.299,0.011,0.0098,0.012,24.65,24.52,24.77,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.896,0.906,28.26,25.97,30.54,27.41,25.19,29.62,0,0,0,0,0,0,0.305,0,0.052,0.25,0.75,0.25,45.2
950479200000,2000,2,1999,5,20,7,0.237,0.0514,0.186,11219.6,72.03,72.03,66.78,2,2,2,392.1,365.4,416.8,307.1,280.4,85,85,85,0,0,0,0.217,0.204,0.233,307.1,280.4,331.8,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.158,0.149,0.167,0.044,0.0314,0.0556,0.0018,0.0013,0.0023,0.352,0.312,0.389,0.014,0.013,0.016,24.29,24.14,24.46,0.941,0.936,0.945,0.97,0.97,0.97,0.913,0.908,0.917,34.42,31.48,37.13,33.39,30.54,36.02,0,0,0,0,0,0,0.371,0,0.051,0.22,0.78,0.22,47.3
951084000000,2000,2,1999,5,21,7,0.269,0.0514,0.218,13168.1,81.33,81.33,78.38,2,2,2,444.6,423.7,457.6,359.6,338.7,85,85,85,0,0,0,0.191,0.186,0.201,359.6,338.7,372.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.17,0.181,0.0688,0.0589,0.0749,0.0028,0.0024,0.0031,0.431,0.399,0.45,0.018,0.016,0.019,23.97,23.89,24.09,0.95,0.947,0.951,0.976,0.971,0.979,0.927,0.92,0.932,40.14,37.87,41.53,39.19,36.79,40.67,0,0,0,0,0,0,0.435,0,0.051,0.19,0.81,0.19,49
951688800000,2000,2,1999,5,22,7,0.295,0.0609,0.234,14106,87.4,87.4,83.96,2,2,2,486.9,463.9,510.4,386.2,372.2,100.7,85,107,0,0,0,0.207,0.18,0.223,386.2,372.2,403.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.184,0.196,0.0813,0.0747,0.0894,0.0034,0.0031,0.0037,0.473,0.453,0.5,0.02,0.019,0.021,23.74,23.6,23.85,0.953,0.951,0.955,0.98,0.979,0.98,0.934,0.931,0.936,42.85,41.31,44.59,41.98,40.43,43.7,0,0,0,0,0,0,0.466,0,0.061,0.21,0.79,0.21,47.8
952293600000,2000,3,1999,6,23,7,0.333,0.0647,0.269,15757.5,96.4,96.4,93.79,2,2,2,551.1,518.3,591.6,444.1,411.3,107,107,107,0,0,0,0.194,0.181,0.206,444.1,411.3,484.6,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.211,0.198,0.23,0.109,0.0931,0.128,0.0045,0.0039,0.0054,0.562,0.512,0.628,0.024,0.021,0.026,23.36,23.11,23.56,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.64,45.4,52.48,46.9,44.49,48.2,0,0,0,0,0,0,0.521,0,0.064,0.19,0.81,0.19,47.3
952898400000,2000,3,1999,6,24,7,0.429,0.0647,0.364,20780.1,144,144,123.7,3,3,3,708.6,613.2,821.7,601.6,506.2,107,107,107,0,0,0,0.152,0.13,0.175,601.6,506.2,714.7,990,990,990,966.7,966.4,967.2,23.3,22.8,23.6,0.297,0.243,0.361,0.203,0.139,0.278,0.0087,0.0059,0.012,0.713,0.552,0.904,0.031,0.023,0.04,22.55,21.91,23.1,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.938,42.2,36.18,48.98,41.23,35.1,48,0,0,0,0,0,0,0.687,0,0.065,0.15,0.85,0.15,48.4
953503200000,2000,3,1999,6,25,7,0.728,0.0647,0.604,30161.6,192.8,192.8,179.5,4,3,3.857142857142857,1204,883.3,1529,1097,776.3,107,107,107,98.43,0,322,0.0922,0.07,0.121,998.2,776.3,1100,990,990,990,968.5,967.4,969.6,21.5,20.4,22.6,0.691,0.411,0.903,0.52,0.315,0.648,0.024,0.014,0.032,1.49,1.01,1.85,0.07,0.045,0.091,19.98,18.57,21.55,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.23,42.61,52.3,46.6,41.76,48.2,0,0,0,0,0,0,0.997,0,0.124,0.089,0.83,0.17,41.4
954108000000,2000,3,1999,6,26,7,1.14,0.0718,0.665,29338.2,183.7,183.7,174.6,4,4,4,1892,1623,2130,1773,1516,118.7,107,148,673.1,416,882,0.0626,0.0539,0.0718,1100,1100,1100,990,990,990,970.7,969.9,971.4,19.3,18.6,20.1,0.923,0.911,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.092,0.1,17.4,16.71,18.26,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.55,42.69,46.86,43.66,41.84,45.92,0,0,0,0,0,0,0.97,0,0.475,0.063,0.58,0.42,25.7
954712800000,2000,4,1999,7,27,7,1.39,0.0895,0.665,27399,165.8,165.8,163.1,4,4,4,2293,2192,2355,2145,2044,148,148,148,1045,944,1107,0.0646,0.0628,0.0675,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.17,16.56,0.946,0.946,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.63,41.23,42.29,40.77,40.35,41.44,0,0,0,0,0,0,0.906,0,0.725,0.064,0.48,0.52,19.7
955317600000,2000,4,1999,7,28,7,1.43,0.125,0.665,27078.5,161.5,161.5,161.2,4,4,4,2363,2352,2371,2156,2135,207.1,148,217,1056,1035,1111,0.0876,0.0627,0.0923,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.13,16.18,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.925,41.18,41.13,41.25,40.3,40.24,40.37,0,0,0,0,0,0,0.895,0,0.765,0.087,0.47,0.53,18.9
955922400000,2000,4,1999,7,29,7,1.38,0.131,0.665,27468.1,165.6,165.6,163.5,4,4,4,2278,2199,2340,2061,1982,217,217,217,961,882,1023,0.0953,0.0927,0.0987,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.2,16.54,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.73,41.32,42.24,40.88,40.45,41.39,0,0,0,0,0,0,0.908,0,0.715,0.095,0.48,0.52,19.9
956527200000,2000,4,1999,7,30,7,1.24,0.131,0.665,28434.6,172.6,172.6,169.3,4,4,4,2059,1944,2166,1842,1727,217,217,217,741.6,627,849,0.105,0.1,0.112,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.62,17.21,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.18,42.45,44.03,42.31,41.6,43.15,0,0,0,0,0,0,0.94,0,0.575,0.11,0.54,0.46,22.9
957132000000,2000,5,1999,8,31,7,1.09,0.116,0.665,29843.9,181.1,181.1,177.6,4,4,4,1797,1700,1905,1605,1508,192,192,192,505.4,408,613,0.107,0.101,0.113,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.68,17.33,18,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.32,44.37,46.19,44.41,43.48,45.27,0,0,0,0,0,0,0.987,0,0.425,0.11,0.61,0.39,27.4
957736800000,2000,5,1999,8,32,7,0.956,0.116,0.665,31100.2,188.3,188.3,185.1,4,4,4,1581,1494,1670,1389,1302,192,192,192,289.4,202,378,0.121,0.115,0.128,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.907,0.882,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.87,0.092,0.089,0.093,18.4,18.1,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.22,46.45,48.03,46.28,45.52,47.07,0,0,0,0,0,0,1.03,0,0.291,0.12,0.7,0.3,32.5
958341600000,2000,5,1999,8,33,7,0.824,0.116,0.66,32165.8,192.8,192.8,191.5,4,4,4,1362,1242,1466,1170,1050,192,192,192,79.29,0,174,0.142,0.131,0.155,1091,1050,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.817,0.724,0.868,0.628,0.536,0.648,0.03,0.025,0.031,1.74,1.55,1.82,0.083,0.073,0.088,19.21,18.81,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.98,48.31,49.68,47.87,47.34,48.2,0,0,0,0,0,0,1.06,0,0.164,0.14,0.8,0.2,39
958946400000,2000,5,1999,8,34,7,0.674,0.116,0.558,29171.8,186.5,186.5,173.6,4,4,4,1114,1037,1205,922.4,845.1,192,192,192,0,0,0,0.173,0.159,0.185,922.4,845.1,1013,990,990,990,968.3,968,968.5,21.7,21.5,22,0.565,0.49,0.669,0.389,0.348,0.452,0.018,0.016,0.021,1.21,1.07,1.4,0.056,0.048,0.065,20.53,20.05,20.92,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.3,41.35,47.56,43.41,40.47,46.61,0,0,0,0,0,0,0.965,0,0.116,0.17,0.83,0.17,43.3
959551200000,2000,5,1999,8,35,7,0.58,0.105,0.475,25082.9,158,158,149.3,4,3,3.4285714285714284,959.3,909.6,1014,785,748.6,174.3,161,192,0,0,0,0.181,0.168,0.197,785,748.6,822.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.433,0.399,0.469,0.319,0.301,0.337,0.014,0.013,0.015,1.01,0.979,1.04,0.045,0.044,0.047,21.26,21.03,21.48,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.39,39.52,51.97,44.21,38.53,48.2,0,0,0,0,0,0,0.829,0,0.105,0.18,0.82,0.18,43.2
960156000000,2000,6,1999,9,36,7,0.518,0.0974,0.421,23394.6,144.6,144.6,139.3,3,3,3,856.6,825.4,894.1,695.6,664.4,161,161,161,0,0,0,0.188,0.18,0.195,695.6,664.4,733.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.359,0.34,0.385,0.266,0.245,0.291,0.012,0.011,0.013,0.88,0.827,0.948,0.039,0.036,0.042,21.79,21.58,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.41,45.65,49.47,46.42,44.73,48.2,0,0,0,0,0,0,0.774,0,0.097,0.19,0.81,0.19,45.2
960760800000,2000,6,1999,9,37,7,0.479,0.0974,0.382,21581.2,132.6,132.6,128.5,3,3,3,792.4,770.4,816.3,631.4,609.4,161,161,161,0,0,0,0.203,0.197,0.209,631.4,609.4,655.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.322,0.309,0.335,0.223,0.208,0.239,0.0097,0.009,0.01,0.771,0.734,0.811,0.034,0.032,0.036,22.16,22.02,22.28,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.69,42.38,45.11,42.82,41.53,44.21,0,0,0,0,0,0,0.714,0,0.097,0.2,0.8,0.2,45.1
961365600000,2000,6,1999,9,38,7,0.441,0.0974,0.344,19595.5,123.4,123.4,116.6,3,3,3,729.8,697.4,763.5,568.8,536.4,161,161,161,0,0,0,0.221,0.211,0.231,568.8,536.4,602.5,990,990,990,966.8,966.7,967,23.2,23,23.3,0.286,0.268,0.305,0.181,0.159,0.204,0.0078,0.0068,0.0088,0.665,0.611,0.722,0.029,0.026,0.031,22.52,22.32,22.7,0.952,0.95,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.85,37.8,41.96,38.88,36.71,41.12,0,0,0,0,0,0,0.648,0,0.097,0.22,0.78,0.22,44.4
961970400000,2000,6,1999,9,39,7,0.399,0.102,0.297,17004.8,108.1,108.1,101.2,3,2,2.5714285714285716,659.3,631.5,687.3,491.1,445.5,168.1,161,186,0,0,0,0.256,0.234,0.295,491.1,445.5,526.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.243,0.219,0.262,0.132,0.109,0.153,0.0056,0.0046,0.0065,0.583,0.547,0.642,0.025,0.023,0.027,22.88,22.76,23,0.952,0.946,0.958,0.974,0.97,0.98,0.927,0.918,0.939,42.06,35.3,52.35,40.57,34.24,48.2,0,0,0,0,0,0,0.562,0,0.102,0.26,0.74,0.26,42.6
962575200000,2000,7,1999,10,40,7,0.361,0.112,0.249,14712.3,92.57,92.57,87.57,2,2,2,597.2,572.7,622.5,411.2,386.7,186,186,186,0,0,0,0.312,0.299,0.325,411.2,386.7,436.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.205,0.196,0.214,0.0931,0.0815,0.105,0.0039,0.0034,0.0044,0.518,0.481,0.556,0.022,0.02,0.024,23.2,23.05,23.34,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.68,42.19,47.23,43.79,41.34,46.28,0,0,0,0,0,0,0.487,0,0.112,0.31,0.69,0.31,40.8
963180000000,2000,7,1999,10,41,7,0.329,0.112,0.217,12838.4,81.23,81.23,76.42,2,2,2,544.2,523.2,565.9,358.2,337.2,186,186,186,0,0,0,0.342,0.329,0.356,358.2,337.2,379.9,990,990,990,966,966,966.1,24,23.9,24,0.186,0.179,0.194,0.0681,0.0582,0.0783,0.0028,0.0024,0.0033,0.439,0.407,0.471,0.018,0.017,0.02,23.51,23.38,23.64,0.95,0.947,0.952,0.974,0.97,0.979,0.925,0.918,0.933,39.21,37,41.48,38.21,35.89,40.61,0,0,0,0,0,0,0.425,0,0.112,0.34,0.66,0.34,39
963784800000,2000,7,1999,10,42,7,0.302,0.112,0.189,11210.9,70.59,70.59,66.73,2,2,2,498.8,480.8,517.5,312.8,294.8,186,186,186,0,0,0,0.373,0.359,0.387,312.8,294.8,331.5,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.164,0.177,0.0467,0.0382,0.0554,0.0019,0.0016,0.0023,0.371,0.344,0.399,0.015,0.014,0.017,23.78,23.67,23.89,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.4,32.46,36.39,33.37,31.49,35.3,0,0,0,0,0,0,0.371,0,0.113,0.37,0.63,0.37,37.1
964389600000,2000,7,1999,10,43,7,0.278,0.112,0.166,9834.9,61.76,61.76,58.54,2,2,2,460,444.4,475.1,274,258.4,186,186,186,0,0,0,0.405,0.392,0.418,274,258.4,289.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.162,0.0283,0.021,0.0354,0.0012,0.00086,0.0015,0.312,0.289,0.335,0.013,0.012,0.014,24.02,23.93,24.11,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,30.18,28.47,31.83,29.27,27.62,30.88,0,0,0,0,0,0,0.325,0,0.112,0.4,0.6,0.4,35.4
964994400000,2000,7,1999,10,44,7,0.257,0.0964,0.16,9570.61,60.2,60.2,56.97,2,2,2,424.7,409.2,439.8,265.3,253.8,159.4,155,186,0,0,0,0.375,0.356,0.423,265.3,253.8,280.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.147,0.156,0.0242,0.0188,0.0312,0.00099,0.00077,0.0013,0.297,0.28,0.319,0.012,0.011,0.013,24.19,24.12,24.28,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.36,27.96,31.03,28.48,27.12,30.1,0,0,0,0,0,0,0.316,0,0.097,0.38,0.62,0.38,37.2
965599200000,2000,8,1999,11,45,7,0.237,0.0937,0.143,8509.28,53.64,53.64,50.65,2,1,1.7142857142857142,391.3,378.8,404.5,236.3,223.8,155,155,155,0,0,0,0.396,0.383,0.409,236.3,223.8,249.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.136,0.145,0.0158,0.0148,0.017,0.00064,0.0006,0.00069,0.302,0.254,0.403,0.012,0.01,0.016,24.34,24.28,24.41,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.75,25.66,52.01,32.21,24.89,48.2,0,0,0,0,0,0,0.281,0,0.094,0.4,0.6,0.4,35.9
966204000000,2000,8,1999,11,46,7,0.219,0.0937,0.126,7807.79,48.2,48.2,46.47,1,1,1,362.9,351.8,374.7,207.9,196.8,155,155,155,0,0,0,0.427,0.414,0.441,207.9,196.8,219.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.126,0.135,0.0134,0.0125,0.0144,0.00054,0.0005,0.00058,0.367,0.347,0.388,0.015,0.014,0.016,24.42,24.34,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.6,45.08,50.24,46.47,44.18,48.2,0,0,0,0,0,0,0.258,0,0.093,0.43,0.58,0.42,35.7
966808800000,2000,8,1999,11,47,7,0.205,0.0937,0.111,6901.14,43.38,43.38,41.08,1,1,1,338.2,329.1,348.2,183.2,174.1,155,155,155,0,0,0,0.458,0.445,0.471,183.2,174.1,193.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.125,0.0113,0.0105,0.0122,0.00045,0.00042,0.00049,0.323,0.307,0.341,0.013,0.012,0.014,24.59,24.52,24.65,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,41.97,39.85,44.27,41.08,38.88,43.38,0,0,0,0,0,0,0.228,0,0.094,0.46,0.54,0.46,33.7
967413600000,2000,8,1999,11,48,7,0.191,0.0842,0.107,6649.21,44.1,44.1,39.58,1,1,1,315.7,303.1,326.1,176.6,162,139.1,118,155,0,0,0,0.44,0.377,0.489,176.6,162,194.9,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0108,0.00952,0.0123,0.00043,0.00038,0.00049,0.309,0.285,0.34,0.012,0.011,0.014,24.71,24.67,24.76,0.948,0.943,0.953,0.975,0.97,0.98,0.924,0.915,0.934,40.56,37.07,45,39.58,35.96,44.1,0,0,0,0,0,0,0.22,0,0.084,0.44,0.56,0.44,34.8
968018400000,2000,9,1999,12,49,7,0.173,0.0714,0.102,6361.03,40.77,40.77,37.86,1,1,1,286.7,274.9,298.4,168.7,156.9,118,118,118,0,0,0,0.412,0.395,0.429,168.7,156.9,180.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.117,0.0101,0.00909,0.0111,0.0004,0.00036,0.00044,0.293,0.272,0.314,0.012,0.011,0.013,24.86,24.79,24.93,0.945,0.941,0.949,0.974,0.97,0.98,0.921,0.913,0.929,38.87,36.12,41.62,37.86,35.03,40.77,0,0,0,0,0,0,0.21,0,0.071,0.41,0.59,0.41,36.8
968623200000,2000,9,1999,12,50,7,0.159,0.0714,0.0873,5406.01,34.23,34.23,32.18,1,1,1,262.4,254.4,271.4,144.4,136.4,118,118,118,0,0,0,0.45,0.435,0.464,144.4,136.4,153.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00803,0.00734,0.00879,0.00032,0.00029,0.00035,0.25,0.235,0.266,0.0099,0.0093,0.011,25,24.95,25.05,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.17,31.28,35.28,32.18,30.34,34.23,0,0,0,0,0,0,0.179,0,0.0717,0.45,0.55,0.45,34
969228000000,2000,9,1999,12,51,7,0.148,0.0714,0.0765,4713.86,29.9,29.9,28.06,1,1,1,244.4,236.6,252.5,126.4,118.6,118,118,118,0,0,0,0.483,0.467,0.499,126.4,118.6,134.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0978,0.095,0.101,0.00649,0.00583,0.00718,0.00026,0.00023,0.00028,0.217,0.204,0.232,0.0086,0.008,0.0092,25.12,25.06,25.18,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,28.93,27.08,30.83,28.06,26.27,29.9,0,0,0,0,0,0,0.156,0,0.0715,0.48,0.52,0.48,31.9
969832800000,2000,9,1999,12,52,7,0.137,0.0696,0.0678,4164.62,27.66,27.66,24.79,1,1,1,227.2,221.1,234.2,112.2,105,115,97,118,0,0,0,0.506,0.439,0.529,112.2,105,124,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0925,0.0902,0.0952,0.00529,0.00467,0.00629,0.00021,0.00018,0.00025,0.192,0.179,0.211,0.0075,0.007,0.0083,25.25,25.2,25.28,0.92,0.915,0.928,0.97,0.97,0.97,0.892,0.887,0.9,25.56,23.81,28.52,24.79,23.09,27.66,0,0,0,0,0,0,0.138,0,0.0692,0.51,0.49,0.51,30.4
970437600000,2000,10,2000,1,1,7,0.129,0.0587,0.0704,4348.46,27.21,27.21,25.88,1,1,1,213.5,208.2,219.1,116.5,111.2,97,97,97,0,0,0,0.455,0.443,0.466,116.5,111.2,122.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0907,0.0945,0.00565,0.0052,0.00613,0.00022,0.0002,0.00024,0.198,0.188,0.208,0.0078,0.0074,0.0082,25.32,25.28,25.36,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.68,25.41,28.06,25.88,24.65,27.21,0,0,0,0,0,0,0.144,0,0.0586,0.46,0.55,0.45,33.7
971042400000,2000,10,2000,1,2,7,0.122,0.0587,0.0638,1728.46,24.33,24.33,10.29,1,1,1,202.5,197.5,206.8,105.5,100.5,97,97,97,0,0,0,0.479,0.469,0.491,105.5,100.5,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0869,0.0902,0.00472,0.0043,0.00509,0.00018,0.00017,0.0002,0.178,0.169,0.186,0.007,0.0066,0.0073,25.4,25.37,25.43,0.393,0,0.918,0.416,0,0.97,0.381,0,0.89,10.61,0,25.08,10.29,0,24.33,0,4,0,0,0.571,0,0.0572,0.571,0.0582,0.48,0.52,0.48,14.2
971647200000,2000,10,2000,1,3,7,0.115,0.0545,0.0606,1210.06,25.37,25.37,7.203,1,1,1,190.3,185.8,195.6,100.2,91.51,90.14,73,97,0,0,0,0.473,0.39,0.515,100.2,91.51,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0861,0.0837,0.0892,0.00427,0.00353,0.00545,0.00017,0.00014,0.00021,0.168,0.153,0.191,0.0066,0.006,0.0075,25.41,25.38,25.43,0.263,0,0.921,0.277,0,0.97,0.255,0,0.893,7.425,0,26.16,7.203,0,25.37,0,5,0,0,0.714,0,0.04,0.714,0.0544,0.47,0.53,0.47,10.5
972252000000,2000,10,2000,1,4,7,0.11,0.0442,0.066,4061.86,24.71,24.71,24.18,1,1,1,182.2,180.6,184.4,109.2,107.6,73,73,73,0,0,0,0.401,0.396,0.404,109.2,107.6,111.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0869,0.0883,0.00503,0.00489,0.00522,0.0002,0.00019,0.0002,0.182,0.18,0.186,0.0071,0.007,0.0073,25.38,25.38,25.38,0.917,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.891,24.93,24.53,25.48,24.18,23.79,24.71,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
972856800000,2000,10,2000,1,5,7,0.11,0.0416,0.0682,4207.89,26.09,26.09,25.05,1,1,1,181.5,178.4,184.1,112.8,105.4,68.71,67,73,0,0,0,0.379,0.364,0.409,112.8,105.4,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0861,0.0892,0.00534,0.00471,0.00571,0.00021,0.00018,0.00022,0.188,0.176,0.196,0.0074,0.0069,0.0076,25.37,25.37,25.38,0.92,0.914,0.923,0.97,0.97,0.97,0.892,0.887,0.895,25.82,23.99,26.9,25.05,23.27,26.09,0,0,0,0,0,0,0.139,0,0.0418,0.38,0.62,0.38,38.3
973461600000,2000,11,2000,2,6,7,0.114,0.0405,0.0733,4546.59,27.63,27.63,27.06,1,1,1,188.1,184.4,190.4,121.1,117.4,67,67,67,0,0,0,0.356,0.352,0.363,121.1,117.4,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0893,0.0914,0.00605,0.00573,0.00624,0.00024,0.00022,0.00024,0.203,0.196,0.207,0.0079,0.0077,0.0081,25.37,25.37,25.37,0.926,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.899,27.9,26.97,28.48,27.06,26.16,27.63,0,0,0,0,0,0,0.15,0,0.0407,0.36,0.64,0.36,39.9
974066400000,2000,11,2000,2,7,7,0.115,0.0405,0.0741,4602.8,28.03,28.03,27.4,1,1,1,189.5,185.8,192.1,122.5,118.8,67,67,67,0,0,0,0.354,0.349,0.361,122.5,118.8,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0898,0.092,0.00616,0.00585,0.00638,0.00024,0.00023,0.00025,0.205,0.199,0.21,0.008,0.0078,0.0082,25.37,25.37,25.37,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.901,28.24,27.31,28.9,27.4,26.49,28.03,0,0,0,0,0,0,0.152,0,0.0409,0.35,0.64,0.36,40
974671200000,2000,11,2000,2,8,7,0.11,0.0317,0.0787,4904.54,30.08,30.08,29.19,1,1,1,182.6,181.4,184.4,130.1,117.4,52.43,50,67,0,0,0,0.287,0.272,0.363,130.1,117.4,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0893,0.093,0.00681,0.00573,0.00713,0.00027,0.00022,0.00028,0.217,0.196,0.223,0.0085,0.0077,0.0087,25.35,25.34,25.37,0.93,0.923,0.932,0.97,0.97,0.97,0.902,0.895,0.904,30.1,26.97,31.01,29.19,26.16,30.08,0,0,0,0,0,0,0.162,0,0.0313,0.29,0.72,0.28,44.6
975276000000,2000,11,2000,2,9,7,0.121,0.0326,0.0881,5522.67,33.87,33.87,32.87,1,1,1,199.5,189.6,208.2,145.6,139.6,53.86,50,59,0,0,0,0.27,0.25,0.288,145.6,139.6,149.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0978,0.095,0.0998,0.00813,0.00762,0.00848,0.00032,0.0003,0.00033,0.245,0.234,0.252,0.0096,0.0091,0.0099,25.33,25.3,25.35,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.89,32.42,34.92,32.87,31.45,33.87,0,0,0,0,0,0,0.183,0,0.0329,0.27,0.73,0.27,45.6
975880800000,2000,12,2000,3,10,7,0.13,0.0357,0.0942,5909.52,37.06,37.06,35.18,1,1,1,214.7,210.7,222.7,155.7,151.7,59,59,59,0,0,0,0.275,0.265,0.28,155.7,151.7,163.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.105,0.00898,0.00864,0.00966,0.00035,0.00034,0.00038,0.264,0.257,0.278,0.01,0.01,0.011,25.25,25.19,25.28,0.94,0.939,0.943,0.97,0.97,0.972,0.912,0.911,0.917,36.25,35.31,38.13,35.18,34.25,37.06,0,0,0,0,0,0,0.195,0,0.0358,0.27,0.72,0.28,45.5
976485600000,2000,12,2000,3,11,7,0.134,0.0357,0.0988,6209.74,38.07,38.07,36.96,1,1,1,222.3,220.8,226.8,163.3,161.8,59,59,59,0,0,0,0.265,0.26,0.267,163.3,161.8,167.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.106,0.00963,0.0095,0.01,0.00038,0.00037,0.00039,0.277,0.275,0.285,0.011,0.011,0.011,25.19,25.15,25.2,0.943,0.942,0.944,0.972,0.971,0.974,0.916,0.915,0.92,38.04,37.68,39.09,36.96,36.59,38.07,0,0,0,0,0,0,0.205,0,0.0352,0.27,0.74,0.26,46.3
977090400000,2000,12,2000,3,12,7,0.147,0.0357,0.112,7082.04,45.04,45.04,42.16,1,1,1,243.7,231.4,256.1,184.7,172.4,59,59,59,0,0,0,0.242,0.23,0.255,184.7,172.4,197.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.117,0.0114,0.0104,0.0125,0.00045,0.00041,0.00049,0.316,0.294,0.338,0.012,0.012,0.013,25.02,24.94,25.12,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,43.04,40.18,45.96,42.16,39.23,45.04,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.2
977695200000,2000,12,2000,3,13,7,0.167,0.0357,0.132,8147.29,51.67,51.67,48.5,2,1,1.2857142857142858,276.6,260.7,295.1,217.6,201.7,59,59,59,0,0,0,0.214,0.2,0.226,217.6,201.7,236.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.118,0.131,0.0142,0.0129,0.0158,0.00057,0.00051,0.00063,0.329,0.242,0.386,0.013,0.0096,0.015,24.86,24.78,24.91,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.72,25.97,52.24,41.21,25.19,48.2,0,0,0,0,0,0,0.269,0,0.035,0.21,0.79,0.21,48.8
978300000000,2001,1,2000,4,14,7,0.201,0.0442,0.157,9492.85,63.46,63.46,56.51,2,2,2,331.8,304.7,363.8,258.8,231.7,73,73,73,0,0,0,0.221,0.201,0.24,258.8,231.7,290.8,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.131,0.152,0.0229,0.0154,0.0362,0.00092,0.00062,0.0015,0.28,0.245,0.327,0.011,0.0098,0.013,24.66,24.45,24.83,0.931,0.924,0.938,0.97,0.97,0.97,0.903,0.896,0.91,29.13,26.06,32.71,28.25,25.27,31.73,0,0,0,0,0,0,0.314,0,0.044,0.22,0.78,0.22,47.2
978904800000,2001,1,2000,4,15,7,0.238,0.0442,0.194,11730.2,73.63,73.63,69.82,2,2,2,393.6,373.4,411.1,320.6,300.4,73,73,73,0,0,0,0.186,0.178,0.196,320.6,300.4,338.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.155,0.168,0.0503,0.0408,0.0586,0.002,0.0016,0.0024,0.371,0.341,0.398,0.015,0.014,0.016,24.26,24.15,24.39,0.944,0.94,0.946,0.97,0.97,0.971,0.915,0.912,0.919,35.98,33.78,37.89,34.91,32.77,36.81,0,0,0,0,0,0,0.388,0,0.044,0.19,0.82,0.18,49.3
979509600000,2001,1,2000,4,16,7,0.267,0.0442,0.223,13544.4,86.2,86.2,80.62,2,2,2,442,416.3,467.7,369,343.3,73,73,73,0,0,0,0.165,0.156,0.175,369,343.3,394.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.179,0.17,0.188,0.0732,0.061,0.0853,0.003,0.0025,0.0035,0.444,0.405,0.482,0.018,0.017,0.02,23.97,23.81,24.12,0.951,0.947,0.954,0.977,0.973,0.98,0.929,0.921,0.935,41.23,38.46,43.98,40.31,37.41,43.1,0,0,0,0,0,0,0.448,0,0.044,0.17,0.84,0.16,50.7
980114400000,2001,1,2000,4,17,7,0.296,0.0442,0.251,15202.1,93.66,93.66,90.49,2,2,2,488.8,475.6,504.6,415.8,402.6,73,73,73,0,0,0,0.149,0.145,0.153,415.8,402.6,431.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.196,0.191,0.201,0.0953,0.089,0.103,0.0039,0.0037,0.0043,0.514,0.494,0.538,0.021,0.02,0.022,23.69,23.59,23.77,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.17,44.82,47.79,45.24,43.92,46.83,0,0,0,0,0,0,0.503,0,0.045,0.15,0.85,0.15,51.4
980719200000,2001,1,2000,4,18,7,0.324,0.0483,0.275,16164.8,96.4,96.4,96.22,2,2,2,535.1,512,558.5,455.2,439,79.86,73,85,0,0,0,0.149,0.138,0.159,455.2,439,473.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.204,0.219,0.114,0.106,0.122,0.0047,0.0044,0.0051,0.574,0.549,0.603,0.024,0.023,0.025,23.42,23.28,23.55,0.958,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.05,48.54,51.7,48.11,47.57,48.2,0,0,0,0,0,0,0.535,0,0.049,0.15,0.85,0.15,49.9
981324000000,2001,2,2000,5,19,7,0.364,0.0514,0.313,18016.5,115.6,115.6,107.2,3,2,2.857142857142857,601.8,567.5,639.7,516.8,482.5,85,85,85,0,0,0,0.141,0.133,0.15,516.8,482.5,554.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.244,0.224,0.265,0.147,0.127,0.172,0.0062,0.0053,0.0073,0.581,0.525,0.629,0.025,0.022,0.027,23.12,22.91,23.28,0.949,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.57,35.44,52.52,38.04,34.37,48.2,0,0,0,0,0,0,0.596,0,0.051,0.14,0.86,0.14,49.5
981928800000,2001,2,2000,5,20,7,0.439,0.0514,0.388,22170.1,143.8,143.8,132,3,3,3,726.7,659.1,794.5,641.7,574.1,85,85,85,0,0,0,0.117,0.107,0.129,641.7,574.1,709.5,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.314,0.276,0.353,0.23,0.184,0.275,0.0099,0.0079,0.012,0.775,0.661,0.89,0.033,0.028,0.039,22.42,22.03,22.8,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,44.9,40.76,48.91,43.99,39.85,47.93,0,0,0,0,0,0,0.733,0,0.051,0.12,0.88,0.12,50.5
982533600000,2001,2,2000,5,21,7,0.587,0.06,0.527,28122.7,192.8,192.8,167.4,4,3,3.857142857142857,971.3,823.5,1163,872,738.5,99.29,85,105,0,0,0,0.103,0.0903,0.117,872,738.5,1058,990,990,990,967.8,967.2,968.4,22.2,21.6,22.8,0.5,0.37,0.705,0.375,0.294,0.553,0.017,0.013,0.026,1.12,0.921,1.55,0.051,0.041,0.072,21.12,20.04,21.87,0.955,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.938,44.77,39.36,50.52,43.57,38.36,48.2,0,0,0,0,0,0,0.93,0,0.06,0.1,0.9,0.1,47.9
983138400000,2001,2,2000,5,22,7,0.876,0.0905,0.665,31782.5,192.8,192.8,189.2,4,4,4,1449,1251,1591,1299,1146,149.6,105,183,199.6,46,308,0.102,0.074,0.125,1100,1100,1100,990,990,990,969.3,968.7,969.8,20.7,20.2,21.3,0.864,0.785,0.908,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.73,1.86,0.088,0.081,0.092,18.87,18.37,19.58,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.46,47.14,50.37,47.3,46.2,48.2,0,0,0,0,0,0,1.05,0,0.211,0.1,0.76,0.24,36.3
