datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1174255200000,2007,3,2006,6,25,7,1.35,0.111,0.665,27690.6,167.2,167.2,164.8,4,4,4,2228,2137,2307,2045,1954,183,183,183,945,854,1024,0.0822,0.0793,0.0856,1100,1100,1100,990,990,990,971.7,971.4,971.8,18.3,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.29,16.69,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.05,41.54,42.64,41.21,40.68,41.79,0,0,0,0,0,0,0.916,0,0.685,0.082,0.49,0.51,20.5
1174860000000,2007,3,2006,6,26,7,1.46,0.114,0.665,26869.5,162,162,159.9,4,4,4,2408,2333,2469,2220,2150,187.9,183,217,1120,1050,1175,0.078,0.0745,0.0879,1100,1100,1100,990,990,990,972.1,971.9,972.2,17.9,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.89,16.22,0.945,0.945,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.89,40.49,41.37,39.98,39.56,40.5,0,0,0,0,0,0,0.889,0,0.795,0.078,0.46,0.54,18.4
1175464800000,2007,4,2006,7,27,7,1.49,0.131,0.665,26619.5,159.2,159.2,158.4,4,4,4,2462,2435,2477,2245,2218,217,217,217,1145,1118,1160,0.0881,0.0876,0.0891,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.91,15.87,15.98,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.54,40.44,40.71,39.61,39.51,39.8,0,0,0,0,0,0,0.88,0,0.825,0.088,0.45,0.55,17.9
1176069600000,2007,4,2006,7,28,7,1.45,0.131,0.665,26891,160.3,160.3,160.1,4,4,4,2403,2393,2423,2186,2176,217,217,217,1086,1076,1106,0.0903,0.0895,0.0907,1100,1100,1100,990,990,990,972.1,972,972.1,17.9,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.05,16,16.08,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.92,40.79,40.98,40.02,39.88,40.09,0,0,0,0,0,0,0.889,0,0.785,0.09,0.46,0.54,18.5
1176674400000,2007,4,2006,7,29,7,1.48,0.131,0.665,26680.4,160,160,158.8,4,4,4,2449,2405,2496,2232,2188,217,217,217,1131,1088,1179,0.0886,0.0869,0.0902,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.83,16.05,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.62,40.31,40.91,39.7,39.37,40.01,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
1177279200000,2007,4,2006,7,30,7,1.52,0.131,0.665,26365.8,157.4,157.4,156.9,4,4,4,2516,2500,2527,2299,2283,217,217,217,1199,1183,1210,0.0862,0.0859,0.0868,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.78,15.75,15.82,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.922,0.922,40.18,40.11,40.29,39.23,39.16,39.35,0,0,0,0,0,0,0.872,0,0.855,0.086,0.44,0.56,17.3
1177884000000,2007,4,2006,7,31,7,1.48,0.162,0.665,26690.6,160.2,160.2,158.9,4,4,4,2446,2397,2488,2179,2121,267.6,217,276,1079,1021,1171,0.109,0.0872,0.115,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.85,16.07,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.64,40.36,40.96,39.72,39.43,40.06,0,0,0,0,0,0,0.883,0,0.815,0.11,0.45,0.55,18
1178488800000,2007,5,2006,8,32,7,1.37,0.167,0.665,27491,166.9,166.9,163.6,4,4,4,2272,2148,2371,1996,1872,276,276,276,896.1,772,995,0.122,0.116,0.128,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.13,16.67,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.77,41.13,42.57,40.91,40.24,41.72,0,0,0,0,0,0,0.909,0,0.705,0.12,0.49,0.51,20.1
1179093600000,2007,5,2006,8,33,7,1.19,0.167,0.665,28917,176.4,176.4,172.1,4,4,4,1963,1832,2101,1687,1556,276,276,276,587,456,725,0.141,0.131,0.151,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.16,16.78,17.57,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.91,42.88,45,43.03,42.02,44.1,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
1179698400000,2007,5,2006,8,34,7,1.02,0.167,0.665,30503.1,185.3,185.3,181.6,4,4,4,1684,1574,1794,1408,1298,276,276,276,307.4,198,418,0.164,0.154,0.175,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.06,17.69,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.32,45.34,47.27,45.39,44.43,46.33,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1180303200000,2007,5,2006,8,35,7,0.878,0.15,0.665,31894.4,192.8,192.8,189.8,4,4,4,1451,1352,1539,1203,1142,247.7,210,276,103.4,42,163,0.17,0.147,0.19,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.858,0.827,0.887,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.087,0.085,0.09,18.87,18.55,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.46,47.64,49.4,47.46,46.68,48.2,0,0,0,0,0,0,1.05,0,0.213,0.17,0.76,0.24,36.3
1180908000000,2007,6,2006,9,36,7,0.715,0.127,0.588,30170.1,192.8,192.8,179.6,4,4,4,1183,1081,1301,972.9,871.3,210,210,210,0,0,0,0.178,0.161,0.194,972.9,871.3,1091,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.638,0.523,0.798,0.445,0.361,0.627,0.021,0.017,0.03,1.35,1.12,1.72,0.063,0.051,0.081,20.17,19.43,20.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.87,42.25,49.55,44.9,41.41,48.2,0,0,0,0,0,0,0.998,0,0.127,0.18,0.82,0.18,42.2
1181512800000,2007,6,2006,9,37,7,0.597,0.0974,0.5,26481.3,170.1,170.1,157.6,4,3,3.7142857142857144,987.4,929.9,1053,826.4,768.9,161,161,161,0,0,0,0.163,0.153,0.173,826.4,768.9,891.5,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.47,0.417,0.53,0.339,0.311,0.37,0.015,0.014,0.017,1.05,0.988,1.14,0.048,0.044,0.052,21.11,20.79,21.37,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.51,39.84,52.21,42.85,38.87,48.2,0,0,0,0,0,0,0.876,0,0.097,0.16,0.84,0.16,44.4
1182117600000,2007,6,2006,9,38,7,0.526,0.114,0.412,22710.6,144.6,144.6,135.2,3,3,3,869.5,827.2,914,680.5,617.2,189,161,210,0,0,0,0.218,0.176,0.254,680.5,617.2,753,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.357,0.321,0.403,0.255,0.213,0.303,0.011,0.0094,0.014,0.861,0.755,0.987,0.038,0.033,0.044,21.76,21.46,22.04,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.25,42.45,50.53,45.06,41.6,48.2,0,0,0,0,0,0,0.751,0,0.114,0.22,0.78,0.22,43.2
1182722400000,2007,6,2006,9,39,7,0.48,0.125,0.355,20028.3,123.2,123.2,119.2,3,3,3,793.8,770.7,818.1,587.2,568.8,206.6,186,210,0,0,0,0.26,0.241,0.27,587.2,568.8,608.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.303,0.294,0.316,0.193,0.181,0.207,0.0084,0.0079,0.0091,0.703,0.673,0.739,0.031,0.029,0.032,22.22,22.09,22.32,0.953,0.952,0.954,0.977,0.975,0.98,0.932,0.928,0.935,40.66,39.49,41.91,39.74,38.5,41.07,0,0,0,0,0,0,0.662,0,0.125,0.26,0.74,0.26,41.7
1183327200000,2007,7,2006,10,40,7,0.441,0.112,0.329,18665.6,118.1,118.1,111.1,3,3,3,729.7,696.6,764.9,543.7,510.6,186,186,186,0,0,0,0.255,0.243,0.267,543.7,510.6,578.9,990,990,990,966.8,966.7,967,23.2,23,23.3,0.275,0.256,0.295,0.164,0.142,0.188,0.0071,0.0061,0.0081,0.626,0.57,0.685,0.027,0.024,0.03,22.56,22.35,22.74,0.95,0.947,0.953,0.972,0.97,0.977,0.924,0.919,0.93,38.08,35.96,40.3,37.03,34.88,39.36,0,0,0,0,0,0,0.617,0,0.112,0.25,0.75,0.25,42.3
1183932000000,2007,7,2006,10,41,7,0.397,0.112,0.284,16253.4,102.6,102.6,96.75,3,2,2.142857142857143,656.2,627.9,685.9,470.2,441.9,186,186,186,0,0,0,0.284,0.271,0.296,470.2,441.9,499.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.233,0.217,0.25,0.121,0.108,0.135,0.0052,0.0046,0.0058,0.598,0.552,0.646,0.025,0.024,0.028,22.88,22.75,23.02,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.87,35.26,52.18,45.93,34.2,48.2,0,0,0,0,0,0,0.537,0,0.113,0.28,0.72,0.28,40.9
1184536800000,2007,7,2006,10,42,7,0.36,0.12,0.24,14183.8,92.08,92.08,84.43,2,2,2,595.2,571.9,620,397.5,344.9,197.7,186,227,0,0,0,0.333,0.3,0.397,397.5,344.9,434,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.201,0.185,0.213,0.0866,0.0618,0.104,0.0037,0.0026,0.0044,0.499,0.423,0.552,0.021,0.018,0.023,23.23,23.07,23.4,0.954,0.948,0.957,0.978,0.971,0.98,0.932,0.92,0.938,43.17,37.51,46.98,42.21,36.41,46.04,0,0,0,0,0,0,0.469,0,0.12,0.33,0.67,0.33,39.4
1185141600000,2007,7,2006,10,43,7,0.329,0.137,0.191,11242,71.27,71.27,66.92,2,2,2,543.3,523.5,564.5,316.3,296.5,227,227,227,0,0,0,0.418,0.402,0.434,316.3,296.5,337.5,990,990,990,966,966,966.1,24,23.9,24,0.175,0.168,0.183,0.0483,0.0389,0.0583,0.002,0.0016,0.0024,0.38,0.35,0.411,0.016,0.015,0.017,23.58,23.45,23.69,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.49,32.39,36.74,33.46,31.42,35.64,0,0,0,0,0,0,0.372,0,0.138,0.42,0.58,0.42,34.2
1185746400000,2007,7,2006,10,44,7,0.3,0.119,0.182,10754,68.15,68.15,64.01,2,2,2,496.7,476.7,517.2,300.4,283.9,196.3,184,227,0,0,0,0.394,0.365,0.444,300.4,283.9,319.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.164,0.173,0.0408,0.033,0.0498,0.0017,0.0014,0.0021,0.354,0.331,0.381,0.015,0.014,0.016,23.81,23.73,23.91,0.941,0.938,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33,31.02,35.13,32.01,30.09,34.07,0,0,0,0,0,0,0.356,0,0.118,0.4,0.61,0.39,35.8
1186351200000,2007,8,2006,11,45,7,0.273,0.111,0.162,9631.67,61.21,61.21,57.33,2,2,2,452.2,435.4,470.4,268.2,251.4,184,184,184,0,0,0,0.407,0.391,0.423,268.2,251.4,286.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.162,0.0256,0.0177,0.0342,0.0011,0.00072,0.0014,0.304,0.279,0.332,0.012,0.011,0.014,24.06,23.95,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.55,27.71,31.55,28.67,26.88,30.61,0,0,0,0,0,0,0.319,0,0.111,0.41,0.59,0.41,35.3
1186956000000,2007,8,2006,11,46,7,0.251,0.111,0.14,8332.41,52.62,52.62,49.6,2,1,1.4285714285714286,414.9,400.1,430.2,230.9,216.2,184,184,184,0,0,0,0.444,0.428,0.46,230.9,216.2,246.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0154,0.0141,0.0167,0.00063,0.00057,0.00068,0.342,0.261,0.411,0.014,0.011,0.017,24.19,24.12,24.25,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.34,25.94,52.24,38.57,25.16,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.2
1187560800000,2007,8,2006,11,47,7,0.232,0.111,0.12,7464.22,47.15,47.15,44.43,1,1,1,383.1,370.9,395.5,199.1,186.9,184,184,184,0,0,0,0.48,0.465,0.496,199.1,186.9,211.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.127,0.135,0.0127,0.0116,0.0137,0.00051,0.00047,0.00056,0.355,0.333,0.377,0.014,0.013,0.015,24.33,24.25,24.41,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.34,42.56,48.11,44.43,41.71,47.15,0,0,0,0,0,0,0.247,0,0.112,0.48,0.52,0.48,32.2
1188165600000,2007,8,2006,11,48,7,0.215,0.103,0.112,6918.03,47.38,47.38,41.18,1,1,1,355.4,343.3,366.8,184.6,168,170.9,138,184,0,0,0,0.48,0.396,0.523,184.6,168,210.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.125,0.12,0.131,0.0114,0.01,0.0136,0.00046,0.0004,0.00055,0.328,0.299,0.371,0.013,0.012,0.015,24.5,24.44,24.54,0.95,0.945,0.957,0.977,0.972,0.98,0.928,0.919,0.937,42.14,38.23,48.35,41.18,37.17,47.38,0,0,0,0,0,0,0.229,0,0.103,0.48,0.52,0.48,32.2
1188770400000,2007,9,2006,12,49,7,0.197,0.0835,0.114,7101.29,45.21,45.21,42.27,1,1,1,325.8,313.5,338.6,187.8,175.5,138,138,138,0,0,0,0.424,0.408,0.44,187.8,175.5,200.6,990,990,990,965,965,965.1,25,24.9,25,0.123,0.118,0.127,0.0117,0.0107,0.0128,0.00047,0.00043,0.00051,0.33,0.308,0.353,0.013,0.012,0.014,24.64,24.55,24.72,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.16,40.31,46.13,42.27,39.37,45.21,0,0,0,0,0,0,0.235,0,0.083,0.42,0.58,0.42,36
1189375200000,2007,9,2006,12,50,7,0.181,0.0731,0.108,6739.38,42.48,42.48,40.12,1,1,1,298.9,289.1,309.4,178,171.1,120.9,118,138,0,0,0,0.404,0.386,0.446,178,171.1,187.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.119,0.0109,0.0103,0.0117,0.00043,0.00041,0.00047,0.31,0.297,0.327,0.012,0.012,0.013,24.79,24.74,24.85,0.948,0.946,0.951,0.978,0.975,0.98,0.927,0.922,0.932,41.03,39.36,43.35,40.12,38.36,42.48,0,0,0,0,0,0,0.223,0,0.073,0.4,0.6,0.4,37.2
1189980000000,2007,9,2006,12,51,7,0.168,0.0714,0.0962,5973.71,37.7,37.7,35.56,1,1,1,277.1,268.1,286.1,159.1,150.1,118,118,118,0,0,0,0.426,0.412,0.44,159.1,150.1,168.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00927,0.00851,0.01,0.00037,0.00034,0.0004,0.276,0.26,0.292,0.011,0.01,0.012,24.92,24.86,24.97,0.942,0.939,0.945,0.971,0.97,0.973,0.915,0.911,0.92,36.63,34.52,38.74,35.56,33.48,37.7,0,0,0,0,0,0,0.198,0,0.0718,0.42,0.57,0.43,35.6
1190584800000,2007,9,2006,12,52,7,0.156,0.0714,0.0848,5245.05,32.92,32.92,31.22,1,1,1,258.2,250.8,265.6,140.2,132.8,118,118,118,0,0,0,0.457,0.444,0.47,140.2,132.8,147.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.105,0.00767,0.00704,0.0083,0.0003,0.00028,0.00033,0.242,0.229,0.255,0.0096,0.0091,0.01,25.02,24.98,25.07,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.19,30.44,33.93,31.22,29.53,32.92,0,0,0,0,0,0,0.173,0,0.0712,0.46,0.54,0.46,33.6
1191189600000,2007,10,2007,1,1,7,0.149,0.0587,0.0899,5588.05,34.14,34.14,33.26,1,1,1,245.6,240.2,249.5,148.6,143.2,97,97,97,0,0,0,0.395,0.389,0.404,148.6,143.2,152.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.105,0.00838,0.00792,0.00871,0.00033,0.00031,0.00034,0.255,0.246,0.262,0.01,0.0097,0.01,25.07,25.04,25.11,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.29,33.01,35.2,33.26,32.02,34.14,0,0,0,0,0,0,0.185,0,0.0591,0.39,0.6,0.4,37.5
1191794400000,2007,10,2007,1,2,7,0.141,0.0587,0.082,5087.06,31.59,31.59,30.28,1,1,1,232.5,226.8,238.3,135.5,129.8,97,97,97,0,0,0,0.417,0.407,0.428,135.5,129.8,141.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0972,0.101,0.00727,0.00678,0.00776,0.00029,0.00027,0.00031,0.232,0.222,0.242,0.0091,0.0087,0.0095,25.17,25.13,25.22,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.22,29.87,32.57,30.28,28.97,31.59,0,0,0,0,0,0,0.168,0,0.059,0.42,0.58,0.42,36.1
1192399200000,2007,10,2007,1,3,7,0.133,0.0587,0.0739,4571.06,28.54,28.54,27.21,1,1,1,219.1,213.4,224.9,122.1,116.4,97,97,97,0,0,0,0.443,0.431,0.455,122.1,116.4,127.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0925,0.0965,0.00613,0.00564,0.00662,0.00024,0.00022,0.00026,0.208,0.198,0.218,0.0082,0.0077,0.0086,25.28,25.23,25.32,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.05,26.66,29.42,27.21,25.86,28.54,0,0,0,0,0,0,0.151,0,0.0591,0.44,0.56,0.44,34.4
1193004000000,2007,10,2007,1,4,7,0.128,0.0587,0.069,4252.88,25.99,25.99,25.31,1,1,1,211,207.9,213.9,114,110.9,97,97,97,0,0,0,0.459,0.453,0.467,114,110.9,116.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0906,0.0927,0.00544,0.00518,0.00569,0.00021,0.0002,0.00022,0.194,0.188,0.199,0.0076,0.0074,0.0078,25.34,25.32,25.36,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,26.1,25.34,26.8,25.31,24.58,25.99,0,0,0,0,0,0,0.141,0,0.059,0.46,0.54,0.46,33.2
1193608800000,2007,10,2007,1,5,7,0.13,0.0573,0.073,4519.38,27.47,27.47,26.9,1,1,1,215.5,213.4,217.5,120.7,118,94.71,93,97,0,0,0,0.44,0.43,0.451,120.7,118,123.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0931,0.0945,0.00601,0.00578,0.00622,0.00024,0.00023,0.00024,0.205,0.201,0.209,0.0081,0.0079,0.0082,25.3,25.29,25.32,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.899,27.73,27.06,28.32,26.9,26.25,27.47,0,0,0,0,0,0,0.149,0,0.057,0.44,0.56,0.44,34.8
1194213600000,2007,11,2007,2,6,7,0.13,0.0562,0.0739,4580.95,28.23,28.23,27.27,1,1,1,215.3,212,219.4,122.3,119,93,93,93,0,0,0,0.432,0.424,0.439,122.3,119,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0931,0.0957,0.00614,0.00587,0.00649,0.00024,0.00023,0.00025,0.208,0.202,0.215,0.0082,0.0079,0.0084,25.3,25.27,25.33,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.11,27.33,29.11,27.27,26.51,28.23,0,0,0,0,0,0,0.151,0,0.0561,0.43,0.57,0.43,35.2
1194818400000,2007,11,2007,2,7,7,0.127,0.0562,0.071,4388.29,26.38,26.38,26.12,1,1,1,210.4,209.3,211.5,117.4,116.3,93,93,93,0,0,0,0.442,0.44,0.444,117.4,116.3,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0925,0.0921,0.0929,0.00573,0.00563,0.00582,0.00022,0.00022,0.00023,0.199,0.197,0.201,0.0078,0.0077,0.0079,25.34,25.33,25.35,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.895,0.896,26.93,26.66,27.19,26.12,25.86,26.38,0,0,0,0,0,0,0.145,0,0.056,0.44,0.56,0.44,34.6
1195423200000,2007,11,2007,2,8,7,0.126,0.045,0.0814,5078.28,32.54,32.54,30.23,1,1,1,209.1,207.7,211.5,134.7,114.7,74.43,67,93,0,0,0,0.356,0.317,0.448,134.7,114.7,144.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0963,0.0915,0.0989,0.0072,0.0055,0.00803,0.00028,0.00022,0.00031,0.228,0.194,0.244,0.0089,0.0076,0.0096,25.32,25.29,25.36,0.931,0.921,0.936,0.97,0.97,0.97,0.904,0.893,0.908,31.16,26.27,33.55,30.23,25.48,32.54,0,0,0,0,0,0,0.168,0,0.0446,0.36,0.65,0.35,40.3
1196028000000,2007,11,2007,2,9,7,0.126,0.0391,0.0872,5458.67,34.25,34.25,32.49,1,1,1,208.9,205.7,211.8,144.2,138.7,64.71,59,67,0,0,0,0.31,0.28,0.326,144.2,138.7,151.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0968,0.101,0.00801,0.00754,0.00864,0.00031,0.0003,0.00034,0.244,0.234,0.257,0.0095,0.0092,0.01,25.3,25.28,25.33,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.5,32.19,35.31,32.49,31.22,34.25,0,0,0,0,0,0,0.181,0,0.0388,0.31,0.69,0.31,43.3
1196632800000,2007,12,2007,3,10,7,0.135,0.0357,0.0989,6220.85,38.48,38.48,37.03,1,1,1,222.5,215.8,228.4,163.5,156.8,59,59,59,0,0,0,0.265,0.258,0.273,163.5,156.8,169.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00965,0.00908,0.0102,0.00038,0.00036,0.0004,0.278,0.266,0.288,0.011,0.01,0.011,25.19,25.14,25.24,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.921,38.09,36.52,39.47,37.03,35.43,38.48,0,0,0,0,0,0,0.206,0,0.0361,0.26,0.73,0.27,46.1
1197237600000,2007,12,2007,3,11,7,0.144,0.0357,0.109,6889.46,42.51,42.51,41.01,1,1,1,238.7,230.9,245.1,179.7,171.9,59,59,59,0,0,0,0.247,0.241,0.256,179.7,171.9,186.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.011,0.0104,0.0116,0.00043,0.00041,0.00046,0.307,0.293,0.318,0.012,0.012,0.013,25.06,25.01,25.12,0.948,0.946,0.95,0.979,0.976,0.98,0.928,0.923,0.931,41.89,40.05,43.38,41.01,39.09,42.51,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.8
1197842400000,2007,12,2007,3,12,7,0.153,0.0357,0.118,7460.5,46.12,46.12,44.41,1,1,1,253.3,246.5,260.7,194.3,187.5,59,59,59,0,0,0,0.233,0.226,0.239,194.3,187.5,201.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.118,0.0123,0.0117,0.0129,0.00049,0.00046,0.00051,0.333,0.321,0.346,0.013,0.013,0.014,24.96,24.91,25,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.31,43.7,47.06,44.41,42.83,46.12,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1198447200000,2007,12,2007,3,13,7,0.163,0.0357,0.127,7989.94,48.2,48.2,47.56,1,1,1,268.9,263.2,277.9,209.9,204.2,59,59,59,0,0,0,0.219,0.212,0.224,209.9,204.2,218.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.119,0.124,0.0136,0.0131,0.0144,0.00054,0.00052,0.00057,0.361,0.35,0.377,0.014,0.014,0.015,24.86,24.81,24.9,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.96,47.63,51.04,47.56,46.68,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,49
1199052000000,2007,12,2007,3,14,7,0.177,0.0429,0.134,8146.67,50.24,50.24,48.49,2,1,1.1428571428571428,292.2,281.5,303.4,221.2,212,71,59,73,0,0,0,0.243,0.21,0.256,221.2,212,230.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.124,0.13,0.0146,0.0138,0.0153,0.00058,0.00055,0.00061,0.36,0.244,0.392,0.014,0.0097,0.016,24.77,24.71,24.84,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.51,25.9,52.59,44.9,25.12,48.2,0,0,0,0,0,0,0.269,0,0.043,0.24,0.76,0.24,46
1199656800000,2008,1,2007,4,15,7,0.194,0.0442,0.15,9116.69,57.78,57.78,54.27,2,2,2,321.5,308.6,337.5,248.5,235.6,73,73,73,0,0,0,0.227,0.216,0.237,248.5,235.6,264.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.132,0.142,0.0183,0.0158,0.0239,0.00073,0.00063,0.00096,0.265,0.249,0.287,0.011,0.01,0.012,24.73,24.63,24.81,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.97,26.5,29.78,27.13,25.7,28.89,0,0,0,0,0,0,0.301,0,0.044,0.23,0.77,0.23,47
1200261600000,2008,1,2007,4,16,7,0.233,0.0442,0.189,11461.9,77.9,77.9,68.23,2,2,2,385.8,348.2,429.7,312.8,275.2,73,73,73,0,0,0,0.19,0.17,0.21,312.8,275.2,356.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.146,0.175,0.0466,0.0289,0.0674,0.0019,0.0012,0.0028,0.36,0.303,0.425,0.015,0.012,0.017,24.31,24.04,24.56,0.942,0.935,0.949,0.971,0.97,0.976,0.915,0.907,0.926,35.12,30.97,39.91,34.11,30.05,38.95,0,0,0,0,0,0,0.379,0,0.044,0.19,0.81,0.19,49.2
1200866400000,2008,1,2007,4,17,7,0.301,0.0442,0.257,15241.4,96.4,96.4,90.72,2,2,2,498,445.3,554.1,425,372.3,73,73,73,0,0,0,0.147,0.132,0.164,425,372.3,481.1,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.199,0.18,0.222,0.0996,0.0747,0.126,0.0041,0.0031,0.0053,0.528,0.449,0.615,0.022,0.018,0.026,23.63,23.29,23.95,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.932,0.939,47.01,41.59,52.51,45.36,40.73,48.2,0,0,0,0,0,0,0.504,0,0.044,0.15,0.85,0.15,50.6
1201471200000,2008,1,2007,4,18,7,0.373,0.0524,0.321,18561.8,115.6,115.6,110.5,3,3,3,616.7,570.8,662.1,530,497.8,86.71,73,105,0,0,0,0.14,0.118,0.166,530,497.8,557.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.251,0.231,0.27,0.155,0.134,0.173,0.0066,0.0056,0.0074,0.588,0.531,0.636,0.025,0.022,0.027,23.05,22.82,23.3,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.918,0.927,37.89,35.87,39.53,36.83,34.79,38.54,0,0,0,0,0,0,0.614,0,0.052,0.14,0.86,0.14,49.8
1202076000000,2008,2,2007,5,19,7,0.437,0.0635,0.374,21389.7,137.1,137.1,127.3,3,3,3,723,678.2,777.5,618,573.2,105,105,105,0,0,0,0.146,0.135,0.155,618,573.2,672.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.304,0.279,0.335,0.214,0.184,0.25,0.0092,0.0079,0.011,0.739,0.663,0.831,0.032,0.028,0.036,22.47,22.16,22.72,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.931,0.938,43.33,40.56,46.63,42.44,39.63,45.69,0,0,0,0,0,0,0.707,0,0.063,0.15,0.86,0.14,48.9
1202680800000,2008,2,2007,5,20,7,0.556,0.0635,0.493,26642.1,182.9,182.9,158.6,4,3,3.5714285714285716,920.1,799.3,1071,815.1,694.3,105,105,105,0,0,0,0.115,0.0981,0.131,815.1,694.3,965.8,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.447,0.348,0.582,0.331,0.265,0.406,0.015,0.012,0.019,1.03,0.868,1.26,0.046,0.038,0.057,21.4,20.62,22.04,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.08,40.32,51.55,44.76,39.38,48.2,0,0,0,0,0,0,0.881,0,0.063,0.11,0.89,0.11,47.9
1203285600000,2008,2,2007,5,21,7,0.807,0.0832,0.659,32165.8,192.8,192.8,191.5,4,4,4,1335,1138,1475,1197,1033,137.6,105,162,107,0,213,0.102,0.0813,0.119,1090,1033,1100,990,990,990,969,968.3,969.4,21,20.6,21.7,0.813,0.669,0.88,0.626,0.497,0.648,0.03,0.023,0.031,1.74,1.45,1.83,0.083,0.067,0.089,19.31,18.77,20.21,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.18,48.2,50.73,47.87,47.23,48.2,0,0,0,0,0,0,1.06,0,0.148,0.1,0.82,0.18,39.9
1203890400000,2008,2,2007,5,22,7,0.945,0.102,0.665,31216.6,187.9,187.9,185.8,4,4,4,1562,1504,1614,1394,1342,168,162,183,294.3,242,331,0.108,0.102,0.115,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.902,0.89,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.46,18.29,18.67,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.4,46.94,47.93,46.45,46,46.97,0,0,0,0,0,0,1.03,0,0.28,0.11,0.7,0.3,33
1204495200000,2008,3,2007,6,23,7,0.991,0.111,0.665,30768.2,183.7,183.7,183.1,4,4,4,1639,1623,1650,1456,1440,183,183,183,355.9,340,367,0.112,0.111,0.113,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.913,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.21,18.17,18.26,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.72,46.63,46.86,45.79,45.69,45.92,0,0,0,0,0,0,1.02,0,0.326,0.11,0.67,0.33,31
1205100000000,2008,3,2007,6,24,7,0.997,0.111,0.665,30717.5,183,183,182.8,4,4,4,1648,1643,1653,1465,1460,183,183,183,364.7,360,370,0.111,0.111,0.111,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.913,0.913,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.18,18.16,18.19,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.64,46.6,46.68,45.71,45.67,45.75,0,0,0,0,0,0,1.02,0,0.332,0.11,0.67,0.33,30.8
1205704800000,2008,3,2007,6,25,7,1,0.111,0.665,30683.2,182.8,182.8,182.6,4,4,4,1654,1650,1660,1471,1467,183,183,183,371,367,377,0.111,0.11,0.111,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.913,0.913,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.16,18.14,18.17,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.59,46.54,46.63,45.66,45.61,45.69,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
1206309600000,2008,3,2007,6,26,7,0.993,0.111,0.665,30749.1,183.2,183.2,183,4,4,4,1642,1637,1646,1459,1454,183,183,183,359.1,354,363,0.111,0.111,0.112,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.913,0.913,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.19,18.18,18.21,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.69,46.66,46.74,45.76,45.72,45.8,0,0,0,0,0,0,1.02,0,0.328,0.11,0.67,0.33,31
1206914400000,2008,3,2007,6,27,7,1,0.0925,0.665,30657.7,182.8,182.8,182.5,4,4,4,1657,1650,1663,1504,1467,153,148,183,403.9,367,415,0.0924,0.089,0.111,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.919,0.913,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.093,0.094,18.14,18.12,18.17,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.55,46.49,46.63,45.62,45.56,45.69,0,0,0,0,0,0,1.01,0,0.335,0.092,0.67,0.33,30.7
1207519200000,2008,4,2007,7,28,7,0.982,0.0895,0.665,30847.4,185.1,185.1,183.6,4,4,4,1623,1581,1653,1475,1433,148,148,148,375.6,333,405,0.0912,0.0895,0.0936,1100,1100,1100,990,990,990,969.9,969.7,970,20.1,20,20.3,0.917,0.913,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.093,18.25,18.15,18.39,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.84,46.59,47.21,45.9,45.65,46.27,0,0,0,0,0,0,1.02,0,0.317,0.091,0.68,0.32,31.4
1208124000000,2008,4,2007,7,29,7,0.906,0.0895,0.665,31583.1,190.5,190.5,188,4,4,4,1498,1431,1565,1350,1283,148,148,148,249.6,183,317,0.0988,0.0946,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.898,0.871,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.68,18.45,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.96,47.35,48.59,47,46.4,47.62,0,0,0,0,0,0,1.04,0,0.241,0.099,0.73,0.27,34.9
1208728800000,2008,4,2007,7,30,7,0.786,0.0895,0.658,32305.8,192.8,192.8,192.3,4,4,4,1300,1191,1410,1152,1043,148,148,148,63.86,0,162,0.114,0.105,0.124,1088,1043,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.805,0.711,0.864,0.621,0.519,0.648,0.029,0.024,0.031,1.72,1.52,1.81,0.082,0.071,0.087,19.43,18.99,19.98,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.42,48.79,50.26,48.07,47.81,48.2,0,0,0,0,0,0,1.07,0,0.128,0.11,0.84,0.16,41.1
1209333600000,2008,4,2007,7,31,7,0.656,0.0892,0.567,29763,187.7,187.7,177.2,4,4,4,1084,1027,1160,936.8,879.9,147.4,147,148,0,0,0,0.136,0.128,0.143,936.8,879.9,1012,990,990,990,968.2,968,968.4,21.8,21.6,22,0.574,0.514,0.666,0.395,0.365,0.45,0.018,0.017,0.021,1.23,1.12,1.4,0.056,0.051,0.065,20.61,20.2,20.9,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.19,43.05,47.88,44.29,42.19,46.92,0,0,0,0,0,0,0.984,0,0.089,0.14,0.86,0.14,45.4
1209938400000,2008,5,2007,8,32,7,0.58,0.0889,0.491,26183.9,166,166,155.9,4,3,3.7142857142857144,958.6,909.6,1009,811.6,762.6,147,147,147,0,0,0,0.154,0.146,0.162,811.6,762.6,862.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.452,0.407,0.498,0.332,0.308,0.356,0.015,0.014,0.016,1.02,0.97,1.09,0.046,0.043,0.049,21.24,20.98,21.46,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.02,39.66,52,42.41,38.68,48.2,0,0,0,0,0,0,0.866,0,0.089,0.15,0.85,0.15,45.1
1210543200000,2008,5,2007,8,33,7,0.524,0.0889,0.435,23969.6,144.6,144.6,142.7,3,3,3,867,836.6,898.5,720,689.6,147,147,147,0,0,0,0.17,0.164,0.176,720,689.6,751.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.372,0.352,0.397,0.282,0.262,0.303,0.012,0.012,0.013,0.92,0.866,0.98,0.041,0.038,0.044,21.71,21.53,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.89,47.21,50.6,47.56,46.27,48.2,0,0,0,0,0,0,0.793,0,0.089,0.17,0.83,0.17,45.7
1211148000000,2008,5,2007,8,34,7,0.485,0.0889,0.396,22327.1,137.3,137.3,132.9,3,3,3,801.8,778.8,827.2,654.8,631.8,147,147,147,0,0,0,0.184,0.178,0.189,654.8,631.8,680.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.332,0.319,0.347,0.238,0.223,0.255,0.01,0.0097,0.011,0.808,0.769,0.851,0.035,0.033,0.037,22.08,21.94,22.22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.2,43.84,46.69,44.3,42.96,45.75,0,0,0,0,0,0,0.738,0,0.089,0.18,0.82,0.18,46
1211752800000,2008,5,2007,8,35,7,0.452,0.0865,0.365,20821.5,127.5,127.5,123.9,3,3,3,746.9,716.5,770.7,603.9,579.6,143,119,147,0,0,0,0.191,0.166,0.202,603.9,579.6,623.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.289,0.314,0.204,0.188,0.218,0.0088,0.0081,0.0095,0.722,0.681,0.755,0.031,0.029,0.033,22.39,22.26,22.53,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.18,40.65,43.35,41.31,39.73,42.49,0,0,0,0,0,0,0.689,0,0.087,0.19,0.81,0.19,46.1
1212357600000,2008,6,2007,9,36,7,0.408,0.072,0.336,19339.1,121.3,121.3,115.1,3,3,3,675.3,646.2,705.9,556.3,527.2,119,119,119,0,0,0,0.176,0.169,0.184,556.3,527.2,586.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.274,0.257,0.291,0.173,0.153,0.193,0.0074,0.0065,0.0083,0.639,0.59,0.691,0.027,0.025,0.03,22.76,22.59,22.92,0.951,0.949,0.953,0.975,0.971,0.979,0.927,0.921,0.933,39.37,37.5,41.31,38.37,36.39,40.44,0,0,0,0,0,0,0.64,0,0.072,0.18,0.82,0.18,47.4
1212962400000,2008,6,2007,9,37,7,0.373,0.072,0.301,17240.3,107.3,107.3,102.6,3,2,2.7142857142857144,617.4,592.9,636.7,498.4,473.9,119,119,119,0,0,0,0.193,0.187,0.201,498.4,473.9,517.7,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.241,0.227,0.252,0.135,0.123,0.147,0.0057,0.0052,0.0062,0.574,0.533,0.628,0.024,0.023,0.026,23.06,22.98,23.12,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.6,35.2,52.22,38.8,34.14,48.2,0,0,0,0,0,0,0.57,0,0.072,0.19,0.81,0.19,46.2
1213567200000,2008,6,2007,9,38,7,0.339,0.0792,0.26,15371.3,96.4,96.4,91.5,2,2,2,560.7,538,585,429.7,377,131,119,161,0,0,0,0.234,0.203,0.299,429.7,377,466,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.191,0.223,0.102,0.0769,0.119,0.0043,0.0032,0.005,0.543,0.465,0.599,0.023,0.019,0.025,23.33,23.17,23.51,0.956,0.952,0.958,0.98,0.979,0.98,0.937,0.932,0.939,47,41.38,50.67,45.75,40.51,48.2,0,0,0,0,0,0,0.508,0,0.079,0.23,0.77,0.23,45.3
1214172000000,2008,6,2007,9,39,7,0.309,0.0974,0.211,12574.9,79.37,79.37,74.85,2,2,2,510.3,491.2,530.6,349.3,330.2,161,161,161,0,0,0,0.316,0.303,0.328,349.3,330.2,369.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.181,0.175,0.189,0.0639,0.0549,0.0734,0.0027,0.0023,0.0031,0.424,0.395,0.454,0.018,0.016,0.019,23.68,23.56,23.79,0.948,0.946,0.951,0.973,0.97,0.977,0.923,0.917,0.929,38.46,36.43,40.6,37.43,35.34,39.68,0,0,0,0,0,0,0.416,0,0.098,0.32,0.68,0.32,40.7
1214776800000,2008,6,2007,9,40,7,0.283,0.0839,0.199,11865,74.08,74.08,70.62,2,2,2,467.1,450.5,484.9,328.4,315.5,138.7,135,161,0,0,0,0.297,0.282,0.332,328.4,315.5,344.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.168,0.178,0.054,0.0479,0.0614,0.0022,0.002,0.0025,0.391,0.371,0.414,0.016,0.015,0.017,23.91,23.83,24,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.915,0.921,36.39,35.02,38.11,35.31,33.97,37.04,0,0,0,0,0,0,0.392,0,0.084,0.3,0.7,0.3,41.9
1215381600000,2008,7,2007,10,41,7,0.26,0.0816,0.178,10682.3,66.85,66.85,63.59,2,2,2,429.9,415.2,445.3,294.9,280.2,135,135,135,0,0,0,0.314,0.303,0.325,294.9,280.2,310.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.166,0.0382,0.0312,0.0454,0.0016,0.0013,0.0019,0.34,0.318,0.363,0.014,0.013,0.015,24.13,24.03,24.21,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.78,31.15,34.46,31.79,30.21,33.42,0,0,0,0,0,0,0.353,0,0.082,0.31,0.68,0.32,41.1
1215986400000,2008,7,2007,10,42,7,0.241,0.0816,0.159,9537.68,59.43,59.43,56.77,2,2,2,398.2,385.9,410.5,263.2,250.9,135,135,135,0,0,0,0.339,0.329,0.35,263.2,250.9,275.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.154,0.0232,0.0174,0.0291,0.00094,0.00071,0.0012,0.293,0.274,0.311,0.012,0.011,0.013,24.32,24.24,24.4,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.26,27.91,30.63,28.39,27.08,29.71,0,0,0,0,0,0,0.315,0,0.082,0.34,0.66,0.34,39.6
1216591200000,2008,7,2007,10,43,7,0.224,0.0816,0.143,8503.23,53.25,53.25,50.61,2,1,1.7142857142857142,370.7,360,381.8,235.7,225,135,135,135,0,0,0,0.364,0.354,0.375,235.7,225,246.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.143,0.0158,0.0149,0.0167,0.00064,0.0006,0.00068,0.301,0.253,0.403,0.012,0.01,0.016,24.45,24.38,24.51,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.85,25.77,52.36,32.19,24.99,48.2,0,0,0,0,0,0,0.281,0,0.081,0.36,0.64,0.36,38
1217196000000,2008,7,2007,10,44,7,0.21,0.0765,0.133,8088.75,48.2,48.2,48.15,1,1,1,346.5,335.6,356.4,220.1,212.4,126.4,115,135,0,0,0,0.365,0.335,0.389,220.1,212.4,228.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.131,0.134,0.0145,0.0138,0.0152,0.00058,0.00056,0.00061,0.387,0.374,0.4,0.016,0.015,0.016,24.48,24.43,24.54,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.62,48.81,52.54,48.15,47.83,48.2,0,0,0,0,0,0,0.267,0,0.077,0.36,0.63,0.37,38.5
1217800800000,2008,8,2007,11,45,7,0.194,0.0696,0.124,7775.08,48.2,48.2,46.28,1,1,1,320,309.1,331.5,205,194.1,115,115,115,0,0,0,0.36,0.347,0.372,205,194.1,216.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.13,0.0132,0.0122,0.0142,0.00053,0.00049,0.00057,0.358,0.339,0.379,0.014,0.014,0.015,24.64,24.56,24.72,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,47.33,44.84,49.95,46.28,43.94,48.2,0,0,0,0,0,0,0.257,0,0.07,0.36,0.64,0.36,40.1
1218405600000,2008,8,2007,11,46,7,0.18,0.0696,0.11,6932.85,43.38,43.38,41.27,1,1,1,297.6,288.6,306.6,182.6,173.6,115,115,115,0,0,0,0.386,0.375,0.398,182.6,173.6,191.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0113,0.0105,0.012,0.00045,0.00042,0.00048,0.318,0.302,0.334,0.013,0.012,0.013,24.79,24.73,24.84,0.949,0.947,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.15,40.04,44.26,41.27,39.08,43.38,0,0,0,0,0,0,0.229,0,0.07,0.39,0.61,0.39,38.5
1219010400000,2008,8,2007,11,47,7,0.168,0.0696,0.0987,6137.74,38.33,38.33,36.53,1,1,1,278.2,270.8,285.6,163.2,155.8,115,115,115,0,0,0,0.414,0.403,0.425,163.2,155.8,170.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00962,0.00899,0.0102,0.00038,0.00036,0.00041,0.284,0.27,0.297,0.011,0.011,0.012,24.9,24.86,24.95,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.6,35.87,39.33,36.53,34.8,38.33,0,0,0,0,0,0,0.203,0,0.0693,0.41,0.59,0.41,36.5
1219615200000,2008,8,2007,11,48,7,0.158,0.0696,0.0889,5510.52,34.24,34.24,32.8,1,1,1,262.1,256.3,268.4,147.1,141.3,115,115,115,0,0,0,0.439,0.429,0.449,147.1,141.3,153.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00825,0.00776,0.00878,0.00033,0.00031,0.00035,0.255,0.244,0.266,0.01,0.0097,0.011,25,24.96,25.03,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.82,32.46,35.3,32.8,31.48,34.24,0,0,0,0,0,0,0.182,0,0.0691,0.44,0.56,0.44,34.9
1220220000000,2008,9,2007,12,49,7,0.147,0.055,0.0919,5720.29,36.44,36.44,34.05,1,1,1,242.9,233.6,253.3,151.9,142.6,91,91,91,0,0,0,0.375,0.359,0.39,151.9,142.6,162.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.00866,0.00787,0.00955,0.00034,0.00031,0.00038,0.261,0.244,0.28,0.01,0.0096,0.011,25.08,25.01,25.15,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.915,35.1,32.93,37.54,34.05,31.94,36.44,0,0,0,0,0,0,0.189,0,0.0551,0.37,0.63,0.37,38.9
1220824800000,2008,9,2007,12,50,7,0.134,0.055,0.0795,4934.79,31.25,31.25,29.37,1,1,1,222.4,214.8,230.6,131.4,123.8,91,91,91,0,0,0,0.41,0.395,0.424,131.4,123.8,139.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0947,0.1,0.00692,0.00627,0.00762,0.00027,0.00025,0.0003,0.224,0.211,0.239,0.0088,0.0083,0.0094,25.24,25.18,25.3,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.28,28.49,32.22,29.37,27.63,31.25,0,0,0,0,0,0,0.163,0,0.0545,0.41,0.59,0.41,36.8
1221429600000,2008,9,2007,12,51,7,0.125,0.055,0.0702,3748.85,27.05,27.05,22.31,1,1,1,207,201.4,212.3,116,110.4,91,91,91,0,0,0,0.44,0.429,0.452,116,110.4,121.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.09,0.0939,0.00561,0.00513,0.00606,0.00022,0.0002,0.00024,0.197,0.187,0.206,0.0077,0.0073,0.0081,25.36,25.32,25.41,0.791,0,0.926,0.831,0,0.97,0.767,0,0.898,23,0,27.89,22.31,0,27.05,0,1,0,0,0.143,0,0.124,0.143,0.0548,0.44,0.56,0.44,30
1222034400000,2008,9,2007,12,52,7,0.117,0.055,0.0621,0,0,0,0,1,1,1,193.7,188,199.4,102.7,96.96,91,91,91,0,0,0,0.47,0.456,0.484,102.7,96.96,108.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0853,0.0893,0.00448,0.00399,0.00497,0.00018,0.00016,0.00019,0.173,0.163,0.183,0.0068,0.0064,0.0072,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0549,0.47,0.53,0.47,0
1222639200000,2008,9,2007,12,53,7,0.11,0.0382,0.0722,3475.13,29.61,29.61,20.69,1,1,1,182.5,178.4,186.6,119.4,94.23,63.14,52,91,0,0,0,0.345,0.283,0.491,119.4,94.23,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0843,0.0927,0.00589,0.00376,0.00696,0.00023,0.00015,0.00027,0.199,0.158,0.22,0.0078,0.0062,0.0086,25.37,25.35,25.41,0.664,0,0.931,0.693,0,0.97,0.644,0,0.903,21.33,0,30.52,20.69,0,29.61,0,2,0,0,0.286,0,0.115,0.286,0.0378,0.35,0.66,0.34,31.6
1223244000000,2008,10,2008,1,1,7,0.105,0.0351,0.0698,4318.25,27.99,27.99,25.7,1,1,1,173.5,169.9,177,115.5,96.92,58,52,73,0,0,0,0.335,0.294,0.43,115.5,96.92,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0831,0.0902,0.00557,0.00399,0.00638,0.00022,0.00016,0.00025,0.192,0.16,0.208,0.0075,0.0063,0.0081,25.36,25.35,25.38,0.923,0.912,0.928,0.969,0.967,0.97,0.895,0.883,0.901,26.51,22.05,28.86,25.7,21.34,27.99,0,0,0,0,0,0,0.143,0,0.0352,0.33,0.66,0.34,41.1
1223848800000,2008,10,2008,1,2,7,0.101,0.0442,0.0566,3472.45,21.06,21.06,20.67,1,1,1,166.6,164.7,168.6,93.64,91.72,73,73,73,0,0,0,0.438,0.433,0.443,93.64,91.72,95.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0813,0.0827,0.00371,0.00355,0.00387,0.00015,0.00014,0.00015,0.155,0.151,0.158,0.0061,0.0059,0.0062,25.38,25.38,25.38,0.918,0.916,0.92,0.966,0.965,0.967,0.887,0.885,0.888,21.4,21.01,21.78,20.67,20.28,21.06,0,0,0,0,0,0,0.115,0,0.0444,0.44,0.56,0.44,34.4
1224453600000,2008,10,2008,1,3,7,0.1,0.0333,0.0672,4143.71,26.06,26.06,24.66,1,1,1,166.1,164.2,169.1,111.1,91.45,55,52,73,0,0,0,0.331,0.308,0.444,111.1,91.45,117.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0812,0.0874,0.0052,0.00352,0.0057,0.0002,0.00014,0.00022,0.183,0.151,0.194,0.0072,0.0059,0.0076,25.35,25.34,25.38,0.921,0.919,0.923,0.969,0.965,0.97,0.893,0.889,0.895,25.44,20.96,26.86,24.66,20.22,26.06,0,0,0,0,0,0,0.137,0,0.0328,0.33,0.67,0.33,41.4
1225058400000,2008,10,2008,1,4,7,0.0956,0.0311,0.0645,3956.44,24.47,24.47,23.55,1,1,1,158.1,155.2,162.5,106.7,103.4,51.43,50,52,0,0,0,0.325,0.317,0.335,106.7,103.4,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0826,0.0851,0.00482,0.00454,0.00515,0.00019,0.00018,0.0002,0.175,0.169,0.182,0.0069,0.0066,0.0071,25.34,25.34,25.34,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.28,23.47,25.23,23.55,22.77,24.47,0,0,0,0,0,0,0.131,0,0.0311,0.33,0.67,0.33,41.4
1225663200000,2008,11,2008,2,5,7,0.105,0.0302,0.0752,4673.23,29.75,29.75,27.82,1,1,1,174.4,162.3,182.5,124.4,112.3,50,50,50,0,0,0,0.287,0.274,0.308,124.4,112.3,132.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0854,0.0925,0.00632,0.00529,0.00701,0.00025,0.00021,0.00027,0.206,0.185,0.221,0.0081,0.0072,0.0086,25.34,25.34,25.34,0.927,0.92,0.931,0.97,0.97,0.97,0.899,0.892,0.904,28.68,25.65,30.67,27.82,24.88,29.75,0,0,0,0,0,0,0.155,0,0.0298,0.29,0.72,0.28,44.5
1226268000000,2008,11,2008,2,6,7,0.114,0.0391,0.0747,4640.73,30.08,30.08,27.62,1,1,1,188,183.9,191.8,123.5,119.3,64.57,50,67,0,0,0,0.343,0.272,0.36,123.5,119.3,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.09,0.093,0.00624,0.00589,0.00713,0.00024,0.00023,0.00028,0.207,0.199,0.223,0.0081,0.0078,0.0087,25.37,25.34,25.37,0.927,0.924,0.932,0.97,0.97,0.97,0.899,0.897,0.904,28.48,27.45,31.01,27.62,26.62,30.08,0,0,0,0,0,0,0.153,0,0.0393,0.34,0.66,0.34,40.7
1226872800000,2008,11,2008,2,7,7,0.118,0.0361,0.0822,5138.06,35.44,35.44,30.58,1,1,1,195.7,185.2,206.6,135.9,118.2,59.71,50,67,0,0,0,0.307,0.242,0.362,135.9,118.2,156.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0896,0.101,0.00731,0.0058,0.00906,0.00029,0.00023,0.00035,0.228,0.198,0.264,0.0089,0.0077,0.01,25.35,25.3,25.38,0.932,0.924,0.941,0.97,0.97,0.97,0.904,0.896,0.912,31.53,27.17,36.53,30.58,26.36,35.44,0,0,0,0,0,0,0.17,0,0.0358,0.31,0.7,0.3,43.5
1227477600000,2008,11,2008,2,8,7,0.128,0.0302,0.0973,6123.96,37.34,37.34,36.45,1,1,1,210.9,207.4,214.5,160.9,157.4,50,50,50,0,0,0,0.237,0.233,0.241,160.9,157.4,164.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.101,0.104,0.00942,0.00913,0.00973,0.00037,0.00036,0.00038,0.272,0.265,0.278,0.011,0.01,0.011,25.26,25.23,25.29,0.942,0.941,0.943,0.971,0.97,0.973,0.915,0.913,0.917,37.54,36.72,38.39,36.45,35.62,37.34,0,0,0,0,0,0,0.203,0,0.0307,0.24,0.76,0.24,47.8
1228082400000,2008,12,2008,3,9,7,0.129,0.0357,0.0934,5858.28,35.74,35.74,34.87,1,1,1,213.4,209.3,217.2,154.4,150.3,59,59,59,0,0,0,0.277,0.272,0.282,154.4,150.3,158.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.00887,0.00852,0.0092,0.00035,0.00033,0.00036,0.261,0.254,0.268,0.01,0.0099,0.011,25.26,25.23,25.29,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.95,34.99,36.85,34.87,33.94,35.74,0,0,0,0,0,0,0.194,0,0.0356,0.28,0.72,0.28,45.4
1228687200000,2008,12,2008,3,10,7,0.13,0.0357,0.0947,5946.03,36.92,36.92,35.39,1,1,1,215.6,209.6,222.1,156.6,150.6,59,59,59,0,0,0,0.274,0.266,0.282,156.6,150.6,163.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.105,0.00906,0.00855,0.00962,0.00036,0.00033,0.00038,0.265,0.255,0.277,0.01,0.01,0.011,25.24,25.19,25.29,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.916,36.47,35.05,38,35.39,34,36.92,0,0,0,0,0,0,0.197,0,0.0353,0.27,0.73,0.27,45.7
1229292000000,2008,12,2008,3,11,7,0.139,0.0357,0.103,6492.77,40.53,40.53,38.65,1,1,1,229.1,224.1,236.6,170.1,165.1,59,59,59,0,0,0,0.258,0.249,0.263,170.1,165.1,177.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0102,0.00978,0.0108,0.0004,0.00038,0.00043,0.29,0.281,0.303,0.011,0.011,0.012,25.14,25.08,25.18,0.945,0.943,0.948,0.975,0.973,0.979,0.922,0.918,0.928,39.63,38.45,41.39,38.65,37.4,40.53,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
1229896800000,2008,12,2008,3,12,7,0.145,0.0357,0.109,6929.25,41.51,41.51,41.25,1,1,1,239.6,238,240.7,180.6,179,59,59,59,0,0,0,0.246,0.245,0.248,180.6,179,181.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.111,0.11,0.111,0.0111,0.011,0.0112,0.00044,0.00043,0.00044,0.308,0.305,0.31,0.012,0.012,0.012,25.05,25.05,25.07,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,42.09,41.71,42.36,41.25,40.87,41.51,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.8
1230501600000,2008,12,2008,3,13,7,0.147,0.0405,0.106,6708.61,41.7,41.7,39.93,1,1,1,242.6,237.2,245.9,175.6,171.6,67,59,73,0,0,0,0.276,0.244,0.298,175.6,171.6,182.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.109,0.112,0.0107,0.0103,0.0113,0.00042,0.00041,0.00044,0.3,0.294,0.312,0.012,0.012,0.012,25.04,25.03,25.07,0.947,0.946,0.949,0.978,0.976,0.98,0.926,0.923,0.93,40.84,39.84,42.55,39.93,38.87,41.7,0,0,0,0,0,0,0.222,0,0.041,0.28,0.72,0.28,45.6
1231106400000,2009,1,2008,4,14,7,0.155,0.0442,0.111,6989.85,43.85,43.85,41.61,1,1,1,255.9,245.1,265.4,182.9,172.1,73,73,73,0,0,0,0.286,0.275,0.298,182.9,172.1,192.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.11,0.117,0.0113,0.0104,0.0121,0.00045,0.00041,0.00048,0.314,0.295,0.331,0.012,0.012,0.013,24.96,24.91,25.03,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.5,39.97,44.74,41.61,39.01,43.85,0,0,0,0,0,0,0.231,0,0.044,0.29,0.72,0.28,45.1
1231711200000,2009,1,2008,4,15,7,0.164,0.0442,0.12,7589.9,47.79,47.79,45.18,1,1,1,271.1,264.8,282.6,198.1,191.8,73,73,73,0,0,0,0.269,0.258,0.276,198.1,191.8,209.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.117,0.123,0.0126,0.0121,0.0136,0.0005,0.00048,0.00054,0.341,0.33,0.362,0.014,0.013,0.014,24.87,24.81,24.91,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.1,44.61,48.77,45.18,43.72,47.79,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.3
1232316000000,2009,1,2008,4,16,7,0.177,0.0442,0.133,8134.1,49.82,49.82,48.42,2,1,1.1428571428571428,292.8,283.9,301.4,219.8,210.9,73,73,73,0,0,0,0.249,0.242,0.257,219.8,210.9,228.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.123,0.13,0.0144,0.0137,0.0152,0.00057,0.00054,0.0006,0.358,0.241,0.391,0.014,0.0096,0.016,24.77,24.71,24.85,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.2,25.68,52.53,44.86,24.91,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46
1232920800000,2009,1,2008,4,17,7,0.188,0.0452,0.143,8676.74,53.36,53.36,51.65,2,2,2,311.4,305.5,321.4,236.7,232.5,74.71,73,85,0,0,0,0.24,0.23,0.264,236.7,232.5,244.3,990,990,990,965,964.9,965,25,25,25.1,0.133,0.131,0.135,0.0159,0.0155,0.0165,0.00063,0.00062,0.00066,0.251,0.246,0.259,0.01,0.0098,0.01,24.79,24.74,24.83,0.925,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.9,26.62,26.15,27.5,25.82,25.37,26.68,0,0,0,0,0,0,0.287,0,0.045,0.24,0.76,0.24,46.2
1233525600000,2009,2,2008,5,18,7,0.207,0.0514,0.156,9434.67,59.9,59.9,56.16,2,2,2,342.7,326.6,360,257.7,241.6,85,85,85,0,0,0,0.248,0.236,0.26,257.7,241.6,275,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.135,0.147,0.0213,0.0163,0.0288,0.00086,0.00065,0.0012,0.279,0.257,0.304,0.011,0.01,0.012,24.61,24.5,24.71,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.95,27.13,30.87,28.08,26.31,29.95,0,0,0,0,0,0,0.312,0,0.051,0.25,0.75,0.25,45.6
1234130400000,2009,2,2008,5,19,7,0.238,0.0514,0.187,11287.2,73.58,73.58,67.19,2,2,2,393.9,365.1,423.7,308.9,280.1,85,85,85,0,0,0,0.216,0.201,0.233,308.9,280.1,338.7,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.159,0.149,0.17,0.0448,0.0312,0.0589,0.0018,0.0013,0.0024,0.355,0.312,0.399,0.014,0.013,0.016,24.28,24.09,24.46,0.941,0.936,0.947,0.97,0.97,0.971,0.913,0.908,0.92,34.62,31.45,37.87,33.59,30.51,36.79,0,0,0,0,0,0,0.373,0,0.051,0.22,0.79,0.21,47.4
1234735200000,2009,2,2008,5,20,7,0.278,0.0514,0.226,13700.5,86.58,86.58,81.55,2,2,2,459.1,434.3,482.5,374.1,349.3,85,85,85,0,0,0,0.185,0.176,0.196,374.1,349.3,397.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.173,0.19,0.0756,0.0639,0.0866,0.0031,0.0026,0.0036,0.453,0.415,0.488,0.019,0.017,0.02,23.88,23.74,24.03,0.952,0.948,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.68,39.03,44.17,40.78,38.01,43.29,0,0,0,0,0,0,0.453,0,0.052,0.18,0.81,0.19,49.3
1235340000000,2009,2,2008,5,21,7,0.305,0.0533,0.251,15154.6,93.61,93.61,90.21,2,2,2,503.9,487.1,524.8,415.7,402.1,88.14,85,107,0,0,0,0.175,0.164,0.204,415.7,402.1,432.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.192,0.203,0.0952,0.0888,0.103,0.0039,0.0037,0.0043,0.516,0.495,0.54,0.021,0.02,0.022,23.62,23.52,23.71,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.02,44.66,47.76,45.1,43.76,46.81,0,0,0,0,0,0,0.501,0,0.054,0.17,0.82,0.18,49.7
1235944800000,2009,3,2008,6,22,7,0.336,0.0647,0.271,15932,96.4,96.4,94.83,2,2,2,555.4,531.1,583.6,448.4,424.1,107,107,107,0,0,0,0.193,0.183,0.201,448.4,424.1,476.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.203,0.226,0.111,0.0992,0.124,0.0046,0.0041,0.0052,0.568,0.531,0.614,0.024,0.022,0.026,23.33,23.16,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.09,46.71,51.76,47.42,45.77,48.2,0,0,0,0,0,0,0.527,0,0.065,0.19,0.81,0.19,47.4
1236549600000,2009,3,2008,6,23,7,0.39,0.0647,0.325,18734.2,124.6,124.6,111.5,3,3,3,644,595.4,709.1,537,488.4,107,107,107,0,0,0,0.167,0.151,0.18,537,488.4,602.1,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.26,0.232,0.297,0.16,0.13,0.203,0.0068,0.0055,0.0087,0.604,0.524,0.714,0.026,0.022,0.031,22.92,22.55,23.2,0.949,0.945,0.954,0.973,0.97,0.98,0.924,0.917,0.935,38.18,35,42.37,37.17,33.95,41.52,0,0,0,0,0,0,0.62,0,0.065,0.17,0.83,0.17,48
1237154400000,2009,3,2008,6,24,7,0.518,0.0647,0.453,25001.3,174.5,174.5,148.8,4,3,3.4285714285714284,856,740.6,1017,749,633.6,107,107,107,0,0,0,0.126,0.105,0.144,749,633.6,909.8,990,990,990,967.3,966.9,968,22.7,22,23.1,0.397,0.315,0.533,0.294,0.224,0.379,0.013,0.0097,0.017,0.93,0.767,1.16,0.041,0.033,0.053,21.75,20.88,22.37,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,44.76,39.31,49.71,43.76,38.31,48.2,0,0,0,0,0,0,0.827,0,0.065,0.12,0.87,0.13,48.3
