datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1428271200000,2015,4,2014,7,27,7,0.669,0.0855,0.584,30511,184.1,184.1,181.6,4,4,4,1107,1092,1132,965.1,946.6,141.4,125,148,0,0,0,0.128,0.114,0.135,965.1,946.6,984.4,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.598,0.582,0.626,0.406,0.397,0.415,0.019,0.018,0.019,1.27,1.24,1.32,0.058,0.057,0.061,20.49,20.37,20.56,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.33,45.59,46.97,45.4,44.68,46.03,0,0,0,0,0,0,1.01,0,0.085,0.13,0.87,0.13,45.6
1428876000000,2015,4,2014,7,28,7,0.704,0.0756,0.626,31848.3,192.8,192.8,189.6,4,4,4,1164,1103,1248,1039,977.6,125,125,125,3.286,0,23,0.107,0.1,0.113,1035,977.6,1100,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.69,0.604,0.794,0.511,0.412,0.648,0.024,0.019,0.03,1.49,1.29,1.74,0.069,0.059,0.082,20.1,19.58,20.49,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.7,46.93,50.37,47.39,45.99,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.2
1429480800000,2015,4,2014,7,29,7,0.831,0.0756,0.665,32247.3,192.8,192.8,191.9,4,4,4,1373,1286,1425,1248,1161,125,125,125,148.4,61,200,0.0911,0.0877,0.0972,1100,1100,1100,990,990,990,969.1,968.8,969.2,20.9,20.8,21.2,0.846,0.81,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.083,0.087,19.13,18.94,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.16,48.66,50.01,47.99,47.68,48.2,0,0,0,0,0,0,1.07,0,0.166,0.091,0.8,0.2,38.8
1430085600000,2015,4,2014,7,30,7,0.85,0.093,0.665,32164,192.8,192.8,191.5,4,4,4,1406,1361,1428,1252,1169,153.7,125,192,152.1,69,203,0.11,0.0875,0.141,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.853,0.826,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.82,0.087,0.085,0.088,19.02,18.93,19.19,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.86,48.63,49.32,47.86,47.65,48.2,0,0,0,0,0,0,1.06,0,0.185,0.11,0.78,0.22,37.8
1430690400000,2015,5,2014,8,31,7,0.745,0.116,0.625,31503.6,192.8,192.8,187.5,4,4,4,1232,1138,1328,1040,945.9,192,192,192,5.571,0,36,0.156,0.145,0.169,1034,945.9,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.704,0.582,0.811,0.519,0.397,0.648,0.024,0.018,0.031,1.51,1.24,1.76,0.071,0.057,0.083,19.86,19.31,20.43,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.02,45.25,49.96,46.88,44.34,48.2,0,0,0,0,0,0,1.04,0,0.12,0.16,0.84,0.16,42.3
1431295200000,2015,5,2014,8,32,7,0.628,0.116,0.512,27039.2,173,173,160.9,4,3,3.857142857142857,1038,970,1108,845.9,778,192,192,192,0,0,0,0.185,0.173,0.198,845.9,778,916,990,990,990,968,967.8,968.2,22,21.8,22.2,0.491,0.428,0.555,0.348,0.316,0.382,0.016,0.014,0.018,1.08,0.987,1.19,0.049,0.045,0.055,20.91,20.57,21.19,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.2,39.52,51.53,41.96,38.53,48.2,0,0,0,0,0,0,0.894,0,0.116,0.18,0.82,0.18,43.1
1431900000000,2015,5,2014,8,33,7,0.543,0.101,0.442,24142.7,144.6,144.6,143.7,3,3,3,897.8,852.3,948.5,731.5,705.3,166.3,147,192,0,0,0,0.185,0.164,0.211,731.5,705.3,756.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.383,0.361,0.409,0.289,0.272,0.305,0.013,0.012,0.014,0.944,0.893,0.996,0.042,0.039,0.045,21.57,21.31,21.8,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.33,48.09,50.48,47.9,47.13,48.2,0,0,0,0,0,0,0.798,0,0.101,0.19,0.81,0.19,44.5
1432504800000,2015,5,2014,8,34,7,0.493,0.0889,0.404,22713.1,139.8,139.8,135.2,3,3,3,815.3,790,842.4,668.3,643,147,147,147,0,0,0,0.18,0.174,0.186,668.3,643,695.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.34,0.325,0.355,0.247,0.23,0.266,0.011,0.01,0.012,0.83,0.788,0.876,0.036,0.034,0.039,22.01,21.85,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.99,44.51,47.54,45.07,43.62,46.59,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46.1
1433109600000,2015,6,2014,9,35,7,0.469,0.072,0.397,22501.5,135.7,135.7,133.9,3,3,3,775.7,770.1,785.6,656.7,651.1,119,119,119,0,0,0,0.153,0.151,0.155,656.7,651.1,666.6,990,990,990,967,967,967,23,23,23,0.331,0.328,0.337,0.24,0.236,0.246,0.01,0.01,0.011,0.809,0.799,0.825,0.035,0.035,0.036,22.19,22.13,22.22,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.56,45.23,46.14,44.65,44.32,45.22,0,0,0,0,0,0,0.744,0,0.072,0.15,0.85,0.15,48
1433714400000,2015,6,2014,9,36,7,0.46,0.072,0.388,22066.1,132.9,132.9,131.3,3,3,3,760.9,748.5,769.8,641.9,629.5,119,119,119,0,0,0,0.156,0.155,0.159,641.9,629.5,650.8,990,990,990,966.9,966.9,967,23.1,23,23.1,0.323,0.316,0.328,0.23,0.222,0.236,0.01,0.0096,0.01,0.784,0.763,0.799,0.034,0.033,0.035,22.27,22.22,22.34,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.68,43.93,45.21,43.78,43.05,44.31,0,0,0,0,0,0,0.73,0,0.072,0.16,0.84,0.16,48
1434319200000,2015,6,2014,9,37,7,0.436,0.0756,0.36,20614.6,128,128,122.7,3,3,3,720.5,695.7,742.2,595.5,534.7,125,119,161,0,0,0,0.174,0.16,0.231,595.5,534.7,623.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.297,0.267,0.312,0.199,0.158,0.217,0.0086,0.0068,0.0094,0.706,0.608,0.752,0.03,0.026,0.033,22.51,22.38,22.71,0.954,0.949,0.955,0.979,0.971,0.98,0.933,0.922,0.936,41.79,37.69,43.55,40.9,36.6,42.68,0,0,0,0,0,0,0.682,0,0.076,0.17,0.83,0.17,47.3
1434924000000,2015,6,2014,9,38,7,0.398,0.0974,0.301,17058.6,108,108,101.5,3,2,2.5714285714285716,658.9,630.4,686.7,497.9,469.4,161,161,161,0,0,0,0.245,0.234,0.255,497.9,469.4,525.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.246,0.23,0.262,0.135,0.121,0.152,0.0058,0.0051,0.0065,0.594,0.547,0.642,0.025,0.023,0.027,22.87,22.76,22.97,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.75,35.3,52.35,40.73,34.24,48.2,0,0,0,0,0,0,0.564,0,0.097,0.24,0.76,0.24,42.9
1435528800000,2015,6,2014,9,39,7,0.358,0.0861,0.272,16003.3,96.4,96.4,95.26,2,2,2,592.7,565,620.8,450.3,430,142.4,135,161,0,0,0,0.24,0.224,0.263,450.3,430,467.2,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.218,0.208,0.226,0.112,0.102,0.12,0.0047,0.0043,0.005,0.576,0.543,0.603,0.024,0.023,0.025,23.16,23.02,23.31,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.96,47.04,50.62,47.63,46.1,48.2,0,0,0,0,0,0,0.529,0,0.086,0.24,0.76,0.24,44.7
1436133600000,2015,7,2014,10,40,7,0.322,0.0905,0.231,13811.3,90.64,90.64,82.21,2,2,2,532.3,509,557.1,382.7,323,149.6,135,186,0,0,0,0.282,0.242,0.365,382.7,323,422.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.174,0.205,0.0796,0.0514,0.0982,0.0033,0.0021,0.0041,0.473,0.386,0.531,0.02,0.016,0.022,23.53,23.36,23.72,0.952,0.944,0.956,0.977,0.97,0.98,0.93,0.916,0.937,42.05,35.48,46.24,41.11,34.42,45.32,0,0,0,0,0,0,0.457,0,0.091,0.28,0.72,0.28,42.9
1436738400000,2015,7,2014,10,41,7,0.29,0.112,0.178,10550.5,67.31,67.31,62.8,2,2,2,480.1,460,501.6,294.1,274,186,186,186,0,0,0,0.388,0.371,0.404,294.1,274,315.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.157,0.171,0.0378,0.0283,0.048,0.0016,0.0012,0.002,0.342,0.312,0.375,0.014,0.013,0.016,23.9,23.77,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.37,30.19,34.7,31.4,29.28,33.66,0,0,0,0,0,0,0.349,0,0.112,0.39,0.61,0.39,36.4
1437343200000,2015,7,2014,10,42,7,0.263,0.112,0.151,8918.56,57.22,57.22,53.09,2,1,1.8571428571428572,435.3,417.6,453.7,249.3,231.7,186,186,186,0,0,0,0.428,0.41,0.445,249.3,231.7,267.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.148,0.142,0.154,0.0188,0.0154,0.0254,0.00077,0.00063,0.001,0.3,0.262,0.412,0.012,0.011,0.017,24.14,24.06,24.23,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.3,26.11,52.42,29.99,25.33,48.2,0,0,0,0,0,0,0.295,0,0.112,0.43,0.57,0.43,33.9
1437948000000,2015,7,2014,10,43,7,0.24,0.107,0.133,8059.04,49.89,49.89,47.97,2,1,1.1428571428571428,397.4,381.3,413,220.3,206.2,177.1,155,186,0,0,0,0.445,0.4,0.474,220.3,206.2,232.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.133,0.14,0.0145,0.0133,0.0155,0.00059,0.00054,0.00063,0.369,0.254,0.404,0.015,0.01,0.016,24.25,24.14,24.41,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.21,25.72,51.68,44.41,24.95,48.2,0,0,0,0,0,0,0.267,0,0.107,0.45,0.55,0.45,33.6
1438552800000,2015,8,2014,11,44,7,0.218,0.0937,0.124,7712.37,48.2,48.2,45.91,1,1,1,360.5,345.5,375.5,205.5,190.5,155,155,155,0,0,0,0.43,0.413,0.449,205.5,190.5,220.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.124,0.135,0.0132,0.0119,0.0145,0.00053,0.00048,0.00059,0.363,0.336,0.39,0.015,0.014,0.016,24.43,24.33,24.54,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.05,43.63,50.42,45.91,42.76,48.2,0,0,0,0,0,0,0.255,0,0.094,0.43,0.57,0.43,35.4
1439157600000,2015,8,2014,11,45,7,0.199,0.073,0.126,7816.98,48.2,48.2,46.53,1,1,1,328.4,316.2,340.8,207.7,185.8,120.7,115,155,0,0,0,0.367,0.342,0.455,207.7,185.8,221.2,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.132,0.0134,0.0115,0.0145,0.00054,0.00046,0.00058,0.364,0.328,0.387,0.015,0.013,0.016,24.59,24.53,24.67,0.956,0.951,0.958,0.98,0.98,0.98,0.937,0.932,0.939,47.89,42.56,51,46.53,41.71,48.2,0,0,0,0,0,0,0.258,0,0.073,0.37,0.63,0.37,39.3
1439762400000,2015,8,2014,11,46,7,0.182,0.0696,0.113,7089.87,44.62,44.62,42.2,1,1,1,301.6,291.9,312.1,186.6,176.9,115,115,115,0,0,0,0.382,0.368,0.394,186.6,176.9,197.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0108,0.0125,0.00046,0.00043,0.0005,0.325,0.308,0.344,0.013,0.012,0.014,24.76,24.7,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.935,43.08,40.81,45.53,42.2,39.9,44.62,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,39
1440367200000,2015,8,2014,11,47,7,0.169,0.0696,0.0997,6205.3,39.15,39.15,36.94,1,1,1,279.8,270.8,288.9,164.8,155.8,115,115,115,0,0,0,0.411,0.398,0.425,164.8,155.8,173.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00976,0.00899,0.0105,0.00039,0.00036,0.00042,0.287,0.27,0.303,0.011,0.011,0.012,24.89,24.84,24.95,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,37.99,35.87,40.1,36.94,34.8,39.15,0,0,0,0,0,0,0.205,0,0.0693,0.41,0.59,0.41,36.7
1440972000000,2015,8,2014,11,48,7,0.154,0.0571,0.0971,6059.3,39.02,39.02,36.07,1,1,1,255,242.7,267.8,160.6,151.7,94.43,91,115,0,0,0,0.37,0.345,0.429,160.6,151.7,172.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.112,0.0094,0.00864,0.0104,0.00037,0.00034,0.00041,0.277,0.26,0.298,0.011,0.01,0.012,25.01,24.95,25.08,0.942,0.94,0.946,0.972,0.97,0.976,0.916,0.911,0.923,37.12,35.05,39.98,36.07,34,39.02,0,0,0,0,0,0,0.2,0,0.0569,0.37,0.63,0.37,39.3
1441576800000,2015,9,2014,12,49,7,0.139,0.055,0.0835,5193.88,33.19,33.19,30.92,1,1,1,229.1,220,239.1,138.1,129,91,91,91,0,0,0,0.397,0.381,0.414,138.1,129,148.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0966,0.103,0.00749,0.00671,0.00834,0.00029,0.00026,0.00033,0.236,0.22,0.254,0.0093,0.0086,0.01,25.19,25.11,25.26,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.87,29.72,34.22,30.92,28.82,33.19,0,0,0,0,0,0,0.172,0,0.0555,0.4,0.6,0.4,37.4
1442181600000,2015,9,2014,12,50,7,0.126,0.055,0.071,3807.34,28.14,28.14,22.66,1,1,1,208.4,200.5,216.9,117.4,109.5,91,91,91,0,0,0,0.437,0.419,0.454,117.4,109.5,126,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0897,0.0955,0.00573,0.00506,0.00646,0.00022,0.0002,0.00025,0.199,0.185,0.215,0.0078,0.0072,0.0084,25.35,25.28,25.41,0.792,0,0.929,0.831,0,0.97,0.768,0,0.901,23.36,0,29.01,22.66,0,28.14,0,1,0,0,0.143,0,0.126,0.143,0.055,0.44,0.56,0.44,30.2
1442786400000,2015,9,2014,12,51,7,0.116,0.0435,0.0724,4493.5,28.28,28.28,26.75,1,1,1,191.8,186.1,198.1,119.8,114,72,72,72,0,0,0,0.375,0.363,0.387,119.8,114,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0899,0.0941,0.00593,0.00544,0.00647,0.00023,0.00021,0.00025,0.202,0.192,0.213,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.57,26.13,29.15,26.75,25.35,28.28,0,0,0,0,0,0,0.149,0,0.0436,0.37,0.62,0.38,38.7
1443391200000,2015,9,2014,12,52,7,0.108,0.0366,0.0716,4435.81,28.31,28.31,26.4,1,1,1,179,175.4,184.1,118.4,108.3,60.57,52,72,0,0,0,0.337,0.291,0.399,118.4,108.3,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0879,0.0907,0.00582,0.00496,0.00649,0.00023,0.00019,0.00025,0.198,0.182,0.21,0.0077,0.0071,0.0082,25.36,25.35,25.38,0.924,0.917,0.929,0.97,0.97,0.97,0.896,0.889,0.901,27.22,24.71,29.19,26.4,23.97,28.31,0,0,0,0,0,0,0.147,0,0.0364,0.34,0.66,0.34,41.1
1443996000000,2015,10,2015,1,1,7,0.102,0.0314,0.071,4388.89,27.52,27.52,26.12,1,1,1,169.4,163.6,175.1,117.4,111.6,52,52,52,0,0,0,0.307,0.297,0.318,117.4,111.6,123.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0855,0.0896,0.00573,0.00524,0.00621,0.00022,0.00021,0.00024,0.194,0.184,0.204,0.0076,0.0072,0.008,25.34,25.34,25.35,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.892,0.899,26.93,25.5,28.37,26.12,24.73,27.52,0,0,0,0,0,0,0.145,0,0.031,0.31,0.7,0.3,43
1444600800000,2015,10,2015,1,2,7,0.0967,0.0314,0.0653,4007.4,24.41,24.41,23.85,1,1,1,160,157.3,162.3,108,105.3,52,52,52,0,0,0,0.325,0.32,0.33,108,105.3,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0833,0.085,0.00493,0.0047,0.00512,0.00019,0.00018,0.0002,0.177,0.173,0.182,0.007,0.0068,0.0071,25.34,25.34,25.34,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.887,0.891,24.59,23.95,25.16,23.85,23.23,24.41,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.4
1445205600000,2015,10,2015,1,3,7,0.0914,0.0314,0.06,3662.49,22.9,22.9,21.8,1,1,1,151.2,146.7,156,99.17,94.67,52,52,52,0,0,0,0.344,0.333,0.355,99.17,94.67,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0795,0.0828,0.00418,0.0038,0.00459,0.00016,0.00015,0.00018,0.162,0.154,0.17,0.0063,0.006,0.0067,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.97,0.885,0.883,0.886,22.51,21.56,23.61,21.8,20.84,22.9,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40.1
1445810400000,2015,10,2015,1,4,7,0.0865,0.0313,0.0553,3387.15,20.56,20.56,20.16,1,1,1,143.1,141.2,145.3,91.37,89.21,51.71,50,52,0,0,0,0.361,0.351,0.368,91.37,89.21,93.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0776,0.0791,0.00352,0.00333,0.00368,0.00014,0.00013,0.00014,0.148,0.144,0.151,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.92,0.918,0.922,0.965,0.964,0.966,0.888,0.886,0.889,20.89,20.46,21.29,20.16,19.72,20.56,0,0,0,0,0,0,0.112,0,0.0312,0.36,0.64,0.36,39.2
1446415200000,2015,11,2015,2,5,7,0.0894,0.0302,0.0592,3608.23,21.86,21.86,21.48,1,1,1,147.8,145.6,149.7,97.81,95.58,50,50,50,0,0,0,0.338,0.334,0.343,97.81,95.58,99.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0795,0.0809,0.00406,0.00387,0.00422,0.00016,0.00015,0.00017,0.159,0.155,0.162,0.0062,0.0061,0.0064,25.34,25.34,25.35,0.913,0.911,0.915,0.968,0.967,0.969,0.884,0.883,0.885,22.19,21.74,22.57,21.48,21.02,21.86,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.4
1447020000000,2015,11,2015,2,6,7,0.0919,0.0302,0.0617,3766.07,22.92,22.92,22.42,1,1,1,152,149.7,154.1,102,99.68,50,50,50,0,0,0,0.329,0.325,0.334,102,99.68,104.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0809,0.0825,0.00442,0.00422,0.0046,0.00017,0.00017,0.00018,0.166,0.162,0.17,0.0065,0.0064,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.969,0.97,0.885,0.883,0.886,23.12,22.57,23.63,22.42,21.86,22.92,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41
1447624800000,2015,11,2015,2,7,7,0.0983,0.0302,0.068,4190.99,27.2,27.2,24.95,1,1,1,162.5,153.2,171.8,112.5,103.2,50,50,50,0,0,0,0.308,0.291,0.326,112.5,103.2,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0822,0.0888,0.00531,0.00453,0.00611,0.00021,0.00018,0.00024,0.185,0.169,0.202,0.0073,0.0066,0.0079,25.34,25.34,25.34,0.92,0.913,0.926,0.97,0.97,0.97,0.892,0.886,0.898,25.72,23.43,28.05,24.95,22.73,27.2,0,0,0,0,0,0,0.139,0,0.0303,0.31,0.69,0.31,42.6
1448229600000,2015,11,2015,2,8,7,0.105,0.0302,0.0744,4618.27,28.14,28.14,27.49,1,1,1,173,170.5,175.7,123,120.5,50,50,50,0,0,0,0.289,0.285,0.293,123,120.5,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.0883,0.0901,0.00621,0.00599,0.00643,0.00024,0.00023,0.00025,0.204,0.199,0.209,0.008,0.0078,0.0082,25.34,25.34,25.34,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.898,0.901,28.34,27.7,29.01,27.49,26.87,28.14,0,0,0,0,0,0,0.153,0,0.0306,0.29,0.71,0.29,44
1448834400000,2015,11,2015,2,9,7,0.107,0.0349,0.0725,4494.82,28.87,28.87,26.75,1,1,1,177.7,171.8,187.7,119.9,112.8,57.71,50,59,0,0,0,0.325,0.291,0.343,119.9,112.8,128.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.087,0.0926,0.00594,0.00534,0.00669,0.00023,0.00021,0.00026,0.2,0.187,0.216,0.0078,0.0073,0.0084,25.36,25.34,25.36,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.58,25.81,29.76,26.75,25.03,28.87,0,0,0,0,0,0,0.149,0,0.0345,0.33,0.68,0.32,42
1449439200000,2015,12,2015,3,10,7,0.118,0.0357,0.0818,5115.36,32.05,32.05,30.45,1,1,1,194.3,188.2,201.1,135.3,129.2,59,59,59,0,0,0,0.304,0.293,0.313,135.3,129.2,142.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0928,0.0973,0.00725,0.00674,0.00783,0.00028,0.00026,0.00031,0.227,0.217,0.239,0.0089,0.0085,0.0094,25.36,25.35,25.36,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.39,29.9,33.04,30.45,29,32.05,0,0,0,0,0,0,0.169,0,0.0362,0.3,0.69,0.31,43.4
1450044000000,2015,12,2015,3,11,7,0.125,0.0357,0.0889,5571.13,34.87,34.87,33.16,1,1,1,205.9,199.2,213.4,146.9,140.2,59,59,59,0,0,0,0.287,0.276,0.296,146.9,140.2,154.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0966,0.102,0.00824,0.00766,0.00887,0.00032,0.0003,0.00035,0.248,0.236,0.261,0.0097,0.0092,0.01,25.32,25.26,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.19,32.58,35.95,33.16,31.6,34.87,0,0,0,0,0,0,0.184,0,0.0361,0.29,0.71,0.29,44.6
1450648800000,2015,12,2015,3,12,7,0.13,0.0357,0.094,5901.53,36.59,36.59,35.13,1,1,1,214.5,209,220.8,155.5,150,59,59,59,0,0,0,0.275,0.267,0.282,155.5,150,161.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.104,0.00897,0.0085,0.0095,0.00035,0.00033,0.00037,0.263,0.254,0.275,0.01,0.0099,0.011,25.25,25.2,25.29,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.91,0.915,36.21,34.92,37.68,35.13,33.88,36.59,0,0,0,0,0,0,0.195,0,0.036,0.27,0.72,0.28,45.4
1451253600000,2015,12,2015,3,13,7,0.138,0.0393,0.0983,6178.76,38.55,38.55,36.78,1,1,1,227.6,224.9,230.9,162.6,153,65,59,73,0,0,0,0.286,0.258,0.323,162.6,153,169.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.107,0.00957,0.00875,0.0102,0.00038,0.00034,0.0004,0.277,0.261,0.289,0.011,0.01,0.011,25.16,25.14,25.18,0.943,0.94,0.945,0.972,0.97,0.975,0.917,0.912,0.921,37.82,35.5,39.54,36.78,34.44,38.55,0,0,0,0,0,0,0.204,0,0.0397,0.28,0.71,0.29,44.8
1451858400000,2016,1,2015,4,14,7,0.148,0.0442,0.104,6570.23,41.25,41.25,39.11,1,1,1,245.5,237.2,254.1,172.5,164.2,73,73,73,0,0,0,0.298,0.287,0.308,172.5,164.2,181.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.113,0.0104,0.00971,0.0111,0.00041,0.00038,0.00044,0.296,0.281,0.311,0.012,0.011,0.012,25.03,24.97,25.1,0.946,0.943,0.949,0.976,0.972,0.98,0.923,0.917,0.93,40.06,38.12,42.09,39.11,37.05,41.25,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.4
1452463200000,2016,1,2015,4,15,7,0.167,0.0442,0.123,7710.96,48.2,48.2,45.9,1,1,1,276.7,260.4,296.5,203.7,187.4,73,73,73,0,0,0,0.264,0.246,0.28,203.7,187.4,223.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.128,0.0131,0.0117,0.0147,0.00052,0.00046,0.00059,0.351,0.322,0.387,0.014,0.013,0.015,24.84,24.73,24.94,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.39,43.58,51.98,45.9,42.7,48.2,0,0,0,0,0,0,0.255,0,0.044,0.26,0.74,0.26,46.2
1453068000000,2016,1,2015,4,16,7,0.19,0.0442,0.146,8851.91,55.47,55.47,52.69,2,2,2,314.3,303.4,326.9,241.3,230.3,73,73,73,0,0,0,0.232,0.223,0.241,241.3,230.3,253.9,990,990,990,965,964.9,965,25,25,25.1,0.134,0.13,0.139,0.0165,0.0153,0.0188,0.00066,0.00061,0.00075,0.256,0.244,0.271,0.01,0.0097,0.011,24.77,24.69,24.84,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.16,25.9,28.59,26.34,25.12,27.73,0,0,0,0,0,0,0.293,0,0.044,0.23,0.77,0.23,46.6
1453672800000,2016,1,2015,4,17,7,0.206,0.0442,0.162,9805.18,61.81,61.81,58.36,2,2,2,340.2,329.9,356.1,267.2,256.9,73,73,73,0,0,0,0.215,0.205,0.221,267.2,256.9,283.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.14,0.149,0.0251,0.0202,0.0326,0.001,0.00081,0.0013,0.291,0.276,0.315,0.012,0.011,0.013,24.61,24.5,24.67,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.908,30.08,28.93,31.86,29.18,28.06,30.9,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
1454277600000,2016,2,2015,5,18,7,0.233,0.0514,0.182,10983.1,70.82,70.82,65.38,2,2,2,385.5,361.9,411.1,300.5,276.9,85,85,85,0,0,0,0.221,0.207,0.235,300.5,276.9,326.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.148,0.165,0.0408,0.0297,0.0529,0.0017,0.0012,0.0022,0.342,0.307,0.381,0.014,0.012,0.016,24.33,24.17,24.48,0.94,0.935,0.945,0.97,0.97,0.97,0.912,0.907,0.916,33.7,31.09,36.5,32.69,30.15,35.41,0,0,0,0,0,0,0.363,0,0.051,0.22,0.78,0.22,47.1
1454882400000,2016,2,2015,5,19,7,0.267,0.0514,0.215,13018.3,83.85,83.85,77.49,2,2,2,440.9,417.9,469.3,355.9,332.9,85,85,85,0,0,0,0.193,0.181,0.203,355.9,332.9,384.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.167,0.186,0.067,0.0561,0.0804,0.0027,0.0023,0.0033,0.425,0.391,0.468,0.017,0.016,0.019,23.99,23.82,24.13,0.949,0.946,0.953,0.975,0.97,0.98,0.925,0.917,0.934,39.73,37.25,42.78,38.74,36.13,41.92,0,0,0,0,0,0,0.43,0,0.052,0.19,0.81,0.19,48.8
1455487200000,2016,2,2015,5,20,7,0.315,0.0514,0.264,15629.7,96.4,96.4,93.03,2,2,2,521.6,481.1,562,436.6,396.1,85,85,85,0,0,0,0.163,0.151,0.177,436.6,396.1,477,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.204,0.19,0.221,0.105,0.086,0.124,0.0044,0.0035,0.0052,0.547,0.486,0.61,0.023,0.02,0.026,23.51,23.26,23.75,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.12,44.03,52.02,46.52,43.15,48.2,0,0,0,0,0,0,0.517,0,0.051,0.16,0.84,0.16,49.6
1456092000000,2016,2,2015,5,21,7,0.386,0.0514,0.334,19351.7,127.3,127.3,115.2,3,3,3,638,581.4,699.6,553,496.4,85,85,85,0,0,0,0.134,0.122,0.146,553,496.4,614.6,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.264,0.232,0.299,0.171,0.133,0.212,0.0072,0.0056,0.0091,0.626,0.531,0.73,0.027,0.022,0.031,22.92,22.57,23.25,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.917,0.936,39.38,35.69,43.31,38.4,34.62,42.44,0,0,0,0,0,0,0.64,0,0.052,0.13,0.87,0.13,50.1
1456696800000,2016,2,2015,5,22,7,0.478,0.0628,0.415,23244.7,144.6,144.6,138.4,3,3,3,789.8,723.4,854.3,685.9,638.4,103.9,85,107,0,0,0,0.132,0.118,0.143,685.9,638.4,747.3,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.345,0.313,0.385,0.259,0.227,0.3,0.011,0.0098,0.013,0.855,0.77,0.964,0.037,0.033,0.042,22.09,21.72,22.44,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.35,44.74,50.77,46.12,43.85,48.2,0,0,0,0,0,0,0.769,0,0.063,0.13,0.87,0.13,48.6
1457301600000,2016,3,2015,6,23,7,0.573,0.0704,0.503,27030.6,170.5,170.5,160.9,4,3,3.857142857142857,948.2,877,1017,831.8,770,116.4,107,129,0,0,0,0.123,0.113,0.133,831.8,770,887.8,990,990,990,967.7,967.4,968,22.3,22,22.6,0.464,0.406,0.519,0.342,0.312,0.369,0.015,0.014,0.017,1.04,0.961,1.13,0.047,0.043,0.051,21.27,20.92,21.59,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.24,39.94,51.97,41.95,38.98,48.2,0,0,0,0,0,0,0.894,0,0.07,0.12,0.88,0.12,47.2
1457906400000,2016,3,2015,6,24,7,0.706,0.078,0.618,31386,192.8,192.8,186.8,4,4,4,1167,1045,1319,1038,915.8,129,129,129,16.86,0,90,0.111,0.0978,0.123,1021,915.8,1100,990,990,990,968.4,968,968.9,21.6,21.1,22,0.679,0.544,0.819,0.509,0.382,0.648,0.024,0.017,0.031,1.47,1.18,1.77,0.068,0.054,0.084,20.11,19.33,20.78,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.99,44.58,50.3,46.71,43.69,48.2,0,0,0,0,0,0,1.04,0,0.088,0.11,0.88,0.12,44.5
1458511200000,2016,3,2015,6,25,7,0.905,0.078,0.665,31612.2,192.2,192.2,188.2,4,4,4,1496,1388,1610,1367,1259,129,129,129,267.1,159,381,0.0864,0.0801,0.0929,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.886,0.848,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.69,18.3,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48,46.97,49.03,47.04,46.03,48.04,0,0,0,0,0,0,1.05,0,0.24,0.086,0.73,0.27,34.9
1459116000000,2016,3,2015,6,26,7,1.04,0.0829,0.665,30320.9,182.9,182.9,180.5,4,4,4,1716,1646,1767,1579,1517,137.1,129,148,478.4,417,519,0.0799,0.0749,0.0851,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.95,17.78,18.18,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.04,45.58,46.66,45.12,44.66,45.72,0,0,0,0,0,0,1,0,0.375,0.08,0.64,0.36,29.2
1459720800000,2016,4,2015,7,27,7,1.09,0.0895,0.665,29777.2,178.3,178.3,177.2,4,4,4,1808,1777,1839,1660,1629,148,148,148,560.1,529,591,0.0819,0.0805,0.0833,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.65,17.55,17.75,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.22,44.94,45.49,44.31,44.05,44.58,0,0,0,0,0,0,0.985,0,0.425,0.082,0.61,0.39,27.3
1460325600000,2016,4,2015,7,28,7,1.14,0.0895,0.665,29375.1,175.8,175.8,174.9,4,4,4,1878,1849,1898,1730,1701,148,148,148,629.7,601,650,0.0788,0.078,0.08,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.42,17.35,17.51,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.61,44.43,44.85,43.71,43.54,43.96,0,0,0,0,0,0,0.971,0,0.475,0.079,0.58,0.42,25.8
1460930400000,2016,4,2015,7,29,7,1.12,0.0895,0.665,29480.9,177.1,177.1,175.5,4,4,4,1859,1812,1895,1711,1664,148,148,148,611.6,564,647,0.0796,0.0781,0.0817,1100,1100,1100,990,990,990,970.6,970.5,970.8,19.4,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.48,17.37,17.63,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.77,44.46,45.19,43.87,43.57,44.28,0,0,0,0,0,0,0.975,0,0.455,0.08,0.59,0.41,26.3
1461535200000,2016,4,2015,7,30,7,1.04,0.0933,0.665,30309.5,182.9,182.9,180.4,4,4,4,1717,1646,1788,1562,1454,154.3,148,192,462.4,354,540,0.0901,0.0828,0.117,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.94,17.71,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,46.02,45.4,46.65,45.1,44.49,45.72,0,0,0,0,0,0,1,0,0.375,0.09,0.64,0.36,29.1
1462140000000,2016,5,2015,8,31,7,0.931,0.116,0.665,31356.6,189.5,189.5,186.6,4,4,4,1539,1463,1623,1347,1271,192,192,192,247,171,331,0.125,0.118,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.896,0.868,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.093,18.55,18.26,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.61,46.85,48.33,46.66,45.91,47.37,0,0,0,0,0,0,1.04,0,0.266,0.12,0.71,0.29,33.7
1462744800000,2016,5,2015,8,32,7,0.815,0.116,0.659,32202.1,192.8,192.8,191.7,4,4,4,1348,1236,1441,1156,1044,192,192,192,66.86,0,149,0.143,0.133,0.155,1090,1044,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.81,0.715,0.86,0.624,0.523,0.648,0.03,0.024,0.031,1.73,1.53,1.81,0.083,0.071,0.087,19.27,18.9,19.83,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.06,48.47,49.79,47.92,47.51,48.2,0,0,0,0,0,0,1.06,0,0.156,0.14,0.81,0.19,39.5
1463349600000,2016,5,2015,8,33,7,0.673,0.116,0.557,29155.9,185.8,185.8,173.5,4,4,4,1114,1037,1199,921.5,845.1,192,192,192,0,0,0,0.173,0.16,0.185,921.5,845.1,1007,990,990,990,968.3,968,968.5,21.7,21.5,22,0.564,0.49,0.661,0.387,0.348,0.439,0.018,0.016,0.02,1.2,1.07,1.38,0.055,0.048,0.064,20.54,20.09,20.92,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.28,41.35,47.4,43.39,40.47,46.45,0,0,0,0,0,0,0.964,0,0.116,0.17,0.83,0.17,43.3
1463954400000,2016,5,2015,8,34,7,0.578,0.116,0.462,24748.6,158,158,147.3,4,3,3.2857142857142856,956,905.1,1014,764,713.1,192,192,192,0,0,0,0.201,0.189,0.212,764,713.1,822.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.416,0.37,0.469,0.307,0.277,0.337,0.014,0.012,0.015,0.982,0.911,1.03,0.044,0.041,0.047,21.3,21.03,21.57,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47,39.52,51.53,45.39,38.53,48.2,0,0,0,0,0,0,0.818,0,0.116,0.2,0.8,0.2,42.8
1464559200000,2016,5,2015,8,35,7,0.512,0.0846,0.428,23735.3,144.6,144.6,141.3,3,3,3,847.4,807.6,889.8,707.5,682.9,139.9,119,192,0,0,0,0.164,0.138,0.219,707.5,682.9,741.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.363,0.349,0.384,0.274,0.257,0.296,0.012,0.011,0.013,0.897,0.86,0.956,0.04,0.038,0.042,21.81,21.66,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.27,46.43,50.33,47.09,45.5,48.2,0,0,0,0,0,0,0.785,0,0.084,0.17,0.84,0.16,46.4
1465164000000,2016,6,2015,9,36,7,0.468,0.0792,0.389,22037.1,138,138,131.2,3,3,3,774.2,744.1,799.3,643.2,583.1,131,119,161,0,0,0,0.17,0.149,0.216,643.2,583.1,680.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.325,0.294,0.344,0.231,0.191,0.255,0.01,0.0082,0.011,0.787,0.69,0.848,0.034,0.03,0.037,22.22,22.05,22.43,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.63,40.76,46.94,43.72,39.85,46,0,0,0,0,0,0,0.729,0,0.079,0.17,0.83,0.17,47.1
1465768800000,2016,6,2015,9,37,7,0.423,0.0974,0.326,18583.3,117.3,117.3,110.6,3,3,3,699.5,667.3,732.9,538.5,506.3,161,161,161,0,0,0,0.23,0.22,0.241,538.5,506.3,571.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.269,0.251,0.288,0.161,0.139,0.183,0.0069,0.0059,0.0079,0.615,0.56,0.671,0.026,0.024,0.029,22.69,22.5,22.87,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.93,37.92,35.84,40.05,36.87,34.77,39.1,0,0,0,0,0,0,0.615,0,0.097,0.23,0.77,0.23,43.9
1466373600000,2016,6,2015,9,38,7,0.381,0.0974,0.283,16264.2,102.4,102.4,96.81,3,2,2.142857142857143,629.6,603,657.2,468.6,442,161,161,161,0,0,0,0.256,0.245,0.267,468.6,442,496.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.229,0.214,0.245,0.12,0.108,0.133,0.0051,0.0045,0.0057,0.592,0.544,0.64,0.025,0.023,0.027,22.99,22.87,23.13,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.95,35.18,52.22,45.97,34.12,48.2,0,0,0,0,0,0,0.538,0,0.098,0.26,0.74,0.26,42.7
1466978400000,2016,6,2015,9,39,7,0.345,0.0906,0.254,15119.5,92.42,92.42,90,2,2,2,570.1,547,594.6,420.2,408.7,149.9,135,161,0,0,0,0.263,0.24,0.283,420.2,408.7,433.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.202,0.211,0.0973,0.0919,0.104,0.0041,0.0039,0.0044,0.529,0.513,0.55,0.022,0.022,0.023,23.31,23.17,23.42,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.92,44.66,47.15,45,43.76,46.21,0,0,0,0,0,0,0.5,0,0.091,0.26,0.74,0.26,43.8
1467583200000,2016,7,2015,10,40,7,0.313,0.0816,0.232,13890.4,87.17,87.17,82.68,2,2,2,518.1,498,539.6,383.1,363,135,135,135,0,0,0,0.261,0.25,0.271,383.1,363,404.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.184,0.199,0.0798,0.0704,0.09,0.0033,0.0029,0.0038,0.472,0.442,0.505,0.02,0.018,0.021,23.6,23.47,23.72,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.23,40.12,44.47,41.34,39.17,43.58,0,0,0,0,0,0,0.459,0,0.081,0.26,0.74,0.26,44.4
1468188000000,2016,7,2015,10,41,7,0.286,0.0816,0.205,12236,76.92,76.92,72.83,2,2,2,473.4,455.7,491.8,338.4,320.7,135,135,135,0,0,0,0.285,0.275,0.296,338.4,320.7,356.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.17,0.182,0.0587,0.0504,0.0674,0.0024,0.0021,0.0028,0.405,0.379,0.433,0.017,0.016,0.018,23.86,23.75,23.97,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.925,37.48,35.58,39.45,36.42,34.51,38.46,0,0,0,0,0,0,0.405,0,0.081,0.29,0.72,0.28,42.8
1468792800000,2016,7,2015,10,42,7,0.263,0.0993,0.164,9773.92,68.05,68.05,58.18,2,2,2,435.4,419.8,451,271.3,233.8,164.1,135,186,0,0,0,0.378,0.299,0.443,271.3,233.8,316,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.154,0.142,0.168,0.0289,0.0156,0.0482,0.0012,0.00064,0.002,0.309,0.258,0.372,0.013,0.011,0.015,24.13,24,24.25,0.934,0.924,0.943,0.97,0.97,0.97,0.906,0.897,0.915,29.99,25.71,35.08,29.09,24.94,34.03,0,0,0,0,0,0,0.323,0,0.099,0.38,0.62,0.38,37.2
1469397600000,2016,7,2015,10,43,7,0.243,0.112,0.131,7953.42,48.2,48.2,47.34,1,1,1,401.9,389.5,415.2,215.9,203.5,186,186,186,0,0,0,0.463,0.448,0.478,215.9,203.5,229.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.132,0.141,0.0141,0.013,0.0152,0.00057,0.00053,0.00062,0.384,0.362,0.408,0.016,0.015,0.017,24.21,24.12,24.29,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.07,46.32,51.93,47.34,45.39,48.2,0,0,0,0,0,0,0.263,0,0.112,0.46,0.54,0.46,32.7
1470002400000,2016,8,2015,11,44,7,0.224,0.0696,0.154,9265.91,58.32,58.32,55.15,2,2,2,369.6,355.3,384.3,254.6,240.3,115,115,115,0,0,0,0.311,0.299,0.324,254.6,240.3,269.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.138,0.149,0.02,0.0162,0.0261,0.00081,0.00065,0.0011,0.278,0.259,0.299,0.011,0.01,0.012,24.47,24.38,24.56,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.43,26.81,30.06,27.58,26.01,29.16,0,0,0,0,0,0,0.306,0,0.07,0.31,0.69,0.31,41.4
1470607200000,2016,8,2015,11,45,7,0.205,0.0696,0.136,8218.91,51.23,51.23,48.92,2,1,1.2857142857142858,339.5,327.7,351.8,224.5,212.7,115,115,115,0,0,0,0.339,0.327,0.351,224.5,212.7,236.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.137,0.0148,0.0138,0.0159,0.0006,0.00055,0.00064,0.348,0.251,0.4,0.014,0.01,0.016,24.55,24.48,24.61,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.78,25.94,52.6,41.67,25.16,48.2,0,0,0,0,0,0,0.272,0,0.069,0.34,0.66,0.34,40.1
1471212000000,2016,8,2015,11,46,7,0.19,0.0696,0.12,7573.82,47.32,47.32,45.08,1,1,1,314.2,305,324.1,199.2,190,115,115,115,0,0,0,0.366,0.355,0.377,199.2,190,209.1,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.127,0.0127,0.0119,0.0135,0.00051,0.00047,0.00054,0.348,0.331,0.366,0.014,0.013,0.015,24.68,24.61,24.74,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46,43.88,48.28,45.08,43,47.32,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.9
1471816800000,2016,8,2015,11,47,7,0.177,0.0696,0.108,6745.24,42.31,42.31,40.15,1,1,1,293,283.9,302,178,168.9,115,115,115,0,0,0,0.393,0.381,0.405,178,168.9,187,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0109,0.0101,0.0116,0.00043,0.0004,0.00046,0.31,0.294,0.326,0.012,0.012,0.013,24.82,24.76,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.06,38.95,43.18,40.15,37.92,42.31,0,0,0,0,0,0,0.223,0,0.069,0.39,0.61,0.39,38.1
1472421600000,2016,8,2015,11,48,7,0.165,0.0613,0.103,6473.98,41.33,41.33,38.54,1,1,1,272.3,261.2,281.5,171,161.6,101.3,91,115,0,0,0,0.371,0.333,0.416,171,161.6,182,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.111,0.115,0.0103,0.00948,0.0112,0.00041,0.00038,0.00045,0.296,0.281,0.315,0.012,0.011,0.012,24.91,24.88,24.96,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.915,0.93,39.52,37.22,42.17,38.54,36.1,41.33,0,0,0,0,0,0,0.214,0,0.062,0.37,0.62,0.38,39.2
1473026400000,2016,9,2015,12,49,7,0.15,0.055,0.095,5923.03,37.52,37.52,35.26,1,1,1,248.1,239.1,257.7,157.1,148.1,91,91,91,0,0,0,0.367,0.353,0.381,157.1,148.1,166.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.103,0.11,0.00911,0.00834,0.00992,0.00036,0.00033,0.00039,0.27,0.254,0.287,0.011,0.01,0.011,25.04,24.98,25.11,0.941,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.919,36.32,34.22,38.56,35.26,33.19,37.52,0,0,0,0,0,0,0.196,0,0.055,0.37,0.63,0.37,39.5
1473631200000,2016,9,2015,12,50,7,0.138,0.055,0.0828,5144.38,32.5,32.5,30.62,1,1,1,227.8,220.2,236.1,136.8,129.2,91,91,91,0,0,0,0.4,0.385,0.413,136.8,129.2,145.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0967,0.102,0.00738,0.00673,0.00808,0.00029,0.00026,0.00032,0.234,0.22,0.249,0.0092,0.0086,0.0098,25.2,25.13,25.26,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.57,29.78,33.51,30.62,28.89,32.5,0,0,0,0,0,0,0.17,0,0.0552,0.4,0.6,0.4,37.3
1474236000000,2016,9,2015,12,51,7,0.128,0.055,0.0729,4512.19,28.33,28.33,26.86,1,1,1,211.5,205.7,217.8,120.5,114.7,91,91,91,0,0,0,0.43,0.418,0.442,120.5,114.7,126.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0916,0.0958,0.00599,0.0055,0.00653,0.00023,0.00022,0.00026,0.205,0.194,0.216,0.008,0.0076,0.0085,25.33,25.28,25.37,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.69,26.3,29.2,26.86,25.51,28.33,0,0,0,0,0,0,0.149,0,0.0551,0.43,0.57,0.43,35.3
1474840800000,2016,9,2015,12,52,7,0.12,0.0519,0.068,1897.61,27.1,27.1,11.3,1,1,1,198.2,193.4,203.8,112.4,105.2,85.86,73,91,0,0,0,0.433,0.376,0.464,112.4,105.2,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0882,0.0917,0.0053,0.00469,0.00606,0.00021,0.00018,0.00024,0.19,0.177,0.204,0.0074,0.0069,0.008,25.4,25.38,25.42,0.396,0,0.926,0.416,0,0.97,0.384,0,0.898,11.64,0,27.94,11.3,0,27.1,0,4,0,0,0.571,0,0.0628,0.571,0.052,0.43,0.57,0.43,15.8
1475445600000,2016,10,2016,1,1,7,0.114,0.0442,0.0698,4312.58,26.84,26.84,25.67,1,1,1,188.4,184.4,193.2,115.4,111.4,73,73,73,0,0,0,0.388,0.378,0.396,115.4,111.4,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0883,0.0914,0.00556,0.00522,0.00596,0.00022,0.0002,0.00023,0.193,0.186,0.202,0.0076,0.0073,0.0079,25.38,25.38,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.46,25.48,27.67,25.67,24.71,26.84,0,0,0,0,0,0,0.143,0,0.0442,0.39,0.61,0.39,37.8
1476050400000,2016,10,2016,1,2,7,0.108,0.0442,0.0634,3884.19,24.38,24.38,23.12,1,1,1,177.8,172.1,183,104.8,99.1,73,73,73,0,0,0,0.411,0.399,0.424,104.8,99.1,110,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0839,0.0878,0.00466,0.00417,0.0051,0.00018,0.00016,0.0002,0.175,0.164,0.184,0.0068,0.0064,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.968,0.97,0.886,0.883,0.89,23.84,22.49,25.14,23.12,21.78,24.38,0,0,0,0,0,0,0.128,0,0.0446,0.41,0.59,0.41,36
1476655200000,2016,10,2016,1,3,7,0.0997,0.0442,0.0556,3413.1,21.39,21.39,20.32,1,1,1,164.9,160.3,170.2,91.92,87.35,73,73,73,0,0,0,0.443,0.429,0.455,91.92,87.35,97.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0798,0.0832,0.00356,0.00317,0.00401,0.00014,0.00012,0.00016,0.152,0.143,0.161,0.0059,0.0056,0.0063,25.38,25.38,25.38,0.92,0.914,0.925,0.965,0.963,0.968,0.888,0.884,0.891,21.05,20.12,22.11,20.32,19.38,21.39,0,0,0,0,0,0,0.113,0,0.0441,0.44,0.56,0.44,34.2
1477260000000,2016,10,2016,1,4,7,0.0943,0.0442,0.0501,3100.19,19.1,19.1,18.45,1,1,1,155.9,153,159,82.89,79.96,73,73,73,0,0,0,0.468,0.459,0.477,82.89,79.96,85.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0772,0.0793,0.0028,0.00255,0.00306,0.00011,0.0001,0.00012,0.135,0.13,0.141,0.0053,0.0051,0.0055,25.38,25.38,25.38,0.931,0.927,0.934,0.961,0.96,0.963,0.895,0.892,0.897,19.2,18.58,19.84,18.45,17.84,19.1,0,0,0,0,0,0,0.103,0,0.0442,0.47,0.53,0.47,32.9
1477864800000,2016,10,2016,1,5,7,0.0953,0.0322,0.0631,3880.96,26.01,26.01,23.1,1,1,1,157.7,151.6,166.9,104.4,78.6,53.29,50,73,0,0,0,0.339,0.3,0.482,104.4,78.6,116.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0767,0.087,0.00462,0.00243,0.00569,0.00018,0.000095,0.00022,0.171,0.128,0.193,0.0067,0.005,0.0076,25.34,25.34,25.38,0.92,0.913,0.936,0.969,0.96,0.97,0.891,0.885,0.898,23.84,18.3,26.81,23.1,17.57,26.01,0,0,0,0,0,0,0.128,0,0.0322,0.34,0.66,0.34,40.7
1478469600000,2016,11,2016,2,6,7,0.105,0.0302,0.0743,4613.69,28.97,28.97,27.46,1,1,1,172.9,165.8,179.2,122.9,115.8,50,50,50,0,0,0,0.289,0.279,0.302,122.9,115.8,129.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0892,0.0866,0.0914,0.0062,0.00559,0.00673,0.00024,0.00022,0.00026,0.204,0.191,0.215,0.008,0.0075,0.0084,25.34,25.34,25.34,0.927,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.902,28.31,26.54,29.87,27.46,25.74,28.97,0,0,0,0,0,0,0.153,0,0.0307,0.29,0.71,0.29,43.9
1479074400000,2016,11,2016,2,7,7,0.107,0.0302,0.0767,4774.5,29.56,29.56,28.42,1,1,1,176.9,174,181.7,126.9,124,50,50,50,0,0,0,0.283,0.275,0.287,126.9,124,131.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0895,0.0922,0.00653,0.00629,0.00694,0.00026,0.00025,0.00027,0.211,0.206,0.219,0.0083,0.0081,0.0086,25.34,25.34,25.34,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.3,28.6,30.47,28.42,27.74,29.56,0,0,0,0,0,0,0.158,0,0.0303,0.28,0.72,0.28,44.6
1479679200000,2016,11,2016,2,8,7,0.112,0.0302,0.0816,5093.97,30.99,30.99,30.32,1,1,1,184.9,181.9,187.7,134.9,131.9,50,50,50,0,0,0,0.271,0.266,0.275,134.9,131.9,137.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0923,0.0944,0.00721,0.00697,0.00745,0.00028,0.00027,0.00029,0.225,0.22,0.23,0.0088,0.0086,0.009,25.34,25.34,25.35,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.26,30.54,31.95,30.32,29.62,30.99,0,0,0,0,0,0,0.168,0,0.0304,0.27,0.73,0.27,45.5
1480284000000,2016,11,2016,2,9,7,0.112,0.0334,0.0787,4907.8,30.73,30.73,29.21,1,1,1,185.3,182.8,186.9,130.2,126.2,55.14,50,59,0,0,0,0.298,0.268,0.319,130.2,126.2,136.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0917,0.094,0.00681,0.00648,0.00736,0.00027,0.00025,0.00029,0.218,0.211,0.228,0.0085,0.0083,0.0089,25.35,25.34,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.12,29.16,31.68,29.21,28.29,30.73,0,0,0,0,0,0,0.162,0,0.0333,0.3,0.7,0.3,43.8
1480888800000,2016,12,2016,3,10,7,0.113,0.0357,0.0774,4822.35,30.1,30.1,28.7,1,1,1,187,183.9,192.9,128,124.9,59,59,59,0,0,0,0.316,0.306,0.321,128,124.9,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0912,0.0944,0.00663,0.00636,0.00713,0.00026,0.00025,0.00028,0.214,0.209,0.225,0.0084,0.0082,0.0088,25.36,25.36,25.36,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.59,28.83,31.04,28.7,27.96,30.1,0,0,0,0,0,0,0.159,0,0.0356,0.32,0.68,0.32,42.7
1481493600000,2016,12,2016,3,11,7,0.123,0.0357,0.087,5452.64,34.12,34.12,32.46,1,1,1,202.9,195.9,210.1,143.9,136.9,59,59,59,0,0,0,0.291,0.281,0.301,143.9,136.9,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0955,0.101,0.00798,0.00739,0.00859,0.00031,0.00029,0.00034,0.243,0.23,0.256,0.0095,0.009,0.01,25.33,25.28,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.46,31.77,35.18,32.46,30.82,34.12,0,0,0,0,0,0,0.18,0,0.036,0.29,0.71,0.29,44.3
1482098400000,2016,12,2016,3,12,7,0.133,0.0357,0.0973,6110.37,37.8,37.8,36.37,1,1,1,219.8,213.1,225.7,160.8,154.1,59,59,59,0,0,0,0.269,0.261,0.277,160.8,154.1,166.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00942,0.00885,0.00992,0.00037,0.00035,0.00039,0.273,0.261,0.283,0.011,0.01,0.011,25.21,25.16,25.26,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.919,37.45,35.88,38.83,36.37,34.81,37.8,0,0,0,0,0,0,0.202,0,0.0357,0.27,0.73,0.27,45.9
1482703200000,2016,12,2016,3,13,7,0.138,0.0369,0.101,6384.9,38.89,38.89,38.01,1,1,1,228.6,223.8,235.3,167.6,162.3,61,59,73,0,0,0,0.267,0.256,0.31,167.6,162.3,171.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.108,0.01,0.00954,0.0103,0.00039,0.00038,0.0004,0.285,0.277,0.291,0.011,0.011,0.011,25.14,25.11,25.18,0.944,0.943,0.945,0.974,0.971,0.976,0.92,0.915,0.922,39.02,37.67,39.85,38.01,36.58,38.89,0,0,0,0,0,0,0.211,0,0.037,0.27,0.73,0.27,46.3
1483308000000,2017,1,2016,4,14,7,0.151,0.0442,0.107,6745.34,41.88,41.88,40.15,1,1,1,249.7,239.9,256.9,176.7,166.9,73,73,73,0,0,0,0.292,0.284,0.304,176.7,166.9,183.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.114,0.0108,0.00994,0.0114,0.00043,0.00039,0.00045,0.303,0.286,0.316,0.012,0.011,0.013,25,24.96,25.07,0.947,0.944,0.95,0.978,0.973,0.98,0.927,0.919,0.931,41.05,38.76,42.74,40.15,37.72,41.88,0,0,0,0,0,0,0.223,0,0.044,0.29,0.71,0.29,44.7
1483912800000,2017,1,2016,4,15,7,0.167,0.0442,0.123,7687.36,48.2,48.2,45.76,1,1,1,275.7,262.1,294.3,202.7,189.1,73,73,73,0,0,0,0.265,0.248,0.279,202.7,189.1,221.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.116,0.127,0.013,0.0118,0.0146,0.00052,0.00047,0.00058,0.35,0.325,0.383,0.014,0.013,0.015,24.85,24.74,24.93,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.939,47.16,43.97,51.48,45.76,43.09,48.2,0,0,0,0,0,0,0.254,0,0.044,0.26,0.74,0.26,46
1484517600000,2017,1,2016,4,16,7,0.192,0.0442,0.148,8958.89,57.25,57.25,53.33,2,1,1.8571428571428572,317.9,299,335.1,244.9,226,73,73,73,0,0,0,0.23,0.218,0.244,244.9,226,262.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.141,0.0176,0.015,0.0227,0.0007,0.0006,0.00091,0.283,0.248,0.391,0.011,0.0099,0.016,24.73,24.64,24.81,0.933,0.924,0.959,0.971,0.97,0.98,0.906,0.897,0.94,31.44,26.37,52.53,30.11,25.58,48.2,0,0,0,0,0,0,0.296,0,0.044,0.23,0.77,0.23,46.7
1485122400000,2017,1,2016,4,17,7,0.212,0.0442,0.168,10208.9,63.11,63.11,60.77,2,2,2,351.3,340.8,362.1,278.3,267.8,73,73,73,0,0,0,0.208,0.202,0.214,278.3,267.8,289.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.143,0.151,0.0304,0.0254,0.0355,0.0012,0.001,0.0014,0.308,0.292,0.324,0.012,0.012,0.013,24.54,24.47,24.6,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,31.32,30.15,32.53,30.38,29.25,31.55,0,0,0,0,0,0,0.338,0,0.044,0.21,0.79,0.21,48.2
1485727200000,2017,1,2016,4,18,7,0.232,0.0493,0.183,11048.3,69.19,69.19,65.76,2,2,2,383.6,364.6,403.4,302.1,291.1,81.57,73,85,0,0,0,0.212,0.198,0.226,302.1,291.1,318.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.152,0.162,0.0416,0.0364,0.0493,0.0017,0.0015,0.002,0.344,0.328,0.369,0.014,0.013,0.015,24.34,24.22,24.45,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.9,32.67,35.67,32.88,31.69,34.6,0,0,0,0,0,0,0.365,0,0.049,0.21,0.79,0.21,47.6
1486332000000,2017,2,2016,5,19,7,0.26,0.0514,0.208,12579.8,79.03,79.03,74.88,2,2,2,429.2,408.6,447.5,344.2,323.6,85,85,85,0,0,0,0.198,0.19,0.208,344.2,323.6,362.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.164,0.178,0.0615,0.0518,0.0701,0.0025,0.0021,0.0029,0.408,0.377,0.435,0.017,0.015,0.018,24.06,23.95,24.18,0.947,0.944,0.95,0.973,0.97,0.977,0.922,0.916,0.928,38.47,36.23,40.44,37.44,35.15,39.51,0,0,0,0,0,0,0.416,0,0.052,0.2,0.8,0.2,48.4
1486936800000,2017,2,2016,5,20,7,0.29,0.0514,0.238,14412.3,92.79,92.79,85.79,2,2,2,479,454.3,513.4,394,369.3,85,85,85,0,0,0,0.178,0.166,0.187,394,369.3,428.4,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.189,0.18,0.201,0.085,0.0733,0.101,0.0035,0.003,0.0042,0.483,0.445,0.534,0.02,0.018,0.022,23.76,23.56,23.91,0.954,0.951,0.957,0.98,0.979,0.98,0.934,0.931,0.938,43.78,41.18,47.34,42.89,40.29,46.4,0,0,0,0,0,0,0.477,0,0.052,0.18,0.82,0.18,49.7
1487541600000,2017,2,2016,5,21,7,0.356,0.0514,0.305,17636.9,118.7,118.7,105,3,2,2.5714285714285716,588.6,529.5,654.7,503.6,444.5,85,85,85,0,0,0,0.145,0.13,0.161,503.6,444.5,569.7,990,990,990,966.2,966,966.5,23.8,23.5,24,0.237,0.207,0.274,0.141,0.109,0.182,0.0059,0.0045,0.0077,0.591,0.537,0.654,0.025,0.023,0.028,23.17,22.83,23.46,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.53,35.96,52.3,41.87,34.88,48.2,0,0,0,0,0,0,0.583,0,0.051,0.14,0.86,0.14,49.5
1488146400000,2017,2,2016,5,22,7,0.462,0.0609,0.401,22612.3,144.6,144.6,134.6,3,3,3,764.2,679.6,858.3,663.5,594.6,100.7,85,107,0,0,0,0.132,0.12,0.146,663.5,594.6,751.3,990,990,990,967,966.6,967.3,23,22.7,23.4,0.331,0.288,0.389,0.244,0.198,0.303,0.011,0.0085,0.013,0.817,0.696,0.972,0.035,0.03,0.043,22.23,21.7,22.69,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.04,42.07,50.99,44.87,41.23,48.2,0,0,0,0,0,0,0.748,0,0.061,0.13,0.87,0.13,48.9
1488751200000,2017,3,2016,6,23,7,0.648,0.0685,0.576,29977.2,192.8,192.8,178.4,4,4,4,1071,902.9,1268,957.6,795.9,113.3,107,129,5.571,0,39,0.106,0.0954,0.119,952,795.9,1100,990,990,990,968.1,967.5,968.7,21.9,21.3,22.5,0.595,0.429,0.797,0.444,0.324,0.648,0.02,0.014,0.03,1.3,0.965,1.74,0.06,0.043,0.082,20.6,19.51,21.52,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,45.73,40.04,50.19,44.61,39.08,48.2,0,0,0,0,0,0,0.991,0,0.072,0.11,0.89,0.11,46.3
1489356000000,2017,3,2016,6,24,7,0.954,0.078,0.665,31126.2,192.8,192.8,185.3,4,4,4,1577,1355,1843,1448,1226,129,129,129,348.6,126,614,0.0826,0.07,0.0952,1100,1100,1100,990,990,990,969.7,969,970.6,20.3,19.4,21,0.893,0.833,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.78,1.87,0.091,0.085,0.097,18.42,17.53,19.2,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.29,44.91,49.36,46.32,44.02,48.2,0,0,0,0,0,0,1.03,0,0.289,0.082,0.7,0.3,32.6
1489960800000,2017,3,2016,6,25,7,1.41,0.106,0.665,27197.7,172.1,172.1,161.9,4,4,4,2333,1958,2698,2158,1829,175.3,129,183,1058,729,1415,0.0754,0.0659,0.0879,1100,1100,1100,990,990,990,971.9,971,972.8,18.1,17.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.23,15.34,17.16,0.946,0.942,0.949,0.978,0.974,0.98,0.925,0.918,0.93,41.38,38.99,43.9,40.47,37.97,43.03,0,0,0,0,0,0,0.899,0,0.745,0.075,0.47,0.53,19.3
1490565600000,2017,3,2016,6,26,7,1.87,0.117,0.665,23731.2,148.7,148.7,141.3,4,4,4,3095,2812,3301,2902,2629,192.7,183,217,1802,1529,1984,0.0623,0.0572,0.0665,1100,1100,1100,990,990,990,973.7,973.1,974.2,16.3,15.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.39,13.93,15.07,0.937,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.915,36.39,35.1,38.24,35.31,34.05,37.18,0,0,0,0,0,0,0.785,0,1.205,0.063,0.36,0.64,12.7
1491170400000,2017,4,2016,7,27,7,2.02,0.131,0.665,22705.4,135.7,135.7,135.2,4,4,4,3347,3322,3363,3130,3105,217,217,217,2030,2005,2046,0.0648,0.0645,0.0653,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.79,13.88,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.83,34.74,34.98,33.79,33.7,33.93,0,0,0,0,0,0,0.751,0,1.355,0.065,0.33,0.67,11.2
