datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1491775200000,2017,4,2016,7,28,7,2.02,0.172,0.665,22707.6,136,136,135.2,4,4,4,3347,3309,3368,3063,3014,283.9,217,295,1963,1914,2051,0.0848,0.0644,0.0891,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.79,13.91,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.84,34.71,35.05,33.79,33.67,34,0,0,0,0,0,0,0.751,0,1.355,0.085,0.33,0.67,11.2
1492380000000,2017,4,2016,7,29,7,1.92,0.178,0.665,23352.8,141.8,141.8,139,4,4,4,3180,3066,3288,2885,2771,295,295,295,1785,1671,1893,0.0928,0.0897,0.0962,1100,1100,1100,990,990,990,973.9,973.7,974.2,16.1,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.95,14.45,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.83,35.18,36.55,34.75,34.12,35.45,0,0,0,0,0,0,0.772,0,1.255,0.093,0.35,0.65,12.2
1492984800000,2017,4,2016,7,30,7,1.75,0.178,0.665,24630,150.3,150.3,146.6,4,4,4,2888,2757,3021,2593,2462,295,295,295,1493,1362,1626,0.102,0.0976,0.107,1100,1100,1100,990,990,990,973.2,972.9,973.6,16.8,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.56,15.2,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.74,36.85,38.61,36.65,35.74,37.56,0,0,0,0,0,0,0.814,0,1.085,0.1,0.38,0.62,14.1
1493589600000,2017,5,2016,8,31,7,1.59,0.167,0.665,25867.2,156.4,156.4,154,4,4,4,2622,2534,2721,2346,2258,276,276,276,1246,1158,1345,0.105,0.101,0.109,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.28,15.74,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.921,39.48,38.84,40.06,38.49,37.81,39.1,0,0,0,0,0,0,0.855,0,0.925,0.11,0.42,0.58,16.3
1494194400000,2017,5,2016,8,32,7,1.49,0.167,0.665,26636.9,160.1,160.1,158.6,4,4,4,2458,2401,2515,2182,2125,276,276,276,1082,1025,1139,0.112,0.11,0.115,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.78,16.06,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.924,40.56,40.19,40.93,39.64,39.24,40.04,0,0,0,0,0,0,0.881,0,0.825,0.11,0.45,0.55,17.9
1494799200000,2017,5,2016,8,33,7,1.39,0.167,0.665,27381.1,165.7,165.7,163,4,4,4,2297,2196,2382,2021,1920,276,276,276,920.9,820,1006,0.12,0.116,0.126,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.1,16.55,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.61,41.06,42.26,40.75,40.17,41.42,0,0,0,0,0,0,0.905,0,0.725,0.12,0.48,0.52,19.7
1495404000000,2017,5,2016,8,34,7,1.22,0.167,0.665,28596.7,173.9,173.9,170.2,4,4,4,2025,1905,2155,1749,1629,276,276,276,649.4,529,779,0.137,0.128,0.145,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.98,16.65,17.33,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.42,42.52,44.37,42.55,41.67,43.48,0,0,0,0,0,0,0.946,0,0.555,0.14,0.55,0.45,23.4
1496008800000,2017,5,2016,8,35,7,1.06,0.144,0.665,30091.6,182.9,182.9,179.1,4,4,4,1754,1643,1867,1516,1433,238.3,210,276,416,333,491,0.135,0.12,0.154,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.82,17.46,18.19,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.69,44.7,46.67,44.78,43.81,45.74,0,0,0,0,0,0,0.995,0,0.395,0.14,0.63,0.37,28.4
1496613600000,2017,6,2016,9,36,7,0.919,0.131,0.665,31460.5,190.5,190.5,187.3,4,4,4,1520,1435,1607,1303,1178,216.7,210,257,203.7,78,297,0.143,0.131,0.179,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.896,0.86,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.61,18.31,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.77,46.98,48.6,46.82,46.04,47.62,0,0,0,0,0,0,1.04,0,0.254,0.14,0.72,0.28,34.2
1497218400000,2017,6,2016,9,37,7,0.772,0.155,0.611,30685,192.8,192.8,182.6,4,4,4,1276,1154,1407,1019,897.4,257,257,257,8.571,0,50,0.202,0.183,0.223,1011,897.4,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.705,0.557,0.849,0.497,0.373,0.648,0.023,0.017,0.031,1.48,1.18,1.8,0.07,0.054,0.086,19.75,19.02,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.6,42.93,49.26,45.66,42.07,48.2,0,0,0,0,0,0,1.01,0,0.161,0.2,0.79,0.21,39.7
1497823200000,2017,6,2016,9,38,7,0.632,0.135,0.497,26134.7,163.7,163.7,155.6,4,3,3.7142857142857144,1045,974.8,1124,821.9,764.8,223.4,210,257,0,0,0,0.213,0.197,0.235,821.9,764.8,867.2,990,990,990,968,967.8,968.3,22,21.7,22.2,0.481,0.426,0.529,0.337,0.309,0.359,0.015,0.014,0.017,1.06,1.01,1.12,0.048,0.046,0.052,20.9,20.59,21.18,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.84,39.76,51.8,42.33,38.79,48.2,0,0,0,0,0,0,0.864,0,0.135,0.21,0.79,0.21,41.4
1498428000000,2017,6,2016,9,39,7,0.551,0.13,0.421,23107.7,144.6,144.6,137.5,3,3,3,910.3,864.5,958,695.4,637.5,214.9,210,227,0,0,0,0.237,0.219,0.263,695.4,637.5,748,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.37,0.334,0.41,0.266,0.227,0.301,0.012,0.01,0.014,0.891,0.79,0.99,0.04,0.035,0.044,21.57,21.28,21.85,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.87,43.5,49.78,45.85,42.63,48.2,0,0,0,0,0,0,0.764,0,0.13,0.24,0.76,0.24,41.9
1499032800000,2017,7,2016,10,40,7,0.494,0.137,0.357,20026.4,125.5,125.5,119.2,3,3,3,816.9,790,850.3,589.9,563,227,227,227,0,0,0,0.278,0.267,0.287,589.9,563,623.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.307,0.292,0.326,0.195,0.177,0.217,0.0085,0.0077,0.0096,0.71,0.665,0.767,0.031,0.029,0.034,22.12,21.93,22.28,0.953,0.951,0.955,0.977,0.974,0.98,0.931,0.927,0.936,40.66,39,42.67,39.73,37.98,41.82,0,0,0,0,0,0,0.662,0,0.137,0.28,0.72,0.28,40.5
1499637600000,2017,7,2016,10,41,7,0.458,0.137,0.321,17953.5,112.5,112.5,106.9,3,2,2.857142857142857,757.3,725.3,782.8,530.3,498.3,227,227,227,0,0,0,0.3,0.29,0.313,530.3,498.3,555.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.273,0.255,0.288,0.155,0.134,0.172,0.0067,0.0058,0.0075,0.626,0.576,0.668,0.027,0.025,0.029,22.45,22.32,22.58,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.919,0.937,39.47,35.65,52.63,37.92,34.58,48.2,0,0,0,0,0,0,0.594,0,0.137,0.3,0.7,0.3,39.2
1500242400000,2017,7,2016,10,42,7,0.413,0.137,0.276,15827.4,96.4,96.4,94.21,2,2,2,682.6,652.8,713.5,455.6,425.8,227,227,227,0,0,0,0.333,0.318,0.348,455.6,425.8,486.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.231,0.214,0.248,0.114,0.1,0.129,0.0049,0.0043,0.0055,0.595,0.544,0.648,0.025,0.023,0.028,22.77,22.6,22.94,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,48.68,45.82,51.56,47.11,44.9,48.2,0,0,0,0,0,0,0.523,0,0.137,0.33,0.67,0.33,38.3
1500847200000,2017,7,2016,10,43,7,0.373,0.137,0.236,13866.9,87.93,87.93,82.54,2,2,2,616.8,591.3,643.2,389.8,364.3,227,227,227,0,0,0,0.368,0.353,0.384,389.8,364.3,416.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.201,0.192,0.211,0.083,0.0709,0.0955,0.0035,0.003,0.0041,0.49,0.452,0.53,0.021,0.019,0.023,23.14,23,23.29,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.927,0.937,42.17,39.54,44.86,41.27,38.55,43.97,0,0,0,0,0,0,0.459,0,0.137,0.37,0.63,0.37,37.2
1501452000000,2017,7,2016,10,44,7,0.338,0.115,0.223,13207.7,83.68,83.68,78.62,2,2,2,558.6,534.1,583.4,368.5,350.1,190.1,184,227,0,0,0,0.34,0.32,0.389,368.5,350.1,391.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.184,0.199,0.0729,0.0643,0.0838,0.0031,0.0027,0.0035,0.455,0.427,0.489,0.019,0.018,0.021,23.43,23.32,23.57,0.951,0.949,0.954,0.976,0.973,0.98,0.928,0.923,0.935,40.26,38.39,42.69,39.31,37.33,41.84,0,0,0,0,0,0,0.437,0,0.115,0.34,0.66,0.34,39.1
1502056800000,2017,8,2016,11,45,7,0.306,0.111,0.195,11528.5,73.14,73.14,68.62,2,2,2,505.8,485.7,527.3,321.8,301.7,184,184,184,0,0,0,0.364,0.349,0.379,321.8,301.7,343.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.182,0.0509,0.0414,0.061,0.0021,0.0017,0.0025,0.385,0.355,0.417,0.016,0.015,0.017,23.74,23.61,23.86,0.944,0.941,0.948,0.97,0.97,0.971,0.916,0.913,0.92,35.37,33.23,37.66,34.31,32.23,36.57,0,0,0,0,0,0,0.381,0,0.111,0.36,0.64,0.36,37.7
1502661600000,2017,8,2016,11,46,7,0.279,0.111,0.168,9965.59,63.13,63.13,59.32,2,2,2,461.5,445,479.4,277.5,261,184,184,184,0,0,0,0.399,0.384,0.413,277.5,261,295.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.165,0.03,0.0222,0.0385,0.0012,0.00091,0.0016,0.318,0.294,0.345,0.013,0.012,0.014,24,23.9,24.1,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.58,28.76,32.54,29.66,27.9,31.57,0,0,0,0,0,0,0.33,0,0.111,0.4,0.6,0.4,35.7
1503266400000,2017,8,2016,11,47,7,0.257,0.111,0.145,8605.41,54.69,54.69,51.22,2,1,1.7142857142857142,424.4,409.7,439.8,240.4,225.7,184,184,184,0,0,0,0.434,0.418,0.449,240.4,225.7,255.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.151,0.0165,0.0149,0.0197,0.00068,0.00061,0.00081,0.311,0.26,0.411,0.013,0.011,0.017,24.18,24.12,24.25,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.08,25.85,52.18,32.5,25.07,48.2,0,0,0,0,0,0,0.285,0,0.112,0.43,0.56,0.44,33.5
1503871200000,2017,8,2016,11,48,7,0.236,0.0994,0.137,8330.61,53.71,53.71,49.59,2,1,1.4285714285714286,390.9,375,405.1,226.6,208.2,164.3,138,184,0,0,0,0.419,0.357,0.469,226.6,208.2,249,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.134,0.144,0.015,0.0134,0.0169,0.00061,0.00055,0.00069,0.332,0.258,0.394,0.013,0.01,0.016,24.31,24.18,24.47,0.944,0.925,0.958,0.976,0.97,0.98,0.921,0.898,0.939,39.42,26.31,50.23,38.37,25.52,48.2,0,0,0,0,0,0,0.275,0,0.099,0.42,0.58,0.42,35.3
1504476000000,2017,9,2016,12,49,7,0.215,0.0835,0.131,8025.95,50.02,50.02,47.77,2,1,1.1428571428571428,355,340.3,370.4,217,202.3,138,138,138,0,0,0,0.389,0.373,0.406,217,202.3,232.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.128,0.138,0.0142,0.0129,0.0155,0.00057,0.00052,0.00063,0.36,0.253,0.401,0.015,0.01,0.016,24.46,24.37,24.54,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,45.88,25.78,52.04,44.2,25.01,48.2,0,0,0,0,0,0,0.265,0,0.084,0.39,0.61,0.39,37.3
1505080800000,2017,9,2016,12,50,7,0.196,0.0835,0.113,7051.19,44.78,44.78,41.97,1,1,1,324.5,312.6,336.7,186.5,174.7,138,138,138,0,0,0,0.425,0.41,0.441,186.5,174.7,198.7,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.126,0.0116,0.0106,0.0126,0.00046,0.00042,0.00051,0.328,0.307,0.35,0.013,0.012,0.014,24.65,24.57,24.73,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.925,0.935,42.86,40.12,45.69,41.97,39.17,44.78,0,0,0,0,0,0,0.233,0,0.083,0.43,0.58,0.42,36
1505685600000,2017,9,2016,12,51,7,0.181,0.0835,0.0975,6033.93,38.29,38.29,35.92,1,1,1,299.1,290,309.1,161.1,152,138,138,138,0,0,0,0.461,0.446,0.476,161.1,152,171.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.11,0.117,0.00945,0.00867,0.0103,0.00038,0.00034,0.00041,0.283,0.266,0.301,0.011,0.011,0.012,24.82,24.75,24.87,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,36.98,34.85,39.29,35.92,33.8,38.29,0,0,0,0,0,0,0.2,0,0.0835,0.46,0.54,0.46,33.3
1506290400000,2017,9,2016,12,52,7,0.168,0.081,0.087,5373.25,35.52,35.52,31.98,1,1,1,277.9,268.9,286.9,143.9,133.9,134,110,138,0,0,0,0.482,0.409,0.508,143.9,133.9,158.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.11,0.00798,0.00713,0.00926,0.00032,0.00028,0.00037,0.252,0.234,0.276,0.01,0.0093,0.011,24.94,24.89,24.98,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,32.97,30.59,36.62,31.98,29.67,35.52,0,0,0,0,0,0,0.178,0,0.081,0.48,0.52,0.48,32
1506895200000,2017,10,2017,1,1,7,0.159,0.0665,0.092,5708.58,35.21,35.21,33.98,1,1,1,262.1,258,267.5,152.1,148,110,110,110,0,0,0,0.42,0.411,0.426,152.1,148,157.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.109,0.00868,0.00833,0.00914,0.00034,0.00033,0.00036,0.264,0.256,0.273,0.01,0.01,0.011,24.99,24.96,25.01,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,35.03,34.06,36.3,33.98,33.03,35.21,0,0,0,0,0,0,0.189,0,0.067,0.42,0.58,0.42,35.9
1507500000000,2017,10,2017,1,2,7,0.153,0.0665,0.0861,5334.15,33.16,33.16,31.75,1,1,1,252.4,246.5,258.5,142.4,136.5,110,110,110,0,0,0,0.436,0.426,0.446,142.4,136.5,148.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00785,0.00735,0.00837,0.00031,0.00029,0.00033,0.246,0.236,0.257,0.0097,0.0093,0.01,25.05,25.01,25.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,32.73,31.34,34.19,31.75,30.4,33.16,0,0,0,0,0,0,0.176,0,0.0669,0.43,0.56,0.44,34.9
1508104800000,2017,10,2017,1,3,7,0.144,0.0665,0.0772,4770.64,29.72,29.72,28.4,1,1,1,237.7,232,243.5,127.7,122,110,110,110,0,0,0,0.463,0.452,0.474,127.7,122,133.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0986,0.0966,0.101,0.0066,0.00612,0.00709,0.00026,0.00024,0.00028,0.22,0.21,0.23,0.0087,0.0083,0.0091,25.15,25.11,25.2,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.27,27.94,30.64,28.4,27.1,29.72,0,0,0,0,0,0,0.158,0,0.0668,0.46,0.54,0.46,33.1
1508709600000,2017,10,2017,1,4,7,0.136,0.0665,0.0697,4288.89,26.65,26.65,25.53,1,1,1,225.3,222.4,230.1,115.3,112.4,110,110,110,0,0,0,0.488,0.478,0.495,115.3,112.4,120.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0942,0.0932,0.0959,0.00555,0.00531,0.00596,0.00022,0.00021,0.00023,0.198,0.193,0.206,0.0078,0.0076,0.0081,25.25,25.21,25.27,0.922,0.92,0.925,0.97,0.97,0.97,0.894,0.892,0.898,26.32,25.63,27.47,25.53,24.87,26.65,0,0,0,0,0,0,0.142,0,0.0663,0.49,0.51,0.49,31.5
1509314400000,2017,10,2017,1,5,7,0.134,0.0592,0.0751,4648.08,29.66,29.66,27.67,1,1,1,222,220,225.7,124.2,110.8,97.86,93,110,0,0,0,0.441,0.412,0.498,124.2,110.8,132.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0926,0.0979,0.0063,0.00517,0.00703,0.00025,0.0002,0.00028,0.212,0.19,0.227,0.0083,0.0075,0.0089,25.26,25.22,25.29,0.927,0.919,0.932,0.97,0.97,0.97,0.899,0.891,0.904,28.52,25.24,30.58,27.67,24.48,29.66,0,0,0,0,0,0,0.154,0,0.0589,0.44,0.56,0.44,34.7
1509919200000,2017,11,2017,2,6,7,0.136,0.0562,0.0802,4981.91,31.16,31.16,29.65,1,1,1,225.7,220.8,232.3,132.7,127.8,93,93,93,0,0,0,0.412,0.4,0.421,132.7,127.8,139.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0962,0.1,0.00703,0.00661,0.00759,0.00028,0.00026,0.0003,0.226,0.218,0.238,0.0089,0.0085,0.0094,25.22,25.17,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.57,29.43,32.12,29.65,28.54,31.16,0,0,0,0,0,0,0.165,0,0.0558,0.41,0.59,0.41,36.6
1510524000000,2017,11,2017,2,7,7,0.138,0.0562,0.0813,5051.95,30.72,30.72,30.07,1,1,1,227.5,224.3,230.3,134.5,131.3,93,93,93,0,0,0,0.409,0.404,0.415,134.5,131.3,137.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0974,0.0995,0.00718,0.00691,0.00742,0.00028,0.00027,0.00029,0.23,0.224,0.235,0.009,0.0088,0.0092,25.21,25.18,25.23,0.932,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31,30.26,31.67,30.07,29.35,30.72,0,0,0,0,0,0,0.167,0,0.0567,0.41,0.59,0.41,36.6
1511128800000,2017,11,2017,2,8,7,0.138,0.0428,0.095,5956.79,38.25,38.25,35.46,1,1,1,227.8,220.5,235.8,157.1,129.4,70.71,67,93,0,0,0,0.311,0.284,0.418,157.1,129.4,168.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.0967,0.107,0.00911,0.00675,0.0101,0.00036,0.00027,0.0004,0.268,0.221,0.288,0.011,0.0087,0.011,25.17,25.1,25.24,0.941,0.93,0.945,0.972,0.97,0.974,0.914,0.902,0.921,36.49,29.81,39.26,35.46,28.92,38.25,0,0,0,0,0,0,0.197,0,0.043,0.31,0.69,0.31,43.2
1511733600000,2017,11,2017,2,9,7,0.137,0.0431,0.0939,5875.94,37.44,37.44,34.98,1,1,1,226.5,223.2,232.5,155.2,146.2,71.29,67,77,0,0,0,0.315,0.288,0.345,155.2,146.2,165.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.106,0.00894,0.00818,0.00982,0.00035,0.00032,0.00039,0.264,0.249,0.282,0.01,0.0098,0.011,25.18,25.12,25.21,0.94,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.918,36.03,33.89,38.49,34.98,32.87,37.44,0,0,0,0,0,0,0.194,0,0.0431,0.31,0.69,0.31,42.9
1512338400000,2017,12,2017,3,10,7,0.142,0.0466,0.0951,5946.06,37.51,37.51,35.39,1,1,1,234.3,225.2,243.2,157.3,148.2,77,77,77,0,0,0,0.329,0.317,0.342,157.3,148.2,166.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.102,0.108,0.00912,0.00834,0.00988,0.00036,0.00033,0.00039,0.269,0.252,0.285,0.011,0.0099,0.011,25.13,25.06,25.2,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.91,0.918,36.47,34.34,38.55,35.39,33.31,37.51,0,0,0,0,0,0,0.197,0,0.0469,0.33,0.67,0.33,41.9
1512943200000,2017,12,2017,3,11,7,0.149,0.0357,0.113,7194.79,43.64,43.64,42.83,1,1,1,246.5,244.6,250,187.5,185.6,59,59,59,0,0,0,0.239,0.236,0.241,187.5,185.6,191,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.113,0.115,0.0117,0.0115,0.012,0.00046,0.00045,0.00047,0.321,0.317,0.327,0.013,0.013,0.013,25,24.97,25.02,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.7,43.25,44.53,42.83,42.39,43.64,0,0,0,0,0,0,0.238,0,0.036,0.24,0.76,0.24,48.3
1513548000000,2017,12,2017,3,12,7,0.157,0.0357,0.121,7715.32,47.36,47.36,45.92,1,1,1,259.9,254.1,266.2,200.9,195.1,59,59,59,0,0,0,0.227,0.222,0.232,200.9,195.1,207.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0128,0.0123,0.0134,0.00051,0.00049,0.00053,0.345,0.334,0.356,0.014,0.013,0.014,24.92,24.88,24.95,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.86,45.51,48.32,45.92,44.6,47.36,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,49.1
1514152800000,2017,12,2017,3,13,7,0.171,0.0357,0.136,8276.76,51.36,51.36,49.27,2,1,1.4285714285714286,283.4,271.4,293.8,224.4,212.4,59,59,59,0,0,0,0.208,0.201,0.217,224.4,212.4,234.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.122,0.13,0.0148,0.0138,0.0157,0.00059,0.00055,0.00063,0.32,0.24,0.389,0.013,0.0095,0.015,24.85,24.77,24.91,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.35,25.78,52.61,38.4,25.01,48.2,0,0,0,0,0,0,0.274,0,0.035,0.21,0.8,0.2,48.4
1514757600000,2018,1,2017,4,14,7,0.19,0.0442,0.146,8817.69,55.23,55.23,52.49,2,1,1.8571428571428572,314.1,299,325.8,241.1,226,73,73,73,0,0,0,0.233,0.224,0.244,241.1,226,252.8,990,990,990,965,964.9,965,25,25,25.1,0.134,0.129,0.138,0.0164,0.015,0.0183,0.00066,0.0006,0.00073,0.277,0.247,0.391,0.011,0.0098,0.016,24.75,24.7,24.82,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.94,31.01,26.24,52.53,29.69,25.46,48.2,0,0,0,0,0,0,0.292,0,0.044,0.23,0.77,0.23,46.4
1515362400000,2018,1,2017,4,15,7,0.21,0.0442,0.166,10075.2,63.46,63.46,59.97,2,2,2,347.7,329.3,363.8,274.6,256.3,73,73,73,0,0,0,0.21,0.201,0.222,274.6,256.3,290.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.146,0.139,0.152,0.0286,0.02,0.0362,0.0012,0.0008,0.0015,0.302,0.275,0.327,0.012,0.011,0.013,24.56,24.45,24.68,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,30.91,28.87,32.71,29.99,28,31.73,0,0,0,0,0,0,0.333,0,0.044,0.21,0.79,0.21,48
1515967200000,2018,1,2017,4,16,7,0.233,0.0442,0.188,11407.6,70.04,70.04,67.9,2,2,2,384.6,370.1,394.7,311.6,297.1,73,73,73,0,0,0,0.19,0.185,0.197,311.6,297.1,321.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.154,0.162,0.0461,0.0392,0.0508,0.0019,0.0016,0.0021,0.358,0.336,0.373,0.014,0.014,0.015,24.32,24.25,24.41,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.911,0.915,35,33.41,36.1,33.95,32.41,35.02,0,0,0,0,0,0,0.377,0,0.045,0.19,0.81,0.19,49
1516572000000,2018,1,2017,4,17,7,0.248,0.0442,0.204,12315.3,75.7,75.7,73.31,2,2,2,409.6,398.2,420.1,336.6,325.2,73,73,73,0,0,0,0.178,0.174,0.183,336.6,325.2,347.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.168,0.164,0.171,0.0579,0.0525,0.0628,0.0024,0.0021,0.0026,0.395,0.378,0.411,0.016,0.015,0.017,24.16,24.1,24.23,0.946,0.944,0.948,0.971,0.97,0.974,0.919,0.916,0.923,37.73,36.49,38.88,36.65,35.4,37.85,0,0,0,0,0,0,0.407,0,0.044,0.18,0.82,0.18,49.7
1517176800000,2018,1,2017,4,18,7,0.263,0.0483,0.215,13028.7,79.46,79.46,77.55,2,2,2,435.5,423.1,449.4,355.6,349.9,79.86,73,85,0,0,0,0.183,0.17,0.195,355.6,349.9,364.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.175,0.173,0.179,0.0669,0.0641,0.071,0.0027,0.0026,0.0029,0.424,0.416,0.438,0.017,0.017,0.018,24.02,23.94,24.08,0.949,0.948,0.95,0.975,0.974,0.977,0.926,0.924,0.929,39.75,39.09,40.65,38.78,38.08,39.73,0,0,0,0,0,0,0.431,0,0.048,0.18,0.82,0.18,49.5
1517781600000,2018,2,2017,5,19,7,0.292,0.0514,0.241,14560.5,92.19,92.19,86.67,2,2,2,483.2,456.8,510.4,398.2,371.8,85,85,85,0,0,0,0.176,0.167,0.186,398.2,371.8,425.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.191,0.181,0.2,0.0869,0.0745,0.0998,0.0036,0.0031,0.0041,0.489,0.449,0.529,0.02,0.018,0.022,23.74,23.57,23.9,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,44.22,41.44,47.04,43.33,40.57,46.1,0,0,0,0,0,0,0.481,0,0.051,0.18,0.83,0.17,49.9
1518386400000,2018,2,2017,5,20,7,0.343,0.0514,0.292,16993.2,112.7,112.7,101.1,3,2,2.4285714285714284,567.7,519.9,625.5,482.7,434.9,85,85,85,0,0,0,0.15,0.136,0.163,482.7,434.9,540.5,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.226,0.203,0.257,0.128,0.104,0.162,0.0054,0.0043,0.0069,0.572,0.533,0.613,0.024,0.022,0.026,23.27,22.99,23.52,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.51,35.78,52.2,42.84,34.71,48.2,0,0,0,0,0,0,0.562,0,0.051,0.15,0.85,0.15,49.5
1518991200000,2018,2,2017,5,21,7,0.452,0.0514,0.4,22484.7,144.6,144.6,133.8,3,3,3,746.8,650.9,852.3,661.8,565.9,85,85,85,0,0,0,0.115,0.0997,0.131,661.8,565.9,767.3,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.327,0.271,0.395,0.243,0.179,0.31,0.011,0.0076,0.014,0.81,0.648,0.99,0.035,0.028,0.044,22.3,21.7,22.85,0.956,0.952,0.957,0.98,0.977,0.98,0.936,0.93,0.938,46.03,40.24,52.05,44.61,39.29,48.2,0,0,0,0,0,0,0.744,0,0.052,0.11,0.88,0.12,49.7
1519596000000,2018,2,2017,5,22,7,0.65,0.0666,0.581,30221.2,192.8,192.8,179.9,4,4,4,1074,900.7,1254,964,815.7,110.1,85,129,3.571,0,25,0.102,0.0842,0.12,960.5,815.7,1100,990,990,990,968.1,967.5,968.7,21.9,21.3,22.5,0.6,0.439,0.792,0.447,0.334,0.648,0.021,0.015,0.03,1.31,0.991,1.74,0.06,0.044,0.082,20.57,19.56,21.51,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,46.12,41.03,50.33,44.97,40.13,48.2,0,0,0,0,0,0,0.999,0,0.069,0.1,0.89,0.11,46.5
1520200800000,2018,3,2017,6,23,7,0.849,0.0827,0.665,32103.4,192.8,192.8,191.1,4,4,4,1404,1304,1488,1267,1175,136.7,129,183,167.6,75,231,0.0972,0.0884,0.123,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.853,0.811,0.882,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.83,0.087,0.083,0.089,19.02,18.72,19.39,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.88,48.08,49.85,47.77,47.12,48.2,0,0,0,0,0,0,1.06,0,0.184,0.097,0.78,0.22,37.8
1520805600000,2018,3,2017,6,24,7,0.972,0.111,0.665,30951.9,187.4,187.4,184.2,4,4,4,1607,1516,1706,1424,1333,183,183,183,323.9,233,423,0.114,0.107,0.121,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.91,0.898,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.094,18.31,17.98,18.62,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47,46.13,47.8,46.06,45.21,46.84,0,0,0,0,0,0,1.02,0,0.307,0.11,0.68,0.32,31.8
1521410400000,2018,3,2017,6,25,7,1.12,0.111,0.665,29520.7,179.5,179.5,175.7,4,4,4,1853,1743,1951,1670,1560,183,183,183,569.9,460,668,0.099,0.0938,0.105,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.5,17.18,17.86,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.83,43.97,45.8,43.93,43.09,44.88,0,0,0,0,0,0,0.976,0,0.455,0.099,0.59,0.41,26.4
1522015200000,2018,3,2017,6,26,7,1.25,0.114,0.665,28373.9,171.5,171.5,168.9,4,4,4,2070,1975,2185,1882,1792,187.9,183,217,782.3,692,868,0.0907,0.0856,0.0993,1100,1100,1100,990,990,990,971.3,971,971.5,18.7,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.86,16.58,17.11,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.08,42.33,43.75,42.22,41.49,42.87,0,0,0,0,0,0,0.938,0,0.585,0.091,0.53,0.47,22.7
1522620000000,2018,4,2017,7,27,7,1.44,0.131,0.665,27023.4,164.7,164.7,160.9,4,4,4,2374,2232,2527,2157,2015,217,217,217,1058,915,1210,0.0915,0.0859,0.0972,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.75,16.46,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41.1,40.11,42.02,40.21,39.16,41.18,0,0,0,0,0,0,0.894,0,0.775,0.091,0.46,0.54,18.8
1523224800000,2018,4,2017,7,28,7,1.67,0.131,0.665,25241.9,155,155,150.2,4,4,4,2757,2585,2916,2540,2368,217,217,217,1440,1268,1599,0.0788,0.0744,0.084,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.2,14.81,15.61,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.92,38.6,37.55,39.73,37.56,36.45,38.76,0,0,0,0,0,0,0.835,0,1.005,0.078,0.4,0.6,15.1
1523829600000,2018,4,2017,7,29,7,1.84,0.131,0.665,23914.2,144.6,144.6,142.3,4,4,4,3046,2960,3115,2829,2743,217,217,217,1729,1643,1798,0.0713,0.0697,0.0733,1100,1100,1100,990,990,990,973.6,973.4,973.8,16.4,16.2,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.5,14.33,14.71,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.69,36.22,37.26,35.59,35.14,36.14,0,0,0,0,0,0,0.791,0,1.175,0.071,0.36,0.64,13
1524434400000,2018,4,2017,7,30,7,1.91,0.131,0.665,23450.6,140.2,140.2,139.6,4,4,4,3152,3127,3168,2935,2910,217,217,217,1835,1810,1851,0.0688,0.0685,0.0694,1100,1100,1100,990,990,990,973.9,973.8,973.9,16.1,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.24,14.21,14.3,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.98,35.88,36.14,34.9,34.8,35.06,0,0,0,0,0,0,0.775,0,1.245,0.069,0.35,0.65,12.3
1525039200000,2018,4,2017,7,31,7,1.9,0.185,0.665,23488.2,140.8,140.8,139.8,4,4,4,3144,3107,3164,2837,2786,306.1,217,321,1737,1686,1847,0.0975,0.0686,0.103,1100,1100,1100,990,990,990,973.9,973.8,973.9,16.1,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.27,14.22,14.35,0.937,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,36.03,35.9,36.28,34.95,34.82,35.19,0,0,0,0,0,0,0.777,0,1.235,0.097,0.35,0.65,12.4
1525644000000,2018,5,2017,8,32,7,1.8,0.194,0.665,24245.1,147.6,147.6,144.3,4,4,4,2972,2852,3078,2651,2531,321,321,321,1551,1431,1657,0.108,0.104,0.113,1100,1100,1100,990,990,990,973.4,973.2,973.7,16.6,16.3,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.68,14.42,14.97,0.939,0.938,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.18,36.47,37.98,36.08,35.38,36.91,0,0,0,0,0,0,0.802,0,1.135,0.11,0.37,0.63,13.5
1526248800000,2018,5,2017,8,33,7,1.62,0.194,0.665,25607.1,156,156,152.4,4,4,4,2678,2550,2808,2357,2229,321,321,321,1257,1129,1387,0.12,0.114,0.126,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.39,15.08,15.7,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.12,38.27,39.96,38.11,37.21,39,0,0,0,0,0,0,0.847,0,0.955,0.12,0.41,0.59,15.8
1526853600000,2018,5,2017,8,34,7,1.44,0.194,0.665,26992.7,164.3,164.3,160.7,4,4,4,2381,2251,2507,2060,1930,321,321,321,960,830,1086,0.135,0.128,0.143,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.8,16.42,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.06,40.24,41.9,40.17,39.29,41.07,0,0,0,0,0,0,0.893,0,0.775,0.13,0.46,0.54,18.7
1527458400000,2018,5,2017,8,35,7,1.22,0.178,0.665,28621.8,175,175,170.4,4,4,4,2023,1874,2188,1730,1617,293.6,257,321,629.6,517,767,0.145,0.131,0.159,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17,16.57,17.43,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.46,42.31,44.64,42.59,41.46,43.75,0,0,0,0,0,0,0.946,0,0.555,0.15,0.55,0.45,23.5
1528063200000,2018,6,2017,9,36,7,1.03,0.155,0.665,30365.1,184.6,184.6,180.7,4,4,4,1707,1594,1829,1450,1337,257,257,257,349.6,237,472,0.151,0.141,0.161,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.58,18.35,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.11,45.03,47.09,45.19,44.13,46.15,0,0,0,0,0,0,1,0,0.365,0.15,0.65,0.35,29.5
1528668000000,2018,6,2017,9,37,7,0.887,0.155,0.665,31799.2,192.7,192.7,189.3,4,4,4,1466,1376,1558,1209,1119,257,257,257,109.4,19,201,0.176,0.165,0.187,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.875,0.836,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.8,18.47,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.29,47.4,49.16,47.32,46.46,48.18,0,0,0,0,0,0,1.05,0,0.222,0.17,0.75,0.25,35.9
1529272800000,2018,6,2017,9,38,7,0.726,0.155,0.571,29279.1,190.1,190.1,174.3,4,4,4,1201,1097,1325,943.6,840.3,257,257,257,0,0,0,0.215,0.194,0.234,943.6,840.3,1068,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.617,0.505,0.78,0.417,0.346,0.575,0.019,0.016,0.027,1.29,1.08,1.65,0.06,0.049,0.078,20.18,19.43,20.72,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,44.47,40.7,48.5,43.57,39.78,47.53,0,0,0,0,0,0,0.968,0,0.155,0.21,0.79,0.21,40.3
1529877600000,2018,6,2017,9,39,7,0.603,0.153,0.45,24064,154.2,154.2,143.2,4,3,3.142857142857143,996.7,934.5,1068,744,693.9,252.7,227,257,0,0,0,0.254,0.241,0.27,744,693.9,811.2,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.416,0.371,0.478,0.295,0.265,0.332,0.013,0.012,0.015,0.974,0.89,1.06,0.044,0.04,0.048,21.15,20.86,21.45,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.937,47.27,39.53,51.18,45.91,38.54,48.2,0,0,0,0,0,0,0.796,0,0.153,0.25,0.75,0.25,39.9
1530482400000,2018,7,2017,10,40,7,0.528,0.137,0.391,21739.4,137,137,129.4,3,3,3,873.6,831,918.5,646.6,604,227,227,227,0,0,0,0.26,0.247,0.273,646.6,604,691.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.339,0.315,0.365,0.233,0.204,0.263,0.01,0.009,0.012,0.806,0.734,0.882,0.036,0.032,0.039,21.8,21.54,22.04,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,44.02,41.52,46.59,43.13,40.67,45.65,0,0,0,0,0,0,0.719,0,0.137,0.26,0.74,0.26,41.2
1531087200000,2018,7,2017,10,41,7,0.48,0.137,0.343,19269.9,119.5,119.5,114.7,3,3,3,793.8,770.7,818.1,566.8,543.7,227,227,227,0,0,0,0.286,0.277,0.295,566.8,543.7,591.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.294,0.281,0.308,0.18,0.164,0.196,0.0078,0.0071,0.0086,0.671,0.632,0.712,0.029,0.027,0.031,22.25,22.12,22.39,0.952,0.95,0.953,0.974,0.971,0.978,0.927,0.923,0.932,39.24,37.8,40.74,38.23,36.71,39.83,0,0,0,0,0,0,0.637,0,0.137,0.29,0.71,0.29,40.1
1531692000000,2018,7,2017,10,42,7,0.442,0.137,0.304,17083.3,109,109,101.7,3,2,2.5714285714285716,730.4,697.6,764.9,503.4,470.6,227,227,227,0,0,0,0.311,0.297,0.325,503.4,470.6,537.9,990,990,990,966.8,966.7,967,23.2,23,23.3,0.258,0.239,0.278,0.139,0.121,0.16,0.006,0.0052,0.007,0.612,0.563,0.656,0.026,0.024,0.028,22.57,22.42,22.69,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.63,35.17,52.01,40.78,34.12,48.2,0,0,0,0,0,0,0.565,0,0.138,0.31,0.69,0.31,38.6
1532296800000,2018,7,2017,10,43,7,0.398,0.137,0.261,15259.6,96.29,96.29,90.83,2,2,2,658.3,630.1,687,431.3,403.1,227,227,227,0,0,0,0.345,0.33,0.36,431.3,403.1,460,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.218,0.206,0.233,0.103,0.0893,0.116,0.0044,0.0038,0.005,0.555,0.51,0.603,0.024,0.022,0.026,22.91,22.75,23.07,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.34,43.55,49.13,45.42,42.68,48.14,0,0,0,0,0,0,0.505,0,0.137,0.34,0.66,0.34,38.3
1532901600000,2018,7,2017,10,44,7,0.36,0.119,0.241,14288.7,89.38,89.38,85.05,2,2,2,595.6,569.7,622.2,399.3,385.7,196.3,184,227,0,0,0,0.329,0.305,0.37,399.3,385.7,420.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.202,0.197,0.209,0.0875,0.081,0.0973,0.0037,0.0034,0.0041,0.502,0.481,0.532,0.021,0.02,0.022,23.22,23.11,23.36,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,43.39,41.86,45.6,42.53,41.02,44.69,0,0,0,0,0,0,0.473,0,0.119,0.33,0.67,0.33,39.7
1533506400000,2018,8,2017,11,45,7,0.326,0.111,0.214,12708.2,80.67,80.67,75.64,2,2,2,538.5,516.4,561.2,354.5,332.4,184,184,184,0,0,0,0.342,0.328,0.356,354.5,332.4,377.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.178,0.194,0.0663,0.0559,0.077,0.0028,0.0023,0.0032,0.434,0.401,0.468,0.018,0.017,0.02,23.54,23.41,23.68,0.949,0.946,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.84,36.5,41.22,37.82,35.4,40.34,0,0,0,0,0,0,0.42,0,0.112,0.34,0.66,0.34,39
1534111200000,2018,8,2017,11,46,7,0.297,0.111,0.185,10995.8,69.39,69.39,65.45,2,2,2,490.6,471.8,509.5,306.6,287.8,184,184,184,0,0,0,0.375,0.361,0.39,306.6,287.8,325.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.162,0.175,0.0437,0.0348,0.0527,0.0018,0.0014,0.0022,0.362,0.334,0.39,0.015,0.014,0.016,23.83,23.72,23.94,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.916,33.74,31.7,35.77,32.73,30.75,34.7,0,0,0,0,0,0,0.364,0,0.112,0.37,0.62,0.38,37
1534716000000,2018,8,2017,11,47,7,0.272,0.111,0.161,9550.68,60.29,60.29,56.85,2,2,2,449.9,434.3,466.1,265.9,250.3,184,184,184,0,0,0,0.409,0.395,0.424,265.9,250.3,282.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.149,0.16,0.0245,0.0172,0.0321,0.001,0.0007,0.0013,0.301,0.278,0.325,0.012,0.011,0.013,24.07,23.98,24.17,0.934,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.3,27.59,31.08,28.42,26.76,30.14,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.1
1535320800000,2018,8,2017,11,48,7,0.251,0.103,0.147,8739.52,57.64,57.64,52.02,2,1,1.7142857142857142,414.5,399.1,429.1,243.6,226,170.9,138,184,0,0,0,0.412,0.34,0.449,243.6,226,267.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.14,0.151,0.018,0.015,0.0252,0.00073,0.00061,0.001,0.314,0.261,0.411,0.013,0.011,0.017,24.22,24.12,24.32,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.897,0.939,34.51,25.88,52.24,32.9,25.1,48.2,0,0,0,0,0,0,0.289,0,0.104,0.41,0.59,0.41,34.8
1535925600000,2018,9,2017,12,49,7,0.229,0.0835,0.145,8659.86,55.06,55.06,51.55,2,1,1.7142857142857142,378.4,363.8,393.3,240.4,225.8,138,138,138,0,0,0,0.365,0.351,0.379,240.4,225.8,255.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.136,0.146,0.0165,0.0149,0.0195,0.00067,0.0006,0.00079,0.307,0.256,0.407,0.012,0.01,0.016,24.4,24.35,24.48,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.4,26.09,52.72,32.66,25.31,48.2,0,0,0,0,0,0,0.286,0,0.084,0.36,0.63,0.37,37.8
1536530400000,2018,9,2017,12,50,7,0.21,0.0835,0.127,7878.99,48.2,48.2,46.9,1,1,1,348,336.2,360.2,210,198.2,138,138,138,0,0,0,0.397,0.383,0.411,210,198.2,222.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.135,0.0136,0.0126,0.0146,0.00055,0.00051,0.00059,0.37,0.349,0.392,0.015,0.014,0.016,24.49,24.41,24.57,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.24,45.57,50.98,46.9,44.66,48.2,0,0,0,0,0,0,0.261,0,0.083,0.4,0.6,0.4,37.5
1537135200000,2018,9,2017,12,51,7,0.195,0.0835,0.111,6952.16,43.85,43.85,41.38,1,1,1,321.9,311.3,332.6,183.9,173.3,138,138,138,0,0,0,0.429,0.415,0.443,183.9,173.3,194.6,990,990,990,965,965,965.1,25,24.9,25,0.121,0.118,0.125,0.0114,0.0105,0.0123,0.00046,0.00042,0.00049,0.323,0.304,0.343,0.013,0.012,0.014,24.67,24.59,24.74,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.27,39.8,44.74,41.38,38.83,43.85,0,0,0,0,0,0,0.23,0,0.084,0.43,0.57,0.43,35.7
1537740000000,2018,9,2017,12,52,7,0.181,0.0835,0.0979,6059.51,38.22,38.22,36.07,1,1,1,299.8,290.8,308.8,161.8,152.8,138,138,138,0,0,0,0.461,0.447,0.475,161.8,152.8,170.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.11,0.117,0.0095,0.00874,0.0103,0.00038,0.00035,0.00041,0.284,0.268,0.3,0.011,0.011,0.012,24.81,24.76,24.87,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.922,37.13,35.04,39.23,36.07,33.99,38.22,0,0,0,0,0,0,0.2,0,0.0831,0.46,0.54,0.46,33.5
1538344800000,2018,10,2018,1,1,7,0.169,0.0665,0.102,6369.96,40.16,40.16,37.92,1,1,1,278.7,269.7,287.8,168.7,159.7,110,110,110,0,0,0,0.395,0.382,0.408,168.7,159.7,177.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00933,0.0109,0.0004,0.00037,0.00043,0.293,0.277,0.31,0.012,0.011,0.012,24.89,24.84,24.94,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.93,36.82,41.05,37.92,35.71,40.16,0,0,0,0,0,0,0.211,0,0.067,0.39,0.6,0.4,37.7
1538949600000,2018,10,2018,1,2,7,0.157,0.0665,0.0906,5622.79,35.15,35.15,33.47,1,1,1,259.9,252.5,267.3,149.9,142.5,110,110,110,0,0,0,0.423,0.412,0.436,149.9,142.5,157.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.109,0.00849,0.00786,0.00912,0.00034,0.00031,0.00036,0.26,0.247,0.273,0.01,0.0097,0.011,25,24.96,25.04,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.5,32.76,36.24,33.47,31.77,35.15,0,0,0,0,0,0,0.186,0,0.0664,0.42,0.58,0.42,35.8
1539554400000,2018,10,2018,1,3,7,0.15,0.0665,0.0836,5173.84,32.15,32.15,30.8,1,1,1,248.2,241.8,254.1,138.2,131.8,110,110,110,0,0,0,0.443,0.433,0.455,138.2,131.8,144.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.104,0.0075,0.00696,0.008,0.0003,0.00027,0.00032,0.239,0.227,0.249,0.0094,0.009,0.0099,25.07,25.03,25.12,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.75,30.25,33.15,30.8,29.35,32.15,0,0,0,0,0,0,0.171,0,0.0664,0.44,0.56,0.44,34.5
1540159200000,2018,10,2018,1,4,7,0.141,0.0665,0.0744,4593.7,28.91,28.91,27.34,1,1,1,233.1,225.7,239.9,123.1,115.7,110,110,110,0,0,0,0.472,0.458,0.487,123.1,115.7,129.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.097,0.0944,0.0994,0.00621,0.00558,0.00679,0.00024,0.00022,0.00027,0.212,0.199,0.224,0.0083,0.0078,0.0088,25.19,25.14,25.25,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.19,26.42,29.81,27.34,25.63,28.91,0,0,0,0,0,0,0.152,0,0.0666,0.47,0.53,0.47,32.6
1540764000000,2018,10,2018,1,5,7,0.134,0.0607,0.0733,4533.3,28.98,28.98,26.98,1,1,1,221.6,219.7,224.3,121.3,110.5,100.3,93,110,0,0,0,0.453,0.418,0.499,121.3,110.5,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0925,0.0968,0.00606,0.00514,0.00677,0.00024,0.0002,0.00027,0.207,0.189,0.221,0.0081,0.0074,0.0087,25.26,25.24,25.29,0.926,0.919,0.93,0.97,0.97,0.97,0.898,0.891,0.903,27.82,25.17,29.87,26.98,24.42,28.98,0,0,0,0,0,0,0.15,0,0.0607,0.45,0.55,0.45,33.8
1541368800000,2018,11,2018,2,6,7,0.137,0.0562,0.0808,5020.47,30.41,30.41,29.88,1,1,1,226.7,224.1,229,133.7,131.1,93,93,93,0,0,0,0.41,0.406,0.415,133.7,131.1,136,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0973,0.0991,0.00711,0.00689,0.00731,0.00028,0.00027,0.00029,0.228,0.224,0.232,0.009,0.0088,0.0091,25.21,25.19,25.23,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.81,30.19,31.35,29.88,29.29,30.41,0,0,0,0,0,0,0.166,0,0.0562,0.41,0.59,0.41,36.6
1541973600000,2018,11,2018,2,7,7,0.136,0.0562,0.0797,4950.28,29.91,29.91,29.47,1,1,1,224.8,222.7,226.8,131.8,129.7,93,93,93,0,0,0,0.414,0.41,0.418,131.8,129.7,133.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0968,0.0983,0.00696,0.00677,0.00712,0.00027,0.00027,0.00028,0.225,0.221,0.229,0.0088,0.0087,0.009,25.23,25.21,25.24,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.38,29.87,30.84,29.47,28.98,29.91,0,0,0,0,0,0,0.164,0,0.0563,0.41,0.59,0.41,36.4
1542578400000,2018,11,2018,2,8,7,0.134,0.045,0.0891,5570.33,35.53,35.53,33.16,1,1,1,221.8,220.2,224.6,147.4,128.1,74.43,67,93,0,0,0,0.335,0.298,0.421,147.4,128.1,157.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0963,0.104,0.00828,0.00663,0.00915,0.00033,0.00026,0.00036,0.251,0.218,0.268,0.0098,0.0086,0.011,25.22,25.18,25.26,0.937,0.93,0.941,0.97,0.97,0.97,0.909,0.902,0.913,34.18,29.49,36.63,33.16,28.6,35.53,0,0,0,0,0,0,0.184,0,0.0449,0.34,0.66,0.34,41.6
1543183200000,2018,11,2018,2,9,7,0.139,0.0391,0.1,6290.47,39.77,39.77,37.44,1,1,1,230.2,226.5,233.6,165.4,159.5,64.71,59,67,0,0,0,0.282,0.253,0.296,165.4,159.5,174.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.109,0.00981,0.00931,0.0106,0.00039,0.00037,0.00042,0.282,0.271,0.298,0.011,0.011,0.012,25.14,25.1,25.17,0.944,0.942,0.947,0.973,0.97,0.978,0.918,0.913,0.925,38.49,37.08,40.69,37.44,35.97,39.77,0,0,0,0,0,0,0.208,0,0.039,0.28,0.72,0.28,45.3
1543788000000,2018,12,2018,3,10,7,0.146,0.0357,0.111,7009.74,43.2,43.2,41.72,1,1,1,241.8,233.9,248.1,182.8,174.9,59,59,59,0,0,0,0.244,0.238,0.252,182.8,174.9,189.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.114,0.0113,0.0106,0.0118,0.00045,0.00042,0.00047,0.312,0.298,0.324,0.012,0.012,0.013,25.04,24.99,25.1,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.925,0.932,42.59,40.75,44.08,41.72,39.84,43.2,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48
1544392800000,2018,12,2018,3,11,7,0.146,0.0357,0.11,7001.19,42.89,42.89,41.67,1,1,1,241.5,237.5,246.8,182.5,178.5,59,59,59,0,0,0,0.244,0.239,0.248,182.5,178.5,187.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.11,0.113,0.0113,0.0109,0.0117,0.00044,0.00043,0.00046,0.312,0.305,0.321,0.012,0.012,0.013,25.04,25,25.07,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.53,41.59,43.76,41.67,40.73,42.89,0,0,0,0,0,0,0.232,0,0.036,0.24,0.75,0.25,48
1544997600000,2018,12,2018,3,12,7,0.143,0.0357,0.107,6767.02,40.66,40.66,40.28,1,1,1,235.7,233.9,237.2,176.7,174.9,59,59,59,0,0,0,0.25,0.249,0.252,176.7,174.9,178.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.11,0.0108,0.0106,0.0109,0.00042,0.00042,0.00043,0.301,0.298,0.304,0.012,0.012,0.012,25.08,25.07,25.1,0.947,0.947,0.948,0.979,0.978,0.979,0.927,0.925,0.928,41.16,40.75,41.52,40.28,39.84,40.66,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.3
1545602400000,2018,12,2018,3,13,7,0.145,0.0357,0.11,6954.35,42.76,42.76,41.39,1,1,1,240.3,236.1,246.2,181.3,177.1,59,59,59,0,0,0,0.246,0.24,0.25,181.3,177.1,187.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0108,0.0117,0.00044,0.00043,0.00046,0.31,0.302,0.32,0.012,0.012,0.013,25.05,25,25.08,0.949,0.947,0.951,0.98,0.979,0.98,0.929,0.927,0.932,42.25,41.27,43.64,41.39,40.39,42.76,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,48
1546207200000,2018,12,2018,3,14,7,0.151,0.0429,0.108,6829.01,43.08,43.08,40.65,1,1,1,249.7,247,253.6,178.7,174,71,59,73,0,0,0,0.284,0.238,0.296,178.7,174,188.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.11,0.114,0.0109,0.0105,0.0118,0.00043,0.00042,0.00047,0.306,0.298,0.323,0.012,0.012,0.013,25,24.98,25.02,0.948,0.946,0.951,0.979,0.977,0.98,0.928,0.925,0.932,41.53,40.42,43.96,40.65,39.48,43.08,0,0,0,0,0,0,0.226,0,0.043,0.28,0.72,0.28,45.2
1546812000000,2019,1,2018,4,15,7,0.154,0.0442,0.11,6956.21,42.2,42.2,41.41,1,1,1,254.8,252.2,258.2,181.8,179.2,73,73,73,0,0,0,0.286,0.283,0.289,181.8,179.2,185.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0112,0.011,0.0115,0.00044,0.00043,0.00045,0.312,0.308,0.318,0.012,0.012,0.013,24.97,24.95,24.98,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,42.25,41.63,43.06,41.41,40.78,42.2,0,0,0,0,0,0,0.23,0,0.044,0.29,0.71,0.29,45.2
1547416800000,2019,1,2018,4,16,7,0.158,0.0442,0.114,7226.34,43.28,43.28,43.01,1,1,1,261.8,260.7,262.9,188.8,187.7,73,73,73,0,0,0,0.279,0.278,0.28,188.8,187.7,189.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.115,0.116,0.0118,0.0117,0.0119,0.00047,0.00046,0.00047,0.325,0.323,0.327,0.013,0.013,0.013,24.93,24.92,24.93,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,43.89,43.64,44.16,43.01,42.77,43.28,0,0,0,0,0,0,0.239,0,0.044,0.28,0.72,0.28,45.7
1548021600000,2019,1,2018,4,17,7,0.165,0.0442,0.121,7670.99,47.36,47.36,45.66,1,1,1,273.2,266.4,280.7,200.2,193.4,73,73,73,0,0,0,0.267,0.26,0.274,200.2,193.4,207.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.117,0.122,0.0128,0.0122,0.0134,0.00051,0.00048,0.00053,0.345,0.333,0.358,0.014,0.013,0.014,24.86,24.82,24.9,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.59,45,48.33,45.66,44.1,47.36,0,0,0,0,0,0,0.254,0,0.044,0.27,0.73,0.27,46.5
1548626400000,2019,1,2018,4,18,7,0.185,0.0473,0.138,8373.09,52.44,52.44,49.84,2,1,1.5714285714285714,306.7,286.9,325.8,228.5,213.9,78.14,73,85,0,0,0,0.255,0.238,0.272,228.5,213.9,240.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.124,0.135,0.0152,0.0139,0.0162,0.00061,0.00055,0.00065,0.306,0.242,0.394,0.012,0.0096,0.016,24.76,24.65,24.85,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.03,25.71,52.64,35.25,24.94,48.2,0,0,0,0,0,0,0.277,0,0.047,0.26,0.75,0.25,45.3
1549231200000,2019,2,2018,5,19,7,0.213,0.0514,0.161,9765.42,62.14,62.14,58.13,2,2,2,351.8,332.6,370.4,266.8,247.6,85,85,85,0,0,0,0.242,0.23,0.256,266.8,247.6,285.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.137,0.151,0.0251,0.0168,0.0337,0.001,0.00067,0.0014,0.292,0.264,0.32,0.012,0.011,0.013,24.55,24.43,24.67,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.96,27.82,32.03,29.06,26.98,31.07,0,0,0,0,0,0,0.323,0,0.052,0.24,0.76,0.24,45.8
1549836000000,2019,2,2018,5,20,7,0.244,0.0514,0.192,11613.4,73.96,73.96,69.13,2,2,2,403,378.8,425.3,318,293.8,85,85,85,0,0,0,0.211,0.2,0.224,318,293.8,340.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.154,0.17,0.0491,0.0377,0.0596,0.002,0.0015,0.0024,0.368,0.332,0.402,0.015,0.013,0.016,24.22,24.08,24.37,0.943,0.939,0.947,0.97,0.97,0.972,0.915,0.911,0.92,35.62,32.97,38.05,34.56,31.98,36.98,0,0,0,0,0,0,0.384,0,0.052,0.21,0.79,0.21,47.6
1550440800000,2019,2,2018,5,21,7,0.281,0.0514,0.23,13900.1,88.8,88.8,82.74,2,2,2,464.7,435.4,493.4,379.7,350.4,85,85,85,0,0,0,0.183,0.172,0.195,379.7,350.4,408.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.174,0.194,0.0782,0.0644,0.0918,0.0032,0.0026,0.0038,0.461,0.417,0.504,0.019,0.017,0.021,23.85,23.68,24.02,0.952,0.948,0.956,0.979,0.974,0.98,0.932,0.924,0.936,42.27,39.15,45.3,41.37,38.14,44.4,0,0,0,0,0,0,0.46,0,0.051,0.18,0.82,0.18,49.5
1551045600000,2019,2,2018,5,22,7,0.317,0.0571,0.26,15613.2,95.39,95.39,92.94,2,2,2,524.4,500.2,550.5,430,415.2,94.43,85,107,0,0,0,0.18,0.162,0.201,430,415.2,443.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.197,0.21,0.102,0.095,0.108,0.0042,0.0039,0.0045,0.538,0.514,0.56,0.022,0.021,0.023,23.5,23.36,23.63,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.42,46,48.67,46.47,45.08,47.69,0,0,0,0,0,0,0.516,0,0.057,0.18,0.82,0.18,49.3
1551650400000,2019,3,2018,6,23,7,0.359,0.0647,0.294,16841.9,106.8,106.8,100.2,3,2,2.4285714285714284,593.4,561.2,620.8,486.4,454.2,107,107,107,0,0,0,0.181,0.172,0.191,486.4,454.2,513.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.231,0.213,0.247,0.129,0.113,0.144,0.0054,0.0047,0.0061,0.583,0.539,0.63,0.025,0.023,0.027,23.15,23.05,23.3,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,44.82,35.64,52.63,42.6,34.57,48.2,0,0,0,0,0,0,0.557,0,0.065,0.18,0.82,0.18,46.9
1552255200000,2019,3,2018,6,24,7,0.385,0.0647,0.32,18465.5,110.5,110.5,109.9,3,3,3,636.5,627.6,639.4,529.5,520.6,107,107,107,0,0,0,0.168,0.167,0.17,529.5,520.6,532.4,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.256,0.251,0.257,0.155,0.149,0.157,0.0066,0.0063,0.0067,0.591,0.576,0.596,0.025,0.024,0.025,22.96,22.95,23.01,0.949,0.948,0.949,0.971,0.97,0.972,0.922,0.92,0.922,37.73,37.15,37.91,36.64,36.03,36.84,0,0,0,0,0,0,0.611,0,0.065,0.17,0.83,0.17,48
1552860000000,2019,3,2018,6,25,7,0.379,0.0647,0.315,18154.5,110.4,110.4,108.1,3,3,3,627.3,613.7,638.9,520.3,506.7,107,107,107,0,0,0,0.17,0.167,0.174,520.3,506.7,531.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.251,0.243,0.257,0.149,0.139,0.156,0.0063,0.0059,0.0066,0.576,0.553,0.595,0.024,0.023,0.025,23.02,22.95,23.09,0.948,0.947,0.949,0.97,0.97,0.971,0.92,0.919,0.922,37.12,36.22,37.88,36.02,35.13,36.8,0,0,0,0,0,0,0.6,0,0.064,0.17,0.83,0.17,47.9
1553464800000,2019,3,2018,6,26,7,0.368,0.0647,0.303,17541.9,105.3,105.3,104.4,3,3,3,608.6,606,613.4,501.6,499.1,107,107,107,0,0,0,0.176,0.174,0.177,501.6,499.1,506.4,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.24,0.239,0.243,0.136,0.135,0.139,0.0058,0.0057,0.0059,0.544,0.54,0.552,0.023,0.023,0.023,23.12,23.09,23.14,0.946,0.946,0.947,0.97,0.97,0.97,0.918,0.918,0.918,35.88,35.71,36.2,34.81,34.64,35.12,0,0,0,0,0,0,0.58,0,0.065,0.18,0.82,0.18,47.7
1554069600000,2019,4,2018,7,27,7,0.383,0.0756,0.307,17698,109.3,109.3,105.3,3,3,3,633.2,617,653.6,508.2,492,125,125,125,0,0,0,0.198,0.191,0.203,508.2,492,528.6,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.248,0.239,0.26,0.141,0.131,0.154,0.006,0.0056,0.0066,0.56,0.534,0.594,0.024,0.023,0.025,23.01,22.89,23.1,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.921,36.2,35.12,37.54,35.12,34.07,36.44,0,0,0,0,0,0,0.585,0,0.076,0.2,0.8,0.2,46.2
1554674400000,2019,4,2018,7,28,7,0.409,0.0756,0.333,19140.5,116,116,113.9,3,3,3,676.2,660.5,686.2,551.2,535.5,125,125,125,0,0,0,0.185,0.182,0.189,551.2,535.5,561.2,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.273,0.264,0.278,0.169,0.159,0.176,0.0072,0.0068,0.0075,0.632,0.606,0.649,0.027,0.026,0.028,22.76,22.71,22.85,0.951,0.95,0.952,0.974,0.972,0.975,0.926,0.923,0.928,39,37.98,39.63,37.98,36.91,38.65,0,0,0,0,0,0,0.633,0,0.076,0.18,0.81,0.19,46.8
