datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1555279200000,2019,4,2018,7,29,7,0.419,0.0756,0.343,19699,118.1,118.1,117.3,3,3,3,692.6,686.4,696.6,567.6,561.4,125,125,125,0,0,0,0.18,0.179,0.182,567.6,561.4,571.6,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.282,0.279,0.284,0.18,0.176,0.183,0.0077,0.0075,0.0078,0.66,0.65,0.667,0.028,0.028,0.029,22.67,22.65,22.7,0.952,0.952,0.952,0.976,0.975,0.977,0.929,0.928,0.93,40.04,39.65,40.3,39.09,38.67,39.35,0,0,0,0,0,0,0.651,0,0.076,0.18,0.82,0.18,47
1555884000000,2019,4,2018,7,30,7,0.415,0.0756,0.339,19466,117.3,117.3,115.9,3,3,3,685.7,675.8,693,560.7,550.8,125,125,125,0,0,0,0.182,0.18,0.185,560.7,550.8,568,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.278,0.272,0.282,0.176,0.169,0.18,0.0075,0.0072,0.0077,0.649,0.632,0.661,0.028,0.027,0.028,22.71,22.67,22.77,0.951,0.951,0.952,0.975,0.974,0.976,0.928,0.926,0.929,39.61,38.97,40.07,38.62,37.95,39.11,0,0,0,0,0,0,0.644,0,0.076,0.18,0.82,0.18,46.9
1556488800000,2019,4,2018,7,31,7,0.401,0.0851,0.316,18121.8,113.1,113.1,107.9,3,3,3,663.2,654.7,672.2,522.5,507.7,140.7,125,147,0,0,0,0.213,0.186,0.225,522.5,507.7,547.2,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.257,0.249,0.27,0.15,0.14,0.167,0.0064,0.006,0.0071,0.584,0.56,0.626,0.025,0.024,0.027,22.86,22.79,22.92,0.948,0.947,0.95,0.971,0.97,0.973,0.921,0.919,0.925,37.03,36.03,38.74,35.96,34.95,37.71,0,0,0,0,0,0,0.599,0,0.085,0.21,0.79,0.21,45.2
1557093600000,2019,5,2018,8,32,7,0.388,0.0889,0.299,17010.4,104.4,104.4,101.3,3,2,2.7142857142857144,641.2,626,652.3,494.2,479,147,147,147,0,0,0,0.229,0.225,0.235,494.2,479,505.3,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.241,0.232,0.247,0.133,0.125,0.139,0.0056,0.0053,0.0059,0.569,0.533,0.633,0.024,0.023,0.027,22.97,22.94,23.01,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.15,34.92,52.13,38.34,33.88,48.2,0,0,0,0,0,0,0.563,0,0.089,0.23,0.77,0.23,43.8
1557698400000,2019,5,2018,8,33,7,0.359,0.0889,0.27,15854.2,96.4,96.4,94.37,2,2,2,594.2,567.8,618.6,447.2,420.8,147,147,147,0,0,0,0.248,0.238,0.259,447.2,420.8,471.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.205,0.228,0.11,0.0976,0.122,0.0046,0.0041,0.0051,0.57,0.529,0.611,0.024,0.022,0.026,23.16,23.01,23.32,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.6,46,50.93,47.19,45.08,48.2,0,0,0,0,0,0,0.524,0,0.089,0.25,0.75,0.25,44.2
1558303200000,2019,5,2018,8,34,7,0.321,0.0889,0.232,13881.4,88.38,88.38,82.63,2,2,2,531,503.5,558.7,384,356.5,147,147,147,0,0,0,0.277,0.263,0.292,384,356.5,411.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.182,0.202,0.0802,0.0673,0.0933,0.0033,0.0028,0.0039,0.474,0.433,0.515,0.02,0.018,0.022,23.54,23.37,23.7,0.953,0.949,0.956,0.979,0.975,0.98,0.932,0.925,0.937,42.22,39.34,45.09,41.31,38.34,44.19,0,0,0,0,0,0,0.459,0,0.089,0.28,0.72,0.28,43.2
1558908000000,2019,5,2018,8,35,7,0.284,0.0841,0.2,11953.1,74.65,74.65,71.15,2,2,2,469.9,446.4,494.5,330.9,314.1,139,119,147,0,0,0,0.295,0.263,0.319,330.9,314.1,347.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.167,0.179,0.0552,0.0473,0.063,0.0023,0.0019,0.0026,0.394,0.369,0.419,0.016,0.015,0.017,23.89,23.76,24,0.946,0.943,0.948,0.97,0.97,0.973,0.918,0.915,0.922,36.66,34.8,38.38,35.57,33.75,37.32,0,0,0,0,0,0,0.395,0,0.084,0.3,0.7,0.3,42.1
1559512800000,2019,6,2018,9,36,7,0.253,0.072,0.181,10884.2,69.09,69.09,64.79,2,2,2,418.7,399.6,439,299.7,280.6,119,119,119,0,0,0,0.285,0.271,0.298,299.7,280.6,320,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.154,0.168,0.0405,0.0314,0.05,0.0017,0.0013,0.002,0.346,0.317,0.376,0.014,0.013,0.015,24.17,24.05,24.28,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.4,31.29,35.61,32.39,30.35,34.54,0,0,0,0,0,0,0.36,0,0.072,0.28,0.72,0.28,43
1560117600000,2019,6,2018,9,37,7,0.228,0.072,0.156,9355.31,59.35,59.35,55.69,2,2,2,376.3,360.5,393.3,257.3,241.5,119,119,119,0,0,0,0.316,0.303,0.33,257.3,241.5,274.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.14,0.152,0.0211,0.0163,0.0285,0.00085,0.00066,0.0012,0.283,0.262,0.308,0.011,0.011,0.012,24.44,24.33,24.54,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.7,26.93,30.59,27.84,26.12,29.67,0,0,0,0,0,0,0.309,0,0.072,0.32,0.68,0.32,41
1560722400000,2019,6,2018,9,38,7,0.206,0.072,0.134,8188.41,51.09,51.09,48.74,2,1,1.2857142857142858,341.3,328.5,355.3,222.3,209.5,119,119,119,0,0,0,0.349,0.335,0.362,222.3,209.5,236.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.138,0.0146,0.0136,0.0158,0.00059,0.00054,0.00064,0.346,0.25,0.398,0.014,0.01,0.016,24.55,24.47,24.6,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.27,25.74,52.12,41.52,24.97,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.7
1561327200000,2019,6,2018,9,39,7,0.189,0.072,0.117,7345.17,46.45,46.45,43.72,1,1,1,312.3,300.9,324.4,193.3,181.9,119,119,119,0,0,0,0.381,0.367,0.395,193.3,181.9,205.4,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0122,0.0112,0.0132,0.00049,0.00045,0.00053,0.339,0.318,0.36,0.014,0.013,0.014,24.7,24.62,24.78,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.61,41.95,47.4,43.72,41.12,46.45,0,0,0,0,0,0,0.243,0,0.072,0.38,0.62,0.38,38.9
1561932000000,2019,7,2018,10,40,7,0.173,0.0653,0.107,6741.5,42.91,42.91,40.13,1,1,1,285.7,274.4,297.3,177.7,166.4,108,108,108,0,0,0,0.378,0.363,0.394,177.7,166.4,189.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.12,0.0109,0.00989,0.0118,0.00043,0.00039,0.00047,0.31,0.289,0.33,0.012,0.011,0.013,24.85,24.78,24.91,0.948,0.944,0.951,0.977,0.973,0.98,0.926,0.918,0.932,41.05,38.39,43.78,40.13,37.33,42.91,0,0,0,0,0,0,0.223,0,0.066,0.38,0.62,0.38,39
1562536800000,2019,7,2018,10,41,7,0.159,0.0653,0.0933,5793.13,36.45,36.45,34.48,1,1,1,262.3,253.3,270.8,154.3,145.3,108,108,108,0,0,0,0.412,0.399,0.426,154.3,145.3,162.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.111,0.00886,0.0081,0.00959,0.00035,0.00032,0.00038,0.268,0.252,0.283,0.011,0.01,0.011,24.98,24.93,25.04,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.55,33.44,37.55,34.48,32.44,36.45,0,0,0,0,0,0,0.192,0,0.0657,0.41,0.59,0.41,36.4
1563141600000,2019,7,2018,10,42,7,0.147,0.0653,0.0813,5032.92,31.74,31.74,29.96,1,1,1,242.5,235,250.3,134.5,127,108,108,108,0,0,0,0.446,0.431,0.46,134.5,127,142.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0983,0.104,0.00718,0.00654,0.00785,0.00028,0.00026,0.00031,0.232,0.219,0.246,0.0092,0.0086,0.0097,25.11,25.05,25.17,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.88,29.14,32.72,29.96,28.26,31.74,0,0,0,0,0,0,0.166,0,0.0657,0.44,0.55,0.45,34.2
1563746400000,2019,7,2018,10,43,7,0.137,0.0653,0.0713,4392.13,27.7,27.7,26.14,1,1,1,225.9,220,232.5,117.9,112,108,108,108,0,0,0,0.478,0.464,0.491,117.9,112,124.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0951,0.093,0.0975,0.00577,0.00527,0.00634,0.00023,0.00021,0.00025,0.202,0.192,0.214,0.008,0.0075,0.0084,25.24,25.19,25.29,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.901,26.95,25.53,28.56,26.14,24.77,27.7,0,0,0,0,0,0,0.145,0,0.0657,0.48,0.52,0.48,32.1
1564351200000,2019,7,2018,10,44,7,0.128,0.0601,0.0675,4155.58,26.31,26.31,24.74,1,1,1,211,203.3,218,111.6,106.2,99.43,93,108,0,0,0,0.471,0.44,0.504,111.6,106.2,118.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0907,0.0935,0.00524,0.00478,0.0058,0.00021,0.00019,0.00023,0.19,0.182,0.201,0.0075,0.0071,0.0079,25.34,25.3,25.39,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.5,24.15,27.13,24.74,23.43,26.31,0,0,0,0,0,0,0.137,0,0.0605,0.47,0.53,0.47,32.5
1564956000000,2019,8,2018,11,45,7,0.117,0.0562,0.0612,0,0,0,0,1,1,1,194.1,188.2,200.8,101.1,95.24,93,93,93,0,0,0,0.479,0.463,0.494,101.1,95.24,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0854,0.0898,0.00435,0.00385,0.00491,0.00017,0.00015,0.00019,0.171,0.16,0.183,0.0067,0.0063,0.0071,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.48,0.52,0.48,0
1565560800000,2019,8,2018,11,46,7,0.109,0.0562,0.053,0,0,0,0,1,1,1,180.6,174.8,186.3,87.58,81.84,93,93,93,0,0,0,0.515,0.499,0.532,87.58,81.84,93.32,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0827,0.0806,0.0847,0.00319,0.00271,0.00368,0.00012,0.00011,0.00014,0.147,0.136,0.157,0.0057,0.0053,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.52,0.49,0.51,0
1566165600000,2019,8,2018,11,47,7,0.102,0.0562,0.0459,0,0,0,0,1,1,1,168.8,164.7,172.9,75.82,71.72,93,93,93,0,0,0,0.551,0.538,0.565,75.82,71.72,79.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0771,0.08,0.00219,0.00185,0.00254,0.000086,0.000072,0.0001,0.126,0.118,0.133,0.0049,0.0046,0.0052,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.55,0.45,0.55,0
1566770400000,2019,8,2018,11,48,7,0.0963,0.0544,0.0419,444.031,18.5,18.5,2.643,1,1,1,159.3,155.2,163.3,69.25,63.52,90,72,93,0,0,0,0.565,0.464,0.594,69.25,63.52,83.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0742,0.079,0.00164,0.00115,0.00282,0.000064,0.000045,0.00011,0.114,0.104,0.137,0.0044,0.0041,0.0054,25.4,25.37,25.41,0.133,0,0.93,0.137,0,0.961,0.128,0,0.894,2.749,0,19.24,2.643,0,18.5,0,6,0,0,0.857,0,0.0147,0.857,0.0544,0.56,0.44,0.56,4.61
1567375200000,2019,9,2018,12,49,7,0.0882,0.0435,0.0447,2747.29,17.87,17.87,16.35,1,1,1,145.9,140.1,152.1,73.85,68.11,72,72,72,0,0,0,0.494,0.473,0.514,73.85,68.11,80.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0737,0.0779,0.00203,0.00154,0.00256,0.00008,0.00006,0.0001,0.12,0.11,0.131,0.0047,0.0043,0.0051,25.38,25.37,25.39,0.926,0.903,0.94,0.96,0.96,0.96,0.889,0.866,0.902,17.03,15.31,18.62,16.35,14.7,17.87,0,0,0,0,0,0,0.0908,0,0.0435,0.49,0.51,0.49,31.1
1567980000000,2019,9,2018,12,50,7,0.0804,0.0435,0.0368,663.982,14.12,14.12,3.952,1,1,1,132.9,128.3,138.2,60.92,56.35,72,72,72,0,0,0,0.542,0.521,0.561,60.92,56.35,66.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.073,0.000929,0.00054,0.00138,0.000036,0.000021,0.000054,0.0972,0.0899,0.106,0.0038,0.0035,0.0042,25.4,25.39,25.41,0.253,0,0.892,0.274,0,0.96,0.243,0,0.856,4.117,0,14.71,3.952,0,14.12,0,5,0,0,0.714,0,0.022,0.714,0.0436,0.54,0.46,0.54,8.26
1568584800000,2019,9,2018,12,51,7,0.0743,0.0435,0.0183,0,0,0,0,1,0,0.5714285714285714,122.9,118.8,127,50.89,46.78,72,72,72,20.71,0,50,0.586,0.567,0.606,30.25,0,54.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000143,0,0.000424,0.0000056,0,0.000017,0.0789,0.0708,0.088,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.056,0.59,0.25,0.75,0
1569189600000,2019,9,2018,12,52,7,0.0702,0.0435,0,0,0,0,0,0,0,0,116,113.6,118.5,44.05,41.59,72,72,72,44.14,42,47,0.621,0.608,0.634,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0702,0.62,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0658,0.0332,0.0291,0,0,0,0,1,0,0.8571428571428571,108.7,105.1,112.8,53.89,40.77,54.86,52,72,5.857,0,41,0.504,0.469,0.638,48.06,0,58.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000443,0,0.000752,0.000017,0,0.00003,0.0869,0.0708,0.0935,0.0034,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0367,0.5,0.44,0.56,0
1570399200000,2019,10,2019,1,1,7,0.0632,0.0314,0.0318,0,0,0,0,1,1,1,104.6,102.1,106.5,52.56,50.1,52,52,52,0,0,0,0.497,0.488,0.509,52.56,50.1,54.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000218,0.0000085,0.000381,0.0000085,3.3e-7,0.000015,0.0845,0.081,0.0873,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.5,0.5,0.5,0
1571004000000,2019,10,2019,1,2,7,0.0608,0.0314,0.00897,0,0,0,0,1,0,0.2857142857142857,100.5,96.36,104.6,48.46,44.36,52,52,52,33.57,0,50,0.518,0.497,0.54,14.82,0,52.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000458,0,0.000218,0.0000018,0,0.0000086,0.0745,0.0708,0.0845,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05183,0.52,0.15,0.85,0
1571608800000,2019,10,2019,1,3,7,0.057,0.0314,0,0,0,0,0,0,0,0,94.25,93.35,95.54,42.25,41.35,52,52,52,42.43,41,44,0.552,0.544,0.557,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.057,0.55,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0573,0.0309,0,0,0,0,0,0,0,0,94.68,93.63,95.27,43.54,42.45,51.14,50,52,43.43,42,45,0.54,0.525,0.551,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0573,0.54,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0598,0.0302,0.00922,0,0,0,0,1,0,0.2857142857142857,98.86,95.54,103.7,48.86,45.54,50,50,50,33.71,0,50,0.506,0.482,0.523,15.24,0,53.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000809,0,0.000318,0.0000032,0,0.000012,0.075,0.0708,0.0862,0.0029,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05058,0.51,0.15,0.85,0
1573423200000,2019,11,2019,2,6,7,0.0661,0.0302,0.0359,322.215,13.43,13.43,1.918,1,1,1,109.3,104.6,113.9,59.29,54.57,50,50,50,0,0,0,0.458,0.439,0.478,59.29,54.57,63.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00079,0.000388,0.00118,0.000031,0.000015,0.000046,0.0942,0.0874,0.101,0.0037,0.0034,0.0039,25.41,25.4,25.41,0.126,0,0.879,0.137,0,0.96,0.121,0,0.844,1.998,0,13.99,1.918,0,13.43,0,6,0,0,0.857,0,0.0107,0.857,0.0302,0.46,0.54,0.46,4.87
1574028000000,2019,11,2019,2,7,7,0.0743,0.0302,0.0441,2721.11,16.93,16.93,16.2,1,1,1,122.9,116.9,125.3,72.92,66.87,50,50,50,0,0,0,0.407,0.399,0.428,72.92,66.87,75.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0724,0.00195,0.00143,0.00215,0.000076,0.000056,0.000084,0.115,0.105,0.119,0.0045,0.0041,0.0047,25.39,25.38,25.39,0.929,0.896,0.94,0.96,0.96,0.96,0.892,0.86,0.903,16.87,14.92,17.63,16.2,14.32,16.93,0,0,0,0,0,0,0.09,0,0.0302,0.41,0.59,0.41,36.6
1574632800000,2019,11,2019,2,8,7,0.0782,0.031,0.0472,2923,18.01,18.01,17.4,1,1,1,129.4,124.3,130.8,78.08,71.82,51.29,50,59,0,0,0,0.396,0.382,0.451,78.08,71.82,80.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.072,0.0743,0.00239,0.00185,0.00262,0.000094,0.000073,0.0001,0.124,0.114,0.129,0.0049,0.0045,0.005,25.38,25.37,25.39,0.932,0.923,0.936,0.96,0.96,0.96,0.895,0.886,0.899,18.12,16.51,18.75,17.4,15.85,18.01,0,0,0,0,0,0,0.0967,0,0.031,0.4,0.6,0.4,37.4
1575237600000,2019,12,2019,3,9,7,0.0886,0.0357,0.0529,3254.49,21.37,21.37,19.37,1,1,1,146.5,133.3,156.2,87.52,74.28,59,59,59,0,0,0,0.404,0.378,0.443,87.52,74.28,97.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0734,0.0815,0.00319,0.00206,0.00402,0.00013,0.000081,0.00016,0.142,0.118,0.159,0.0056,0.0046,0.0062,25.36,25.35,25.38,0.924,0.914,0.936,0.964,0.96,0.968,0.89,0.884,0.899,20.1,17.32,22.09,19.37,16.62,21.37,0,0,0,0,0,0,0.108,0,0.0357,0.4,0.6,0.4,36.7
1575842400000,2019,12,2019,3,10,7,0.0932,0.0357,0.0575,3517.88,21.54,21.54,20.94,1,1,1,154.1,152.4,157.1,95.14,93.42,59,59,59,0,0,0,0.383,0.376,0.387,95.14,93.42,98.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0801,0.0818,0.00384,0.00369,0.00409,0.00015,0.00014,0.00016,0.156,0.152,0.161,0.0061,0.006,0.0063,25.35,25.35,25.35,0.916,0.913,0.918,0.967,0.966,0.968,0.885,0.883,0.886,21.66,21.31,22.26,20.94,20.59,21.54,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.7
1576447200000,2019,12,2019,3,11,7,0.0956,0.0357,0.0599,3660.13,23,23,21.79,1,1,1,158.1,155.2,163.3,99.08,96.15,59,59,59,0,0,0,0.373,0.361,0.38,99.08,96.15,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0811,0.084,0.00417,0.00392,0.00462,0.00016,0.00015,0.00018,0.163,0.157,0.172,0.0064,0.0062,0.0067,25.35,25.35,25.35,0.913,0.912,0.915,0.968,0.967,0.97,0.884,0.883,0.886,22.5,21.87,23.71,21.79,21.15,23,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
1577052000000,2019,12,2019,3,12,7,0.1,0.0357,0.0645,3958.78,26.63,26.63,23.56,1,1,1,165.7,158.7,178.4,106.7,99.71,59,59,59,0,0,0,0.357,0.331,0.372,106.7,99.71,119.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0824,0.0893,0.00482,0.00423,0.0059,0.00019,0.00017,0.00023,0.176,0.164,0.199,0.0069,0.0064,0.0078,25.36,25.35,25.36,0.916,0.911,0.924,0.97,0.969,0.97,0.888,0.882,0.897,24.3,22.59,27.45,23.56,21.88,26.63,0,0,0,0,0,0,0.131,0,0.0355,0.36,0.65,0.35,39.6
1577656800000,2019,12,2019,3,13,7,0.115,0.0417,0.0735,4565.44,28.75,28.75,27.18,1,1,1,190.6,180.8,201.1,121.6,113.3,69,59,73,0,0,0,0.362,0.324,0.392,121.6,113.3,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0889,0.0941,0.00608,0.00538,0.00664,0.00024,0.00021,0.00026,0.204,0.19,0.216,0.008,0.0074,0.0084,25.38,25.36,25.39,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.892,0.902,28.02,25.95,29.64,27.18,25.18,28.75,0,0,0,0,0,0,0.151,0,0.0415,0.36,0.64,0.36,39.7
1578261600000,2020,1,2019,4,14,7,0.127,0.0442,0.0831,5186.58,32.81,32.81,30.87,1,1,1,210.4,203,218.9,137.4,130,73,73,73,0,0,0,0.347,0.334,0.36,137.4,130,145.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0974,0.0948,0.1,0.00743,0.0068,0.00815,0.00029,0.00027,0.00032,0.233,0.22,0.248,0.0091,0.0086,0.0097,25.3,25.24,25.36,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.83,30.09,33.83,30.87,29.18,32.81,0,0,0,0,0,0,0.172,0,0.0439,0.35,0.65,0.35,40.8
1578866400000,2020,1,2019,4,15,7,0.14,0.0442,0.0956,5986.83,37.59,37.59,35.64,1,1,1,231.1,221.9,239.4,158.1,148.9,73,73,73,0,0,0,0.316,0.305,0.329,158.1,148.9,166.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.101,0.108,0.00919,0.0084,0.00989,0.00036,0.00033,0.00039,0.27,0.253,0.285,0.011,0.0099,0.011,25.14,25.08,25.22,0.941,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.919,36.71,34.54,38.63,35.64,33.5,37.59,0,0,0,0,0,0,0.198,0,0.0444,0.32,0.68,0.32,42.8
1579471200000,2020,1,2019,4,16,7,0.155,0.0442,0.11,6980.61,44.23,44.23,41.55,1,1,1,255.6,242.4,267,182.6,169.4,73,73,73,0,0,0,0.286,0.273,0.301,182.6,169.4,194,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.117,0.0113,0.0101,0.0122,0.00045,0.0004,0.00049,0.314,0.29,0.334,0.012,0.011,0.013,24.97,24.9,25.06,0.949,0.945,0.953,0.979,0.975,0.98,0.929,0.921,0.934,42.44,39.33,45.13,41.55,38.33,44.23,0,0,0,0,0,0,0.231,0,0.045,0.29,0.71,0.29,45
1580076000000,2020,1,2019,4,17,7,0.178,0.0462,0.131,8093.41,51.47,51.47,48.18,2,1,1.2857142857142858,293.6,272.2,321.4,217.2,199.2,76.43,73,85,0,0,0,0.26,0.243,0.273,217.2,199.2,236.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.119,0.133,0.0142,0.0127,0.0158,0.00057,0.0005,0.00063,0.331,0.241,0.393,0.013,0.0096,0.016,24.79,24.65,24.87,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.54,25.59,52.46,40.95,24.82,48.2,0,0,0,0,0,0,0.268,0,0.047,0.26,0.74,0.26,45.5
1580680800000,2020,2,2019,5,18,7,0.215,0.0514,0.164,9926.18,65.56,65.56,59.08,2,2,2,356.2,329.3,386.2,271.2,244.3,85,85,85,0,0,0,0.239,0.22,0.258,271.2,244.3,301.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.146,0.136,0.156,0.0273,0.0165,0.0412,0.0011,0.00066,0.0017,0.299,0.26,0.343,0.012,0.01,0.014,24.52,24.33,24.69,0.934,0.928,0.941,0.97,0.97,0.97,0.906,0.9,0.912,30.46,27.44,33.79,29.54,26.62,32.78,0,0,0,0,0,0,0.328,0,0.051,0.24,0.76,0.24,46.2
1581285600000,2020,2,2019,5,19,7,0.267,0.0514,0.216,13047.5,90.06,90.06,77.66,2,2,2,442,399.1,499.7,357,314.1,85,85,85,0,0,0,0.193,0.17,0.213,357,314.1,414.7,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.176,0.161,0.196,0.0675,0.0472,0.0947,0.0028,0.0019,0.0039,0.427,0.363,0.513,0.018,0.015,0.021,23.98,23.64,24.24,0.949,0.943,0.956,0.975,0.97,0.98,0.925,0.914,0.937,39.82,35.19,45.95,38.83,34.13,45.03,0,0,0,0,0,0,0.431,0,0.051,0.19,0.81,0.19,48.9
1581890400000,2020,2,2019,5,20,7,0.383,0.0514,0.331,19143.4,135.8,135.8,113.9,3,2,2.7142857142857144,632.7,525.7,747.1,547.7,440.7,85,85,85,0,0,0,0.136,0.114,0.162,547.7,440.7,662.1,990,990,990,966.4,966,966.9,23.6,23.1,24,0.262,0.206,0.326,0.169,0.107,0.243,0.0072,0.0045,0.011,0.649,0.547,0.81,0.028,0.023,0.035,22.93,22.3,23.48,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.83,36.34,51.47,42.55,35.25,48.2,0,0,0,0,0,0,0.633,0,0.052,0.13,0.86,0.14,50
1582495200000,2020,2,2019,5,21,7,0.531,0.0552,0.476,25946.4,167.6,167.6,154.4,4,3,3.5714285714285716,877.9,778.8,970,786.6,693.8,91.29,85,129,0,0,0,0.104,0.0901,0.133,786.6,693.8,858.9,990,990,990,967.4,967,967.8,22.6,22.2,23,0.418,0.344,0.479,0.318,0.264,0.355,0.014,0.012,0.016,0.978,0.863,1.07,0.043,0.038,0.048,21.61,21.17,22.12,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.11,40.23,51.74,43.73,39.29,48.2,0,0,0,0,0,0,0.858,0,0.055,0.1,0.9,0.1,48.9
1583100000000,2020,3,2019,6,22,7,0.662,0.078,0.584,30429.5,192.8,192.8,181.1,4,4,4,1094,996.8,1199,965.2,867.8,129,129,129,0,0,0,0.118,0.108,0.129,965.2,867.8,1070,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.603,0.501,0.737,0.432,0.359,0.581,0.02,0.016,0.027,1.3,1.09,1.61,0.06,0.05,0.075,20.5,19.86,21.02,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.29,42.7,49.76,45.28,41.84,48.2,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46
1583704800000,2020,3,2019,6,23,7,0.833,0.101,0.665,32140.6,192.8,192.8,191.3,4,4,4,1378,1242,1497,1211,1113,167.6,129,183,110.4,13,214,0.121,0.0999,0.136,1100,1100,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.838,0.785,0.887,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.73,1.84,0.085,0.081,0.089,19.12,18.69,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.14,47.99,50.44,47.83,47.03,48.2,0,0,0,0,0,0,1.06,0,0.168,0.12,0.8,0.2,38.6
1584309600000,2020,3,2019,6,24,7,1.01,0.111,0.665,30586.4,186.6,186.6,182.1,4,4,4,1670,1539,1791,1487,1356,183,183,183,387,256,508,0.11,0.102,0.119,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.915,0.903,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.096,18.1,17.7,18.54,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.44,45.37,47.6,45.52,44.47,46.64,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1584914400000,2020,3,2019,6,25,7,1.18,0.111,0.665,28963.4,176.5,176.5,172.4,4,4,4,1954,1829,2104,1771,1646,183,183,183,671.6,546,821,0.0938,0.087,0.1,1100,1100,1100,990,990,990,970.9,970.5,971.4,19.1,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.19,16.77,17.58,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.98,42.85,45.03,43.1,42,44.13,0,0,0,0,0,0,0.958,0,0.515,0.094,0.56,0.44,24.5
1585519200000,2020,3,2019,6,26,7,1.45,0.125,0.665,26925.6,166.2,166.2,160.3,4,4,4,2395,2174,2612,2187,1991,207.3,183,217,1087,891,1295,0.0866,0.081,0.0935,1100,1100,1100,990,990,990,972.1,971.5,972.6,17.9,17.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.55,16.61,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,40.97,39.55,42.41,40.07,38.57,41.56,0,0,0,0,0,0,0.89,0,0.785,0.086,0.46,0.54,18.6
1586124000000,2020,4,2019,7,27,7,1.75,0.131,0.665,24620.9,152.2,152.2,146.6,4,4,4,2891,2686,3078,2674,2469,217,217,217,1574,1369,1761,0.0752,0.0705,0.0808,1100,1100,1100,990,990,990,973.3,972.8,973.7,16.7,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.87,14.42,15.37,0.94,0.938,0.942,0.971,0.97,0.974,0.913,0.909,0.918,37.71,36.47,39.07,36.64,35.38,38.05,0,0,0,0,0,0,0.814,0,1.085,0.075,0.38,0.62,14.1
1586728800000,2020,4,2019,7,28,7,1.96,0.131,0.665,23117.7,140.1,140.1,137.6,4,4,4,3239,3131,3322,3022,2914,217,217,217,1922,1814,2005,0.067,0.0653,0.0693,1100,1100,1100,990,990,990,974.1,973.8,974.2,15.9,15.8,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.06,13.88,14.3,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.47,34.98,36.12,34.4,33.93,35.03,0,0,0,0,0,0,0.764,0,1.295,0.067,0.34,0.66,11.8
1587333600000,2020,4,2019,7,29,7,2.03,0.172,0.665,22644.2,135.4,135.4,134.8,4,4,4,3363,3334,3384,3080,3039,283.9,217,295,1980,1939,2034,0.0844,0.0648,0.0885,1100,1100,1100,990,990,990,974.3,974.3,974.4,15.7,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.75,13.86,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.74,34.62,34.91,33.7,33.58,33.86,0,0,0,0,0,0,0.749,0,1.365,0.085,0.33,0.67,11.2
1587938400000,2020,4,2019,7,30,7,1.92,0.185,0.665,23395.6,143.1,143.1,139.3,4,4,4,3171,3017,3305,2865,2696,306.1,295,321,1765,1596,1910,0.0968,0.0893,0.106,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.92,14.57,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.89,35.08,36.88,34.81,34.03,35.77,0,0,0,0,0,0,0.774,0,1.255,0.096,0.35,0.65,12.2
1588543200000,2020,5,2019,8,31,7,1.7,0.194,0.665,24999.2,153.1,153.1,148.8,4,4,4,2809,2655,2964,2488,2334,321,321,321,1388,1234,1543,0.114,0.108,0.121,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.7,15.45,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.919,38.26,37.23,39.27,37.2,36.11,38.27,0,0,0,0,0,0,0.827,0,1.035,0.11,0.39,0.61,14.7
1589148000000,2020,5,2019,8,32,7,1.49,0.194,0.665,26646.2,162.5,162.5,158.6,4,4,4,2456,2314,2604,2135,1993,321,321,321,1035,893,1183,0.131,0.123,0.139,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.57,16.27,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.57,39.6,41.49,39.65,38.62,40.63,0,0,0,0,0,0,0.881,0,0.825,0.13,0.45,0.55,17.9
1589752800000,2020,5,2019,8,33,7,1.27,0.179,0.665,28238.4,172.7,172.7,168.1,4,4,4,2104,1940,2273,1809,1664,295.3,276,321,708.6,564,852,0.14,0.131,0.149,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.78,16.37,17.22,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.88,41.76,44.06,42.02,40.92,43.18,0,0,0,0,0,0,0.934,0,0.605,0.14,0.52,0.48,22.2
1590357600000,2020,5,2019,8,34,7,1.07,0.167,0.665,30036.5,183,183,178.8,4,4,4,1764,1643,1895,1488,1367,276,276,276,388,267,519,0.157,0.146,0.168,1100,1100,1100,990,990,990,970.3,969.9,970.8,19.7,19.2,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.79,17.37,18.19,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.61,44.46,46.68,44.7,43.57,45.74,0,0,0,0,0,0,0.993,0,0.405,0.16,0.62,0.38,28.1
1590962400000,2020,6,2019,9,35,7,0.911,0.127,0.665,31544.9,191.2,191.2,187.8,4,4,4,1507,1416,1607,1297,1206,210,210,210,196.7,106,297,0.14,0.131,0.148,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.891,0.855,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.65,18.31,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.9,46.98,48.77,46.94,46.04,47.79,0,0,0,0,0,0,1.04,0,0.246,0.14,0.73,0.27,34.6
1591567200000,2020,6,2019,9,36,7,0.749,0.127,0.614,31002,192.8,192.8,184.5,4,4,4,1238,1116,1382,1028,906.1,210,210,210,12.43,0,72,0.171,0.152,0.188,1016,906.1,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.698,0.555,0.841,0.502,0.378,0.648,0.024,0.017,0.031,1.48,1.18,1.79,0.069,0.054,0.086,19.87,19.11,20.55,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.14,43.61,49.66,46.13,42.74,48.2,0,0,0,0,0,0,1.03,0,0.135,0.17,0.82,0.18,41.4
1592172000000,2020,6,2019,9,37,7,0.613,0.127,0.486,25765.9,166.5,166.5,153.4,4,3,3.5714285714285716,1013,946.2,1087,803.4,736.2,210,210,210,0,0,0,0.208,0.193,0.222,803.4,736.2,876.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.461,0.399,0.528,0.327,0.293,0.363,0.015,0.013,0.017,1.04,0.966,1.13,0.047,0.043,0.052,21.03,20.7,21.35,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,44.92,39.45,51.41,43.51,38.46,48.2,0,0,0,0,0,0,0.852,0,0.127,0.21,0.79,0.21,42
1592776800000,2020,6,2019,9,38,7,0.535,0.127,0.408,22590.9,142,142,134.5,3,3,3,884.2,840.5,929.9,674.2,630.5,210,210,210,0,0,0,0.238,0.226,0.25,674.2,630.5,719.9,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.354,0.329,0.385,0.251,0.222,0.282,0.011,0.0098,0.013,0.851,0.777,0.933,0.038,0.034,0.042,21.71,21.45,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.74,43.23,48.28,44.82,42.37,47.32,0,0,0,0,0,0,0.747,0,0.127,0.24,0.76,0.24,42.2
1593381600000,2020,6,2019,9,39,7,0.48,0.117,0.364,20550.4,125.3,125.3,122.3,3,3,3,794.4,768.7,827.2,601.6,582.7,192.9,186,210,0,0,0,0.243,0.232,0.258,601.6,582.7,617.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.309,0.297,0.321,0.203,0.19,0.213,0.0089,0.0083,0.0094,0.725,0.692,0.755,0.032,0.03,0.033,22.2,22.04,22.33,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.64,40.54,42.61,40.77,39.62,41.76,0,0,0,0,0,0,0.68,0,0.116,0.24,0.76,0.24,42.8
1593986400000,2020,7,2019,10,40,7,0.436,0.12,0.316,18017.3,116.3,116.3,107.2,3,2,2.7142857142857144,720.9,687.5,755.9,523.2,460.5,197.7,186,227,0,0,0,0.275,0.246,0.33,523.2,460.5,569.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.265,0.234,0.29,0.152,0.116,0.182,0.0066,0.005,0.0079,0.625,0.591,0.67,0.027,0.025,0.029,22.59,22.41,22.75,0.952,0.949,0.957,0.975,0.97,0.98,0.928,0.92,0.938,41.5,36.76,50.11,40.34,35.66,48.2,0,0,0,0,0,0,0.596,0,0.12,0.28,0.72,0.28,41.3
1594591200000,2020,7,2019,10,41,7,0.391,0.137,0.254,14896.7,94.46,94.46,88.67,2,2,2,647.1,618.4,676.9,420.1,391.4,227,227,227,0,0,0,0.351,0.335,0.367,420.1,391.4,449.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.213,0.202,0.228,0.0973,0.0837,0.111,0.0041,0.0035,0.0048,0.537,0.492,0.585,0.023,0.021,0.025,22.97,22.81,23.13,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.24,42.34,48.19,44.34,41.49,47.23,0,0,0,0,0,0,0.493,0,0.137,0.35,0.65,0.35,38.1
1595196000000,2020,7,2019,10,42,7,0.354,0.137,0.216,12709.4,81.08,81.08,75.65,2,2,2,584.6,560.1,609.3,357.6,333.1,227,227,227,0,0,0,0.389,0.373,0.405,357.6,333.1,382.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.19,0.181,0.199,0.0678,0.0562,0.0795,0.0029,0.0024,0.0034,0.442,0.405,0.479,0.019,0.017,0.02,23.33,23.18,23.47,0.949,0.946,0.953,0.974,0.97,0.979,0.925,0.918,0.933,38.84,36.28,41.41,37.83,35.19,40.54,0,0,0,0,0,0,0.42,0,0.138,0.39,0.61,0.39,35.9
1595800800000,2020,7,2019,10,43,7,0.321,0.13,0.191,11252.9,70.8,70.8,66.98,2,2,2,530.5,507.9,552.2,315.8,296.2,214.7,184,227,0,0,0,0.404,0.356,0.434,315.8,296.2,332.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.174,0.168,0.179,0.0481,0.0388,0.0559,0.002,0.0016,0.0023,0.378,0.35,0.401,0.016,0.015,0.017,23.63,23.52,23.73,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.53,32.36,36.5,33.49,31.39,35.4,0,0,0,0,0,0,0.372,0,0.13,0.4,0.6,0.4,35.1
1596405600000,2020,8,2019,11,44,7,0.29,0.111,0.179,10605.5,67.64,67.64,63.13,2,2,2,479.5,459.5,501.1,295.5,275.5,184,184,184,0,0,0,0.384,0.367,0.4,295.5,275.5,317.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.172,0.0385,0.029,0.0486,0.0016,0.0012,0.002,0.345,0.315,0.378,0.014,0.013,0.016,23.9,23.77,24.02,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.54,30.36,34.86,31.56,29.44,33.82,0,0,0,0,0,0,0.351,0,0.111,0.38,0.62,0.38,36.6
1597010400000,2020,8,2019,11,45,7,0.263,0.111,0.152,9008.93,57.55,57.55,53.62,2,2,2,435,418.2,453.2,251,234.2,184,184,184,0,0,0,0.423,0.406,0.44,251,234.2,269.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.156,0.0192,0.0157,0.0261,0.00079,0.00064,0.0011,0.28,0.259,0.306,0.011,0.011,0.013,24.16,24.05,24.26,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.64,25.76,29.66,26.81,24.98,28.77,0,0,0,0,0,0,0.298,0,0.111,0.42,0.58,0.42,34.3
1597615200000,2020,8,2019,11,46,7,0.24,0.111,0.129,7882.48,48.2,48.2,46.92,1,1,1,397.7,382.9,413,213.7,198.9,184,184,184,0,0,0,0.463,0.446,0.481,213.7,198.9,229,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.0139,0.0127,0.0152,0.00057,0.00051,0.00062,0.381,0.354,0.408,0.015,0.014,0.017,24.23,24.13,24.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.57,45.31,51.91,46.92,44.41,48.2,0,0,0,0,0,0,0.261,0,0.111,0.46,0.54,0.46,32.8
1598220000000,2020,8,2019,11,47,7,0.221,0.111,0.11,6784.6,43.37,43.37,40.38,1,1,1,365.4,353.1,378.3,181.4,169.1,184,184,184,0,0,0,0.504,0.486,0.521,181.4,169.1,194.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.12,0.129,0.0112,0.0101,0.0123,0.00045,0.00041,0.0005,0.323,0.301,0.346,0.013,0.012,0.014,24.45,24.36,24.53,0.949,0.946,0.953,0.978,0.973,0.98,0.928,0.92,0.934,41.31,38.48,44.25,40.38,37.44,43.37,0,0,0,0,0,0,0.224,0,0.111,0.5,0.5,0.5,30.7
1598824800000,2020,8,2019,11,48,7,0.203,0.0874,0.115,7182.64,46.72,46.72,42.75,1,1,1,334.8,319.5,349,190.3,165,144.6,138,184,0,0,0,0.431,0.399,0.527,190.3,165,207.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.119,0.13,0.0119,0.00978,0.0134,0.00048,0.00039,0.00054,0.335,0.294,0.366,0.013,0.012,0.015,24.59,24.51,24.68,0.952,0.944,0.956,0.979,0.971,0.98,0.931,0.917,0.937,43.68,37.54,47.67,42.75,36.44,46.72,0,0,0,0,0,0,0.238,0,0.088,0.43,0.57,0.43,35.4
1599429600000,2020,9,2019,12,49,7,0.183,0.0783,0.105,6525,40.77,40.77,38.84,1,1,1,302.5,290.2,314.8,173,164.5,129.4,118,138,0,0,0,0.427,0.395,0.456,173,164.5,180.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.119,0.0105,0.00974,0.0111,0.00042,0.00039,0.00044,0.303,0.289,0.314,0.012,0.012,0.013,24.78,24.72,24.84,0.947,0.944,0.949,0.976,0.971,0.98,0.923,0.917,0.929,39.81,37.77,41.62,38.84,36.68,40.77,0,0,0,0,0,0,0.216,0,0.078,0.43,0.57,0.43,35.7
1600034400000,2020,9,2019,12,50,7,0.167,0.0714,0.096,5958.79,37.84,37.84,35.47,1,1,1,276.7,267.5,286.7,158.7,149.5,118,118,118,0,0,0,0.427,0.412,0.441,158.7,149.5,168.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00924,0.00846,0.0101,0.00037,0.00034,0.0004,0.275,0.259,0.293,0.011,0.01,0.012,24.92,24.86,24.97,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.92,36.54,34.39,38.87,35.47,33.36,37.84,0,0,0,0,0,0,0.197,0,0.071,0.43,0.57,0.43,35.7
1600639200000,2020,9,2019,12,51,7,0.155,0.0714,0.0832,5139.97,32.66,32.66,30.6,1,1,1,255.5,246.5,264.5,137.5,128.5,118,118,118,0,0,0,0.462,0.446,0.479,137.5,128.5,146.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0985,0.105,0.00744,0.00667,0.00821,0.00029,0.00026,0.00033,0.237,0.221,0.253,0.0094,0.0087,0.01,25.04,24.99,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.54,29.42,33.68,30.6,28.54,32.66,0,0,0,0,0,0,0.17,0,0.0718,0.46,0.54,0.46,33.2
1601244000000,2020,9,2019,12,52,7,0.143,0.0641,0.079,4889.48,31.21,31.21,29.1,1,1,1,236.6,229.3,244,130.6,121.1,106,97,118,0,0,0,0.447,0.41,0.494,130.6,121.1,139.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0983,0.0959,0.101,0.00685,0.00604,0.00762,0.00027,0.00024,0.0003,0.224,0.208,0.239,0.0088,0.0082,0.0094,25.16,25.12,25.2,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30,27.67,32.18,29.1,26.84,31.21,0,0,0,0,0,0,0.162,0,0.064,0.45,0.55,0.45,34.2
1601848800000,2020,10,2020,1,1,7,0.134,0.0587,0.0757,4688.23,29.22,29.22,27.91,1,1,1,222.1,216.4,227.9,125.1,119.4,97,97,97,0,0,0,0.437,0.426,0.448,125.1,119.4,130.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0936,0.0976,0.00639,0.0059,0.00688,0.00025,0.00023,0.00027,0.213,0.203,0.224,0.0084,0.008,0.0088,25.25,25.21,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.77,27.39,30.13,27.91,26.57,29.22,0,0,0,0,0,0,0.155,0,0.0583,0.44,0.56,0.44,35
1602453600000,2020,10,2020,1,2,7,0.127,0.0587,0.0684,4217.62,26.12,26.12,25.1,1,1,1,210.2,205.7,214.5,113.2,108.7,97,97,97,0,0,0,0.461,0.452,0.471,113.2,108.7,117.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0913,0.0898,0.0929,0.00537,0.00499,0.00574,0.00021,0.0002,0.00022,0.192,0.184,0.2,0.0075,0.0072,0.0078,25.35,25.31,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.889,0.896,25.88,24.82,26.93,25.1,24.07,26.12,0,0,0,0,0,0,0.139,0,0.0586,0.46,0.54,0.46,33.2
1603058400000,2020,10,2020,1,3,7,0.12,0.0587,0.0611,566.927,23.62,23.62,3.375,1,1,1,198.1,192.3,203.8,101.1,95.34,97,97,97,0,0,0,0.49,0.476,0.504,101.1,95.34,106.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0851,0.0891,0.00434,0.00385,0.00483,0.00017,0.00015,0.00019,0.17,0.16,0.181,0.0067,0.0063,0.0071,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.479,0,24.35,3.375,0,23.62,0,6,0,0,0.857,0,0.0187,0.857,0.0589,0.49,0.51,0.49,4.72
1603663200000,2020,10,2020,1,4,7,0.112,0.0561,0.0564,618.227,25.76,25.76,3.68,1,1,1,186,182.8,190.4,93.3,86.04,92.71,67,97,0,0,0,0.498,0.367,0.53,93.3,86.04,115.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0838,0.0818,0.0887,0.00368,0.00306,0.00559,0.00014,0.00012,0.00022,0.156,0.143,0.193,0.0061,0.0056,0.0076,25.42,25.37,25.42,0.132,0,0.922,0.139,0,0.97,0.128,0,0.894,3.794,0,26.56,3.68,0,25.76,0,6,0,0,0.857,0,0.0204,0.857,0.0556,0.5,0.5,0.5,5.52
1604268000000,2020,11,2020,2,5,7,0.114,0.0405,0.0737,4579.69,28.55,28.55,27.26,1,1,1,188.9,183.6,194.3,121.9,116.6,67,67,67,0,0,0,0.355,0.345,0.365,121.9,116.6,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.089,0.0928,0.00611,0.00566,0.00657,0.00024,0.00022,0.00026,0.204,0.195,0.214,0.008,0.0076,0.0083,25.37,25.37,25.37,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.1,26.76,29.43,27.26,25.96,28.55,0,0,0,0,0,0,0.151,0,0.0403,0.36,0.65,0.35,40.2
1604872800000,2020,11,2020,2,6,7,0.12,0.0405,0.0797,4972.03,31.6,31.6,29.6,1,1,1,198.7,191.2,207.4,131.7,124.2,67,67,67,0,0,0,0.337,0.323,0.35,131.7,124.2,140.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0917,0.0974,0.00695,0.00631,0.00768,0.00027,0.00025,0.0003,0.222,0.208,0.237,0.0087,0.0081,0.0093,25.36,25.32,25.38,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.51,28.69,32.58,29.6,27.83,31.6,0,0,0,0,0,0,0.164,0,0.0403,0.34,0.66,0.34,41.4
1605477600000,2020,11,2020,2,7,7,0.129,0.0405,0.0883,5528.87,33.61,33.61,32.91,1,1,1,213.1,207.7,216.1,146.1,140.7,67,67,67,0,0,0,0.315,0.31,0.323,146.1,140.7,149.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0994,0.0975,0.101,0.00817,0.00771,0.00843,0.00032,0.0003,0.00033,0.247,0.238,0.253,0.0097,0.0093,0.0099,25.27,25.25,25.32,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.93,32.64,34.65,32.91,31.66,33.61,0,0,0,0,0,0,0.183,0,0.0407,0.31,0.68,0.32,42.9
1606082400000,2020,11,2020,2,8,7,0.134,0.0405,0.0937,5868.8,35.97,35.97,34.93,1,1,1,221.9,218.3,226.5,155,151.3,67,67,67,0,0,0,0.302,0.296,0.307,155,151.3,159.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.104,0.00892,0.00861,0.00931,0.00035,0.00034,0.00037,0.263,0.257,0.271,0.01,0.01,0.011,25.21,25.17,25.23,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,36.01,35.17,37.08,34.93,34.11,35.97,0,0,0,0,0,0,0.194,0,0.0403,0.3,0.7,0.3,43.8
1606687200000,2020,11,2020,2,9,7,0.141,0.0364,0.105,6609.13,41.82,41.82,39.34,1,1,1,233.1,225.2,242.1,172.9,158.2,60.14,59,67,0,0,0,0.259,0.244,0.298,172.9,158.2,183.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.104,0.112,0.0104,0.00919,0.0113,0.00041,0.00036,0.00045,0.295,0.269,0.313,0.012,0.011,0.012,25.11,25.03,25.18,0.946,0.941,0.949,0.976,0.97,0.98,0.924,0.913,0.93,40.28,36.76,42.67,39.34,35.66,41.82,0,0,0,0,0,0,0.219,0,0.036,0.26,0.74,0.26,46.9
1607292000000,2020,12,2020,3,10,7,0.154,0.0357,0.118,7510.37,46.55,46.55,44.7,1,1,1,254.6,245.7,262.6,195.6,186.7,59,59,59,0,0,0,0.232,0.225,0.24,195.6,186.7,203.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.119,0.0124,0.0116,0.0131,0.00049,0.00046,0.00052,0.335,0.319,0.349,0.013,0.013,0.014,24.95,24.9,25.01,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.62,43.51,47.5,44.7,42.64,46.55,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.8
1607896800000,2020,12,2020,3,11,7,0.17,0.0357,0.134,8210.19,51.3,51.3,48.87,2,1,1.2857142857142858,280.9,267.8,293.5,221.9,208.8,59,59,59,0,0,0,0.21,0.201,0.22,221.9,208.8,234.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.121,0.13,0.0146,0.0135,0.0157,0.00058,0.00054,0.00062,0.337,0.241,0.389,0.013,0.0096,0.015,24.84,24.77,24.9,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.75,25.91,52.61,41.62,25.13,48.2,0,0,0,0,0,0,0.272,0,0.036,0.21,0.79,0.21,48.3
1608501600000,2020,12,2020,3,12,7,0.194,0.0357,0.158,9619.18,62.88,62.88,57.26,2,2,2,320.5,297.6,346.3,261.5,238.6,59,59,59,0,0,0,0.184,0.17,0.198,261.5,238.6,287.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.131,0.149,0.0234,0.016,0.0346,0.00094,0.00064,0.0014,0.282,0.251,0.32,0.011,0.01,0.013,24.72,24.55,24.86,0.931,0.926,0.937,0.97,0.97,0.97,0.903,0.898,0.909,29.51,26.92,32.41,28.63,26.11,31.44,0,0,0,0,0,0,0.318,0,0.036,0.18,0.81,0.19,49.6
1609106400000,2020,12,2020,3,13,7,0.235,0.0393,0.195,11833.4,76.14,76.14,70.44,2,2,2,387.8,358,422,322.8,299,65,59,73,0,0,0,0.167,0.153,0.184,322.8,299,349,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.162,0.153,0.172,0.0513,0.0401,0.0637,0.0021,0.0016,0.0026,0.374,0.337,0.414,0.015,0.014,0.017,24.29,24.09,24.47,0.944,0.94,0.948,0.971,0.97,0.974,0.916,0.912,0.924,36.28,33.73,39.09,35.22,32.72,38.07,0,0,0,0,0,0,0.391,0,0.04,0.17,0.83,0.17,50.4
1609711200000,2021,1,2020,4,14,7,0.283,0.0442,0.239,14468.6,93.17,93.17,86.12,2,2,2,467.8,434.3,502.1,394.8,361.3,73,73,73,0,0,0,0.156,0.145,0.168,394.8,361.3,429.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.176,0.2,0.0853,0.0695,0.102,0.0035,0.0028,0.0042,0.483,0.432,0.534,0.02,0.018,0.022,23.81,23.61,24.01,0.954,0.95,0.957,0.979,0.977,0.98,0.934,0.928,0.938,43.96,40.41,47.53,43.06,39.48,46.58,0,0,0,0,0,0,0.478,0,0.044,0.16,0.84,0.16,51.1
1610316000000,2021,1,2020,4,15,7,0.333,0.055,0.278,16172.8,102.5,102.5,96.27,3,2,2.142857142857143,550,513.9,581.2,459,422.9,91,91,91,0,0,0,0.166,0.157,0.177,459,422.9,490.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.214,0.2,0.23,0.116,0.0986,0.13,0.0048,0.0041,0.0055,0.567,0.523,0.619,0.024,0.022,0.026,23.36,23.2,23.56,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.69,35.23,52.39,45.69,34.17,48.2,0,0,0,0,0,0,0.535,0,0.055,0.17,0.83,0.17,48.6
1610920800000,2021,1,2020,4,16,7,0.382,0.055,0.327,18897.8,120.6,120.6,112.5,3,3,3,631.2,592.9,671.1,540.2,501.9,91,91,91,0,0,0,0.144,0.136,0.153,540.2,501.9,580.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.258,0.236,0.281,0.162,0.136,0.189,0.0069,0.0057,0.0081,0.605,0.541,0.673,0.026,0.023,0.029,22.97,22.74,23.19,0.95,0.946,0.953,0.973,0.97,0.978,0.924,0.918,0.932,38.52,36.01,41.1,37.5,34.93,40.22,0,0,0,0,0,0,0.625,0,0.055,0.14,0.86,0.14,49.5
1611525600000,2021,1,2020,4,17,7,0.445,0.055,0.39,22252.3,139.2,139.2,132.5,3,3,3,735.4,688.4,774,644.4,597.4,91,91,91,0,0,0,0.124,0.118,0.132,644.4,597.4,683,990,990,990,966.8,966.7,967,23.2,23,23.3,0.317,0.29,0.339,0.231,0.2,0.257,0.01,0.0086,0.011,0.781,0.702,0.846,0.034,0.03,0.037,22.38,22.16,22.64,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.05,42.2,47.35,44.15,41.35,46.4,0,0,0,0,0,0,0.736,0,0.055,0.12,0.88,0.12,50
1612130400000,2021,2,2020,5,18,7,0.486,0.0829,0.403,22706.5,139.5,139.5,135.2,3,3,3,803.5,780.1,829.1,666.5,643.1,137,137,137,0,0,0,0.171,0.165,0.176,666.5,643.1,692.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.323,0.351,0.246,0.231,0.263,0.011,0.01,0.012,0.825,0.786,0.868,0.036,0.034,0.038,22.06,21.92,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.97,44.6,47.44,45.05,43.71,46.5,0,0,0,0,0,0,0.751,0,0.083,0.17,0.83,0.17,46.7
1612735200000,2021,2,2020,5,19,7,0.533,0.0829,0.45,24434,156,156,145.4,4,3,3.142857142857143,881,838.6,936.9,744,701.6,137,137,137,0,0,0,0.156,0.146,0.163,744,701.6,799.9,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.389,0.356,0.438,0.296,0.27,0.326,0.013,0.012,0.015,0.948,0.884,1.02,0.042,0.039,0.045,21.63,21.38,21.86,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.38,39.96,51.92,46.62,39,48.2,0,0,0,0,0,0,0.808,0,0.083,0.16,0.84,0.16,45.8
1613340000000,2021,2,2020,5,20,7,0.681,0.085,0.592,30392.1,192.8,192.8,180.9,4,4,4,1126,967.5,1304,985.3,830.5,140.6,137,162,6.714,0,42,0.126,0.11,0.142,978.6,830.5,1100,990,990,990,968.3,967.8,968.9,21.7,21.1,22.2,0.63,0.466,0.808,0.473,0.341,0.648,0.022,0.015,0.031,1.37,1.03,1.76,0.063,0.046,0.083,20.34,19.39,21.2,0.955,0.953,0.956,0.98,0.979,0.98,0.935,0.933,0.936,46.44,41.18,50.46,45.23,40.3,48.2,0,0,0,0,0,0,1.01,0,0.089,0.12,0.87,0.13,44.6
1613944800000,2021,2,2020,5,21,7,0.905,0.098,0.665,31611.5,192.8,192.8,188.2,4,4,4,1497,1367,1620,1335,1205,162,162,162,235.1,105,358,0.109,0.1,0.119,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.881,0.836,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.7,18.27,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.01,46.89,49.24,47.04,45.95,48.2,0,0,0,0,0,0,1.05,0,0.24,0.11,0.73,0.27,34.9
1614549600000,2021,3,2020,6,22,7,1.01,0.145,0.665,30627.2,183,183,182.3,4,4,4,1663,1643,1673,1424,1404,239,239,239,323.6,304,334,0.144,0.143,0.145,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.918,0.916,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.093,0.094,18.12,18.09,18.19,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.51,46.42,46.68,45.58,45.49,45.74,0,0,0,0,0,0,1.01,0,0.345,0.14,0.66,0.34,30.3
1615154400000,2021,3,2020,6,23,7,0.988,0.125,0.665,30801.7,184,184,183.3,4,4,4,1633,1614,1646,1426,1401,207,183,239,325.9,301,354,0.127,0.112,0.146,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.913,0.911,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.22,18.18,18.29,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.77,46.65,46.94,45.84,45.72,46,0,0,0,0,0,0,1.02,0,0.323,0.13,0.67,0.33,31.2
1615759200000,2021,3,2020,6,24,7,0.961,0.111,0.665,31058.4,185.2,185.2,184.9,4,4,4,1588,1578,1604,1405,1395,183,183,183,305.4,295,321,0.115,0.114,0.116,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.909,0.908,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.37,18.32,18.41,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.16,47.02,47.25,46.22,46.08,46.31,0,0,0,0,0,0,1.03,0,0.296,0.12,0.69,0.31,32.3
1616364000000,2021,3,2020,6,25,7,0.968,0.111,0.665,30991,185.3,185.3,184.5,4,4,4,1600,1574,1646,1417,1391,183,183,183,317,291,363,0.114,0.111,0.116,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.91,0.908,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.33,18.18,18.42,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.66,47.28,46.12,45.72,46.33,0,0,0,0,0,0,1.02,0,0.303,0.11,0.69,0.31,32
1616968800000,2021,3,2020,6,26,7,1.06,0.0986,0.665,30056.7,182.1,182.1,178.9,4,4,4,1761,1670,1853,1598,1487,163,148,183,497.9,387,605,0.0931,0.0799,0.11,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.8,17.5,18.1,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.64,44.82,46.45,44.73,43.93,45.52,0,0,0,0,0,0,0.994,0,0.395,0.093,0.63,0.37,28.4
1617573600000,2021,4,2020,7,27,7,1.21,0.0895,0.665,28715,174.6,174.6,170.9,4,4,4,2001,1884,2119,1853,1736,148,148,148,752.9,636,871,0.0741,0.0698,0.0786,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.05,16.74,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.6,42.76,44.55,42.73,41.91,43.66,0,0,0,0,0,0,0.95,0,0.545,0.074,0.55,0.45,23.7
1618178400000,2021,4,2020,7,28,7,1.36,0.0895,0.665,27573.3,166.6,166.6,164.1,4,4,4,2254,2159,2322,2106,2011,148,148,148,1006,911,1074,0.0657,0.0637,0.0686,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.25,16.64,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.88,41.45,42.5,41.03,40.58,41.65,0,0,0,0,0,0,0.912,0,0.695,0.066,0.49,0.51,20.3
1618783200000,2021,4,2020,7,29,7,1.41,0.119,0.665,27250.3,163,163,162.2,4,4,4,2326,2296,2340,2129,2079,197.3,148,217,1029,979,1089,0.0848,0.0633,0.0945,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.2,16.31,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.927,41.42,41.32,41.61,40.55,40.45,40.76,0,0,0,0,0,0,0.901,0,0.745,0.084,0.47,0.53,19.3
1619388000000,2021,4,2020,7,30,7,1.32,0.127,0.665,27881.8,168.5,168.5,166,4,4,4,2184,2086,2277,1974,1894,209.9,192,217,874.1,794,960,0.0961,0.0906,0.101,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.36,16.82,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.34,41.74,42.97,41.49,40.89,42.11,0,0,0,0,0,0,0.922,0,0.655,0.096,0.5,0.5,21.1
