datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1619992800000,2021,5,2020,8,31,7,1.19,0.116,0.665,28909.6,175.1,175.1,172.1,4,4,4,1961,1870,2054,1769,1678,192,192,192,669.3,578,762,0.0981,0.0935,0.103,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.16,16.9,17.44,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.9,43.18,44.67,43.02,42.32,43.78,0,0,0,0,0,0,0.956,0,0.525,0.097,0.56,0.44,24.3
1620597600000,2021,5,2020,8,32,7,1.06,0.116,0.665,30102.3,181.8,181.8,179.2,4,4,4,1753,1676,1839,1561,1484,192,192,192,460.9,384,547,0.11,0.104,0.115,1100,1100,1100,990,990,990,970.3,970.1,970.6,19.7,19.4,19.9,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.83,17.55,18.08,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.71,44.94,46.39,44.8,44.05,45.46,0,0,0,0,0,0,0.995,0,0.395,0.11,0.63,0.37,28.4
1621202400000,2021,5,2020,8,33,7,0.964,0.138,0.665,31030.1,186.6,186.6,184.7,4,4,4,1594,1542,1653,1366,1266,228,192,276,265.6,166,361,0.144,0.116,0.179,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.908,0.89,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.84,1.86,0.092,0.09,0.093,18.36,18.16,18.54,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.12,46.59,47.6,46.18,45.66,46.65,0,0,0,0,0,0,1.03,0,0.299,0.14,0.69,0.31,32.2
1621807200000,2021,5,2020,8,34,7,0.886,0.167,0.665,31841.4,192,192,189.5,4,4,4,1465,1400,1526,1189,1124,276,276,276,89.14,24,150,0.188,0.181,0.197,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.854,0.827,0.882,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.78,1.83,0.087,0.085,0.09,18.83,18.6,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.35,47.76,48.97,47.38,46.8,47.99,0,0,0,0,0,0,1.05,0,0.221,0.19,0.75,0.25,35.9
1622412000000,2021,5,2020,8,35,7,0.76,0.107,0.645,32098.3,192.8,192.8,191.1,4,4,4,1257,1157,1367,1079,996.2,177.4,161,276,13.57,0,67,0.141,0.121,0.202,1066,996.2,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.752,0.64,0.82,0.572,0.421,0.648,0.027,0.019,0.031,1.62,1.34,1.77,0.076,0.062,0.084,19.68,19.22,20.27,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.03,47.29,50,47.77,46.35,48.2,0,0,0,0,0,0,1.06,0,0.115,0.14,0.85,0.15,42.2
1623016800000,2021,6,2020,9,36,7,0.636,0.0974,0.539,28522.7,181.2,181.2,169.8,4,4,4,1052,982.1,1127,890.5,821.1,161,161,161,0,0,0,0.153,0.143,0.164,890.5,821.1,966,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.529,0.465,0.598,0.37,0.336,0.407,0.017,0.015,0.019,1.14,1.02,1.27,0.052,0.046,0.059,20.8,20.43,21.15,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.33,40.6,46.22,42.44,39.68,45.3,0,0,0,0,0,0,0.943,0,0.097,0.15,0.85,0.15,44.8
1623621600000,2021,6,2020,9,37,7,0.555,0.0974,0.457,24682.9,155.9,155.9,146.9,4,3,3.2857142857142856,917,870.7,965.1,756,709.7,161,161,161,0,0,0,0.176,0.167,0.185,756,709.7,804.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.406,0.366,0.45,0.303,0.275,0.328,0.014,0.012,0.015,0.965,0.903,1.02,0.043,0.04,0.045,21.47,21.25,21.71,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.91,39.26,51.49,45.3,38.25,48.2,0,0,0,0,0,0,0.816,0,0.098,0.18,0.82,0.18,44.5
1624226400000,2021,6,2020,9,38,7,0.495,0.127,0.368,20678.2,129.8,129.8,123.1,3,3,3,818.6,785.6,856.3,608.6,575.6,210,210,210,0,0,0,0.257,0.245,0.267,608.6,575.6,646.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.316,0.297,0.338,0.208,0.185,0.233,0.0091,0.0081,0.01,0.74,0.684,0.804,0.032,0.03,0.035,22.09,21.87,22.27,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,41.92,39.91,44.16,41.03,38.95,43.28,0,0,0,0,0,0,0.684,0,0.127,0.26,0.74,0.26,41.8
1624831200000,2021,6,2020,9,39,7,0.454,0.119,0.335,18953.2,115.5,115.5,112.8,3,3,3,750,716.2,778.8,553.7,530.2,196.3,186,210,0,0,0,0.262,0.247,0.275,553.7,530.2,568.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.282,0.267,0.294,0.171,0.155,0.181,0.0074,0.0067,0.0079,0.645,0.603,0.673,0.028,0.026,0.029,22.46,22.31,22.63,0.951,0.949,0.952,0.973,0.97,0.975,0.925,0.921,0.928,38.64,37.23,39.5,37.61,36.12,38.51,0,0,0,0,0,0,0.627,0,0.119,0.26,0.74,0.26,41.7
1625436000000,2021,7,2020,10,40,7,0.406,0.112,0.294,16734.2,106.1,106.1,99.61,3,2,2.4285714285714284,672,640.5,704.5,486,454.5,186,186,186,0,0,0,0.277,0.264,0.29,486,454.5,518.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.242,0.224,0.26,0.129,0.114,0.147,0.0055,0.0048,0.0063,0.593,0.547,0.641,0.025,0.023,0.027,22.82,22.7,22.95,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.13,35.05,51.88,42.37,33.99,48.2,0,0,0,0,0,0,0.553,0,0.112,0.28,0.72,0.28,41.2
1626040800000,2021,7,2020,10,41,7,0.365,0.112,0.253,14947.5,94.33,94.33,88.97,2,2,2,604.3,578.4,631.5,418.3,392.4,186,186,186,0,0,0,0.308,0.295,0.322,418.3,392.4,445.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.198,0.219,0.0964,0.0842,0.109,0.0041,0.0035,0.0046,0.529,0.49,0.571,0.022,0.021,0.024,23.16,23,23.31,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.39,42.78,48.13,44.49,41.93,47.16,0,0,0,0,0,0,0.494,0,0.112,0.31,0.69,0.31,41
1626645600000,2021,7,2020,10,42,7,0.331,0.112,0.218,12952.6,82.13,82.13,77.1,2,2,2,547.3,525.1,570,361.3,339.1,186,186,186,0,0,0,0.34,0.326,0.354,361.3,339.1,384,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.18,0.195,0.0695,0.0591,0.0802,0.0029,0.0025,0.0034,0.443,0.41,0.477,0.019,0.017,0.02,23.49,23.36,23.63,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.919,0.934,39.53,37.2,41.9,38.55,36.09,41.07,0,0,0,0,0,0,0.428,0,0.113,0.34,0.66,0.34,39.1
1627250400000,2021,7,2020,10,43,7,0.301,0.112,0.189,11198.1,70.65,70.65,66.66,2,2,2,498.2,478.4,517.7,312.4,294.4,185.7,184,186,0,0,0,0.373,0.359,0.385,312.4,294.4,331.7,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.164,0.177,0.0465,0.0379,0.0556,0.0019,0.0016,0.0023,0.37,0.344,0.399,0.015,0.014,0.017,23.79,23.67,23.9,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.36,32.42,36.42,33.33,31.45,35.32,0,0,0,0,0,0,0.37,0,0.112,0.37,0.63,0.37,37.2
1627855200000,2021,8,2020,11,44,7,0.273,0.111,0.162,9597.67,61.45,61.45,57.13,2,2,2,451.2,432.1,471.5,267.2,248.1,184,184,184,0,0,0,0.408,0.39,0.426,267.2,248.1,287.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.155,0.148,0.162,0.0252,0.0168,0.0347,0.001,0.00069,0.0014,0.303,0.275,0.333,0.012,0.011,0.014,24.07,23.94,24.18,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.91,29.45,27.34,31.67,28.56,26.52,30.72,0,0,0,0,0,0,0.317,0,0.111,0.41,0.59,0.41,35.2
1628460000000,2021,8,2020,11,45,7,0.248,0.0988,0.149,8880.25,55.75,55.75,52.86,2,2,2,409.7,394.1,425.9,246.4,236.1,163.3,155,184,0,0,0,0.398,0.374,0.438,246.4,236.1,259.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.141,0.149,0.0175,0.0158,0.0214,0.00071,0.00065,0.00087,0.271,0.261,0.288,0.011,0.011,0.012,24.29,24.22,24.37,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.25,25.97,28.74,26.43,25.19,27.88,0,0,0,0,0,0,0.294,0,0.099,0.4,0.6,0.4,35.8
1629064800000,2021,8,2020,11,46,7,0.227,0.0937,0.133,8075.26,50.19,50.19,48.07,2,1,1.1428571428571428,374.7,361.6,388.9,219.7,206.6,155,155,155,0,0,0,0.414,0.399,0.429,219.7,206.6,233.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.14,0.0144,0.0133,0.0156,0.00058,0.00054,0.00063,0.366,0.256,0.404,0.015,0.01,0.016,24.36,24.28,24.43,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.29,25.87,52.18,44.48,25.1,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1629669600000,2021,8,2020,11,47,7,0.209,0.0937,0.115,7173.6,45.46,45.46,42.7,1,1,1,345.3,333.4,357.5,190.3,178.4,155,155,155,0,0,0,0.449,0.434,0.465,190.3,178.4,202.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.129,0.0119,0.0109,0.013,0.00048,0.00044,0.00052,0.335,0.314,0.357,0.013,0.013,0.014,24.54,24.46,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.927,0.936,43.59,40.86,46.39,42.7,39.95,45.46,0,0,0,0,0,0,0.237,0,0.094,0.45,0.55,0.45,34.3
1630274400000,2021,8,2020,11,48,7,0.192,0.0778,0.114,7140.36,46.32,46.32,42.5,1,1,1,317.1,303.1,329.9,188.5,171.3,128.6,118,155,0,0,0,0.405,0.366,0.475,188.5,171.3,204.8,990,990,990,965,964.9,965,25,25,25.1,0.121,0.118,0.125,0.0118,0.0103,0.0132,0.00047,0.00041,0.00053,0.33,0.302,0.358,0.013,0.012,0.014,24.68,24.63,24.76,0.951,0.946,0.956,0.979,0.974,0.98,0.931,0.922,0.937,43.42,39.21,47.26,42.5,38.21,46.32,0,0,0,0,0,0,0.236,0,0.078,0.41,0.59,0.41,37.2
1630879200000,2021,9,2020,12,49,7,0.174,0.0714,0.102,6386.51,41.04,41.04,38.01,1,1,1,287.3,275.5,299.5,169.3,157.5,118,118,118,0,0,0,0.411,0.394,0.428,169.3,157.5,181.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.117,0.0101,0.00913,0.0112,0.0004,0.00036,0.00045,0.294,0.273,0.316,0.012,0.011,0.013,24.86,24.79,24.93,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.913,0.93,39.01,36.24,41.88,38.01,35.15,41.04,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.7
1631484000000,2021,9,2020,12,50,7,0.159,0.0714,0.0876,5421.01,34.35,34.35,32.27,1,1,1,262.8,253.9,271.9,144.8,135.9,118,118,118,0,0,0,0.449,0.434,0.465,144.8,135.9,153.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00806,0.0073,0.00883,0.00032,0.00029,0.00035,0.25,0.234,0.267,0.0099,0.0093,0.011,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.27,31.15,35.41,32.27,30.22,34.35,0,0,0,0,0,0,0.179,0,0.0714,0.45,0.55,0.45,34.1
1632088800000,2021,9,2020,12,51,7,0.147,0.0714,0.0752,4632.35,29.53,29.53,27.57,1,1,1,242.3,234.4,250.8,124.3,116.5,118,118,118,0,0,0,0.487,0.47,0.503,124.3,116.5,132.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0943,0.1,0.00632,0.00565,0.00704,0.00025,0.00022,0.00028,0.214,0.2,0.229,0.0084,0.0079,0.0091,25.13,25.07,25.19,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.43,26.56,30.44,27.57,25.76,29.53,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.5
1632693600000,2021,9,2020,12,52,7,0.137,0.0659,0.0715,4407.19,29.41,29.41,26.23,1,1,1,227.3,223.2,232,118.3,106.6,109,97,118,0,0,0,0.48,0.424,0.525,118.3,106.6,131.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0942,0.0908,0.0979,0.0058,0.00481,0.00695,0.00023,0.00019,0.00027,0.202,0.182,0.225,0.0079,0.0072,0.0089,25.23,25.2,25.27,0.924,0.916,0.931,0.97,0.97,0.97,0.896,0.889,0.903,27.04,24.2,30.32,26.23,23.47,29.41,0,0,0,0,0,0,0.146,0,0.0655,0.48,0.52,0.48,32.2
1633298400000,2021,10,2021,1,1,7,0.136,0.0587,0.0771,4778.86,29.22,29.22,28.45,1,1,1,224.5,218.6,227.9,127.5,121.6,97,97,97,0,0,0,0.432,0.426,0.444,127.5,121.6,130.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0943,0.0976,0.00659,0.00609,0.00688,0.00026,0.00024,0.00027,0.218,0.207,0.224,0.0085,0.0081,0.0088,25.24,25.21,25.28,0.929,0.926,0.931,0.97,0.97,0.97,0.902,0.898,0.903,29.33,27.92,30.13,28.45,27.08,29.22,0,0,0,0,0,0,0.158,0,0.0589,0.43,0.57,0.43,35.1
1633903200000,2021,10,2021,1,2,7,0.126,0.0587,0.0678,3615.34,26.51,26.51,21.52,1,1,1,209.1,203,216.1,112.1,106,97,97,97,0,0,0,0.464,0.449,0.478,112.1,106,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0888,0.0935,0.00528,0.00476,0.00588,0.00021,0.00019,0.00023,0.19,0.179,0.203,0.0074,0.007,0.0079,25.36,25.3,25.4,0.789,0,0.924,0.831,0,0.97,0.765,0,0.897,22.19,0,27.33,21.52,0,26.51,0,1,0,0,0.143,0,0.12,0.143,0.0582,0.47,0.54,0.46,28.7
1634508000000,2021,10,2021,1,3,7,0.12,0.0504,0.07,2697.18,29.12,29.12,16.05,1,1,1,199.1,195.6,202.7,115.8,101.3,83.29,73,97,0,0,0,0.418,0.36,0.489,115.8,101.3,129.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0872,0.0947,0.00559,0.00436,0.00678,0.00022,0.00017,0.00026,0.195,0.171,0.219,0.0076,0.0067,0.0086,25.4,25.36,25.43,0.53,0,0.93,0.554,0,0.97,0.515,0,0.902,16.55,0,30.02,16.05,0,29.12,0,3,0,0,0.429,0,0.0892,0.429,0.05,0.42,0.58,0.42,22.5
1635112800000,2021,10,2021,1,4,7,0.122,0.0442,0.0775,4832.23,29.12,29.12,28.76,1,1,1,201.2,199.2,202.7,128.2,126.2,73,73,73,0,0,0,0.363,0.36,0.367,128.2,126.2,129.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0935,0.0947,0.00664,0.00647,0.00678,0.00026,0.00025,0.00026,0.216,0.213,0.219,0.0085,0.0083,0.0086,25.38,25.36,25.39,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.65,29.18,30.02,28.76,28.3,29.12,0,0,0,0,0,0,0.16,0,0.0445,0.36,0.64,0.36,39.6
1635717600000,2021,11,2021,2,5,7,0.125,0.0405,0.0848,5299.84,32.92,32.92,31.55,1,1,1,207.1,199.4,213.1,140.1,132.4,67,67,67,0,0,0,0.324,0.314,0.336,140.1,132.4,146.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0946,0.0995,0.00766,0.00701,0.00817,0.0003,0.00027,0.00032,0.237,0.223,0.247,0.0093,0.0087,0.0097,25.32,25.27,25.38,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.903,0.909,32.52,30.7,33.94,31.55,29.78,32.92,0,0,0,0,0,0,0.175,0,0.0402,0.32,0.68,0.32,42.4
1636322400000,2021,11,2021,2,6,7,0.123,0.0405,0.0828,5178.03,32.48,32.48,30.82,1,1,1,204,200,211.2,137,133,67,67,67,0,0,0,0.329,0.317,0.335,137,133,144.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0948,0.0988,0.00739,0.00705,0.00801,0.00029,0.00028,0.00031,0.231,0.224,0.244,0.009,0.0087,0.0096,25.35,25.29,25.38,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,31.77,30.83,33.48,30.82,29.91,32.48,0,0,0,0,0,0,0.171,0,0.0402,0.33,0.67,0.33,42.1
1636927200000,2021,11,2021,2,7,7,0.127,0.0405,0.0861,5384.17,33.05,33.05,32.05,1,1,1,209.3,205.7,213.7,142.3,138.7,67,67,67,0,0,0,0.32,0.314,0.326,142.3,138.7,146.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0968,0.0996,0.00785,0.00754,0.00822,0.00031,0.0003,0.00032,0.241,0.234,0.248,0.0094,0.0092,0.0097,25.3,25.27,25.33,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.04,32.19,34.07,32.05,31.22,33.05,0,0,0,0,0,0,0.178,0,0.0409,0.32,0.68,0.32,42.4
1637532000000,2021,11,2021,2,8,7,0.125,0.0405,0.084,5250.37,32.48,32.48,31.25,1,1,1,205.9,201.6,211.2,138.9,134.6,67,67,67,0,0,0,0.325,0.317,0.332,138.9,134.6,144.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0954,0.0988,0.00755,0.00719,0.00801,0.0003,0.00028,0.00031,0.234,0.227,0.244,0.0092,0.0089,0.0096,25.33,25.29,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.22,31.22,33.48,31.25,30.29,32.48,0,0,0,0,0,0,0.174,0,0.041,0.32,0.67,0.33,42
1638136800000,2021,11,2021,2,9,7,0.12,0.0371,0.0829,5183.49,31.41,31.41,30.85,1,1,1,198.3,196.2,202.7,137,132.7,61.29,59,67,0,0,0,0.309,0.297,0.335,137,132.7,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0947,0.0964,0.0074,0.00703,0.00759,0.00029,0.00027,0.0003,0.231,0.223,0.235,0.009,0.0087,0.0092,25.36,25.35,25.38,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.81,30.77,32.38,30.85,29.84,31.41,0,0,0,0,0,0,0.171,0,0.0371,0.31,0.69,0.31,43.2
1638741600000,2021,12,2021,3,10,7,0.125,0.0357,0.0888,5568.36,34.12,34.12,33.15,1,1,1,205.9,198.1,210.1,146.9,139.1,59,59,59,0,0,0,0.287,0.281,0.298,146.9,139.1,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0963,0.101,0.00823,0.00757,0.00859,0.00032,0.0003,0.00034,0.248,0.234,0.256,0.0097,0.0091,0.01,25.31,25.28,25.36,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.17,32.31,35.18,33.15,31.34,34.12,0,0,0,0,0,0,0.184,0,0.0362,0.29,0.71,0.29,44.5
1639346400000,2021,12,2021,3,11,7,0.132,0.0357,0.0959,6025.48,37.94,37.94,35.87,1,1,1,217.6,212,226.2,158.6,153,59,59,59,0,0,0,0.271,0.261,0.278,158.6,153,167.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.101,0.106,0.00923,0.00876,0.00997,0.00036,0.00034,0.00039,0.269,0.259,0.284,0.011,0.01,0.011,25.23,25.16,25.27,0.941,0.94,0.944,0.971,0.97,0.974,0.914,0.911,0.919,36.94,35.63,38.96,35.87,34.56,37.94,0,0,0,0,0,0,0.199,0,0.0361,0.27,0.73,0.27,45.6
1639951200000,2021,12,2021,3,12,7,0.142,0.0357,0.106,6719.85,41,41,40,1,1,1,234.5,227.6,238.6,175.5,168.6,59,59,59,0,0,0,0.252,0.247,0.259,175.5,168.6,179.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.111,0.0107,0.0101,0.011,0.00042,0.0004,0.00043,0.299,0.287,0.306,0.012,0.011,0.012,25.09,25.06,25.15,0.947,0.945,0.948,0.978,0.974,0.98,0.926,0.92,0.929,40.9,39.28,41.84,40,38.28,41,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.3
1640556000000,2021,12,2021,3,13,7,0.147,0.0381,0.108,6869.8,42.32,42.32,40.89,1,1,1,242.4,238,248.1,179.4,173.2,63,59,73,0,0,0,0.26,0.242,0.296,179.4,173.2,185.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.11,0.113,0.011,0.0105,0.0115,0.00043,0.00041,0.00045,0.307,0.297,0.317,0.012,0.012,0.013,25.04,25.01,25.07,0.948,0.946,0.95,0.979,0.977,0.98,0.928,0.924,0.931,41.76,40.22,43.19,40.89,39.28,42.32,0,0,0,0,0,0,0.227,0,0.039,0.26,0.73,0.27,46.7
1641160800000,2022,1,2021,4,14,7,0.162,0.0442,0.118,7454.56,47.73,47.73,44.37,1,1,1,267.7,253.3,282.3,194.7,180.3,73,73,73,0,0,0,0.273,0.259,0.288,194.7,180.3,209.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.123,0.0123,0.0111,0.0135,0.00049,0.00044,0.00054,0.335,0.31,0.361,0.013,0.012,0.014,24.89,24.81,24.98,0.953,0.948,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.28,41.89,48.7,44.37,41.06,47.73,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,46
1641765600000,2022,1,2021,4,15,7,0.179,0.0442,0.135,8132.09,49.64,49.64,48.41,2,1,1.1428571428571428,295.7,287.5,300.6,222.7,214.5,73,73,73,0,0,0,0.247,0.243,0.254,222.7,214.5,227.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.125,0.129,0.0147,0.014,0.0151,0.00058,0.00056,0.0006,0.363,0.241,0.393,0.014,0.0096,0.016,24.75,24.71,24.86,0.953,0.922,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.87,25.59,52.71,44.86,24.82,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,45.4
1642370400000,2022,1,2021,4,16,7,0.182,0.0442,0.138,8329.02,50.79,50.79,49.58,2,1,1.5714285714285714,301.1,294.3,305.8,228.1,221.3,73,73,73,0,0,0,0.243,0.239,0.248,228.1,221.3,232.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.129,0.127,0.131,0.0151,0.0146,0.0155,0.0006,0.00058,0.00062,0.306,0.244,0.391,0.012,0.0097,0.016,24.79,24.71,24.84,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.12,25.9,52.47,35.12,25.12,48.2,0,0,0,0,0,0,0.275,0,0.044,0.24,0.76,0.24,45.8
1642975200000,2022,1,2021,4,17,7,0.195,0.0442,0.151,9171.57,58.91,58.91,54.59,2,2,2,323,307.7,342.7,250,234.7,73,73,73,0,0,0,0.226,0.213,0.237,250,234.7,269.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.132,0.144,0.0192,0.0157,0.0263,0.00077,0.00063,0.0011,0.268,0.248,0.295,0.011,0.0099,0.012,24.72,24.59,24.81,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.897,0.906,28.14,26.4,30.36,27.3,25.61,29.45,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47
1643580000000,2022,1,2021,4,18,7,0.223,0.0504,0.172,10426.6,65.9,65.9,62.06,2,2,2,368.2,348.5,387.9,284.9,269.2,83.29,73,85,0,0,0,0.226,0.209,0.24,284.9,269.2,302.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.145,0.157,0.0335,0.0261,0.0419,0.0014,0.001,0.0017,0.319,0.295,0.346,0.013,0.012,0.014,24.44,24.31,24.55,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.99,30.23,33.97,31.03,29.33,32.95,0,0,0,0,0,0,0.345,0,0.051,0.23,0.77,0.23,46.8
1644184800000,2022,2,2021,5,19,7,0.246,0.0514,0.195,11761.8,73.21,73.21,70.01,2,2,2,407.2,393.6,422,322.2,308.6,85,85,85,0,0,0,0.209,0.201,0.216,322.2,308.6,337,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.164,0.159,0.169,0.0511,0.0447,0.0581,0.0021,0.0018,0.0024,0.375,0.354,0.397,0.015,0.014,0.016,24.19,24.1,24.28,0.944,0.942,0.946,0.97,0.97,0.971,0.916,0.913,0.919,36.08,34.6,37.7,35.01,33.56,36.6,0,0,0,0,0,0,0.389,0,0.051,0.21,0.79,0.21,47.8
1644789600000,2022,2,2021,5,20,7,0.278,0.0514,0.226,13692,88.69,88.69,81.5,2,2,2,459.1,428.3,492.9,374.1,343.3,85,85,85,0,0,0,0.185,0.172,0.198,374.1,343.3,407.9,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.182,0.171,0.194,0.0756,0.061,0.0915,0.0031,0.0025,0.0038,0.453,0.406,0.503,0.019,0.017,0.021,23.88,23.68,24.07,0.951,0.947,0.956,0.978,0.973,0.98,0.93,0.921,0.936,41.67,38.38,45.25,40.75,37.33,44.34,0,0,0,0,0,0,0.453,0,0.052,0.18,0.81,0.19,49.3
1645394400000,2022,2,2021,5,21,7,0.344,0.0514,0.293,17041.5,115.4,115.4,101.4,3,2,2.4285714285714284,569.2,507.3,638.6,484.2,422.3,85,85,85,0,0,0,0.15,0.133,0.168,484.2,422.3,553.6,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.227,0.199,0.264,0.13,0.0983,0.171,0.0055,0.0041,0.0073,0.575,0.525,0.627,0.024,0.022,0.027,23.27,22.92,23.59,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,44.51,36.11,52.45,42.85,35.03,48.2,0,0,0,0,0,0,0.564,0,0.051,0.15,0.85,0.15,49.5
1645999200000,2022,2,2021,5,22,7,0.438,0.0628,0.375,21454.8,137.1,137.1,127.7,3,3,3,724.1,661.8,780.1,620.2,576.4,103.9,85,107,0,0,0,0.143,0.128,0.157,620.2,576.4,673.1,990,990,990,966.8,966.5,967,23.2,23,23.5,0.307,0.278,0.337,0.215,0.186,0.251,0.0093,0.0079,0.011,0.744,0.666,0.833,0.032,0.028,0.036,22.46,22.15,22.79,0.955,0.953,0.957,0.979,0.978,0.98,0.935,0.931,0.938,43.46,40.74,46.64,42.57,39.83,45.7,0,0,0,0,0,0,0.709,0,0.063,0.14,0.86,0.14,49
1646604000000,2022,3,2021,6,23,7,0.518,0.0647,0.453,24743.8,159,159,147.3,4,3,3.2857142857142856,856.8,796.1,918.5,749.8,689.1,107,107,107,0,0,0,0.125,0.116,0.134,749.8,689.1,811.5,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.391,0.347,0.444,0.299,0.261,0.332,0.013,0.011,0.015,0.943,0.86,1.01,0.042,0.038,0.045,21.73,21.43,22.06,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.05,39.85,52.08,45.35,38.88,48.2,0,0,0,0,0,0,0.818,0,0.065,0.12,0.87,0.13,47.8
1647208800000,2022,3,2021,6,24,7,0.591,0.0647,0.527,28319.8,175.3,175.3,168.6,4,4,4,978,934.5,1022,871,827.5,107,107,107,0,0,0,0.11,0.105,0.114,871,827.5,914.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.498,0.458,0.538,0.361,0.34,0.382,0.016,0.015,0.017,1.1,1.02,1.17,0.049,0.046,0.053,21.1,20.86,21.34,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.01,41.31,44.71,42.14,40.44,43.82,0,0,0,0,0,0,0.937,0,0.064,0.11,0.89,0.11,47.9
1647813600000,2022,3,2021,6,25,7,0.689,0.078,0.608,31129.7,192.8,192.8,185.3,4,4,4,1139,1040,1265,1010,910.6,129,129,129,5.143,0,36,0.114,0.102,0.124,1005,910.6,1100,990,990,990,968.3,968,968.7,21.7,21.3,22,0.653,0.54,0.795,0.482,0.38,0.648,0.022,0.017,0.03,1.41,1.17,1.74,0.065,0.053,0.082,20.25,19.52,20.81,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.57,44.38,50.23,46.32,43.5,48.2,0,0,0,0,0,0,1.03,0,0.081,0.11,0.88,0.12,45.2
1648418400000,2022,3,2021,6,26,7,0.863,0.0829,0.665,31974.9,192.8,192.8,190.3,4,4,4,1427,1316,1513,1290,1187,137.1,129,148,190.3,87,265,0.096,0.0899,0.101,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.868,0.819,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.93,18.62,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.64,47.8,49.73,47.58,46.84,48.2,0,0,0,0,0,0,1.06,0,0.198,0.096,0.77,0.23,37.1
1649023200000,2022,4,2021,7,27,7,0.974,0.0895,0.665,30920.4,186.6,186.6,184.1,4,4,4,1611,1536,1700,1463,1388,148,148,148,362.7,288,452,0.092,0.0871,0.0964,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.916,0.911,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.091,0.094,18.29,18,18.54,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.18,47.6,46.01,45.25,46.65,0,0,0,0,0,0,1.02,0,0.309,0.092,0.68,0.32,31.7
1649628000000,2022,4,2021,7,28,7,1.12,0.0895,0.665,29530.3,179.5,179.5,175.8,4,4,4,1851,1743,1951,1703,1595,148,148,148,602.9,495,703,0.0801,0.0759,0.0849,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.51,17.18,17.85,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.84,43.97,45.78,43.94,43.09,44.87,0,0,0,0,0,0,0.977,0,0.455,0.08,0.59,0.41,26.4
1650232800000,2022,4,2021,7,29,7,1.24,0.0895,0.665,28452.4,171.3,171.3,169.4,4,4,4,2052,1983,2112,1904,1835,148,148,148,803.7,735,864,0.0722,0.0701,0.0747,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.76,17.08,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.2,42.81,43.69,42.34,41.95,42.81,0,0,0,0,0,0,0.941,0,0.575,0.072,0.54,0.46,22.9
1650837600000,2022,4,2021,7,30,7,1.33,0.0933,0.665,27838.7,167.3,167.3,165.7,4,4,4,2194,2130,2255,2040,1982,154.3,148,192,940,882,988,0.0703,0.0662,0.0852,1100,1100,1100,990,990,990,971.6,971.4,971.7,18.4,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.41,16.71,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.27,41.88,42.69,41.43,41.04,41.84,0,0,0,0,0,0,0.921,0,0.665,0.07,0.5,0.5,20.9
1651442400000,2022,5,2021,8,31,7,1.35,0.116,0.665,27643.3,165.6,165.6,164.5,4,4,4,2240,2199,2262,2048,2007,192,192,192,947.7,907,970,0.0857,0.0849,0.0873,1100,1100,1100,990,990,990,971.7,971.6,971.7,18.3,18.3,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.39,16.54,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.98,41.83,42.24,41.14,40.99,41.39,0,0,0,0,0,0,0.914,0,0.685,0.086,0.49,0.51,20.5
1652047200000,2022,5,2021,8,32,7,1.25,0.152,0.665,28400.8,172.3,172.3,169.1,4,4,4,2066,1951,2174,1814,1675,252,192,276,713.9,575,882,0.123,0.0883,0.141,1100,1100,1100,990,990,990,971.3,970.9,971.5,18.7,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.87,16.61,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.13,42.41,43.97,42.26,41.56,43.09,0,0,0,0,0,0,0.939,0,0.585,0.12,0.53,0.47,22.7
1652652000000,2022,5,2021,8,33,7,1.09,0.167,0.665,29836,181.5,181.5,177.6,4,4,4,1798,1686,1912,1522,1410,276,276,276,422.4,310,536,0.154,0.144,0.164,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.925,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.68,17.31,18.05,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.3,44.3,46.3,44.4,43.42,45.38,0,0,0,0,0,0,0.987,0,0.425,0.15,0.61,0.39,27.4
1653256800000,2022,5,2021,8,34,7,0.934,0.167,0.665,31345.9,190.3,190.3,186.6,4,4,4,1544,1444,1650,1268,1168,276,276,276,167.9,68,274,0.179,0.167,0.191,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.887,0.845,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.087,0.093,18.54,18.17,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.6,46.62,48.55,46.65,45.69,47.58,0,0,0,0,0,0,1.04,0,0.269,0.18,0.71,0.29,33.6
1653861600000,2022,5,2021,8,35,7,0.775,0.138,0.631,31498.3,192.8,192.8,187.5,4,4,4,1281,1152,1416,1052,941.6,228.9,210,276,8.714,0,40,0.178,0.159,0.2,1043,941.6,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.734,0.587,0.833,0.541,0.395,0.648,0.026,0.018,0.031,1.56,1.24,1.78,0.074,0.057,0.086,19.65,19.01,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.9,44.94,49.66,46.87,44.04,48.2,0,0,0,0,0,0,1.04,0,0.144,0.18,0.81,0.19,40.6
1654466400000,2022,6,2021,9,36,7,0.626,0.119,0.507,26967.7,170.9,170.9,160.5,4,4,4,1035,962.8,1116,838.8,796.7,196,161,210,0,0,0,0.189,0.164,0.209,838.8,796.7,906.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.49,0.447,0.555,0.345,0.325,0.378,0.016,0.015,0.017,1.06,0.988,1.18,0.048,0.044,0.054,20.94,20.55,21.26,0.954,0.953,0.955,0.978,0.974,0.98,0.932,0.928,0.936,41.05,39.25,43.61,40.13,38.24,42.74,0,0,0,0,0,0,0.892,0,0.119,0.19,0.81,0.19,43.1
1655071200000,2022,6,2021,9,37,7,0.539,0.0974,0.442,23964.5,144.6,144.6,142.6,3,3,3,891.3,846.3,941.5,730.3,685.3,161,161,161,0,0,0,0.181,0.171,0.19,730.3,685.3,780.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.385,0.352,0.428,0.288,0.259,0.317,0.013,0.011,0.014,0.943,0.862,1.03,0.042,0.038,0.046,21.59,21.3,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.29,46.84,51.97,47.55,45.91,48.2,0,0,0,0,0,0,0.792,0,0.097,0.18,0.82,0.18,44.5
1655676000000,2022,6,2021,9,38,7,0.483,0.0974,0.385,21754.3,135.5,135.5,129.5,3,3,3,798.3,770.1,832.8,637.3,609.1,161,161,161,0,0,0,0.202,0.193,0.209,637.3,609.1,671.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.309,0.345,0.227,0.208,0.25,0.0099,0.009,0.011,0.781,0.734,0.839,0.034,0.032,0.037,22.13,21.93,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.04,42.36,46.08,43.16,41.51,45.16,0,0,0,0,0,0,0.719,0,0.098,0.2,0.8,0.2,45
1656280800000,2022,6,2021,9,39,7,0.436,0.104,0.332,18915.1,122.2,122.2,112.6,3,3,3,721,685.6,757.3,549.3,499.6,171.7,161,186,0,0,0,0.239,0.213,0.271,549.3,499.6,596.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.276,0.25,0.302,0.168,0.135,0.199,0.0072,0.0058,0.0086,0.634,0.552,0.712,0.027,0.024,0.031,22.58,22.36,22.81,0.95,0.946,0.954,0.974,0.97,0.979,0.926,0.918,0.934,38.53,35.24,41.58,37.53,34.19,40.72,0,0,0,0,0,0,0.625,0,0.104,0.24,0.76,0.24,43.4
1656885600000,2022,7,2021,10,40,7,0.389,0.112,0.277,15935.6,96.4,96.4,94.85,2,2,2,643.7,614.3,674.4,457.7,428.3,186,186,186,0,0,0,0.289,0.276,0.303,457.7,428.3,488.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.211,0.243,0.115,0.101,0.13,0.0049,0.0043,0.0055,0.593,0.544,0.645,0.025,0.023,0.028,22.93,22.76,23.1,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.25,46.4,52.11,47.43,45.48,48.2,0,0,0,0,0,0,0.527,0,0.112,0.29,0.71,0.29,41
1657490400000,2022,7,2021,10,41,7,0.35,0.112,0.238,14100.4,89.06,89.06,83.93,2,2,2,579.3,554.4,604.7,393.3,368.4,186,186,186,0,0,0,0.321,0.308,0.336,393.3,368.4,418.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.19,0.208,0.0846,0.0729,0.0966,0.0036,0.003,0.0041,0.491,0.454,0.529,0.021,0.019,0.022,23.3,23.15,23.45,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.85,40.28,45.44,41.97,39.34,44.53,0,0,0,0,0,0,0.466,0,0.112,0.32,0.68,0.32,40.3
1658095200000,2022,7,2021,10,42,7,0.317,0.112,0.205,12132.3,76.92,76.92,72.22,2,2,2,524.8,503.2,546.4,338.8,317.2,186,186,186,0,0,0,0.355,0.34,0.37,338.8,317.2,360.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.172,0.187,0.0589,0.0487,0.0691,0.0025,0.002,0.0029,0.41,0.377,0.442,0.017,0.016,0.018,23.63,23.5,23.76,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.915,0.926,37.17,34.87,39.45,36.11,33.83,38.46,0,0,0,0,0,0,0.401,0,0.112,0.35,0.65,0.35,38.3
1658700000000,2022,7,2021,10,43,7,0.289,0.112,0.177,10480.5,66.24,66.24,62.38,2,2,2,478.1,459.8,496.4,292.1,273.8,186,186,186,0,0,0,0.389,0.375,0.405,292.1,273.8,310.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.163,0.157,0.169,0.0369,0.0282,0.0455,0.0015,0.0012,0.0019,0.339,0.312,0.367,0.014,0.013,0.015,23.91,23.8,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.16,30.16,34.14,31.19,29.25,33.12,0,0,0,0,0,0,0.347,0,0.112,0.39,0.61,0.39,36.3
1659304800000,2022,8,2021,11,44,7,0.263,0.0937,0.169,10097.3,64.24,64.24,60.1,2,2,2,434.7,416.3,454,279.7,261.3,155,155,155,0,0,0,0.357,0.341,0.372,279.7,261.3,299,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.149,0.163,0.031,0.0223,0.0401,0.0013,0.00091,0.0016,0.318,0.29,0.347,0.013,0.012,0.014,24.13,24.01,24.24,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,30.98,28.95,33.12,30.05,28.08,32.12,0,0,0,0,0,0,0.334,0,0.094,0.36,0.64,0.36,38.4
1659909600000,2022,8,2021,11,45,7,0.239,0.0937,0.145,8644.47,54.93,54.93,51.46,2,1,1.7142857142857142,395.5,380.5,410.5,240.5,225.5,155,155,155,0,0,0,0.392,0.378,0.407,240.5,225.5,255.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.137,0.147,0.0165,0.0149,0.0196,0.00067,0.0006,0.0008,0.307,0.257,0.407,0.012,0.01,0.016,24.32,24.27,24.39,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.28,26.03,52.45,32.61,25.25,48.2,0,0,0,0,0,0,0.286,0,0.094,0.39,0.61,0.39,36.2
1660514400000,2022,8,2021,11,46,7,0.22,0.0937,0.126,7801.78,48.2,48.2,46.44,1,1,1,363,350.7,375.8,208,195.7,155,155,155,0,0,0,0.427,0.412,0.442,208,195.7,220.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.126,0.135,0.0134,0.0124,0.0145,0.00054,0.0005,0.00059,0.367,0.345,0.39,0.015,0.014,0.016,24.42,24.33,24.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.61,44.83,50.49,46.44,43.94,48.2,0,0,0,0,0,0,0.258,0,0.094,0.43,0.57,0.43,35.5
1661119200000,2022,8,2021,11,47,7,0.202,0.0937,0.109,6759.19,43.01,43.01,40.23,1,1,1,334.7,323.6,346.6,179.7,168.6,155,155,155,0,0,0,0.463,0.447,0.479,179.7,168.6,191.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.125,0.011,0.0101,0.012,0.00044,0.0004,0.00048,0.317,0.297,0.338,0.013,0.012,0.014,24.61,24.53,24.69,0.949,0.945,0.952,0.977,0.973,0.98,0.927,0.92,0.933,41.15,38.58,43.89,40.23,37.54,43.01,0,0,0,0,0,0,0.224,0,0.093,0.46,0.54,0.46,33.5
1661724000000,2022,8,2021,11,48,7,0.186,0.081,0.105,6572.65,43.29,43.29,39.12,1,1,1,308.2,294.9,320,174.3,157.9,133.9,118,155,0,0,0,0.433,0.381,0.495,174.3,157.9,191.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.121,0.0106,0.00917,0.012,0.00042,0.00037,0.00048,0.305,0.278,0.334,0.012,0.011,0.013,24.75,24.71,24.81,0.947,0.942,0.952,0.976,0.97,0.98,0.924,0.914,0.933,40.09,36.12,44.17,39.12,35.04,43.29,0,0,0,0,0,0,0.217,0,0.081,0.44,0.56,0.44,35.3
1662328800000,2022,9,2021,12,49,7,0.169,0.0714,0.0975,6061.64,38.99,38.99,36.08,1,1,1,279.3,267.8,291.3,161.3,149.8,118,118,118,0,0,0,0.423,0.405,0.441,161.3,149.8,173.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00946,0.00848,0.0105,0.00038,0.00034,0.00042,0.28,0.259,0.301,0.011,0.01,0.012,24.9,24.83,24.97,0.943,0.939,0.947,0.972,0.97,0.976,0.916,0.911,0.924,37.13,34.45,39.95,36.08,33.42,38.99,0,0,0,0,0,0,0.2,0,0.0715,0.42,0.58,0.42,35.9
1662933600000,2022,9,2021,12,50,7,0.154,0.0714,0.0829,5126.46,32.6,32.6,30.51,1,1,1,255.2,246.2,264.3,137.2,128.2,118,118,118,0,0,0,0.463,0.447,0.479,137.2,128.2,146.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0984,0.105,0.00741,0.00665,0.00818,0.00029,0.00026,0.00032,0.237,0.221,0.253,0.0094,0.0087,0.01,25.04,24.99,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.46,29.36,33.61,30.51,28.47,32.6,0,0,0,0,0,0,0.17,0,0.0711,0.46,0.54,0.46,33.3
1663538400000,2022,9,2021,12,51,7,0.142,0.0714,0.071,4363.03,27.79,27.79,25.97,1,1,1,235.3,227.9,243.2,117.3,109.9,118,118,118,0,0,0,0.502,0.485,0.518,117.3,109.9,125.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0946,0.092,0.0974,0.00572,0.00509,0.00639,0.00023,0.0002,0.00025,0.201,0.188,0.215,0.0079,0.0074,0.0085,25.19,25.13,25.24,0.924,0.918,0.929,0.97,0.97,0.97,0.896,0.891,0.901,26.77,24.99,28.65,25.97,24.24,27.79,0,0,0,0,0,0,0.144,0,0.071,0.5,0.5,0.5,30.7
1664143200000,2022,9,2021,12,52,7,0.132,0.0677,0.0646,3954.72,26.19,26.19,23.54,1,1,1,218.7,212.8,225.4,106.7,98.67,112,97,118,0,0,0,0.512,0.452,0.545,106.7,98.67,117.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0903,0.088,0.093,0.00482,0.00414,0.00576,0.00019,0.00016,0.00023,0.182,0.168,0.2,0.0071,0.0066,0.0078,25.31,25.26,25.33,0.916,0.911,0.923,0.97,0.968,0.97,0.888,0.883,0.896,24.28,22.36,27,23.54,21.65,26.19,0,0,0,0,0,0,0.131,0,0.0674,0.51,0.49,0.51,30
1664748000000,2022,10,2022,1,1,7,0.124,0.0587,0.0654,2362.99,25.29,25.29,14.07,1,1,1,205.2,199.4,210.9,108.2,102.5,97,97,97,0,0,0,0.473,0.46,0.486,108.2,102.5,113.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0876,0.0916,0.00495,0.00446,0.00543,0.00019,0.00017,0.00021,0.183,0.173,0.193,0.0072,0.0068,0.0076,25.39,25.34,25.43,0.525,0,0.921,0.554,0,0.97,0.509,0,0.893,14.5,0,26.07,14.07,0,25.29,0,3,0,0,0.429,0,0.0781,0.429,0.0586,0.47,0.53,0.47,19.1
1665352800000,2022,10,2022,1,2,7,0.117,0.0462,0.0705,3831.18,27.44,27.44,22.8,1,1,1,193,188.8,197.5,116.5,100.5,76.43,73,97,0,0,0,0.396,0.373,0.491,116.5,100.5,122.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0869,0.0922,0.00566,0.0043,0.00617,0.00022,0.00017,0.00024,0.196,0.169,0.206,0.0077,0.0066,0.0081,25.39,25.38,25.43,0.792,0,0.927,0.831,0,0.97,0.768,0,0.899,23.51,0,28.29,22.8,0,27.44,0,1,0,0,0.143,0,0.127,0.143,0.0465,0.39,0.6,0.4,32.7
1665957600000,2022,10,2022,1,3,7,0.111,0.0442,0.0671,4136.26,25.44,25.44,24.62,1,1,1,184,180.8,187.4,111,107.8,73,73,73,0,0,0,0.397,0.389,0.404,111,107.8,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.087,0.0893,0.00519,0.00492,0.00548,0.0002,0.00019,0.00021,0.186,0.18,0.192,0.0073,0.007,0.0075,25.38,25.38,25.38,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.38,24.6,26.23,24.62,23.86,25.44,0,0,0,0,0,0,0.137,0,0.0439,0.4,0.6,0.4,37.3
1666562400000,2022,10,2022,1,4,7,0.109,0.0442,0.0647,3970.5,24.05,24.05,23.63,1,1,1,179.9,178.1,181.7,106.9,105.1,73,73,73,0,0,0,0.406,0.402,0.41,106.9,105.1,108.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.086,0.0873,0.00484,0.00469,0.00499,0.00019,0.00018,0.0002,0.178,0.175,0.181,0.007,0.0069,0.0071,25.38,25.38,25.38,0.916,0.914,0.917,0.97,0.97,0.97,0.888,0.887,0.889,24.36,23.92,24.8,23.63,23.2,24.05,0,0,0,0,0,0,0.131,0,0.0443,0.41,0.59,0.41,36.4
1667167200000,2022,10,2022,1,5,7,0.112,0.041,0.0712,4411.4,28.74,28.74,26.26,1,1,1,185.7,179.5,195.1,117.8,106.8,67.86,67,73,0,0,0,0.366,0.343,0.406,117.8,106.8,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0866,0.0931,0.00576,0.00482,0.00664,0.00023,0.00019,0.00026,0.197,0.178,0.215,0.0077,0.007,0.0084,25.37,25.37,25.38,0.923,0.915,0.93,0.97,0.97,0.97,0.895,0.888,0.902,27.07,24.33,29.63,26.26,23.6,28.74,0,0,0,0,0,0,0.146,0,0.0408,0.37,0.64,0.36,39.4
1667772000000,2022,11,2022,2,6,7,0.125,0.0405,0.0849,5307.58,33.86,33.86,31.59,1,1,1,207.3,199.7,217.2,140.3,132.7,67,67,67,0,0,0,0.323,0.308,0.335,140.3,132.7,150.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0947,0.101,0.00768,0.00703,0.00852,0.0003,0.00027,0.00033,0.237,0.223,0.255,0.0093,0.0087,0.01,25.32,25.24,25.38,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.57,30.77,34.91,31.59,29.84,33.86,0,0,0,0,0,0,0.176,0,0.0401,0.32,0.68,0.32,42.5
1668376800000,2022,11,2022,2,7,7,0.13,0.0405,0.0896,5609.61,34.73,34.73,33.39,1,1,1,215.2,206.6,221.1,148.2,139.6,67,67,67,0,0,0,0.311,0.303,0.324,148.2,139.6,154.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0971,0.102,0.00835,0.00761,0.00884,0.00033,0.0003,0.00035,0.251,0.236,0.262,0.0098,0.0092,0.01,25.26,25.21,25.32,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.42,32.38,35.8,33.39,31.41,34.73,0,0,0,0,0,0,0.186,0,0.0404,0.31,0.69,0.31,43.2
1668981600000,2022,11,2022,2,8,7,0.129,0.0405,0.0884,5532.87,34.98,34.98,32.93,1,1,1,213.2,204.6,222.1,146.2,137.6,67,67,67,0,0,0,0.315,0.302,0.327,146.2,137.6,155.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0995,0.0965,0.103,0.00818,0.00745,0.00894,0.00032,0.00029,0.00035,0.248,0.232,0.264,0.0097,0.0091,0.01,25.27,25.2,25.34,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.95,31.93,36.06,32.93,30.97,34.98,0,0,0,0,0,0,0.183,0,0.0406,0.31,0.69,0.31,42.9
1669586400000,2022,11,2022,2,9,7,0.132,0.0378,0.0945,5925.65,36.11,36.11,35.27,1,1,1,218.7,214.8,221.9,156.3,153.2,62.43,59,67,0,0,0,0.285,0.27,0.304,156.3,153.2,159.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00903,0.00877,0.00934,0.00035,0.00034,0.00037,0.265,0.26,0.271,0.01,0.01,0.011,25.22,25.21,25.25,0.941,0.94,0.942,0.97,0.97,0.97,0.912,0.912,0.914,36.36,35.61,37.23,35.27,34.54,36.11,0,0,0,0,0,0,0.196,0,0.0375,0.29,0.72,0.28,44.9
1670191200000,2022,12,2022,3,10,7,0.138,0.0357,0.102,6460.7,41.76,41.76,38.46,1,1,1,228.3,214.5,241.8,169.3,155.5,59,59,59,0,0,0,0.259,0.244,0.275,169.3,155.5,182.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.102,0.112,0.0101,0.00897,0.0113,0.0004,0.00035,0.00045,0.288,0.263,0.312,0.011,0.01,0.012,25.14,25.04,25.25,0.945,0.94,0.949,0.975,0.97,0.98,0.921,0.912,0.93,39.43,36.21,42.61,38.46,35.12,41.76,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
1670796000000,2022,12,2022,3,11,7,0.154,0.0357,0.118,7490.67,46.61,46.61,44.59,1,1,1,254.1,245.9,262.9,195.1,186.9,59,59,59,0,0,0,0.232,0.224,0.24,195.1,186.9,203.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.119,0.0123,0.0116,0.0131,0.00049,0.00046,0.00052,0.334,0.32,0.35,0.013,0.013,0.014,24.95,24.9,25,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.5,43.57,47.57,44.59,42.7,46.61,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.6
1671400800000,2022,12,2022,3,12,7,0.167,0.0357,0.131,8117.03,49.76,49.76,48.32,2,1,1.1428571428571428,276.3,267.5,286.7,217.3,208.5,59,59,59,0,0,0,0.214,0.206,0.221,217.3,208.5,227.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.121,0.128,0.0142,0.0135,0.0151,0.00056,0.00053,0.0006,0.352,0.239,0.389,0.014,0.0095,0.015,24.84,24.77,24.91,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.75,25.65,52.61,44.76,24.88,48.2,0,0,0,0,0,0,0.268,0,0.036,0.21,0.78,0.22,48.6
1672005600000,2022,12,2022,3,13,6,0.153,0.0306,0.122,7436.37,54.8,54.8,51.64,2,2,2,295,287.5,309.1,236,228.5,59,59,59,0,0,0,0.2,0.191,0.205,236,228.5,250.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.128,0.135,0.0158,0.0152,0.017,0.00063,0.0006,0.00068,0.248,0.24,0.264,0.0099,0.0095,0.011,24.87,24.79,24.91,0.925,0.923,0.929,0.97,0.97,0.97,0.897,0.895,0.901,26.62,25.75,28.25,25.82,24.97,27.4,0,0,0,0,0,0,0.287,0,0.031,0.2,0.8,0.2,48.6