date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,188.99,0.9,5,Dry,29,5,4,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1993-01-02,1992,4,14,2,191.99,0.9,5,Dry,29,5,4,2,33,73,0.38,119,0.62,119,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
1993-01-03,1992,4,14,3,196.1,0.89,5,Dry,29,5,4,2,33,73,0.37,123.1,0.63,123.1,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,661
1993-01-04,1992,4,14,4,200.74,0.88,5,Dry,29,5,4,2,33,73,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.00661,0.000258,0.101,0.00393,1,0.115,0.216,0.00842,25.4,0.93,0.97,0.902,29.6,28.7,28.7,688
1993-01-05,1992,4,14,5,205.94,0.86,5,Dry,29,5,4,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00705,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1993-01-06,1992,4,14,6,211.14,0.84,5,Dry,29,5,4,2,33,73,0.35,138.1,0.65,138.1,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00749,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
1993-01-07,1992,4,15,7,214.14,0.84,5,Dry,29,5,4,2,33,73,0.34,141.1,0.66,141.1,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0988,0.00775,0.000304,0.107,0.00417,1,0.133,0.24,0.00939,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
1993-01-08,1992,4,15,8,215.51,0.83,5,Dry,29,5,4,2,33,73,0.34,142.5,0.66,142.5,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0992,0.00786,0.000308,0.107,0.0042,1,0.135,0.242,0.00949,25.3,0.936,0.97,0.908,33,32,32,769
1993-01-09,1992,4,15,9,220.71,0.82,5,Dry,29,5,4,2,33,73,0.33,147.7,0.67,147.7,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00831,0.000326,0.109,0.00429,1,0.142,0.251,0.00986,25.2,0.938,0.97,0.91,34.3,33.2,33.2,798
1993-01-10,1992,4,15,10,225.35,0.81,5,Dry,29,5,4,2,33,73,0.32,152.3,0.68,152.3,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.0087,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
1993-01-11,1992,4,15,11,228.91,0.8,5,Dry,29,5,4,2,33,73,0.32,155.9,0.68,155.9,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.009,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
1993-01-12,1992,4,15,12,231.92,0.79,5,Dry,29,5,4,2,33,73,0.32,158.9,0.69,158.9,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00926,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,859
1993-01-13,1992,4,15,13,236.02,0.77,5,Dry,29,5,4,2,33,73,0.31,163,0.69,163,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00961,0.000378,0.116,0.00457,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.8,36.8,882
1993-01-14,1992,4,16,14,243.4,0.75,5,Dry,29,5,4,2,33,73,0.3,170.4,0.7,170.4,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
1993-01-15,1992,4,16,15,246.96,0.74,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
1993-01-16,1992,4,16,16,251.06,0.73,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
1993-01-17,1992,4,16,17,255.71,0.72,5,Dry,29,5,4,2,33,73,0.28,182.7,0.71,182.7,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
1993-01-18,1992,4,16,18,259.26,0.71,5,Dry,29,5,4,2,33,73,0.28,186.3,0.72,186.3,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
1993-01-19,1992,4,16,19,266.64,0.7,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1993-01-20,1992,4,16,20,275.67,0.68,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
1993-01-21,1992,4,17,21,284.14,0.67,5,Dry,29,5,4,2,33,73,0.26,211.1,0.74,211.1,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1160
1993-01-22,1992,4,17,22,291.53,0.65,5,Dry,29,5,4,2,33,73,0.25,218.5,0.75,218.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1993-01-23,1992,4,17,23,299.46,0.64,5,Dry,29,5,4,2,33,73,0.24,226.5,0.76,226.5,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
1993-01-24,1992,4,17,24,309.57,0.63,5,Dry,29,5,4,2,33,73,0.24,236.6,0.76,236.6,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.132,0.0159,0.000633,0.148,0.00592,2,0.102,0.25,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
1993-01-25,1992,4,17,25,320.24,0.62,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.000671,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
1993-01-26,1992,4,17,26,330.35,0.6,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
1993-01-27,1992,4,17,27,340.47,0.59,5,Dry,29,5,4,2,33,73,0.21,267.5,0.79,267.5,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
1993-01-28,1992,4,18,28,349.49,0.58,5,Dry,29,5,4,2,33,73,0.21,276.5,0.79,276.5,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.147,0.0295,0.00119,0.176,0.00708,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
1993-01-29,1992,4,18,29,357.42,0.57,5,Dry,29,5,4,2,33,73,0.2,284.4,0.8,284.4,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.183,0.00736,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
1993-01-30,1992,4,18,30,365.9,0.57,5,Dry,29,5,4,2,33,73,0.2,292.9,0.8,292.9,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0372,0.0015,0.19,0.00765,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.91,32.9,32,63.9,1530
1993-01-31,1992,4,18,31,375.47,0.56,5,Dry,29,5,4,2,33,73,0.19,302.5,0.81,302.5,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0418,0.00169,0.197,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
1993-02-01,1992,5,18,32,385.59,0.55,5,Dry,31,6,4,3,41,85,0.22,300.6,0.78,300.6,0,0,0,0,-3,3,31,6,4,0,44,342,990,965.3,24.7,0.156,0.0409,0.00166,0.197,0.00798,2,0.145,0.342,0.0139,24.3,0.94,0.97,0.912,33.7,32.7,65.4,1570
1993-02-02,1992,5,18,33,395.71,0.54,5,Dry,31,6,4,3,41,85,0.21,310.7,0.79,310.7,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0457,0.00185,0.205,0.00834,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
1993-02-03,1992,5,18,34,407.46,0.53,5,Dry,31,6,4,3,41,85,0.21,322.5,0.79,322.5,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0512,0.00208,0.215,0.00875,2,0.16,0.375,0.0153,24.2,0.944,0.97,0.916,36.1,35,70,1680
1993-02-04,1992,5,19,35,420.31,0.52,5,Dry,31,6,4,3,41,85,0.2,335.3,0.8,335.3,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0573,0.00234,0.226,0.00921,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.8,1750
1993-02-05,1992,5,19,36,433.71,0.51,5,Dry,31,6,4,3,41,85,0.2,348.7,0.8,348.7,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0636,0.0026,0.237,0.00968,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,37.9,75.9,1820
1993-02-06,1992,5,19,37,449.85,0.5,5,Dry,31,6,4,3,41,85,0.19,364.9,0.81,364.9,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0712,0.00292,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
1993-02-07,1992,5,19,38,468.17,0.48,5,Dry,31,6,4,3,41,85,0.18,383.2,0.82,383.2,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0799,0.00329,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.6,2010
1993-02-08,1992,5,19,39,487.03,0.47,5,Dry,31,6,4,3,41,85,0.17,402,0.82,402,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0888,0.00367,0.281,0.0116,2,0.214,0.495,0.0204,23.7,0.955,0.98,0.936,44.7,43.8,87.5,2100
1993-02-09,1992,5,19,40,507.54,0.46,5,Dry,31,6,4,3,41,85,0.17,422.5,0.83,422.5,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0984,0.00408,0.298,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.8,45.8,91.6,2200
1993-02-10,1992,5,19,41,529.14,0.44,5,Dry,31,6,4,3,41,85,0.16,444.1,0.84,444.1,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.109,0.00452,0.315,0.0131,2,0.242,0.558,0.0232,23.5,0.958,0.98,0.939,48.9,48,95.9,2300
1993-02-11,1992,5,20,42,550.74,0.43,5,Dry,31,6,4,3,41,85,0.15,465.7,0.85,465.7,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
1993-02-12,1992,5,20,43,573.99,0.42,5,Dry,31,6,4,3,41,85,0.15,489,0.85,489,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.358,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
1993-02-13,1992,5,20,44,599.42,0.4,5,Dry,31,6,4,3,41,85,0.14,514.4,0.86,514.4,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.145,0.0061,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
1993-02-14,1992,5,20,45,627.58,0.39,5,Dry,31,6,4,3,41,85,0.14,542.6,0.86,542.6,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.163,0.00693,0.422,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
1993-02-15,1992,5,20,46,656.29,0.38,5,Dry,31,6,4,3,41,85,0.13,571.3,0.87,571.3,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.183,0.00778,0.457,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
1993-02-16,1992,5,20,47,686.1,0.37,5,Dry,31,6,4,3,41,85,0.12,601.1,0.88,601.1,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.203,0.00867,0.494,0.0211,3,0.213,0.707,0.0303,22.6,0.955,0.98,0.935,42.5,41.6,125,3000
1993-02-17,1992,5,20,48,715.9,0.35,5,Dry,31,6,4,3,41,85,0.12,630.9,0.88,630.9,0,0,0,0,-3,3,31,6,4,0,44,672,990,966.8,23.2,0.308,0.222,0.00957,0.531,0.0228,3,0.226,0.757,0.0326,22.5,0.956,0.98,0.937,44.3,43.4,130,3130
1993-02-18,1992,5,21,49,747.35,0.34,5,Dry,31,6,4,3,41,85,0.11,662.4,0.89,662.4,0,0,0,0,-3,3,31,6,4,0,44,703,990,966.9,23.1,0.326,0.243,0.0105,0.57,0.0247,3,0.241,0.81,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
1993-02-19,1992,5,21,50,774.84,0.33,5,Dry,31,6,4,3,41,85,0.11,689.8,0.89,689.8,0,0,0,0,-3,3,31,6,4,0,44,731,990,967,23,0.342,0.262,0.0114,0.604,0.0262,3,0.253,0.857,0.0372,22.1,0.957,0.98,0.938,47.8,46.8,141,3370
1993-02-20,1992,5,21,51,795.7,0.32,5,Dry,31,6,4,3,41,85,0.11,710.7,0.89,710.7,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.629,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
1993-02-21,1992,5,21,52,821.24,0.3,5,Dry,31,6,4,3,41,85,0.1,736.2,0.9,736.2,0,0,0,0,-3,3,31,6,4,0,44,777,990,967.2,22.8,0.368,0.293,0.0128,0.661,0.029,3,0.274,0.935,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
1993-02-22,1992,5,21,53,849.78,0.29,5,Dry,31,6,4,3,41,85,0.1,764.8,0.9,764.8,0,0,0,0,-3,3,31,6,4,0,44,806,990,967.3,22.7,0.393,0.309,0.0136,0.702,0.0309,3,0.284,0.986,0.0434,21.7,0.956,0.98,0.937,51.9,48.2,145,3470
1993-02-23,1992,5,21,54,880.66,0.28,5,Dry,31,6,4,3,41,85,0.097,795.7,0.9,795.7,0,0,0,0,-3,3,31,6,4,0,44,837,990,967.4,22.6,0.421,0.324,0.0144,0.745,0.033,4,0.211,0.956,0.0423,21.6,0.953,0.976,0.931,40.2,39.3,157,3770
1993-02-24,1992,5,21,55,913.46,0.27,5,Dry,31,6,4,3,41,85,0.093,828.5,0.91,828.5,0,0,0,0,-3,3,31,6,4,0,44,869,990,967.6,22.4,0.451,0.34,0.0151,0.791,0.0352,4,0.222,1.01,0.0451,21.4,0.954,0.979,0.934,41.5,40.7,163,3910
1993-02-25,1992,5,22,56,947.93,0.26,5,Dry,31,6,4,3,41,85,0.09,862.9,0.91,862.9,0,0,0,0,-3,3,31,6,4,0,44,904,990,967.7,22.3,0.482,0.357,0.016,0.839,0.0376,4,0.234,1.07,0.0481,21.2,0.955,0.98,0.936,42.9,42,168,4040
1993-02-26,1992,5,22,57,983.87,0.25,5,Dry,31,6,4,3,41,85,0.086,898.9,0.91,898.9,0,0,0,0,-3,3,31,6,4,0,44,940,990,967.8,22.2,0.515,0.374,0.0169,0.889,0.0401,4,0.246,1.14,0.0512,21,0.956,0.98,0.937,44.3,43.4,174,4170
1993-02-27,1992,5,22,58,1021.1,0.24,5,Dry,31,6,4,3,41,85,0.083,936.1,0.92,936.1,0,0,0,0,-3,3,31,6,4,0,44,977,990,968,22,0.549,0.392,0.0178,0.941,0.0427,4,0.258,1.2,0.0545,20.8,0.956,0.98,0.937,45.7,44.8,179,4300
1993-02-28,1992,5,22,59,1059.6,0.24,5,Dry,31,6,4,3,41,85,0.08,974.6,0.92,974.6,0,0,0,0,-3,3,31,6,4,0,44,1020,990,968.1,21.9,0.585,0.411,0.0187,0.995,0.0454,4,0.271,1.27,0.0578,20.6,0.956,0.98,0.937,47.2,46.2,185,4440
1993-03-01,1992,6,22,60,1099.3,0.23,3,Normal,49,9,9,9,107,183,0.17,916.3,0.83,916.3,0,0,0,0,-9,9,49,9,9,0,116,983,990,968.2,21.8,0.555,0.382,0.0176,0.937,0.043,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1993-03-02,1992,6,22,61,1134.4,0.22,3,Normal,49,9,9,9,107,183,0.16,951.4,0.84,951.4,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.587,0.399,0.0184,0.987,0.0455,4,0.264,1.25,0.0577,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
1993-03-03,1992,6,22,62,1170.4,0.22,3,Normal,49,9,9,9,107,183,0.16,987.4,0.84,987.4,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.632,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.8,45.9,183,4400
1993-03-04,1992,6,23,63,1201.3,0.21,3,Normal,49,9,9,9,107,183,0.15,1018,0.85,1018,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.677,0.464,0.0216,1.14,0.0532,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.8,46.8,187,4500
1993-03-05,1992,6,23,64,1232.8,0.21,3,Normal,49,9,9,9,107,183,0.15,1050,0.85,1050,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.723,0.535,0.025,1.26,0.0589,4,0.29,1.55,0.0724,19.8,0.955,0.98,0.936,48.7,47.7,191,4580
1993-03-06,1992,6,23,65,1258.8,0.2,3,Normal,49,9,9,9,107,183,0.14,1076,0.85,1076,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.761,0.594,0.0279,1.35,0.0636,4,0.295,1.65,0.0775,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
1993-03-07,1992,6,23,66,1285.2,0.2,3,Normal,49,9,9,9,107,183,0.14,1102,0.86,1100,2,0,0,0,-9,11,49,9,9,0,118,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50,48.2,193,4630
1993-03-08,1992,6,23,67,1311.9,0.19,3,Normal,49,9,9,9,107,183,0.14,1129,0.86,1100,29,7,1,1,-8,28,56,10,10,1,135,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-03-09,1992,6,23,68,1332.8,0.19,3,Normal,49,9,9,9,107,183,0.14,1150,0.86,1100,50,11,2,2,-7,42,60,11,11,2,149,1180,990,968.9,21.1,0.819,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1993-03-10,1992,6,23,69,1353.9,0.19,3,Normal,49,9,9,9,107,183,0.14,1171,0.86,1100,71,16,2,2,-7,58,65,11,11,2,165,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-03-11,1992,6,24,70,1381.3,0.18,3,Normal,49,9,9,9,107,183,0.13,1198,0.87,1100,98,22,3,3,-6,76,71,12,12,3,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1993-03-12,1992,6,24,71,1396.6,0.18,3,Normal,49,9,9,9,107,183,0.13,1214,0.87,1100,114,26,3,3,-6,88,75,12,12,3,195,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
1993-03-13,1992,6,24,72,1412,0.18,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
1993-03-14,1992,6,24,73,1427.5,0.18,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1993-03-15,1992,6,24,74,1449.3,0.17,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-03-16,1992,6,24,75,1477.6,0.17,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-03-17,1992,6,24,76,1506.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1993-03-18,1992,6,25,77,1541.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1358,0.88,1100,258,51,8,8,-1,192,100,17,17,8,299,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
1993-03-19,1992,6,25,78,1576.8,0.15,3,Normal,49,9,9,9,107,183,0.12,1394,0.88,1100,294,51,9,9,0,225,100,18,18,9,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1993-03-20,1992,6,25,79,1619.3,0.14,3,Normal,49,9,9,9,107,183,0.11,1436,0.89,1100,336,51,9,10,1,265,100,18,19,10,372,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4410
1993-03-21,1992,6,25,80,1668.8,0.14,3,Normal,49,9,9,9,107,183,0.11,1486,0.89,1100,386,51,9,12,3,311,100,18,21,12,418,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1993-03-22,1992,6,25,81,1725.7,0.13,3,Normal,49,9,9,9,107,183,0.11,1543,0.89,1100,443,51,9,14,4,365,100,18,23,13,472,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45,180,4320
1993-03-23,1992,6,25,82,1783.3,0.13,3,Normal,49,9,9,9,107,183,0.1,1600,0.9,1100,500,51,9,15,6,419,100,18,24,15,526,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
1993-03-24,1992,6,25,83,1841.6,0.12,3,Normal,49,9,9,9,107,183,0.099,1659,0.9,1100,559,51,9,16,8,475,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
1993-03-25,1992,6,26,84,1900.7,0.12,3,Normal,49,9,9,9,107,183,0.096,1718,0.9,1100,618,51,9,16,10,532,100,18,25,19,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
1993-03-26,1992,6,26,85,1960.4,0.11,3,Normal,49,9,9,9,107,183,0.093,1777,0.91,1100,677,51,9,16,11,590,100,18,25,20,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1993-03-27,1992,6,26,86,2020.8,0.11,3,Normal,49,9,9,9,107,183,0.091,1838,0.91,1100,738,51,9,16,13,649,100,18,25,22,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1993-03-28,1992,6,26,87,2081.8,0.1,3,Normal,49,9,9,9,107,183,0.088,1899,0.91,1100,799,51,9,16,15,708,100,18,25,24,815,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
1993-03-29,1992,6,26,88,2136.1,0.098,3,Normal,49,9,9,9,107,183,0.086,1953,0.91,1100,853,51,9,16,17,760,100,18,25,26,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1993-03-30,1992,6,26,89,2183.6,0.094,3,Normal,49,9,9,9,107,183,0.084,2001,0.92,1100,901,51,9,16,18,807,100,18,25,27,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1993-03-31,1992,6,26,90,2231.5,0.091,3,Normal,49,9,9,9,107,183,0.082,2048,0.92,1100,948,51,9,16,19,853,100,18,25,28,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1993-04-01,1992,7,27,91,2272.3,0.087,3,Normal,54,13,14,19,117,217,0.096,2055,0.9,1100,955,46,5,11,10,883,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1993-04-02,1992,7,27,92,2298.3,0.084,3,Normal,54,13,14,19,117,217,0.094,2081,0.91,1100,981,46,5,11,10,909,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1993-04-03,1992,7,27,93,2324.5,0.081,3,Normal,54,13,14,19,117,217,0.093,2107,0.91,1100,1010,46,5,11,11,934,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
1993-04-04,1992,7,27,94,2350.7,0.078,3,Normal,54,13,14,19,117,217,0.092,2134,0.91,1100,1030,46,5,11,12,960,100,18,25,31,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
1993-04-05,1992,7,27,95,2377.1,0.074,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-04-06,1992,7,27,96,2411.1,0.07,3,Normal,54,13,14,19,117,217,0.09,2194,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1993-04-07,1992,7,27,97,2445.3,0.067,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
1993-04-08,1992,7,28,98,2479.6,0.064,3,Normal,54,13,14,19,117,217,0.087,2263,0.91,1100,1160,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1993-04-09,1992,7,28,99,2514.1,0.061,3,Normal,54,13,14,19,117,217,0.086,2297,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
1993-04-10,1992,7,28,100,2548.7,0.059,3,Normal,54,13,14,19,117,217,0.085,2332,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
1993-04-11,1992,7,28,101,2591.3,0.055,3,Normal,54,13,14,19,117,217,0.084,2374,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
1993-04-12,1992,7,28,102,2634,0.052,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1993-04-13,1992,7,28,103,2684.8,0.048,3,Normal,54,13,14,19,117,217,0.081,2468,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
1993-04-14,1992,7,28,104,2728,0.045,3,Normal,54,13,14,19,117,217,0.08,2511,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
1993-04-15,1992,7,29,105,2771.4,0.043,3,Normal,54,13,14,19,117,217,0.078,2554,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
1993-04-16,1992,7,29,106,2815.1,0.04,3,Normal,54,13,14,19,117,217,0.077,2598,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
1993-04-17,1992,7,29,107,2850.9,0.039,3,Normal,54,13,14,19,117,217,0.076,2634,0.92,1100,1530,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
1993-04-18,1992,7,29,108,2878.9,0.037,3,Normal,54,13,14,19,117,217,0.075,2662,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
1993-04-19,1992,7,29,109,2898.9,0.036,3,Normal,54,13,14,19,117,217,0.075,2682,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
1993-04-20,1992,7,29,110,2911,0.036,3,Normal,54,13,14,19,117,217,0.074,2694,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
1993-04-21,1992,7,29,111,2915,0.036,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
1993-04-22,1992,7,30,112,2911,0.036,3,Normal,54,13,14,19,117,217,0.074,2694,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
1993-04-23,1992,7,30,113,2907,0.036,3,Normal,54,13,14,19,117,217,0.075,2690,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
1993-04-24,1992,7,30,114,2894.9,0.037,3,Normal,54,13,14,19,117,217,0.075,2678,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
1993-04-25,1992,7,30,115,2882.9,0.037,3,Normal,54,13,14,19,117,217,0.075,2666,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
1993-04-26,1992,7,30,116,2862.9,0.038,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
1993-04-27,1992,7,30,117,2842.9,0.039,3,Normal,54,13,14,19,117,217,0.076,2626,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
1993-04-28,1992,7,30,118,2815.1,0.04,3,Normal,54,13,14,19,117,217,0.077,2598,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
1993-04-29,1992,7,31,119,2787.3,0.042,3,Normal,54,13,14,19,117,217,0.078,2570,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
1993-04-30,1992,7,31,120,2759.6,0.044,3,Normal,54,13,14,19,117,217,0.079,2543,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
1993-05-01,1992,8,31,121,2731.9,0.045,3,Normal,55,13,13,17,178,276,0.1,2456,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
1993-05-02,1992,8,31,122,2704.4,0.047,3,Normal,55,13,13,17,178,276,0.1,2428,0.9,1100,1330,45,5,12,23,1240,100,18,25,40,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
1993-05-03,1992,8,31,123,2669.1,0.049,3,Normal,55,13,13,17,178,276,0.1,2393,0.9,1100,1290,45,5,12,22,1210,100,18,25,39,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
1993-05-04,1992,8,31,124,2634,0.052,3,Normal,55,13,13,17,178,276,0.1,2358,0.9,1100,1260,45,5,12,21,1180,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1993-05-05,1992,8,31,125,2599,0.054,3,Normal,55,13,13,17,178,276,0.11,2323,0.89,1100,1220,45,5,12,20,1140,100,18,25,37,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
1993-05-06,1992,8,32,126,2564.2,0.057,3,Normal,55,13,13,17,178,276,0.11,2288,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
1993-05-07,1992,8,32,127,2529.5,0.06,3,Normal,55,13,13,17,178,276,0.11,2253,0.89,1100,1150,45,5,12,18,1070,100,18,25,35,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
1993-05-08,1992,8,32,128,2494.9,0.063,3,Normal,55,13,13,17,178,276,0.11,2219,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
1993-05-09,1992,8,32,129,2460.5,0.066,3,Normal,55,13,13,17,178,276,0.11,2185,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1993-05-10,1992,8,32,130,2426.3,0.069,3,Normal,55,13,13,17,178,276,0.11,2150,0.89,1100,1050,45,5,12,15,973,100,18,25,32,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
1993-05-11,1992,8,32,131,2392.2,0.072,3,Normal,55,13,13,17,178,276,0.12,2116,0.89,1100,1020,45,5,12,13,941,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-05-12,1992,8,32,132,2358.3,0.077,3,Normal,55,13,13,17,178,276,0.12,2082,0.88,1100,982,45,5,12,12,908,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1993-05-13,1992,8,33,133,2317,0.082,3,Normal,55,13,13,17,178,276,0.12,2041,0.88,1100,941,45,5,12,11,868,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1993-05-14,1992,8,33,134,2283.4,0.085,3,Normal,55,13,13,17,178,276,0.12,2007,0.88,1100,907,45,5,12,10,835,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1993-05-15,1992,8,33,135,2235.2,0.091,3,Normal,55,13,13,17,178,276,0.12,1959,0.88,1100,859,45,5,12,9,788,100,18,25,26,966,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1993-05-16,1992,8,33,136,2180,0.095,3,Normal,55,13,13,17,178,276,0.13,1904,0.87,1100,804,45,5,12,7,735,100,18,25,24,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
1993-05-17,1992,8,33,137,2125.2,0.099,3,Normal,55,13,13,17,178,276,0.13,1849,0.87,1100,749,45,5,12,5,682,100,18,25,22,860,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
1993-05-18,1992,8,33,138,2078.2,0.1,3,Normal,55,13,13,17,178,276,0.13,1802,0.87,1100,702,45,5,12,4,636,100,18,25,21,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1993-05-19,1992,8,33,139,2031.5,0.11,3,Normal,55,13,13,17,178,276,0.14,1755,0.86,1100,655,45,5,12,3,590,100,18,25,20,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.5,170,4080
1993-05-20,1992,8,34,140,1985.2,0.11,3,Normal,55,13,13,17,178,276,0.14,1709,0.86,1100,609,45,5,12,1,546,100,18,25,18,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1993-05-21,1992,8,34,141,1939.2,0.11,3,Normal,55,13,13,17,178,276,0.14,1663,0.86,1100,563,45,5,12,0,501,100,18,25,17,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1993-05-22,1992,8,34,142,1893.7,0.12,3,Normal,55,13,13,17,178,276,0.15,1618,0.85,1100,518,45,5,12,-1,457,100,18,25,16,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
1993-05-23,1992,8,34,143,1855.5,0.12,3,Normal,55,13,13,17,178,276,0.15,1579,0.85,1100,479,45,5,12,-3,420,100,18,25,14,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
1993-05-24,1992,8,34,144,1817.5,0.12,3,Normal,55,13,13,17,178,276,0.15,1542,0.85,1100,442,45,5,12,-4,384,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
1993-05-25,1992,8,34,145,1779.9,0.13,3,Normal,55,13,13,17,178,276,0.15,1504,0.84,1100,404,45,5,12,-5,347,100,18,25,12,525,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1993-05-26,1992,8,34,146,1742.5,0.13,3,Normal,55,13,13,17,178,276,0.16,1467,0.84,1100,367,45,5,11,-6,312,100,18,24,11,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1993-05-27,1992,8,35,147,1705.5,0.13,3,Normal,55,13,13,17,178,276,0.16,1430,0.84,1100,330,45,5,10,-7,277,100,18,23,10,455,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1993-05-28,1992,8,35,148,1668.8,0.14,3,Normal,55,13,13,17,178,276,0.17,1393,0.83,1100,293,45,5,9,-8,242,100,18,22,9,420,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1993-05-29,1992,8,35,149,1632.4,0.14,3,Normal,55,13,13,17,178,276,0.17,1356,0.83,1100,256,45,5,8,-9,207,100,18,21,8,385,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1993-05-30,1992,8,35,150,1596.3,0.15,3,Normal,55,13,13,17,178,276,0.17,1320,0.83,1100,220,45,5,7,-10,173,100,18,20,7,351,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1993-05-31,1992,8,35,151,1567.1,0.15,3,Normal,55,13,13,17,178,276,0.18,1291,0.82,1100,191,43,5,6,-11,148,98,18,19,6,326,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1993-06-01,1992,9,35,152,1538.1,0.15,3,Normal,53,12,12,13,120,210,0.14,1328,0.86,1100,228,47,6,7,-6,174,100,18,19,7,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1993-06-02,1992,9,35,153,1509.3,0.16,3,Normal,53,12,12,13,120,210,0.14,1299,0.86,1100,199,45,6,6,-7,149,98,18,18,6,269,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1993-06-03,1992,9,36,154,1480.7,0.17,3,Normal,53,12,12,13,120,210,0.14,1271,0.86,1100,171,39,5,5,-8,130,92,17,17,5,250,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1993-06-04,1992,9,36,155,1452.4,0.17,3,Normal,53,12,12,13,120,210,0.14,1242,0.85,1100,142,32,4,4,-9,111,85,16,16,4,231,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
1993-06-05,1992,9,36,156,1424.4,0.18,3,Normal,53,12,12,13,120,210,0.15,1214,0.85,1100,114,26,3,3,-10,92,79,15,15,3,212,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-06-06,1992,9,36,157,1396.6,0.18,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
1993-06-07,1992,9,36,158,1350.9,0.19,3,Normal,53,12,12,13,120,210,0.15,1141,0.84,1100,41,9,1,1,-12,42,62,13,13,1,162,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1993-06-08,1992,9,36,159,1305.9,0.19,3,Normal,53,12,12,13,120,210,0.16,1096,0.84,1096,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.805,0.639,0.0302,1.44,0.0683,4,0.299,1.74,0.0825,19.4,0.954,0.98,0.934,49.7,48.2,193,4630
1993-06-09,1992,9,36,160,1261.7,0.2,3,Normal,53,12,12,13,120,210,0.17,1052,0.83,1052,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.741,0.539,0.0254,1.28,0.0602,4,0.29,1.57,0.0738,19.7,0.954,0.98,0.935,48.5,47.5,190,4560
1993-06-10,1992,9,37,161,1224.1,0.21,3,Normal,53,12,12,13,120,210,0.17,1014,0.83,1014,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.685,0.455,0.0213,1.14,0.0533,4,0.283,1.42,0.0665,20,0.955,0.98,0.936,47.4,46.5,186,4460
1993-06-11,1992,9,37,162,1187.2,0.21,3,Normal,53,12,12,13,120,210,0.18,977.2,0.82,977.2,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.631,0.412,0.0192,1.04,0.0485,4,0.272,1.32,0.0612,20.2,0.955,0.98,0.936,46.2,45.3,181,4350
1993-06-12,1992,9,37,163,1156.5,0.22,3,Normal,53,12,12,13,120,210,0.18,946.5,0.82,946.5,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.592,0.397,0.0184,0.989,0.0458,4,0.262,1.25,0.0579,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
1993-06-13,1992,9,37,164,1126.3,0.22,3,Normal,53,12,12,13,120,210,0.19,916.3,0.81,916.3,0,0,0,0,-13,13,53,12,12,0,133,993,990,968.3,21.7,0.564,0.382,0.0176,0.947,0.0436,4,0.252,1.2,0.0552,20.5,0.955,0.98,0.936,44,43.1,172,4140
1993-06-14,1992,9,37,165,1096.6,0.23,3,Normal,53,12,12,13,120,210,0.19,886.6,0.81,886.6,0,0,0,0,-13,13,53,12,12,0,133,964,990,968.2,21.8,0.537,0.368,0.0169,0.905,0.0415,4,0.242,1.15,0.0526,20.6,0.955,0.98,0.936,42.9,42,168,4030
1993-06-15,1992,9,37,166,1072.7,0.23,3,Normal,53,12,12,13,120,210,0.2,862.7,0.8,862.7,0,0,0,0,-13,13,53,12,12,0,133,940,990,968.1,21.9,0.515,0.357,0.0163,0.872,0.0399,4,0.234,1.11,0.0505,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
1993-06-16,1992,9,37,167,1049.3,0.24,3,Normal,53,12,12,13,120,210,0.2,839.3,0.8,839.3,0,0,0,0,-13,13,53,12,12,0,133,916,990,968.1,21.9,0.494,0.345,0.0157,0.839,0.0382,4,0.226,1.06,0.0485,20.9,0.954,0.978,0.933,41,40.1,160,3850
1993-06-17,1992,9,38,168,1026.2,0.24,3,Normal,53,12,12,13,120,210,0.2,816.2,0.8,816.2,0,0,0,0,-13,13,53,12,12,0,133,893,990,968,22,0.473,0.334,0.0152,0.807,0.0366,4,0.218,1.02,0.0465,21,0.953,0.976,0.93,40,39.1,156,3750
1993-06-18,1992,9,38,169,1003.6,0.25,3,Normal,53,12,12,13,120,210,0.21,793.6,0.79,793.6,0,0,0,0,-13,13,53,12,12,0,133,871,990,967.9,22.1,0.452,0.323,0.0146,0.775,0.0351,3,0.292,1.07,0.0483,21,0.956,0.98,0.937,52.2,48.2,145,3470
1993-06-19,1992,9,38,170,986.32,0.25,3,Normal,53,12,12,13,120,210,0.21,776.3,0.79,776.3,0,0,0,0,-13,13,53,12,12,0,133,853,990,967.8,22.2,0.436,0.315,0.0142,0.751,0.0339,3,0.287,1.04,0.0468,21.1,0.956,0.98,0.937,51.3,48.2,145,3470
1993-06-20,1992,9,38,171,969.33,0.25,3,Normal,53,12,12,13,120,210,0.22,759.3,0.78,759.3,0,0,0,0,-13,13,53,12,12,0,133,836,990,967.8,22.2,0.421,0.307,0.0138,0.727,0.0327,3,0.282,1.01,0.0454,21.2,0.957,0.98,0.937,50.4,48.2,145,3470
1993-06-21,1992,9,38,172,952.64,0.26,3,Normal,53,12,12,13,120,210,0.22,742.6,0.78,742.6,0,0,0,0,-13,13,53,12,12,0,133,820,990,967.7,22.3,0.405,0.297,0.0133,0.702,0.0315,3,0.277,0.979,0.0439,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
1993-06-22,1992,9,38,173,936.27,0.26,3,Normal,53,12,12,13,120,210,0.22,726.3,0.78,726.3,0,0,0,0,-13,13,53,12,12,0,133,803,990,967.6,22.4,0.39,0.286,0.0128,0.676,0.0303,3,0.269,0.946,0.0423,21.4,0.957,0.98,0.937,48.6,47.7,143,3430
1993-06-23,1992,9,38,174,920.23,0.27,3,Normal,53,12,12,13,120,210,0.23,710.2,0.77,710.2,0,0,0,0,-13,13,53,12,12,0,133,787,990,967.6,22.4,0.376,0.275,0.0123,0.651,0.029,3,0.262,0.913,0.0407,21.5,0.957,0.98,0.937,47.8,46.8,140,3370
1993-06-24,1992,9,39,175,904.54,0.27,3,Normal,53,12,12,13,120,210,0.23,694.5,0.77,694.5,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.63,0.028,3,0.255,0.885,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
1993-06-25,1992,9,39,176,889.23,0.28,3,Normal,53,12,12,13,120,210,0.24,679.2,0.76,679.2,0,0,0,0,-13,13,53,12,12,0,133,756,990,967.5,22.5,0.356,0.255,0.0113,0.611,0.0271,3,0.248,0.859,0.0381,21.7,0.957,0.98,0.937,46.1,45.1,135,3250
1993-06-26,1992,9,39,177,874.32,0.28,3,Normal,53,12,12,13,120,210,0.24,664.3,0.76,664.3,0,0,0,0,-13,13,53,12,12,0,133,741,990,967.4,22.6,0.348,0.245,0.0108,0.593,0.0262,3,0.241,0.834,0.0369,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
1993-06-27,1992,9,39,178,859.84,0.29,3,Normal,53,12,12,13,120,210,0.24,649.8,0.76,649.8,0,0,0,0,-13,13,53,12,12,0,133,727,990,967.3,22.7,0.34,0.235,0.0104,0.575,0.0254,3,0.235,0.81,0.0357,21.9,0.956,0.98,0.937,44.4,43.5,130,3130
1993-06-28,1992,9,39,179,849.78,0.29,3,Normal,53,12,12,13,120,210,0.25,639.8,0.75,639.8,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.228,0.0101,0.562,0.0248,3,0.23,0.793,0.0349,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
1993-06-29,1992,9,39,180,839.99,0.3,3,Normal,53,12,12,13,120,210,0.25,630,0.75,630,0,0,0,0,-13,13,53,12,12,0,133,707,990,967.3,22.7,0.328,0.222,0.00976,0.55,0.0242,3,0.226,0.776,0.0341,22,0.955,0.98,0.936,43.2,42.3,127,3050
1993-06-30,1992,9,39,181,830.46,0.3,3,Normal,53,12,12,13,120,210,0.25,620.5,0.75,620.5,0,0,0,0,-13,13,53,12,12,0,133,697,990,967.2,22.8,0.323,0.215,0.00946,0.538,0.0236,3,0.222,0.76,0.0334,22,0.955,0.98,0.936,42.6,41.8,125,3010
1993-07-01,1992,10,40,182,821.24,0.3,3,Normal,50,10,9,9,108,186,0.23,635.2,0.77,635.2,0,0,0,0,-9,9,50,10,9,0,117,704,990,967.2,22.8,0.327,0.225,0.00988,0.552,0.0242,3,0.228,0.78,0.0342,22,0.955,0.98,0.936,43.7,42.8,129,3080
1993-07-02,1992,10,40,183,812.34,0.31,3,Normal,50,10,9,9,108,186,0.23,626.3,0.77,626.3,0,0,0,0,-9,9,50,10,9,0,117,695,990,967.1,22.9,0.322,0.219,0.0096,0.541,0.0237,3,0.224,0.765,0.0335,22.1,0.955,0.98,0.936,43.2,42.3,127,3050
1993-07-03,1992,10,40,184,803.82,0.31,3,Normal,50,10,9,9,108,186,0.23,617.8,0.77,617.8,0,0,0,0,-9,9,50,10,9,0,117,687,990,967.1,22.9,0.317,0.214,0.00934,0.531,0.0232,3,0.221,0.751,0.0328,22.1,0.955,0.98,0.936,42.7,41.8,125,3010
1993-07-04,1992,10,40,185,795.7,0.32,3,Normal,50,10,9,9,108,186,0.23,609.7,0.77,609.7,0,0,0,0,-9,9,50,10,9,0,117,679,990,967.1,22.9,0.312,0.208,0.00909,0.52,0.0227,3,0.217,0.737,0.0322,22.2,0.955,0.98,0.935,42.2,41.4,124,2980
1993-07-05,1992,10,40,186,788.08,0.32,3,Normal,50,10,9,9,108,186,0.24,602.1,0.76,602.1,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00885,0.511,0.0223,3,0.213,0.725,0.0316,22.2,0.954,0.98,0.935,41.7,40.9,123,2940
1993-07-06,1992,10,40,187,781.06,0.33,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
1993-07-07,1992,10,40,188,774.84,0.33,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
1993-07-08,1992,10,41,189,768.67,0.33,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
1993-07-09,1992,10,41,190,757.46,0.34,3,Normal,50,10,9,9,108,186,0.25,571.5,0.75,571.5,0,0,0,0,-9,9,50,10,9,0,117,640,990,966.9,23.1,0.29,0.183,0.00792,0.473,0.0205,3,0.2,0.673,0.0292,22.4,0.952,0.976,0.929,39.8,38.9,117,2800
1993-07-10,1992,10,41,191,745.71,0.34,3,Normal,50,10,9,9,108,186,0.25,559.7,0.75,559.7,0,0,0,0,-9,9,50,10,9,0,117,629,990,966.9,23.1,0.284,0.175,0.00757,0.459,0.0198,3,0.194,0.653,0.0283,22.5,0.951,0.974,0.927,39.1,38.1,114,2740
1993-07-11,1992,10,41,192,733.95,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,506.9,0.69,506.9,0,0,0,0,-11,11,58,11,11,0,147,587,990,966.8,23.2,0.26,0.14,0.00603,0.4,0.0173,3,0.171,0.57,0.0246,22.6,0.947,0.97,0.918,35.5,34.4,103,2480
1993-07-12,1992,10,41,193,723.83,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,496.8,0.69,496.8,0,0,0,0,-11,11,58,11,11,0,147,577,990,966.8,23.2,0.254,0.134,0.00575,0.388,0.0167,2,0.278,0.666,0.0287,22.5,0.956,0.98,0.937,52.5,48.2,96.4,2310
1993-07-13,1992,10,41,194,713.17,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,486.2,0.68,486.2,0,0,0,0,-11,11,58,11,11,0,147,566,990,966.8,23.2,0.248,0.128,0.00553,0.377,0.0162,2,0.271,0.647,0.0278,22.6,0.956,0.98,0.937,51.5,48.2,96.4,2310
1993-07-14,1992,10,41,195,702.5,0.36,2,Mod_Wet,58,11,11,11,136,227,0.32,475.5,0.68,475.5,0,0,0,0,-11,11,58,11,11,0,147,556,990,966.7,23.3,0.242,0.123,0.0053,0.366,0.0157,2,0.263,0.629,0.027,22.7,0.957,0.98,0.938,50.5,48.2,96.4,2310
1993-07-15,1992,10,42,196,691.84,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,464.8,0.67,464.8,0,0,0,0,-11,11,58,11,11,0,147,545,990,966.7,23.3,0.236,0.118,0.00507,0.355,0.0152,2,0.256,0.611,0.0262,22.7,0.957,0.98,0.938,49.6,48.2,96.4,2310
1993-07-16,1992,10,42,197,681.72,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,454.7,0.67,454.7,0,0,0,0,-11,11,58,11,11,0,147,535,990,966.6,23.4,0.23,0.114,0.00486,0.344,0.0147,2,0.249,0.593,0.0254,22.8,0.958,0.98,0.938,48.6,47.7,95.3,2290
1993-07-17,1992,10,42,198,672.7,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,445.7,0.66,445.7,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.225,0.109,0.00467,0.335,0.0143,2,0.243,0.578,0.0247,22.8,0.958,0.98,0.938,47.8,46.8,93.7,2250
1993-07-18,1992,10,42,199,663.13,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,436.1,0.66,436.1,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00447,0.325,0.0138,2,0.237,0.562,0.024,22.9,0.957,0.98,0.938,46.8,45.9,91.8,2200
1993-07-19,1992,10,42,200,653.56,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
1993-07-20,1992,10,42,201,644.53,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,417.5,0.65,417.5,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0961,0.00408,0.307,0.0131,2,0.224,0.532,0.0226,23,0.956,0.98,0.937,45,44.1,88.2,2120
1993-07-21,1992,10,42,202,635.51,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,408.5,0.64,408.5,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0918,0.0039,0.3,0.0127,2,0.218,0.518,0.022,23,0.955,0.98,0.936,44.1,43.2,86.4,2070
1993-07-22,1992,10,43,203,627.58,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,400.6,0.64,400.6,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0881,0.00373,0.293,0.0124,2,0.213,0.506,0.0215,23.1,0.955,0.98,0.936,43.3,42.4,84.9,2040
1993-07-23,1992,10,43,204,619.1,0.39,2,Mod_Wet,58,11,11,11,136,227,0.37,392.1,0.63,392.1,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0841,0.00356,0.286,0.0121,2,0.207,0.493,0.0209,23.1,0.954,0.98,0.935,42.4,41.6,83.1,2000
1993-07-24,1992,10,43,205,610.63,0.4,2,Mod_Wet,58,11,11,11,136,227,0.37,383.6,0.63,383.6,0,0,0,0,-11,11,58,11,11,0,147,464,990,966.3,23.7,0.199,0.0801,0.00338,0.279,0.0118,2,0.201,0.481,0.0203,23.2,0.953,0.979,0.933,41.5,40.7,81.4,1950
1993-07-25,1992,10,43,206,602.7,0.4,2,Mod_Wet,58,11,11,11,136,227,0.38,375.7,0.62,375.7,0,0,0,0,-11,11,58,11,11,0,147,456,990,966.3,23.7,0.196,0.0763,0.00322,0.273,0.0115,2,0.196,0.469,0.0198,23.2,0.952,0.978,0.93,40.7,39.8,79.6,1910
1993-07-26,1992,10,43,207,594.77,0.41,2,Mod_Wet,58,11,11,11,136,227,0.38,367.8,0.62,367.8,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0726,0.00306,0.266,0.0112,2,0.191,0.457,0.0193,23.3,0.951,0.976,0.928,39.9,38.9,77.9,1870
1993-07-27,1992,10,43,208,587.93,0.41,2,Mod_Wet,58,11,11,11,136,227,0.39,360.9,0.61,360.9,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0694,0.00292,0.261,0.011,2,0.186,0.447,0.0188,23.3,0.95,0.974,0.926,39.2,38.2,76.4,1830
1993-07-28,1992,10,43,209,580.55,0.41,2,Mod_Wet,58,11,11,11,136,227,0.39,353.6,0.61,353.6,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.0659,0.00277,0.254,0.0107,2,0.181,0.436,0.0183,23.4,0.949,0.973,0.923,38.4,37.4,74.7,1790
1993-07-29,1992,10,44,210,573.17,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,346.2,0.6,346.2,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0624,0.00262,0.248,0.0104,2,0.176,0.424,0.0178,23.4,0.948,0.971,0.921,37.7,36.6,73.1,1750
1993-07-30,1992,10,44,211,565.78,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,338.8,0.6,338.8,0,0,0,0,-11,11,58,11,11,0,147,419,990,966.1,23.9,0.183,0.0589,0.00247,0.242,0.0102,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.919,36.9,35.8,71.5,1720
1993-07-31,1992,10,44,212,558.4,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,331.4,0.59,331.4,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.181,0.0554,0.00232,0.236,0.00989,2,0.166,0.402,0.0168,23.5,0.946,0.97,0.917,36.1,35,70,1680
