date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-01,1992,11,44,213,551.56,0.43,2,Mod_Wet,54,9,8,6,107,184,0.33,367.6,0.67,367.6,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.19,0.0725,0.00303,0.263,0.011,2,0.191,0.453,0.019,23.5,0.951,0.976,0.928,40.2,39.3,78.5,1880
1993-08-02,1992,11,44,214,543.09,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,359.1,0.66,359.1,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0685,0.00286,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.7,1840
1993-08-03,1992,11,44,215,535.16,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,351.2,0.66,351.2,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.185,0.0647,0.0027,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.4,74.9,1800
1993-08-04,1992,11,44,216,528.32,0.44,2,Mod_Wet,54,9,8,6,107,184,0.35,344.3,0.65,344.3,0,0,0,0,-6,6,54,9,8,0,113,415,990,966,24,0.182,0.0615,0.00256,0.244,0.0101,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.92,37.8,36.7,73.4,1760
1993-08-05,1992,11,45,217,520.94,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,336.9,0.65,336.9,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.058,0.00241,0.238,0.00987,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.7,1720
1993-08-06,1992,11,45,218,513.56,0.45,2,Mod_Wet,54,9,8,6,107,184,0.36,329.6,0.64,329.6,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0546,0.00226,0.231,0.00961,2,0.165,0.396,0.0165,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1690
1993-08-07,1992,11,45,219,506.17,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,322.2,0.64,322.2,0,0,0,0,-6,6,54,9,8,0,113,393,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00934,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
1993-08-08,1992,11,45,220,499.34,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,315.3,0.63,315.3,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0478,0.00198,0.22,0.0091,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
1993-08-09,1992,11,45,221,492.5,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,308.5,0.63,308.5,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.169,0.0446,0.00184,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
1993-08-10,1992,11,45,222,486.76,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,302.8,0.62,302.8,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00865,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.7,1550
1993-08-11,1992,11,45,223,480.47,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,296.5,0.62,296.5,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0389,0.00161,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.3,1520
1993-08-12,1992,11,46,224,474.18,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,290.2,0.61,290.2,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.036,0.00148,0.199,0.0082,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
1993-08-13,1992,11,46,225,467.89,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,283.9,0.61,283.9,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.033,0.00136,0.194,0.00798,2,0.134,0.328,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.7,1460
1993-08-14,1992,11,46,226,462.15,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,278.1,0.6,278.1,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.0303,0.00125,0.189,0.00777,2,0.13,0.319,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.5,1430
1993-08-15,1992,11,46,227,456.41,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,272.4,0.6,272.4,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0276,0.00113,0.184,0.00757,2,0.126,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.2,1400
1993-08-16,1992,11,46,228,450.67,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
1993-08-17,1992,11,46,229,446.02,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,262,0.59,262,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0227,0.00093,0.176,0.0072,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
1993-08-18,1992,11,46,230,440.82,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,256.8,0.58,256.8,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0202,0.000828,0.171,0.00702,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.904,28.3,27.5,54.9,1320
1993-08-19,1992,11,47,231,435.63,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,251.6,0.58,251.6,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0178,0.000727,0.167,0.00684,2,0.112,0.28,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.8,1290
1993-08-20,1992,11,47,232,430.43,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,246.4,0.57,246.4,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.7,1260
1993-08-21,1992,11,47,233,425.24,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,241.2,0.57,241.2,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
1993-08-22,1992,11,47,234,420.04,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,236,0.56,236,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
1993-08-23,1992,11,47,235,415.39,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,231.4,0.56,231.4,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000629,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
1993-08-24,1992,11,47,236,410.74,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,226.7,0.55,226.7,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000612,0.156,0.00634,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
1993-08-25,1992,11,47,237,406.1,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,222.1,0.55,222.1,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000595,0.154,0.00625,1,0.242,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
1993-08-26,1992,11,48,238,401.45,0.53,2,Mod_Wet,54,9,8,6,107,184,0.46,217.4,0.54,217.4,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000579,0.152,0.00616,1,0.236,0.388,0.0158,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
1993-08-27,1992,11,48,239,397.89,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,213.9,0.54,213.9,0,0,0,0,-6,6,54,9,8,0,113,285,990,965.4,24.6,0.136,0.0139,0.000566,0.15,0.0061,1,0.231,0.381,0.0155,24.2,0.957,0.98,0.938,48.6,47.7,47.7,1140
1993-08-28,1992,11,48,240,393.79,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,209.8,0.53,209.8,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000551,0.148,0.00602,1,0.226,0.374,0.0152,24.3,0.956,0.98,0.937,47.7,46.8,46.8,1120
1993-08-29,1992,11,48,241,389.69,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,205.7,0.53,205.7,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0132,0.000537,0.146,0.00594,1,0.22,0.367,0.0149,24.3,0.956,0.98,0.937,46.8,45.9,45.9,1100
1993-08-30,1992,11,48,242,385.59,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,201.6,0.52,201.6,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000522,0.145,0.00586,1,0.215,0.359,0.0146,24.3,0.955,0.98,0.936,45.9,45,45,1080
1993-08-31,1992,11,48,243,381.49,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,197.5,0.52,197.5,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000508,0.143,0.00578,1,0.209,0.352,0.0143,24.3,0.954,0.98,0.935,45,44.1,44.1,1060
1993-09-01,1992,12,48,244,376.29,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,238.3,0.63,238.3,0,0,0,0,-4,4,46,7,6,0,79,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00633,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.3,1230
1993-09-02,1992,12,49,245,371.64,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,233.6,0.63,233.6,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0156,0.000631,0.154,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,25.9,25.2,50.3,1210
1993-09-03,1992,12,49,246,366.45,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,228.4,0.62,228.4,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
1993-09-04,1992,12,49,247,361.25,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,223.3,0.62,223.3,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
1993-09-05,1992,12,49,248,356.6,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,218.6,0.61,218.6,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000577,0.148,0.00596,1,0.238,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
1993-09-06,1992,12,49,249,351.96,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,214,0.61,214,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1160
1993-09-07,1992,12,49,250,348.4,0.58,2,Mod_Wet,46,7,6,4,75,138,0.4,210.4,0.6,210.4,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
1993-09-08,1992,12,49,251,344.3,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,206.3,0.6,206.3,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0133,0.000534,0.142,0.00573,1,0.221,0.363,0.0146,24.5,0.956,0.98,0.937,47.4,46.5,46.5,1120
1993-09-09,1992,12,50,252,340.2,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,202.2,0.59,202.2,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
1993-09-10,1992,12,50,253,336.1,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,198.1,0.59,198.1,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.6,44.6,1070
1993-09-11,1992,12,50,254,331.99,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,194,0.58,194,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
1993-09-12,1992,12,50,255,327.89,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
1993-09-13,1992,12,50,256,324.34,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
1993-09-14,1992,12,50,257,320.78,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,182.8,0.57,182.8,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
1993-09-15,1992,12,50,258,317.23,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
1993-09-16,1992,12,51,259,313.67,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
1993-09-17,1992,12,51,260,310.12,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
1993-09-18,1992,12,51,261,306.56,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,168.6,0.55,168.6,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00502,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,904
1993-09-19,1992,12,51,262,304.1,0.64,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
1993-09-20,1992,12,51,263,301.1,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,163.1,0.54,163.1,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00961,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.943,0.971,0.916,37.4,36.3,36.3,872
1993-09-21,1992,12,51,264,298.09,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,160.1,0.54,160.1,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.7,35.6,35.6,855
1993-09-22,1992,12,51,265,295.08,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
1993-09-23,1992,12,52,266,292.07,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,154.1,0.53,154.1,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.00885,0.000352,0.12,0.00476,1,0.15,0.27,0.0107,24.9,0.941,0.97,0.912,35.3,34.3,34.3,823
1993-09-24,1992,12,52,267,291.25,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,153.3,0.53,153.3,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00878,0.000349,0.119,0.00474,1,0.149,0.269,0.0107,24.9,0.94,0.97,0.912,35.1,34.1,34.1,818
1993-09-25,1992,12,52,268,290.43,0.66,2,Mod_Wet,46,7,6,4,75,138,0.47,152.4,0.53,152.4,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00871,0.000346,0.119,0.00473,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,35,33.9,33.9,814
1993-09-26,1992,12,52,269,287.42,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,149.4,0.52,149.4,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00845,0.000336,0.118,0.00467,1,0.144,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.2,33.2,797
1993-09-27,1992,12,52,270,286.06,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,148.1,0.52,148.1,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
1993-09-28,1992,12,52,271,284.69,0.67,2,Mod_Wet,46,7,6,4,75,138,0.48,146.7,0.52,146.7,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00822,0.000327,0.116,0.00462,1,0.141,0.257,0.0102,24.9,0.938,0.97,0.91,33.6,32.6,32.6,782
1993-09-29,1992,12,52,272,282.78,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,144.8,0.51,144.8,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00806,0.00032,0.116,0.00459,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,772
1993-09-30,1992,12,53,273,281.41,0.67,2,Mod_Wet,46,7,6,4,75,138,0.49,143.4,0.51,143.4,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00794,0.000315,0.115,0.00456,1,0.136,0.251,0.00997,24.9,0.937,0.97,0.909,32.8,31.8,31.8,764
1993-10-01,1993,1,1,274,278.95,0.68,2,Mod_Wet,41,6,4,3,56,110,0.39,168.9,0.61,168.9,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
1993-10-02,1993,1,1,275,275.94,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
1993-10-03,1993,1,1,276,272.93,0.69,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
1993-10-04,1993,1,1,277,269.92,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
1993-10-05,1993,1,1,278,266.92,0.7,2,Mod_Wet,41,6,4,3,56,110,0.41,156.9,0.59,156.9,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
1993-10-06,1993,1,1,279,263.91,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,153.9,0.58,153.9,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,825
1993-10-07,1993,1,1,280,260.9,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
1993-10-08,1993,1,2,281,258.44,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
1993-10-09,1993,1,2,282,255.98,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
1993-10-10,1993,1,2,283,253.52,0.73,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
1993-10-11,1993,1,2,284,251.06,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
1993-10-12,1993,1,2,285,248.6,0.74,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
1993-10-13,1993,1,2,286,246.14,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
1993-10-14,1993,1,2,287,243.67,0.75,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
1993-10-15,1993,1,3,288,241.21,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,131.2,0.54,131.2,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
1993-10-16,1993,1,3,289,240.94,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
1993-10-17,1993,1,3,290,240.12,0.76,2,Mod_Wet,41,6,4,3,56,110,0.46,130.1,0.54,130.1,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00681,0.000269,0.106,0.00419,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.9,29,29,695
1993-10-18,1993,1,3,291,237.11,0.77,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
1993-10-19,1993,1,3,292,234.65,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,124.7,0.53,124.7,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0975,0.00635,0.00025,0.104,0.00409,1,0.111,0.215,0.00845,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
1993-10-20,1993,1,3,293,233.28,0.78,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
1993-10-21,1993,1,3,294,231.37,0.79,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,647
1993-10-22,1993,1,4,295,228.36,0.8,2,Mod_Wet,41,6,4,3,56,110,0.48,118.4,0.52,118.4,0,0,0,0,-3,3,41,6,4,0,59,169,990,964.6,25.4,0.0953,0.00581,0.000228,0.101,0.00398,1,0.102,0.203,0.008,25.2,0.924,0.97,0.896,27.1,26.3,26.3,630
1993-10-23,1993,1,4,296,225.9,0.81,2,Mod_Wet,41,6,4,3,56,110,0.49,115.9,0.51,115.9,0,0,0,0,-3,3,41,6,4,0,59,167,990,964.6,25.4,0.0944,0.0056,0.00022,0.1,0.00393,1,0.099,0.199,0.00782,25.2,0.922,0.97,0.895,26.5,25.7,25.7,616
1993-10-24,1993,1,4,297,224.53,0.81,2,Mod_Wet,41,6,4,3,56,110,0.49,114.5,0.51,114.5,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.094,0.00549,0.000215,0.0994,0.00391,1,0.0971,0.197,0.00772,25.3,0.922,0.97,0.894,26.1,25.4,25.4,609
1993-10-25,1993,1,4,298,222.62,0.81,2,Mod_Wet,41,6,4,3,56,110,0.49,112.6,0.51,112.6,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0933,0.00532,0.000209,0.0986,0.00387,1,0.0945,0.193,0.00758,25.3,0.92,0.97,0.893,25.7,24.9,24.9,598
1993-10-26,1993,1,4,299,221.25,0.82,2,Mod_Wet,41,6,4,3,56,110,0.5,111.3,0.5,111.3,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0928,0.00521,0.000204,0.098,0.00385,1,0.0927,0.191,0.00749,25.3,0.919,0.97,0.892,25.4,24.6,24.6,590
1993-10-27,1993,1,4,300,219.89,0.82,2,Mod_Wet,41,6,4,3,56,110,0.5,109.9,0.5,109.9,0,0,0,0,-3,3,41,6,4,0,59,161,990,964.5,25.5,0.0923,0.00509,0.0002,0.0974,0.00382,1,0.0909,0.188,0.00739,25.3,0.918,0.97,0.891,25,24.3,24.3,583
1993-10-28,1993,1,4,301,217.97,0.83,2,Mod_Wet,41,6,4,3,56,110,0.51,108,0.49,108,0,0,0,0,-3,3,41,6,4,0,59,159,990,964.5,25.5,0.0916,0.00493,0.000193,0.0966,0.00379,1,0.0883,0.185,0.00725,25.3,0.917,0.97,0.889,24.6,23.8,23.8,572
1993-10-29,1993,1,5,302,216.6,0.83,2,Mod_Wet,41,6,4,3,56,110,0.51,106.6,0.49,106.6,0,0,0,0,-3,3,41,6,4,0,59,158,990,964.5,25.5,0.0912,0.00481,0.000189,0.096,0.00376,1,0.0864,0.182,0.00715,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
1993-10-30,1993,1,5,303,215.24,0.83,2,Mod_Wet,41,6,4,3,56,110,0.51,105.2,0.49,105.2,0,0,0,0,-3,3,41,6,4,0,59,156,990,964.5,25.5,0.0907,0.0047,0.000184,0.0954,0.00374,1,0.0846,0.18,0.00705,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1993-10-31,1993,1,5,304,213.87,0.84,2,Mod_Wet,41,6,4,3,56,110,0.51,103.9,0.49,103.9,0,0,0,0,-3,3,41,6,4,0,59,155,990,964.5,25.5,0.0902,0.00458,0.000179,0.0948,0.00371,1,0.0827,0.177,0.00696,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1993-11-01,1993,2,5,305,213.6,0.84,3,Normal,36,5,3,2,47,93,0.43,120.6,0.56,120.6,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
1993-11-02,1993,2,5,306,213.87,0.84,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
1993-11-03,1993,2,5,307,214.14,0.84,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,27,27,648
1993-11-04,1993,2,5,308,214.42,0.83,3,Normal,36,5,3,2,47,93,0.43,121.4,0.57,121.4,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1993-11-05,1993,2,6,309,217.97,0.83,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
1993-11-06,1993,2,6,310,223.71,0.81,3,Normal,36,5,3,2,47,93,0.42,130.7,0.58,130.7,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
1993-11-07,1993,2,6,311,228.36,0.8,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
1993-11-08,1993,2,6,312,230.28,0.79,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
1993-11-09,1993,2,6,313,231.1,0.79,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1993-11-10,1993,2,6,314,231.92,0.79,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
1993-11-11,1993,2,6,315,232.74,0.78,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
1993-11-12,1993,2,7,316,233.01,0.78,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1993-11-13,1993,2,7,317,231.1,0.79,3,Normal,36,5,3,2,47,93,0.4,138.1,0.6,138.1,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1993-11-14,1993,2,7,318,229.18,0.8,3,Normal,36,5,3,2,47,93,0.41,136.2,0.59,136.2,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00419,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
1993-11-15,1993,2,7,319,230.55,0.79,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1993-11-16,1993,2,7,320,235.74,0.77,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
1993-11-17,1993,2,7,321,239.3,0.76,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
1993-11-18,1993,2,7,322,241.21,0.76,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
1993-11-19,1993,2,8,323,240.94,0.76,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
1993-11-20,1993,2,8,324,239.03,0.76,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
1993-11-21,1993,2,8,325,238.21,0.77,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
1993-11-22,1993,2,8,326,237.39,0.77,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
1993-11-23,1993,2,8,327,238.75,0.76,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
1993-11-24,1993,2,8,328,241.21,0.76,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
1993-11-25,1993,2,8,329,242.58,0.75,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
1993-11-26,1993,2,9,330,244.49,0.75,3,Normal,36,5,3,2,47,93,0.38,151.5,0.62,151.5,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
1993-11-27,1993,2,9,331,246.41,0.74,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
1993-11-28,1993,2,9,332,250.51,0.73,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
1993-11-29,1993,2,9,333,252.42,0.73,3,Normal,36,5,3,2,47,93,0.37,159.4,0.63,159.4,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,858
1993-11-30,1993,2,9,334,250.51,0.73,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
1993-12-01,1993,3,9,335,248.6,0.74,4,Mod_Dry,31,5,3,2,36,77,0.31,171.6,0.69,171.6,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
1993-12-02,1993,3,9,336,247.78,0.74,4,Mod_Dry,31,5,3,2,36,77,0.31,170.8,0.69,170.8,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000406,0.12,0.00473,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.6,38.6,38.6,927
1993-12-03,1993,3,10,337,250.24,0.73,4,Mod_Dry,31,5,3,2,36,77,0.31,173.2,0.69,173.2,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00478,1,0.176,0.297,0.0118,25,0.946,0.976,0.924,40.2,39.2,39.2,942
1993-12-04,1993,3,10,338,254.89,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,177.9,0.7,177.9,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
1993-12-05,1993,3,10,339,256.8,0.72,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
1993-12-06,1993,3,10,340,258.71,0.71,4,Mod_Dry,31,5,3,2,36,77,0.3,181.7,0.7,181.7,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.113,0.0112,0.000443,0.125,0.00493,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.2,41.4,41.4,992
1993-12-07,1993,3,10,341,260.63,0.71,4,Mod_Dry,31,5,3,2,36,77,0.29,183.6,0.7,183.6,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00497,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
1993-12-08,1993,3,10,342,262.54,0.7,4,Mod_Dry,31,5,3,2,36,77,0.29,185.5,0.71,185.5,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000456,0.126,0.005,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
1993-12-09,1993,3,10,343,267.74,0.69,4,Mod_Dry,31,5,3,2,36,77,0.29,190.7,0.71,190.7,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000474,0.129,0.0051,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
1993-12-10,1993,3,11,344,272.39,0.69,4,Mod_Dry,31,5,3,2,36,77,0.28,195.4,0.72,195.4,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0124,0.00049,0.131,0.00518,1,0.206,0.337,0.0134,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
1993-12-11,1993,3,11,345,275.94,0.68,5,Dry,26,4,3,2,24,59,0.21,216.9,0.79,216.9,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000563,0.138,0.00547,1,0.235,0.373,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1993-12-12,1993,3,11,346,280.04,0.67,5,Dry,26,4,3,2,24,59,0.21,221,0.79,221,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0145,0.000577,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.5,48.2,48.2,1160
1993-12-13,1993,3,11,347,284.14,0.67,5,Dry,26,4,3,2,24,59,0.21,225.1,0.79,225.1,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00562,1,0.246,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
1993-12-14,1993,3,11,348,284.96,0.67,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
1993-12-15,1993,3,11,349,283.6,0.67,5,Dry,26,4,3,2,24,59,0.21,224.6,0.79,224.6,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00561,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
1993-12-16,1993,3,11,350,281.68,0.67,5,Dry,26,4,3,2,24,59,0.21,222.7,0.79,222.7,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
1993-12-17,1993,3,12,351,280.31,0.67,5,Dry,26,4,3,2,24,59,0.21,221.3,0.79,221.3,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
1993-12-18,1993,3,12,352,278.95,0.68,5,Dry,26,4,3,2,24,59,0.21,219.9,0.79,219.9,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000574,0.139,0.00553,1,0.239,0.379,0.015,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
1993-12-19,1993,3,12,353,278.67,0.68,5,Dry,26,4,3,2,24,59,0.21,219.7,0.79,219.7,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000573,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
1993-12-20,1993,3,12,354,281.68,0.67,5,Dry,26,4,3,2,24,59,0.21,222.7,0.79,222.7,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.384,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
1993-12-21,1993,3,12,355,283.6,0.67,5,Dry,26,4,3,2,24,59,0.21,224.6,0.79,224.6,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.00059,0.141,0.00561,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
1993-12-22,1993,3,12,356,285.51,0.66,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
1993-12-23,1993,3,12,357,290.71,0.66,5,Dry,26,4,3,2,24,59,0.2,231.7,0.8,231.7,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0154,0.000614,0.144,0.00574,2,0.0989,0.243,0.00968,24.9,0.923,0.97,0.896,26.1,25.3,50.7,1220
1993-12-24,1993,3,13,358,295.35,0.65,5,Dry,26,4,3,2,24,59,0.2,236.3,0.8,236.3,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.131,0.0158,0.000631,0.146,0.00583,2,0.102,0.248,0.00989,24.9,0.925,0.97,0.897,26.7,25.9,51.7,1240
1993-12-25,1993,3,13,359,298.91,0.64,5,Dry,26,4,3,2,24,59,0.2,239.9,0.8,239.9,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000643,0.148,0.0059,2,0.104,0.252,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.5,1260
1993-12-26,1993,3,13,360,303.01,0.64,5,Dry,26,4,3,2,24,59,0.2,244,0.81,244,0,0,0,0,-2,2,26,4,3,0,26,277,990,964.9,25.1,0.133,0.0165,0.000657,0.15,0.00597,2,0.107,0.257,0.0102,24.8,0.927,0.97,0.899,27.5,26.7,53.4,1280
1993-12-27,1993,3,13,361,306.02,0.63,5,Dry,26,4,3,2,24,59,0.19,247,0.81,247,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000668,0.151,0.00603,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.1,1300
1993-12-28,1993,3,13,362,309.03,0.63,5,Dry,26,4,3,2,24,59,0.19,250,0.81,250,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000679,0.152,0.00608,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.8,1310
1993-12-29,1993,3,13,363,313.13,0.62,5,Dry,26,4,3,2,24,59,0.19,254.1,0.81,254.1,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0189,0.000757,0.156,0.00622,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.7,1340
1993-12-30,1993,3,13,364,316.14,0.62,5,Dry,26,4,3,2,24,59,0.19,257.1,0.81,257.1,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0204,0.000814,0.158,0.00633,2,0.116,0.274,0.011,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
1993-12-31,1993,3,14,365,316.41,0.62,5,Dry,26,4,3,2,24,59,0.19,257.4,0.81,257.4,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0205,0.000819,0.159,0.00634,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
1994-01-01,1993,4,14,1,317.78,0.62,5,Dry,29,5,4,2,33,73,0.23,244.8,0.77,244.8,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.6,26.7,53.5,1280
1994-01-02,1993,4,14,2,320.78,0.61,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
1994-01-03,1993,4,14,3,321.06,0.61,5,Dry,29,5,4,2,33,73,0.23,248.1,0.77,248.1,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000674,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
1994-01-04,1993,4,14,4,325.16,0.61,5,Dry,29,5,4,2,33,73,0.23,252.2,0.78,252.2,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.000722,0.156,0.00624,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
1994-01-05,1993,4,14,5,332.54,0.6,5,Dry,29,5,4,2,33,73,0.22,259.5,0.78,259.5,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0215,0.000862,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.7,1360
1994-01-06,1993,4,14,6,339.38,0.59,5,Dry,29,5,4,2,33,73,0.21,266.4,0.79,266.4,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0247,0.000993,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
1994-01-07,1993,4,15,7,347.85,0.58,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
1994-01-08,1993,4,15,8,354.69,0.58,5,Dry,29,5,4,2,33,73,0.21,281.7,0.79,281.7,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
1994-01-09,1993,4,15,9,360.98,0.57,5,Dry,29,5,4,2,33,73,0.2,288,0.8,288,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
1994-01-10,1993,4,15,10,365.63,0.57,5,Dry,29,5,4,2,33,73,0.2,292.6,0.8,292.6,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0371,0.0015,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.9,1530
1994-01-11,1993,4,15,11,375.2,0.56,5,Dry,29,5,4,2,33,73,0.2,302.2,0.81,302.2,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00798,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
1994-01-12,1993,4,15,12,388.05,0.55,5,Dry,29,5,4,2,33,73,0.19,315.1,0.81,315.1,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0477,0.00193,0.208,0.00843,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
1994-01-13,1993,4,15,13,399.81,0.54,5,Dry,29,5,4,2,33,73,0.18,326.8,0.82,326.8,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00216,0.218,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
1994-01-14,1993,4,16,14,412.66,0.52,5,Dry,29,5,4,2,33,73,0.18,339.7,0.82,339.7,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0593,0.00242,0.228,0.0093,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
1994-01-15,1993,4,16,15,428.79,0.51,5,Dry,29,5,4,2,33,73,0.17,355.8,0.83,355.8,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0669,0.00274,0.241,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
1994-01-16,1993,4,16,16,445.47,0.5,5,Dry,29,5,4,2,33,73,0.16,372.5,0.84,372.5,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0748,0.00307,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.979,0.932,41.6,40.8,81.5,1960
1994-01-17,1993,4,16,17,462.15,0.49,5,Dry,29,5,4,2,33,73,0.16,389.1,0.84,389.1,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0827,0.0034,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.935,43.4,42.5,85,2040
1994-01-18,1993,4,16,18,480.47,0.47,5,Dry,29,5,4,2,33,73,0.15,407.5,0.85,407.5,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0913,0.00377,0.284,0.0117,2,0.218,0.502,0.0207,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
1994-01-19,1993,4,16,19,499.89,0.46,5,Dry,29,5,4,2,33,73,0.15,426.9,0.85,426.9,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.7,2230
1994-01-20,1993,4,16,20,519.85,0.45,5,Dry,29,5,4,2,33,73,0.14,446.9,0.86,446.9,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
1994-01-21,1993,4,17,21,540.9,0.44,5,Dry,29,5,4,2,33,73,0.14,467.9,0.86,467.9,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.005,0.334,0.0139,2,0.258,0.592,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
1994-01-22,1993,4,17,22,561.96,0.43,5,Dry,29,5,4,2,33,73,0.13,489,0.87,489,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00544,0.356,0.0149,3,0.163,0.518,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2460
1994-01-23,1993,4,17,23,581.37,0.41,5,Dry,29,5,4,2,33,73,0.13,508.4,0.87,508.4,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.141,0.00591,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
1994-01-24,1993,4,17,24,599.69,0.4,5,Dry,29,5,4,2,33,73,0.12,526.7,0.88,526.7,0,0,0,0,-2,2,29,5,4,0,35,565,990,966.3,23.7,0.247,0.153,0.00645,0.4,0.0169,3,0.18,0.58,0.0245,23.1,0.949,0.971,0.922,37.8,36.7,110,2640
1994-01-25,1993,4,17,25,621.84,0.39,5,Dry,29,5,4,2,33,73,0.12,548.8,0.88,548.8,0,0,0,0,-2,2,29,5,4,0,35,587,990,966.4,23.6,0.26,0.168,0.0071,0.428,0.0181,3,0.189,0.617,0.0261,23,0.951,0.974,0.926,39.2,38.2,115,2750
1994-01-26,1993,4,17,26,647.27,0.38,5,Dry,29,5,4,2,33,73,0.11,574.3,0.89,574.3,0,0,0,0,-2,2,29,5,4,0,35,612,990,966.5,23.5,0.274,0.185,0.00785,0.459,0.0195,3,0.201,0.66,0.0281,22.9,0.953,0.978,0.932,40.9,40,120,2880
1994-01-27,1993,4,17,27,673.79,0.37,5,Dry,29,5,4,2,33,73,0.11,600.8,0.89,600.8,0,0,0,0,-2,2,29,5,4,0,35,639,990,966.6,23.4,0.29,0.202,0.00864,0.492,0.021,3,0.213,0.705,0.0301,22.7,0.955,0.98,0.935,42.6,41.7,125,3000
1994-01-28,1993,4,18,28,697.03,0.36,5,Dry,29,5,4,2,33,73,0.1,624,0.9,624,0,0,0,0,-2,2,29,5,4,0,35,662,990,966.7,23.3,0.303,0.218,0.00935,0.521,0.0223,3,0.223,0.744,0.0319,22.6,0.955,0.98,0.936,44,43.1,129,3100
1994-01-29,1993,4,18,29,718.09,0.35,5,Dry,29,5,4,2,33,73,0.1,645.1,0.9,645.1,0,0,0,0,-2,2,29,5,4,0,35,683,990,966.8,23.2,0.315,0.232,0.00998,0.547,0.0235,3,0.233,0.779,0.0336,22.4,0.956,0.98,0.937,45.3,44.4,133,3190
1994-01-30,1993,4,18,30,739.14,0.34,5,Dry,29,5,4,2,33,73,0.099,666.1,0.9,666.1,0,0,0,0,-2,2,29,5,4,0,35,704,990,966.9,23.1,0.327,0.246,0.0106,0.573,0.0247,3,0.242,0.815,0.0352,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
1994-01-31,1993,4,18,31,760.2,0.34,5,Dry,29,5,4,2,33,73,0.096,687.2,0.9,687.2,0,0,0,0,-2,2,29,5,4,0,35,725,990,966.9,23.1,0.339,0.26,0.0113,0.599,0.026,3,0.252,0.85,0.0369,22.2,0.957,0.98,0.938,47.8,46.8,140,3370
1994-02-01,1993,5,18,32,776,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,671,0.86,671,0,0,0,0,-4,4,36,6,5,0,58,718,990,967,23,0.335,0.249,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1994-02-02,1993,5,18,33,791.07,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,686.1,0.87,686.1,0,0,0,0,-4,4,36,6,5,0,58,733,990,967.1,22.9,0.343,0.259,0.0113,0.602,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.4,46.5,139,3340
1994-02-03,1993,5,18,34,808.89,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,703.9,0.87,703.9,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.624,0.0273,3,0.259,0.884,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3420
1994-02-04,1993,5,19,35,828.59,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1994-02-05,1993,5,19,36,849.78,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,744.8,0.88,744.8,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0131,0.678,0.0299,3,0.278,0.956,0.0421,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
1994-02-06,1993,5,19,37,872.22,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,767.2,0.88,767.2,0,0,0,0,-4,4,36,6,5,0,58,814,990,967.4,22.6,0.4,0.31,0.0137,0.711,0.0314,3,0.285,0.995,0.044,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
1994-02-07,1993,5,19,38,895.74,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,790.7,0.88,790.7,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.033,4,0.209,0.953,0.0423,21.6,0.953,0.976,0.93,39.8,38.9,155,3730
1994-02-08,1993,5,19,39,915.71,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,810.7,0.89,810.7,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.44,0.331,0.0148,0.771,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
1994-02-09,1993,5,19,40,931.65,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,826.6,0.89,826.6,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
1994-02-10,1993,5,19,41,952.64,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,847.6,0.89,847.6,0,0,0,0,-4,4,36,6,5,0,58,895,990,967.7,22.3,0.474,0.349,0.0157,0.823,0.0369,4,0.229,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
1994-02-11,1993,5,20,42,974.15,0.25,3,Normal,43,7,5,4,78,137,0.14,837.1,0.86,837.1,0,0,0,0,-4,4,43,7,5,0,82,892,990,967.8,22.2,0.472,0.344,0.0155,0.816,0.0367,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.4,40.6,162,3900
1994-02-12,1993,5,20,43,996.16,0.25,3,Normal,43,7,5,4,78,137,0.14,859.2,0.86,859.2,0,0,0,0,-4,4,43,7,5,0,82,914,990,967.9,22.1,0.492,0.355,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.955,0.98,0.935,42.3,41.5,166,3980
1994-02-13,1993,5,20,44,1018.6,0.24,3,Normal,43,7,5,4,78,137,0.13,881.6,0.87,881.6,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.512,0.366,0.0166,0.878,0.0398,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
1994-02-14,1993,5,20,45,1036.4,0.24,3,Normal,43,7,5,4,78,137,0.13,899.4,0.87,899.4,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.529,0.374,0.017,0.903,0.0411,4,0.246,1.15,0.0523,20.8,0.955,0.98,0.936,43.9,43,172,4130
1994-02-15,1993,5,20,46,1054.4,0.24,3,Normal,43,7,5,4,78,137,0.13,917.4,0.87,917.4,0,0,0,0,-4,4,43,7,5,0,82,972,990,968.1,21.9,0.545,0.383,0.0175,0.928,0.0423,4,0.252,1.18,0.0538,20.7,0.955,0.98,0.936,44.6,43.7,175,4200
1994-02-16,1993,5,20,47,1078,0.23,3,Normal,43,7,5,4,78,137,0.13,941,0.87,941,0,0,0,0,-4,4,43,7,5,0,82,996,990,968.1,21.9,0.567,0.394,0.018,0.961,0.044,4,0.26,1.22,0.0559,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
1994-02-17,1993,5,20,48,1101.9,0.23,3,Normal,43,7,5,4,78,137,0.12,964.9,0.88,964.9,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4360
1994-02-18,1993,5,21,49,1126.3,0.22,3,Normal,43,7,5,4,78,137,0.12,989.3,0.88,989.3,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.617,0.418,0.0193,1.03,0.0477,4,0.276,1.31,0.0604,20.4,0.956,0.98,0.936,47.3,46.3,185,4450
1994-02-19,1993,5,21,50,1156.5,0.22,3,Normal,43,7,5,4,78,137,0.12,1019,0.88,1019,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.661,0.467,0.0216,1.13,0.0522,4,0.284,1.41,0.0653,20.2,0.955,0.98,0.936,48.2,47.3,189,4540
1994-02-20,1993,5,21,51,1187.2,0.21,3,Normal,43,7,5,4,78,137,0.12,1050,0.89,1050,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.706,0.536,0.0249,1.24,0.0577,4,0.29,1.53,0.0712,20,0.955,0.98,0.936,49.1,48.1,193,4620
1994-02-21,1993,5,21,52,1224.1,0.21,2,Mod_Wet,49,8,7,5,93,162,0.13,1062,0.87,1062,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.737,0.563,0.0263,1.3,0.0607,4,0.292,1.59,0.0744,19.8,0.955,0.98,0.935,49.2,48.2,193,4630
1994-02-22,1993,5,21,53,1267.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1106,0.87,1100,6,1,0,0,-5,10,50,8,7,0,103,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-02-23,1993,5,21,54,1311.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1150,0.88,1100,50,11,2,2,-3,38,60,10,9,2,131,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-02-24,1993,5,21,55,1350.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1189,0.88,1100,89,20,3,3,-2,65,69,11,10,3,158,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1994-02-25,1993,5,22,56,1390.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
1994-02-26,1993,5,22,57,1405.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,197,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
1994-02-27,1993,5,22,58,1415.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-02-28,1993,5,22,59,1418.2,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
1994-03-01,1993,6,22,60,1421.3,0.18,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
1994-03-02,1993,6,22,61,1424.4,0.18,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
1994-03-03,1993,6,22,62,1427.5,0.18,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
