date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-04,1993,6,23,63,1430.6,0.17,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1994-03-05,1993,6,23,64,1433.7,0.17,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1994-03-06,1993,6,23,65,1443.1,0.17,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1994-03-07,1993,6,23,66,1452.4,0.17,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1994-03-08,1993,6,23,67,1461.8,0.17,3,Normal,49,9,9,9,107,183,0.13,1279,0.88,1100,179,40,5,5,-4,133,89,14,14,5,240,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1994-03-09,1993,6,23,68,1477.6,0.17,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1994-03-10,1993,6,23,69,1493.4,0.16,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
1994-03-11,1993,6,24,70,1509.3,0.16,3,Normal,49,9,9,9,107,183,0.12,1326,0.88,1100,226,51,7,7,-2,163,100,16,16,7,270,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1994-03-12,1993,6,24,71,1525.3,0.16,3,Normal,49,9,9,9,107,183,0.12,1342,0.88,1100,242,51,7,7,-2,179,100,16,16,7,286,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1994-03-13,1993,6,24,72,1547.7,0.15,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1994-03-14,1993,6,24,73,1570.3,0.15,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1994-03-15,1993,6,24,74,1593.1,0.15,3,Normal,49,9,9,9,107,183,0.12,1410,0.89,1100,310,51,9,9,0,241,100,18,18,9,348,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1994-03-16,1993,6,24,75,1622.5,0.14,3,Normal,49,9,9,9,107,183,0.11,1440,0.89,1100,340,51,9,10,1,269,100,18,19,10,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1994-03-17,1993,6,24,76,1652.2,0.14,3,Normal,49,9,9,9,107,183,0.11,1469,0.89,1100,369,51,9,11,2,296,100,18,20,11,403,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
1994-03-18,1993,6,25,77,1682.1,0.13,3,Normal,49,9,9,9,107,183,0.11,1499,0.89,1100,399,51,9,12,3,324,100,18,21,12,431,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
1994-03-19,1993,6,25,78,1705.5,0.13,3,Normal,49,9,9,9,107,183,0.11,1523,0.89,1100,423,51,9,13,4,346,100,18,22,13,453,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
1994-03-20,1993,6,25,79,1722.3,0.13,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
1994-03-21,1993,6,25,80,1732.4,0.13,3,Normal,49,9,9,9,107,183,0.11,1549,0.89,1100,449,51,9,14,4,371,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
1994-03-22,1993,6,25,81,1735.8,0.13,3,Normal,49,9,9,9,107,183,0.1,1553,0.9,1100,453,51,9,14,5,374,100,18,23,14,481,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
1994-03-23,1993,6,25,82,1732.4,0.13,3,Normal,49,9,9,9,107,183,0.11,1549,0.89,1100,449,51,9,14,4,371,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
1994-03-24,1993,6,25,83,1722.3,0.13,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
1994-03-25,1993,6,26,84,1712.2,0.13,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
1994-03-26,1993,6,26,85,1695.5,0.13,3,Normal,49,9,9,9,107,183,0.11,1512,0.89,1100,412,51,9,13,3,336,100,18,22,12,443,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
1994-03-27,1993,6,26,86,1678.8,0.13,3,Normal,49,9,9,9,107,183,0.11,1496,0.89,1100,396,51,9,12,3,321,100,18,21,12,428,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1994-03-28,1993,6,26,87,1662.2,0.14,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1994-03-29,1993,6,26,88,1645.6,0.14,3,Normal,49,9,9,9,107,183,0.11,1463,0.89,1100,363,51,9,11,2,290,100,18,20,11,397,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1994-03-30,1993,6,26,89,1629.1,0.14,3,Normal,49,9,9,9,107,183,0.11,1446,0.89,1100,346,51,9,11,1,274,100,18,20,10,381,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1994-03-31,1993,6,26,90,1606.2,0.14,3,Normal,49,9,9,9,107,183,0.11,1423,0.89,1100,323,51,9,10,1,252,100,18,19,10,359,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
1994-04-01,1993,7,27,91,1583.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1994-04-02,1993,7,27,92,1560.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1994-04-03,1993,7,27,93,1538.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.096,1390,0.9,1100,290,55,7,9,-1,220,100,18,19,9,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1994-04-04,1993,7,27,94,1515.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1994-04-05,1993,7,27,95,1493.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
1994-04-06,1993,7,27,96,1471.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1323,0.9,1100,223,50,7,7,-3,162,95,18,17,7,234,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0748,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1994-04-07,1993,7,27,97,1449.3,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1301,0.9,1100,201,45,6,6,-4,148,90,17,16,6,220,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1994-04-08,1993,7,28,98,1427.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1280,0.9,1100,180,41,5,5,-5,134,86,16,15,5,206,1220,990,969.3,20.7,0.87,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
1994-04-09,1993,7,28,99,1405.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
1994-04-10,1993,7,28,100,1378.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1230,0.89,1100,130,29,4,4,-6,99,74,15,14,4,171,1200,990,969.1,20.9,0.849,0.648,0.031,1.5,0.0716,4,0.3,1.8,0.086,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1994-04-11,1993,7,28,101,1332.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1185,0.89,1100,85,19,3,3,-7,67,64,14,13,3,139,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-04-12,1993,7,28,102,1294,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1146,0.89,1100,46,10,1,1,-9,43,55,12,11,1,115,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1994-04-13,1993,7,28,103,1255.9,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1994-04-14,1993,7,28,104,1218.4,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1070,0.88,1070,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.752,0.581,0.0272,1.33,0.0623,4,0.294,1.63,0.076,19.8,0.955,0.98,0.935,49.6,48.2,193,4630
1994-04-15,1993,7,29,105,1181.6,0.21,4,Mod_Dry,45,11,10,10,72,148,0.13,1034,0.88,1034,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.698,0.499,0.0232,1.2,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.5,47.5,190,4560
1994-04-16,1993,7,29,106,1150.9,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,1003,0.87,1003,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.653,0.43,0.0199,1.08,0.0501,4,0.281,1.36,0.063,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
1994-04-17,1993,7,29,107,1120.8,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,972.8,0.87,972.8,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.609,0.41,0.0189,1.02,0.0469,4,0.271,1.29,0.0594,20.4,0.955,0.98,0.936,46.6,45.6,183,4380
1994-04-18,1993,7,29,108,1091.3,0.23,4,Mod_Dry,45,11,10,10,72,148,0.14,943.3,0.86,943.3,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.579,0.396,0.0181,0.974,0.0447,4,0.261,1.24,0.0566,20.6,0.955,0.98,0.936,45.5,44.6,178,4280
1994-04-19,1993,7,29,109,1067.5,0.23,4,Mod_Dry,45,11,10,10,72,148,0.14,919.5,0.86,919.5,0,0,0,0,-10,10,45,11,10,0,82,985,990,968.1,21.9,0.557,0.384,0.0175,0.941,0.043,4,0.253,1.19,0.0545,20.7,0.955,0.98,0.936,44.6,43.7,175,4190
1994-04-20,1993,7,29,110,1044.1,0.24,4,Mod_Dry,45,11,10,10,72,148,0.14,896.1,0.86,896.1,0,0,0,0,-10,10,45,11,10,0,82,962,990,968,22,0.536,0.373,0.017,0.908,0.0414,4,0.245,1.15,0.0525,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
1994-04-21,1993,7,29,111,1021.1,0.24,5,Dry,40,10,8,5,62,125,0.12,896.1,0.88,896.1,0,0,0,0,-5,5,40,10,8,0,67,954,990,968,22,0.528,0.373,0.0169,0.901,0.0409,4,0.245,1.15,0.052,20.9,0.955,0.98,0.936,43.8,43,172,4130
1994-04-22,1993,7,30,112,1003.6,0.25,5,Dry,40,10,8,5,62,125,0.13,878.6,0.88,878.6,0,0,0,0,-5,5,40,10,8,0,67,937,990,967.9,22.1,0.512,0.364,0.0165,0.877,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.1,42.3,169,4060
1994-04-23,1993,7,30,113,986.32,0.25,5,Dry,40,10,8,5,62,125,0.13,861.3,0.87,861.3,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.0161,0.852,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
1994-04-24,1993,7,30,114,969.33,0.25,5,Dry,40,10,8,5,62,125,0.13,844.3,0.87,844.3,0,0,0,0,-5,5,40,10,8,0,67,902,990,967.8,22.2,0.481,0.348,0.0156,0.829,0.0373,4,0.227,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
1994-04-25,1993,7,30,115,952.64,0.26,5,Dry,40,10,8,5,62,125,0.13,827.6,0.87,827.6,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0152,0.805,0.0361,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
1994-04-26,1993,7,30,116,936.27,0.26,5,Dry,40,10,8,5,62,125,0.13,811.3,0.87,811.3,0,0,0,0,-5,5,40,10,8,0,67,869,990,967.6,22.4,0.451,0.332,0.0148,0.782,0.035,4,0.216,0.999,0.0447,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
1994-04-27,1993,7,30,117,920.23,0.27,5,Dry,40,10,8,5,62,125,0.14,795.2,0.86,795.2,0,0,0,0,-5,5,40,10,8,0,67,853,990,967.6,22.4,0.436,0.324,0.0144,0.76,0.0339,4,0.211,0.971,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
1994-04-28,1993,7,30,118,904.54,0.27,5,Dry,40,10,8,5,62,125,0.14,779.5,0.86,779.5,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.316,0.0141,0.738,0.0328,3,0.288,1.03,0.0456,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
1994-04-29,1993,7,31,119,889.23,0.28,5,Dry,40,10,8,5,62,125,0.14,764.2,0.86,764.2,0,0,0,0,-5,5,40,10,8,0,67,822,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1994-04-30,1993,7,31,120,874.32,0.28,5,Dry,40,10,8,5,62,125,0.14,749.3,0.86,749.3,0,0,0,0,-5,5,40,10,8,0,67,807,990,967.4,22.6,0.394,0.302,0.0133,0.696,0.0308,3,0.28,0.975,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
1994-05-01,1993,8,31,121,859.84,0.29,5,Dry,42,9,8,6,82,147,0.17,712.8,0.83,712.8,0,0,0,0,-6,6,42,9,8,0,88,772,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.906,0.04,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
1994-05-02,1993,8,31,122,845.83,0.29,5,Dry,42,9,8,6,82,147,0.17,698.8,0.83,698.8,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
1994-05-03,1993,8,31,123,832.34,0.3,5,Dry,42,9,8,6,82,147,0.18,685.3,0.82,685.3,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.35,0.259,0.0114,0.608,0.0267,3,0.251,0.859,0.0377,21.9,0.957,0.98,0.938,47,46,138,3310
1994-05-04,1993,8,31,124,823.06,0.3,5,Dry,42,9,8,6,82,147,0.18,676.1,0.82,676.1,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
1994-05-05,1993,8,31,125,814.09,0.31,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
1994-05-06,1993,8,32,126,805.49,0.31,5,Dry,42,9,8,6,82,147,0.18,658.5,0.82,658.5,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
1994-05-07,1993,8,32,127,797.29,0.32,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
1994-05-08,1993,8,32,128,789.56,0.32,5,Dry,42,9,8,6,82,147,0.19,642.6,0.81,642.6,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
1994-05-09,1993,8,32,129,782.41,0.32,5,Dry,42,9,8,6,82,147,0.19,635.4,0.81,635.4,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00981,0.547,0.0238,3,0.228,0.775,0.0337,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
1994-05-10,1993,8,32,130,776,0.33,5,Dry,42,9,8,6,82,147,0.19,629,0.81,629,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
1994-05-11,1993,8,32,131,770.04,0.33,5,Dry,42,9,8,6,82,147,0.19,623,0.81,623,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
1994-05-12,1993,8,32,132,759.92,0.34,5,Dry,42,9,8,6,82,147,0.19,612.9,0.81,612.9,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.21,0.00913,0.519,0.0225,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
1994-05-13,1993,8,33,133,748.71,0.34,5,Dry,42,9,8,6,82,147,0.2,601.7,0.8,601.7,0,0,0,0,-6,6,42,9,8,0,88,661,990,966.9,23.1,0.302,0.203,0.00878,0.505,0.0219,3,0.213,0.718,0.0311,22.4,0.954,0.98,0.935,42,41.2,124,2970
1994-05-14,1993,8,33,134,736.96,0.35,5,Dry,42,9,8,6,82,147,0.2,590,0.8,590,0,0,0,0,-6,6,42,9,8,0,88,649,990,966.8,23.2,0.295,0.195,0.00843,0.49,0.0212,3,0.208,0.698,0.0302,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
1994-05-15,1993,8,33,135,725.74,0.35,5,Dry,42,9,8,6,82,147,0.2,578.7,0.8,578.7,0,0,0,0,-6,6,42,9,8,0,88,638,990,966.8,23.2,0.289,0.188,0.00809,0.477,0.0205,3,0.203,0.679,0.0293,22.5,0.953,0.977,0.931,40.6,39.7,119,2860
1994-05-16,1993,8,33,136,715.63,0.35,5,Dry,42,9,8,6,82,147,0.2,568.6,0.8,568.6,0,0,0,0,-6,6,42,9,8,0,88,628,990,966.8,23.2,0.283,0.181,0.00778,0.464,0.02,3,0.198,0.662,0.0285,22.6,0.952,0.976,0.929,40,39,117,2810
1994-05-17,1993,8,33,137,704.96,0.36,5,Dry,42,9,8,6,82,147,0.21,558,0.79,558,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00746,0.451,0.0194,3,0.194,0.644,0.0277,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
1994-05-18,1993,8,33,138,694.85,0.36,5,Dry,42,9,8,6,82,147,0.21,547.9,0.79,547.9,0,0,0,0,-6,6,42,9,8,0,88,607,990,966.7,23.3,0.271,0.167,0.00716,0.438,0.0188,3,0.189,0.627,0.0269,22.7,0.95,0.973,0.925,38.6,37.6,113,2710
1994-05-19,1993,8,33,139,685.82,0.37,5,Dry,42,9,8,6,82,147,0.21,538.8,0.79,538.8,0,0,0,0,-6,6,42,9,8,0,88,598,990,966.6,23.4,0.266,0.161,0.00689,0.427,0.0183,3,0.185,0.612,0.0262,22.7,0.95,0.972,0.923,38.1,37,111,2660
1994-05-20,1993,8,34,140,676.25,0.37,5,Dry,42,9,8,6,82,147,0.22,529.3,0.78,529.3,0,0,0,0,-6,6,42,9,8,0,88,588,990,966.6,23.4,0.261,0.155,0.00661,0.415,0.0178,3,0.181,0.596,0.0255,22.8,0.949,0.971,0.921,37.4,36.3,109,2620
1994-05-21,1993,8,34,141,666.68,0.37,5,Dry,42,9,8,6,82,147,0.22,519.7,0.78,519.7,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.255,0.148,0.00632,0.404,0.0172,3,0.176,0.58,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
1994-05-22,1993,8,34,142,657.11,0.38,5,Dry,42,9,8,6,82,147,0.22,510.1,0.78,510.1,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00604,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
1994-05-23,1993,8,34,143,648.09,0.38,5,Dry,42,9,8,6,82,147,0.23,501.1,0.77,501.1,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00577,0.381,0.0162,3,0.168,0.549,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2490
1994-05-24,1993,8,34,144,639.06,0.38,5,Dry,42,9,8,6,82,147,0.23,492.1,0.77,492.1,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00557,0.371,0.0158,3,0.164,0.535,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
1994-05-25,1993,8,34,145,631.14,0.39,5,Dry,42,9,8,6,82,147,0.23,484.1,0.77,484.1,0,0,0,0,-6,6,42,9,8,0,88,543,990,966.4,23.6,0.235,0.128,0.00541,0.363,0.0154,2,0.269,0.632,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
1994-05-26,1993,8,34,146,622.66,0.39,5,Dry,42,9,8,6,82,147,0.24,475.7,0.76,475.7,0,0,0,0,-6,6,42,9,8,0,88,535,990,966.4,23.6,0.23,0.124,0.00523,0.354,0.015,2,0.264,0.617,0.0262,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
1994-05-27,1993,8,35,147,614.18,0.4,5,Dry,42,9,8,6,82,147,0.24,467.2,0.76,467.2,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.226,0.12,0.00505,0.345,0.0146,2,0.258,0.603,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
1994-05-28,1993,8,35,148,605.71,0.4,5,Dry,42,9,8,6,82,147,0.24,458.7,0.76,458.7,0,0,0,0,-6,6,42,9,8,0,88,518,990,966.3,23.7,0.221,0.116,0.00488,0.336,0.0142,2,0.252,0.588,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
1994-05-29,1993,8,35,149,597.78,0.4,5,Dry,42,9,8,6,82,147,0.25,450.8,0.75,450.8,0,0,0,0,-6,6,42,9,8,0,88,510,990,966.3,23.7,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.575,0.0242,23.1,0.958,0.98,0.939,49,48,96,2300
1994-05-30,1993,8,35,150,589.85,0.41,5,Dry,42,9,8,6,82,147,0.25,442.9,0.75,442.9,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00455,0.321,0.0135,2,0.241,0.562,0.0237,23.2,0.958,0.98,0.939,48.2,47.2,94.5,2270
1994-05-31,1993,8,35,151,581.92,0.41,5,Dry,42,9,8,6,82,147,0.25,434.9,0.75,434.9,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00439,0.314,0.0132,2,0.236,0.55,0.0231,23.2,0.957,0.98,0.938,47.4,46.5,92.9,2230
1994-06-01,1993,9,35,152,575.08,0.42,5,Dry,39,9,7,5,59,119,0.21,456.1,0.79,456.1,0,0,0,0,-5,5,39,9,7,0,64,511,990,966.2,23.8,0.217,0.114,0.0048,0.331,0.0139,2,0.25,0.582,0.0244,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
1994-06-02,1993,9,35,153,567.7,0.42,5,Dry,39,9,7,5,59,119,0.21,448.7,0.79,448.7,0,0,0,0,-5,5,39,9,7,0,64,504,990,966.2,23.8,0.213,0.111,0.00465,0.324,0.0136,2,0.245,0.569,0.0239,23.3,0.958,0.98,0.939,49.1,48.1,96.2,2310
1994-06-03,1993,9,36,154,560.31,0.43,5,Dry,39,9,7,5,59,119,0.21,441.3,0.79,441.3,0,0,0,0,-5,5,39,9,7,0,64,496,990,966.1,23.9,0.211,0.107,0.00449,0.318,0.0133,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48.3,47.4,94.7,2270
1994-06-04,1993,9,36,155,553.48,0.43,5,Dry,39,9,7,5,59,119,0.21,434.5,0.79,434.5,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00435,0.312,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.6,46.7,93.4,2240
1994-06-05,1993,9,36,156,546.64,0.43,5,Dry,39,9,7,5,59,119,0.22,427.6,0.78,427.6,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00421,0.307,0.0128,2,0.231,0.538,0.0225,23.4,0.957,0.98,0.938,47,46,92,2210
1994-06-06,1993,9,36,157,539.81,0.44,5,Dry,39,9,7,5,59,119,0.22,420.8,0.78,420.8,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.203,0.0976,0.00407,0.301,0.0126,2,0.227,0.528,0.022,23.4,0.956,0.98,0.937,46.3,45.3,90.7,2180
1994-06-07,1993,9,36,158,534.06,0.44,5,Dry,39,9,7,5,59,119,0.22,415.1,0.78,415.1,0,0,0,0,-5,5,39,9,7,0,64,470,990,966,24,0.201,0.0949,0.00396,0.296,0.0123,2,0.223,0.519,0.0216,23.5,0.956,0.98,0.937,45.7,44.8,89.5,2150
1994-06-08,1993,9,36,159,527.78,0.45,5,Dry,39,9,7,5,59,119,0.23,408.8,0.78,408.8,0,0,0,0,-5,5,39,9,7,0,64,464,990,966,24,0.199,0.0919,0.00383,0.291,0.0121,2,0.218,0.51,0.0212,23.5,0.956,0.98,0.936,45,44.1,88.3,2120
1994-06-09,1993,9,36,160,521.49,0.45,5,Dry,39,9,7,5,59,119,0.23,402.5,0.77,402.5,0,0,0,0,-5,5,39,9,7,0,64,457,990,965.9,24.1,0.197,0.089,0.0037,0.286,0.0119,2,0.214,0.5,0.0208,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
1994-06-10,1993,9,37,161,515.2,0.45,5,Dry,39,9,7,5,59,119,0.23,396.2,0.77,396.2,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.086,0.00357,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.7,42.9,85.7,2060
1994-06-11,1993,9,37,162,508.91,0.46,5,Dry,39,9,7,5,59,119,0.23,389.9,0.77,389.9,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.193,0.083,0.00344,0.276,0.0114,2,0.206,0.481,0.02,23.6,0.954,0.98,0.935,43.1,42.2,84.4,2030
1994-06-12,1993,9,37,163,502.62,0.46,5,Dry,39,9,7,5,59,119,0.24,383.6,0.76,383.6,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.19,0.0801,0.00332,0.27,0.0112,2,0.201,0.472,0.0195,23.7,0.953,0.98,0.934,42.4,41.6,83.1,2000
1994-06-13,1993,9,37,164,496.33,0.46,5,Dry,39,9,7,5,59,119,0.24,377.3,0.76,377.3,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.0771,0.00319,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.8,40.9,81.8,1960
1994-06-14,1993,9,37,165,490.59,0.47,5,Dry,39,9,7,5,59,119,0.24,371.6,0.76,371.6,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0744,0.00307,0.26,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.931,41.1,40.3,80.5,1930
1994-06-15,1993,9,37,166,484.85,0.47,5,Dry,39,9,7,5,59,119,0.24,365.9,0.76,365.9,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0717,0.00296,0.256,0.0106,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.2,1900
1994-06-16,1993,9,37,167,479.1,0.48,5,Dry,39,9,7,5,59,119,0.25,360.1,0.75,360.1,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.069,0.00284,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,39.9,39,77.9,1870
1994-06-17,1993,9,38,168,473.36,0.48,5,Dry,39,9,7,5,59,119,0.25,354.4,0.75,354.4,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0663,0.00273,0.246,0.0101,2,0.182,0.428,0.0176,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
1994-06-18,1993,9,38,169,468.71,0.48,5,Dry,39,9,7,5,59,119,0.25,349.7,0.75,349.7,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.0641,0.00264,0.242,0.00998,2,0.179,0.421,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.6,1810
1994-06-19,1993,9,38,170,463.52,0.49,5,Dry,39,9,7,5,59,119,0.26,344.5,0.74,344.5,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0616,0.00253,0.238,0.00979,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.4,1790
1994-06-20,1993,9,38,171,458.32,0.49,5,Dry,39,9,7,5,59,119,0.26,339.3,0.74,339.3,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0592,0.00243,0.234,0.00961,2,0.172,0.405,0.0167,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
1994-06-21,1993,9,38,172,453.13,0.49,5,Dry,39,9,7,5,59,119,0.26,334.1,0.74,334.1,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0567,0.00233,0.23,0.00942,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.1,36,72.1,1730
1994-06-22,1993,9,38,173,447.93,0.5,5,Dry,39,9,7,5,59,119,0.27,328.9,0.73,328.9,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0543,0.00222,0.225,0.00924,2,0.165,0.39,0.016,24,0.945,0.97,0.917,36.6,35.5,71,1700
1994-06-23,1993,9,38,174,442.74,0.5,5,Dry,39,9,7,5,59,119,0.27,323.7,0.73,323.7,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0518,0.00212,0.221,0.00905,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,34.9,69.9,1680
1994-06-24,1993,9,39,175,437.54,0.5,5,Dry,39,9,7,5,59,119,0.27,318.5,0.73,318.5,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.167,0.0494,0.00202,0.217,0.00887,2,0.158,0.374,0.0153,24.1,0.944,0.97,0.915,35.5,34.4,68.8,1650
1994-06-25,1993,9,39,176,432.89,0.51,5,Dry,39,9,7,5,59,119,0.28,313.9,0.72,313.9,0,0,0,0,-5,5,39,9,7,0,64,369,990,965.5,24.5,0.166,0.0472,0.00193,0.213,0.00871,2,0.154,0.367,0.015,24.1,0.943,0.97,0.915,35,33.9,67.8,1630
1994-06-26,1993,9,39,177,428.24,0.51,5,Dry,39,9,7,5,59,119,0.28,309.2,0.72,309.2,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.045,0.00184,0.209,0.00854,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.4,33.4,66.8,1600
1994-06-27,1993,9,39,178,423.6,0.52,5,Dry,39,9,7,5,59,119,0.28,304.6,0.72,304.6,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.162,0.0428,0.00175,0.205,0.00838,2,0.148,0.353,0.0144,24.1,0.941,0.97,0.913,33.9,32.9,65.8,1580
1994-06-28,1993,9,39,179,418.95,0.52,5,Dry,39,9,7,5,59,119,0.28,299.9,0.72,299.9,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0406,0.00166,0.201,0.00821,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.9,1560
1994-06-29,1993,9,39,180,414.3,0.52,5,Dry,39,9,7,5,59,119,0.29,295.3,0.71,295.3,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0384,0.00156,0.198,0.00805,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.9,1530
1994-06-30,1993,9,39,181,410.74,0.53,5,Dry,39,9,7,5,59,119,0.29,291.7,0.71,291.7,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0367,0.00149,0.195,0.00793,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63.1,1510
1994-07-01,1993,10,40,182,406.64,0.53,5,Dry,37,8,6,4,53,108,0.27,298.6,0.73,298.6,0,0,0,0,-4,4,37,8,6,0,57,350,990,965.4,24.6,0.159,0.04,0.00163,0.199,0.00809,2,0.144,0.343,0.014,24.2,0.94,0.97,0.912,33.4,32.4,64.7,1550
1994-07-02,1993,10,40,183,402.54,0.53,5,Dry,37,8,6,4,53,108,0.27,294.5,0.73,294.5,0,0,0,0,-4,4,37,8,6,0,57,346,990,965.4,24.6,0.157,0.038,0.00155,0.196,0.00795,2,0.141,0.337,0.0137,24.3,0.939,0.97,0.911,32.9,31.9,63.8,1530
1994-07-03,1993,10,40,184,398.44,0.54,5,Dry,37,8,6,4,53,108,0.27,290.4,0.73,290.4,0,0,0,0,-4,4,37,8,6,0,57,341,990,965.4,24.6,0.156,0.0361,0.00147,0.192,0.00781,2,0.139,0.331,0.0134,24.3,0.938,0.97,0.91,32.4,31.5,62.9,1510
1994-07-04,1993,10,40,185,394.34,0.54,5,Dry,37,8,6,4,53,108,0.27,286.3,0.73,286.3,0,0,0,0,-4,4,37,8,6,0,57,337,990,965.4,24.6,0.155,0.0342,0.00139,0.189,0.00766,2,0.136,0.325,0.0132,24.3,0.937,0.97,0.909,32,31,62.1,1490
1994-07-05,1993,10,40,186,390.24,0.54,5,Dry,37,8,6,4,53,108,0.28,282.2,0.72,282.2,0,0,0,0,-4,4,37,8,6,0,57,333,990,965.4,24.6,0.153,0.0322,0.00131,0.185,0.00752,2,0.133,0.318,0.0129,24.3,0.937,0.97,0.908,31.5,30.6,61.2,1470
1994-07-06,1993,10,40,187,386.14,0.55,5,Dry,37,8,6,4,53,108,0.28,278.1,0.72,278.1,0,0,0,0,-4,4,37,8,6,0,57,329,990,965.3,24.7,0.152,0.0303,0.00123,0.182,0.00738,2,0.13,0.312,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.3,1450
1994-07-07,1993,10,40,188,382.03,0.55,5,Dry,37,8,6,4,53,108,0.28,274,0.72,274,0,0,0,0,-4,4,37,8,6,0,57,325,990,965.3,24.7,0.15,0.0283,0.00115,0.179,0.00723,2,0.127,0.306,0.0124,24.4,0.935,0.97,0.907,30.6,29.7,59.4,1430
1994-07-08,1993,10,41,189,377.93,0.56,5,Dry,37,8,6,4,53,108,0.29,269.9,0.71,269.9,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0264,0.00107,0.175,0.00709,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.5,1400
1994-07-09,1993,10,41,190,373.83,0.56,5,Dry,37,8,6,4,53,108,0.29,265.8,0.71,265.8,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.147,0.0245,0.00099,0.172,0.00695,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.7,1380
1994-07-10,1993,10,41,191,369.73,0.56,5,Dry,37,8,6,4,53,108,0.29,261.7,0.71,261.7,0,0,0,0,-4,4,37,8,6,0,57,313,990,965.2,24.8,0.146,0.0225,0.000911,0.168,0.00681,2,0.119,0.288,0.0116,24.5,0.932,0.97,0.904,29.3,28.4,56.8,1360
1994-07-11,1993,10,41,192,366.17,0.57,5,Dry,37,8,6,4,53,108,0.29,258.2,0.7,258.2,0,0,0,0,-4,4,37,8,6,0,57,309,990,965.2,24.8,0.145,0.0209,0.000842,0.166,0.00668,2,0.117,0.282,0.0114,24.5,0.931,0.97,0.903,28.9,28,56,1340
1994-07-12,1993,10,41,193,362.62,0.57,5,Dry,37,8,6,4,53,108,0.3,254.6,0.7,254.6,0,0,0,0,-4,4,37,8,6,0,57,306,990,965.2,24.8,0.143,0.0192,0.000774,0.163,0.00656,2,0.114,0.277,0.0112,24.5,0.931,0.97,0.903,28.5,27.6,55.2,1330
1994-07-13,1993,10,41,194,359.06,0.57,5,Dry,37,8,6,4,53,108,0.3,251.1,0.7,251.1,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0175,0.000706,0.16,0.00644,2,0.112,0.272,0.0109,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
1994-07-14,1993,10,41,195,355.51,0.58,5,Dry,37,8,6,4,53,108,0.3,247.5,0.7,247.5,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000676,0.158,0.00635,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.8,53.7,1290
1994-07-15,1993,10,42,196,351.96,0.58,5,Dry,37,8,6,4,53,108,0.31,244,0.69,244,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
1994-07-16,1993,10,42,197,348.4,0.58,5,Dry,37,8,6,4,53,108,0.31,240.4,0.69,240.4,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0162,0.000651,0.155,0.00622,2,0.105,0.259,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.1,1250
1994-07-17,1993,10,42,198,344.85,0.59,5,Dry,37,8,6,4,53,108,0.31,236.8,0.69,236.8,0,0,0,0,-4,4,37,8,6,0,57,288,990,965.1,24.9,0.137,0.0159,0.000638,0.153,0.00615,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.5,25.7,51.3,1230
1994-07-18,1993,10,42,199,342.39,0.59,5,Dry,37,8,6,4,53,108,0.32,234.4,0.69,234.4,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.0061,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
1994-07-19,1993,10,42,200,339.38,0.59,5,Dry,37,8,6,4,53,108,0.32,231.4,0.68,231.4,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
1994-07-20,1993,10,42,201,336.37,0.6,5,Dry,37,8,6,4,53,108,0.32,228.4,0.68,228.4,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0152,0.000608,0.149,0.00599,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1994-07-21,1993,10,42,202,333.36,0.6,5,Dry,37,8,6,4,53,108,0.32,225.4,0.68,225.4,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00593,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
1994-07-22,1993,10,43,203,330.35,0.6,5,Dry,37,8,6,4,53,108,0.33,222.3,0.67,222.3,0,0,0,0,-4,4,37,8,6,0,57,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00588,1,0.243,0.389,0.0156,24.6,0.959,0.98,0.939,51.3,48.2,48.2,1160
1994-07-23,1993,10,43,204,327.35,0.61,5,Dry,37,8,6,4,53,108,0.33,219.3,0.67,219.3,0,0,0,0,-4,4,37,8,6,0,57,270,990,965,25,0.131,0.0144,0.000577,0.145,0.00582,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
1994-07-24,1993,10,43,205,324.34,0.61,5,Dry,37,8,6,4,53,108,0.33,216.3,0.67,216.3,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
1994-07-25,1993,10,43,206,321.33,0.61,5,Dry,37,8,6,4,53,108,0.34,213.3,0.66,213.3,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000555,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1994-07-26,1993,10,43,207,318.32,0.62,5,Dry,37,8,6,4,53,108,0.34,210.3,0.66,210.3,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000545,0.141,0.00565,1,0.226,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1994-07-27,1993,10,43,208,315.31,0.62,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
1994-07-28,1993,10,43,209,312.31,0.63,5,Dry,37,8,6,4,53,108,0.35,204.3,0.65,204.3,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.7,0.956,0.98,0.936,47.3,46.3,46.3,1110
1994-07-29,1993,10,44,210,309.3,0.63,5,Dry,37,8,6,4,53,108,0.35,201.3,0.65,201.3,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.125,0.0129,0.000513,0.137,0.00549,1,0.214,0.352,0.014,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
1994-07-30,1993,10,44,211,306.84,0.63,5,Dry,37,8,6,4,53,108,0.35,198.8,0.65,198.8,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
1994-07-31,1993,10,44,212,304.38,0.64,5,Dry,37,8,6,4,53,108,0.35,196.4,0.65,196.4,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.00539,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1994-08-01,1993,11,44,213,301.92,0.64,5,Dry,34,7,5,3,44,93,0.31,208.9,0.69,208.9,0,0,0,0,-3,3,34,7,5,0,47,255,990,964.9,25.1,0.126,0.0135,0.000538,0.139,0.00554,1,0.225,0.364,0.0145,24.7,0.956,0.98,0.937,48.5,47.5,47.5,1140
1994-08-02,1993,11,44,214,297.81,0.64,5,Dry,34,7,5,3,44,93,0.31,204.8,0.69,204.8,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0132,0.000524,0.137,0.00546,1,0.219,0.356,0.0142,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
1994-08-03,1993,11,44,215,294.26,0.65,5,Dry,34,7,5,3,44,93,0.32,201.3,0.68,201.3,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0129,0.000512,0.136,0.0054,1,0.214,0.35,0.0139,24.8,0.955,0.98,0.936,46.7,45.8,45.8,1100
1994-08-04,1993,11,44,216,290.71,0.66,5,Dry,34,7,5,3,44,93,0.32,197.7,0.68,197.7,0,0,0,0,-3,3,34,7,5,0,47,244,990,964.9,25.1,0.122,0.0126,0.000499,0.134,0.00533,1,0.209,0.344,0.0137,24.8,0.954,0.98,0.935,45.9,44.9,44.9,1080
1994-08-05,1993,11,45,217,287.15,0.66,5,Dry,34,7,5,3,44,93,0.32,194.2,0.68,194.2,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0123,0.000487,0.133,0.00527,1,0.205,0.337,0.0134,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
1994-08-06,1993,11,45,218,284.69,0.67,5,Dry,34,7,5,3,44,93,0.33,191.7,0.67,191.7,0,0,0,0,-3,3,34,7,5,0,47,238,990,964.8,25.2,0.119,0.012,0.000479,0.131,0.00522,1,0.201,0.333,0.0132,24.8,0.952,0.98,0.933,44.4,43.6,43.6,1050
1994-08-07,1993,11,45,219,281.68,0.67,5,Dry,34,7,5,3,44,93,0.33,188.7,0.67,188.7,0,0,0,0,-3,3,34,7,5,0,47,235,990,964.8,25.2,0.118,0.0118,0.000468,0.13,0.00517,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
1994-08-08,1993,11,45,220,278.67,0.68,5,Dry,34,7,5,3,44,93,0.33,185.7,0.67,185.7,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.117,0.0115,0.000458,0.129,0.00512,1,0.193,0.322,0.0128,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
1994-08-09,1993,11,45,221,275.67,0.68,5,Dry,34,7,5,3,44,93,0.34,182.7,0.66,182.7,0,0,0,0,-3,3,34,7,5,0,47,229,990,964.8,25.2,0.116,0.0113,0.000448,0.128,0.00506,1,0.189,0.317,0.0126,24.9,0.949,0.98,0.93,42.3,41.5,41.5,995
1994-08-10,1993,11,45,222,272.66,0.69,5,Dry,34,7,5,3,44,93,0.34,179.7,0.66,179.7,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000437,0.126,0.00501,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.8,40.8,978
1994-08-11,1993,11,45,223,269.65,0.69,5,Dry,34,7,5,3,44,93,0.34,176.7,0.66,176.7,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000427,0.125,0.00495,1,0.181,0.306,0.0121,24.9,0.947,0.978,0.927,40.9,40,40,960
1994-08-12,1993,11,46,224,266.64,0.7,5,Dry,34,7,5,3,44,93,0.35,173.6,0.65,173.6,0,0,0,0,-3,3,34,7,5,0,47,220,990,964.8,25.2,0.113,0.0105,0.000416,0.124,0.0049,1,0.177,0.3,0.0119,24.9,0.946,0.976,0.924,40.2,39.2,39.2,942
1994-08-13,1993,11,46,225,264.18,0.7,5,Dry,34,7,5,3,44,93,0.35,171.2,0.65,171.2,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000408,0.122,0.00485,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
1994-08-14,1993,11,46,226,261.72,0.71,5,Dry,34,7,5,3,44,93,0.35,168.7,0.65,168.7,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00481,1,0.17,0.292,0.0116,25,0.945,0.974,0.92,39,38,38,912
1994-08-15,1993,11,46,227,259.26,0.71,5,Dry,34,7,5,3,44,93,0.36,166.3,0.64,166.3,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.5,37.4,37.4,898
1994-08-16,1993,11,46,228,256.8,0.72,5,Dry,34,7,5,3,44,93,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000383,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
1994-08-17,1993,11,46,229,254.34,0.72,5,Dry,34,7,5,3,44,93,0.37,161.3,0.63,161.3,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.109,0.00946,0.000374,0.118,0.00467,1,0.16,0.278,0.011,25,0.943,0.97,0.915,37.3,36.2,36.2,868
1994-08-18,1993,11,46,230,251.88,0.73,5,Dry,34,7,5,3,44,93,0.37,158.9,0.63,158.9,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00925,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1994-08-19,1993,11,47,231,249.42,0.73,5,Dry,34,7,5,3,44,93,0.37,156.4,0.63,156.4,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00905,0.000357,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.1,35.1,35.1,841
1994-08-20,1993,11,47,232,246.96,0.74,5,Dry,34,7,5,3,44,93,0.38,154,0.62,154,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00884,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
1994-08-21,1993,11,47,233,245.59,0.74,5,Dry,34,7,5,3,44,93,0.38,152.6,0.62,152.6,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00872,0.000344,0.114,0.00451,1,0.148,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
1994-08-22,1993,11,47,234,243.67,0.75,5,Dry,34,7,5,3,44,93,0.38,150.7,0.62,150.7,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00856,0.000338,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
1994-08-23,1993,11,47,235,241.76,0.75,5,Dry,34,7,5,3,44,93,0.39,148.8,0.61,148.8,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00839,0.000331,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
1994-08-24,1993,11,47,236,239.85,0.76,5,Dry,34,7,5,3,44,93,0.39,146.8,0.61,146.8,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00823,0.000325,0.112,0.00441,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
1994-08-25,1993,11,47,237,237.93,0.77,5,Dry,34,7,5,3,44,93,0.39,144.9,0.61,144.9,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00807,0.000318,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
1994-08-26,1993,11,48,238,236.02,0.77,5,Dry,34,7,5,3,44,93,0.39,143,0.61,143,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000311,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
1994-08-27,1993,11,48,239,234.1,0.78,5,Dry,34,7,5,3,44,93,0.4,141.1,0.6,141.1,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00774,0.000305,0.109,0.0043,1,0.133,0.242,0.00954,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
1994-08-28,1993,11,48,240,232.19,0.79,5,Dry,34,7,5,3,44,93,0.4,139.2,0.6,139.2,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00758,0.000298,0.108,0.00427,1,0.13,0.239,0.0094,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
1994-08-29,1993,11,48,241,230.28,0.79,5,Dry,34,7,5,3,44,93,0.4,137.3,0.6,137.3,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00742,0.000292,0.108,0.00423,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
1994-08-30,1993,11,48,242,228.36,0.8,5,Dry,34,7,5,3,44,93,0.41,135.4,0.59,135.4,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00726,0.000285,0.107,0.0042,1,0.125,0.232,0.00912,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
1994-08-31,1993,11,48,243,226.45,0.8,5,Dry,34,7,5,3,44,93,0.41,133.4,0.59,133.4,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0989,0.00709,0.000279,0.106,0.00416,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.8,29.8,29.8,716
1994-09-01,1993,12,48,244,223.44,0.81,5,Dry,30,6,4,2,30,72,0.32,151.4,0.68,151.4,0,0,0,0,-2,2,30,6,4,0,32,191,990,964.5,25.5,0.103,0.00862,0.000339,0.112,0.00439,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.1,34.1,818
1994-09-02,1993,12,49,245,219.89,0.82,5,Dry,30,6,4,2,30,72,0.33,147.9,0.67,147.9,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00832,0.000327,0.11,0.00432,1,0.142,0.252,0.0099,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
1994-09-03,1993,12,49,246,217.42,0.83,5,Dry,30,6,4,2,30,72,0.33,145.4,0.67,145.4,0,0,0,0,-2,2,30,6,4,0,32,185,990,964.5,25.5,0.101,0.00811,0.000318,0.109,0.00428,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.7,32.7,32.7,785
1994-09-04,1993,12,49,247,214.42,0.83,5,Dry,30,6,4,2,30,72,0.34,142.4,0.66,142.4,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0999,0.00786,0.000308,0.108,0.00422,1,0.135,0.243,0.00951,25.3,0.936,0.97,0.907,33,32,32,769
1994-09-05,1993,12,49,248,211.41,0.84,5,Dry,30,6,4,2,30,72,0.34,139.4,0.66,139.4,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0989,0.0076,0.000298,0.106,0.00417,1,0.131,0.237,0.00929,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1994-09-06,1993,12,49,249,208.4,0.85,5,Dry,30,6,4,2,30,72,0.34,136.4,0.66,136.4,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.5,25.5,0.0978,0.00734,0.000287,0.105,0.00411,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.6,30.7,30.7,736
1994-09-07,1993,12,49,250,205.39,0.86,5,Dry,30,6,4,2,30,72,0.35,133.4,0.65,133.4,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00709,0.000277,0.104,0.00406,1,0.123,0.226,0.00885,25.3,0.932,0.97,0.904,30.9,30,30,719
1994-09-08,1993,12,49,251,202.93,0.87,5,Dry,30,6,4,2,30,72,0.35,130.9,0.65,130.9,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00688,0.000269,0.103,0.00402,1,0.119,0.222,0.00868,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1994-09-09,1993,12,50,252,200.47,0.88,5,Dry,30,6,4,2,30,72,0.36,128.5,0.64,128.5,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.095,0.00667,0.000261,0.102,0.00397,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1994-09-10,1993,12,50,253,198.01,0.89,5,Dry,30,6,4,2,30,72,0.36,126,0.64,126,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00646,0.000252,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
1994-09-11,1993,12,50,254,195.55,0.89,5,Dry,30,6,4,2,30,72,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00625,0.000244,0.0995,0.00389,1,0.109,0.209,0.00816,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
1994-09-12,1993,12,50,255,193.09,0.9,5,Dry,30,6,4,2,30,72,0.37,121.1,0.63,121.1,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0924,0.00604,0.000236,0.0984,0.00385,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1994-09-13,1993,12,50,256,191.72,0.9,5,Dry,30,6,4,2,30,72,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0978,0.00382,1,0.104,0.202,0.00789,25.4,0.925,0.97,0.897,27.6,26.7,26.7,641
1994-09-14,1993,12,50,257,189.81,0.9,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00576,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
1994-09-15,1993,12,50,258,187.89,0.9,5,Dry,30,6,4,2,30,72,0.38,115.9,0.62,115.9,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.0056,0.000219,0.0962,0.00376,1,0.099,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1994-09-16,1993,12,51,259,185.98,0.91,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0964,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1994-09-17,1993,12,51,260,184.06,0.91,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000206,0.0945,0.00369,1,0.0938,0.188,0.00736,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1994-09-18,1993,12,51,261,182.15,0.91,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0912,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1994-09-19,1993,12,51,262,180.24,0.92,5,Dry,30,6,4,2,30,72,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00495,0.000194,0.0928,0.00363,1,0.0886,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
1994-09-20,1993,12,51,263,178.32,0.92,5,Dry,30,6,4,2,30,72,0.4,106.3,0.6,106.3,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0872,0.00479,0.000187,0.092,0.0036,1,0.086,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1994-09-21,1993,12,51,264,176.41,0.92,5,Dry,30,6,4,2,30,72,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00462,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,553
1994-09-22,1993,12,51,265,174.49,0.93,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
1994-09-23,1993,12,52,266,173.13,0.93,5,Dry,30,6,4,2,30,72,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00435,0.00017,0.0897,0.00351,1,0.079,0.169,0.0066,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
1994-09-24,1993,12,52,267,171.76,0.93,5,Dry,30,6,4,2,30,72,0.42,99.76,0.58,99.76,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00423,0.000166,0.0891,0.00349,1,0.0772,0.166,0.00651,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1994-09-25,1993,12,52,268,170.39,0.93,5,Dry,30,6,4,2,30,72,0.42,98.39,0.58,98.39,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00411,0.000161,0.0885,0.00346,1,0.0753,0.164,0.00641,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
1994-09-26,1993,12,52,269,169.03,0.93,5,Dry,30,6,4,2,30,72,0.43,97.03,0.57,97.03,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.004,0.000157,0.0879,0.00344,1,0.0735,0.161,0.00632,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
1994-09-27,1993,12,52,270,167.66,0.94,5,Dry,30,6,4,2,30,72,0.43,95.66,0.57,95.66,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00388,0.000152,0.0873,0.00342,1,0.0716,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
1994-09-28,1993,12,52,271,166.29,0.94,5,Dry,30,6,4,2,30,72,0.43,94.29,0.57,94.29,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.0034,1,0.0698,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1994-09-29,1993,12,52,272,164.92,0.94,5,Dry,30,6,4,2,30,72,0.44,92.92,0.56,92.92,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0824,0.00365,0.000143,0.0861,0.00337,1,0.0679,0.154,0.00603,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
1994-09-30,1993,12,53,273,163.56,0.94,5,Dry,30,6,4,2,30,72,0.44,91.56,0.56,91.56,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.082,0.00353,0.000138,0.0855,0.00335,1,0.0661,0.152,0.00594,25.4,0.92,0.965,0.888,21,20.2,20.2,486
1994-10-01,1994,1,1,274,163.28,0.94,5,Dry,24,4,2,2,20,52,0.32,111.3,0.68,111.3,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0854,0.00521,0.000204,0.0906,0.00355,1,0.0927,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1994-10-02,1994,1,1,275,162.46,0.94,5,Dry,24,4,2,2,20,52,0.32,110.5,0.68,110.5,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00514,0.000201,0.0902,0.00354,1,0.0916,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
1994-10-03,1994,1,1,276,161.64,0.94,5,Dry,24,4,2,2,20,52,0.32,109.6,0.68,109.6,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00507,0.000199,0.0899,0.00352,1,0.0905,0.18,0.00707,25.3,0.918,0.97,0.89,25,24.3,24.3,582
1994-10-04,1994,1,1,277,160.82,0.95,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.005,0.000196,0.0895,0.00351,1,0.0894,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,577
1994-10-05,1994,1,1,278,160,0.95,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0892,0.00349,1,0.0883,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
