date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-06,1994,1,1,279,159.18,0.95,5,Dry,24,4,2,2,20,52,0.33,107.2,0.67,107.2,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00486,0.00019,0.0888,0.00348,1,0.0872,0.176,0.0069,25.3,0.916,0.97,0.888,24.4,23.7,23.7,568
1994-10-07,1994,1,1,280,158.36,0.95,5,Dry,24,4,2,2,20,52,0.33,106.4,0.67,106.4,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0837,0.00479,0.000188,0.0884,0.00347,1,0.0861,0.175,0.00684,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
1994-10-08,1994,1,2,281,157.54,0.95,5,Dry,24,4,2,2,20,52,0.33,105.5,0.67,105.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1994-10-09,1994,1,2,282,156.72,0.95,5,Dry,24,4,2,2,20,52,0.33,104.7,0.67,104.7,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00465,0.000182,0.0877,0.00344,1,0.0839,0.172,0.00673,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1994-10-10,1994,1,2,283,155.9,0.95,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00342,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1994-10-11,1994,1,2,284,155.08,0.95,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1994-10-12,1994,1,2,285,155.9,0.95,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00342,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1994-10-13,1994,1,2,286,155.08,0.95,5,Dry,24,4,2,2,20,52,0.34,103.1,0.67,103.1,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0825,0.00451,0.000177,0.087,0.00341,1,0.0817,0.169,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1994-10-14,1994,1,2,287,154.81,0.95,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1994-10-15,1994,1,3,288,153.99,0.95,5,Dry,24,4,2,2,20,52,0.34,102,0.66,102,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00442,0.000173,0.0865,0.00339,1,0.0802,0.167,0.00654,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
1994-10-16,1994,1,3,289,154.81,0.95,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1994-10-17,1994,1,3,290,155.63,0.95,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
1994-10-18,1994,1,3,291,154.26,0.95,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1994-10-19,1994,1,3,292,152.89,0.96,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
1994-10-20,1994,1,3,293,152.62,0.96,5,Dry,24,4,2,2,20,52,0.34,100.6,0.66,100.6,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000169,0.0859,0.00337,1,0.0783,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1994-10-21,1994,1,3,294,152.89,0.96,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
1994-10-22,1994,1,4,295,155.9,0.95,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00342,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1994-10-23,1994,1,4,296,156.17,0.95,5,Dry,24,4,2,2,20,52,0.33,104.2,0.67,104.2,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.0046,0.00018,0.0875,0.00343,1,0.0831,0.171,0.00669,25.3,0.914,0.97,0.886,23.7,22.9,22.9,551
1994-10-24,1994,1,4,297,154.81,0.95,5,Dry,24,4,2,2,20,52,0.34,102.8,0.66,102.8,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00449,0.000176,0.0869,0.00341,1,0.0813,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1994-10-25,1994,1,4,298,153.44,0.96,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0794,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1994-10-26,1994,1,4,299,152.07,0.96,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.882,22.7,21.9,21.9,527
1994-10-27,1994,1,4,300,150.71,0.96,5,Dry,24,4,2,2,20,52,0.34,98.71,0.66,98.71,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00414,0.000162,0.0851,0.00334,1,0.0758,0.161,0.00631,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1994-10-28,1994,1,4,301,149.34,0.96,5,Dry,24,4,2,2,20,52,0.35,97.34,0.65,97.34,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0805,0.00402,0.000158,0.0845,0.00331,1,0.0739,0.158,0.00621,25.3,0.914,0.968,0.884,22.1,21.4,21.4,513
1994-10-29,1994,1,5,302,149.06,0.96,5,Dry,24,4,2,2,20,52,0.35,97.06,0.65,97.06,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0804,0.004,0.000157,0.0844,0.00331,1,0.0735,0.158,0.00619,25.3,0.914,0.967,0.884,22,21.3,21.3,512
1994-10-30,1994,1,5,303,149.89,0.96,5,Dry,24,4,2,2,20,52,0.35,97.89,0.65,97.89,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00407,0.00016,0.0847,0.00332,1,0.0747,0.159,0.00625,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-10-31,1994,1,5,304,150.16,0.96,5,Dry,24,4,2,2,20,52,0.35,98.16,0.65,98.16,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00409,0.000161,0.0849,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
1994-11-01,1994,2,5,305,150.43,0.96,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
1994-11-02,1994,2,5,306,152.35,0.96,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1994-11-03,1994,2,5,307,152.62,0.96,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1994-11-04,1994,2,5,308,151.8,0.96,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
1994-11-05,1994,2,6,309,151.53,0.96,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1994-11-06,1994,2,6,310,151.25,0.96,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1994-11-07,1994,2,6,311,152.07,0.96,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1994-11-08,1994,2,6,312,152.89,0.96,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
1994-11-09,1994,2,6,313,153.71,0.96,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1994-11-10,1994,2,6,314,153.99,0.95,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1994-11-11,1994,2,6,315,153.17,0.96,5,Dry,23,4,2,2,19,50,0.33,103.2,0.67,103.2,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00452,0.000177,0.0867,0.0034,1,0.0818,0.168,0.00661,25.3,0.913,0.97,0.886,23.4,22.7,22.7,545
1994-11-12,1994,2,7,316,152.35,0.96,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1994-11-13,1994,2,7,317,152.07,0.96,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1994-11-14,1994,2,7,318,151.8,0.96,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
1994-11-15,1994,2,7,319,150.98,0.96,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
1994-11-16,1994,2,7,320,150.71,0.96,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1994-11-17,1994,2,7,321,150.43,0.96,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
1994-11-18,1994,2,7,322,149.61,0.96,5,Dry,23,4,2,2,19,50,0.33,99.61,0.67,99.61,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00422,0.000165,0.0851,0.00334,1,0.077,0.162,0.00636,25.3,0.911,0.969,0.883,22.6,21.8,21.8,524
1994-11-19,1994,2,8,323,150.43,0.96,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
1994-11-20,1994,2,8,324,152.35,0.96,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1994-11-21,1994,2,8,325,153.71,0.96,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1994-11-22,1994,2,8,326,153.99,0.95,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1994-11-23,1994,2,8,327,154.81,0.95,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.084,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1994-11-24,1994,2,8,328,155.63,0.95,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1994-11-25,1994,2,8,329,154.81,0.95,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.084,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1994-11-26,1994,2,9,330,155.63,0.95,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1994-11-27,1994,2,9,331,158.09,0.95,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1994-11-28,1994,2,9,332,162.19,0.94,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0906,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
1994-11-29,1994,2,9,333,165.74,0.94,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1994-11-30,1994,2,9,334,170.39,0.93,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
1994-12-01,1994,3,9,335,173.95,0.93,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00552,0.000216,0.0933,0.00365,1,0.0977,0.191,0.00747,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1994-12-02,1994,3,9,336,178.05,0.92,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
1994-12-03,1994,3,10,337,179.96,0.92,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
1994-12-04,1994,3,10,338,180.78,0.92,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1994-12-05,1994,3,10,339,179.96,0.92,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
1994-12-06,1994,3,10,340,178.6,0.92,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1994-12-07,1994,3,10,341,176.68,0.92,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1994-12-08,1994,3,10,342,174.77,0.93,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.088,0.00559,0.000219,0.0936,0.00366,1,0.0988,0.192,0.00753,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1994-12-09,1994,3,10,343,176.14,0.92,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1994-12-10,1994,3,11,344,177.5,0.92,5,Dry,26,4,3,2,24,59,0.33,118.5,0.67,118.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1994-12-11,1994,3,11,345,176.68,0.92,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1994-12-12,1994,3,11,346,178.6,0.92,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1994-12-13,1994,3,11,347,179.42,0.92,5,Dry,26,4,3,2,24,59,0.33,120.4,0.67,120.4,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0897,0.00599,0.000234,0.0957,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1994-12-14,1994,3,11,348,178.05,0.92,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00587,0.00023,0.0951,0.00372,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.897,27.4,26.5,26.5,637
1994-12-15,1994,3,11,349,176.68,0.92,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1994-12-16,1994,3,11,350,175.31,0.93,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0995,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1994-12-17,1994,3,12,351,175.04,0.93,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0881,0.00561,0.00022,0.0937,0.00367,1,0.0992,0.193,0.00755,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1994-12-18,1994,3,12,352,174.22,0.93,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00366,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
1994-12-19,1994,3,12,353,173.4,0.93,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1994-12-20,1994,3,12,354,174.22,0.93,5,Dry,26,4,3,2,24,59,0.34,115.2,0.66,115.2,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0878,0.00554,0.000217,0.0934,0.00366,1,0.098,0.191,0.00749,25.4,0.922,0.97,0.894,26.4,25.6,25.6,615
1994-12-21,1994,3,12,355,176.14,0.92,5,Dry,26,4,3,2,24,59,0.34,117.1,0.67,117.1,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.00571,0.000223,0.0942,0.00369,1,0.101,0.195,0.00763,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1994-12-22,1994,3,12,356,178.6,0.92,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1994-12-23,1994,3,12,357,183.24,0.91,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.00631,0.000247,0.0973,0.00381,1,0.11,0.208,0.00812,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
1994-12-24,1994,3,13,358,186.25,0.91,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1994-12-25,1994,3,13,359,189.26,0.9,5,Dry,26,4,3,2,24,59,0.31,130.3,0.69,130.3,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00682,0.000267,0.1,0.00391,1,0.118,0.218,0.00854,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
1994-12-26,1994,3,13,360,192.27,0.9,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
1994-12-27,1994,3,13,361,194.18,0.89,5,Dry,26,4,3,2,24,59,0.3,135.2,0.7,135.2,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00724,0.000283,0.102,0.00399,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.905,31.4,30.4,30.4,730
1994-12-28,1994,3,13,362,194.46,0.89,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
1994-12-29,1994,3,13,363,195.82,0.89,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
1994-12-30,1994,3,13,364,199.92,0.88,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
1994-12-31,1994,3,14,365,204.03,0.87,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1995-01-01,1994,4,14,1,205.94,0.86,5,Dry,29,5,4,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00705,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1995-01-02,1994,4,14,2,206.21,0.86,5,Dry,29,5,4,2,33,73,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00707,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1995-01-03,1994,4,14,3,207.03,0.86,5,Dry,29,5,4,2,33,73,0.35,134,0.65,134,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00405,1,0.123,0.227,0.00888,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1995-01-04,1994,4,14,4,204.03,0.87,5,Dry,29,5,4,2,33,73,0.36,131,0.64,131,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00689,0.000269,0.102,0.00399,1,0.119,0.221,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1995-01-05,1994,4,14,5,201.02,0.88,5,Dry,29,5,4,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1995-01-06,1994,4,14,6,199.65,0.88,5,Dry,29,5,4,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0936,0.00652,0.000255,0.1,0.00391,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1995-01-07,1994,4,15,7,197.74,0.89,5,Dry,29,5,4,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
1995-01-08,1994,4,15,8,196.37,0.89,5,Dry,29,5,4,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1995-01-09,1994,4,15,9,194.46,0.89,5,Dry,29,5,4,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00383,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1995-01-10,1994,4,15,10,195.82,0.89,5,Dry,29,5,4,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1995-01-11,1994,4,15,11,200.47,0.88,5,Dry,29,5,4,2,33,73,0.36,127.5,0.64,127.5,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.101,0.00393,1,0.115,0.215,0.0084,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1995-01-12,1994,4,15,12,204.03,0.87,5,Dry,29,5,4,2,33,73,0.36,131,0.64,131,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00689,0.000269,0.102,0.00399,1,0.119,0.221,0.00866,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1995-01-13,1994,4,15,13,205.94,0.86,5,Dry,29,5,4,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00705,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1995-01-14,1994,4,16,14,206.76,0.86,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30,30,721
1995-01-15,1994,4,16,15,209.77,0.85,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
1995-01-16,1994,4,16,16,213.87,0.84,5,Dry,29,5,4,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00772,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1995-01-17,1994,4,16,17,214.69,0.83,5,Dry,29,5,4,2,33,73,0.34,141.7,0.66,141.7,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0989,0.00779,0.000305,0.107,0.00418,1,0.134,0.241,0.00943,25.3,0.935,0.97,0.907,32.8,31.9,31.9,765
1995-01-18,1994,4,16,18,213.32,0.84,5,Dry,29,5,4,2,33,73,0.34,140.3,0.66,140.3,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0985,0.00768,0.000301,0.106,0.00416,1,0.132,0.238,0.00933,25.3,0.935,0.97,0.907,32.5,31.5,31.5,757
1995-01-19,1994,4,16,19,216.33,0.83,5,Dry,29,5,4,2,33,73,0.34,143.3,0.66,143.3,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00793,0.000311,0.107,0.00421,1,0.136,0.243,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
1995-01-20,1994,4,16,20,218.79,0.82,5,Dry,29,5,4,2,33,73,0.33,145.8,0.67,145.8,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00814,0.000319,0.109,0.00426,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1995-01-21,1994,4,17,21,219.06,0.82,5,Dry,29,5,4,2,33,73,0.33,146.1,0.67,146.1,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00817,0.00032,0.109,0.00426,1,0.14,0.248,0.00974,25.2,0.937,0.97,0.909,33.9,32.9,32.9,789
1995-01-22,1994,4,17,22,221.53,0.82,5,Dry,29,5,4,2,33,73,0.33,148.5,0.67,148.5,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.00838,0.000329,0.11,0.00431,1,0.143,0.253,0.00992,25.2,0.938,0.97,0.91,34.5,33.4,33.4,802
1995-01-23,1994,4,17,23,225.08,0.81,5,Dry,29,5,4,2,33,73,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
1995-01-24,1994,4,17,24,225.35,0.81,5,Dry,29,5,4,2,33,73,0.32,152.3,0.68,152.3,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.0087,0.000342,0.111,0.00438,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.4,34.3,34.3,823
1995-01-25,1994,4,17,25,223.44,0.81,5,Dry,29,5,4,2,33,73,0.33,150.4,0.67,150.4,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00854,0.000335,0.111,0.00434,1,0.146,0.256,0.0101,25.2,0.939,0.97,0.911,34.9,33.9,33.9,813
1995-01-26,1994,4,17,26,224.26,0.81,5,Dry,29,5,4,2,33,73,0.33,151.3,0.67,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
1995-01-27,1994,4,17,27,228.36,0.8,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,839
1995-01-28,1994,4,18,28,229.73,0.79,5,Dry,29,5,4,2,33,73,0.32,156.7,0.68,156.7,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00907,0.000357,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,847
1995-01-29,1994,4,18,29,228.91,0.8,5,Dry,29,5,4,2,33,73,0.32,155.9,0.68,155.9,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.009,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
1995-01-30,1994,4,18,30,229.18,0.8,5,Dry,29,5,4,2,33,73,0.32,156.2,0.68,156.2,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00903,0.000355,0.113,0.00445,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,844
1995-01-31,1994,4,18,31,231.1,0.79,5,Dry,29,5,4,2,33,73,0.32,158.1,0.68,158.1,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00919,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
1995-02-01,1994,5,18,32,230.28,0.79,5,Dry,31,6,4,3,41,85,0.37,145.3,0.63,145.3,0,0,0,0,-3,3,31,6,4,0,44,186,990,964.6,25.4,0.101,0.0081,0.000319,0.109,0.0043,1,0.139,0.248,0.00976,25.2,0.937,0.97,0.909,33.6,32.6,32.6,782
1995-02-02,1994,5,18,33,232.19,0.79,5,Dry,31,6,4,3,41,85,0.37,147.2,0.63,147.2,0,0,0,0,-3,3,31,6,4,0,44,188,990,964.6,25.4,0.102,0.00826,0.000325,0.11,0.00434,1,0.141,0.251,0.0099,25.2,0.938,0.97,0.91,34.1,33,33,793
1995-02-03,1994,5,18,34,234.65,0.78,5,Dry,31,6,4,3,41,85,0.36,149.7,0.64,149.7,0,0,0,0,-3,3,31,6,4,0,44,191,990,964.6,25.4,0.103,0.00847,0.000334,0.111,0.00438,1,0.145,0.256,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
1995-02-04,1994,5,19,35,237.66,0.77,5,Dry,31,6,4,3,41,85,0.36,152.7,0.64,152.7,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.00873,0.000344,0.113,0.00444,1,0.149,0.261,0.0103,25.1,0.94,0.97,0.912,35.3,34.3,34.3,823
1995-02-05,1994,5,19,36,241.21,0.76,5,Dry,31,6,4,3,41,85,0.35,156.2,0.65,156.2,0,0,0,0,-3,3,31,6,4,0,44,197,990,964.6,25.4,0.105,0.00903,0.000356,0.114,0.0045,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36.2,35.1,35.1,842
1995-02-06,1994,5,19,37,243.67,0.75,5,Dry,31,6,4,3,41,85,0.35,158.7,0.65,158.7,0,0,0,0,-3,3,31,6,4,0,44,200,990,964.7,25.3,0.106,0.00924,0.000365,0.115,0.00455,1,0.157,0.272,0.0107,25.1,0.942,0.97,0.913,36.7,35.6,35.6,855
1995-02-07,1994,5,19,38,246.14,0.74,5,Dry,31,6,4,3,41,85,0.34,161.1,0.66,161.1,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00945,0.000373,0.116,0.00459,1,0.16,0.276,0.0109,25,0.942,0.97,0.914,37.3,36.2,36.2,869
1995-02-08,1994,5,19,39,248.6,0.74,5,Dry,31,6,4,3,41,85,0.34,163.6,0.66,163.6,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00966,0.000382,0.117,0.00464,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.9,36.8,36.8,883
1995-02-09,1994,5,19,40,249.96,0.73,5,Dry,31,6,4,3,41,85,0.34,165,0.66,165,0,0,0,0,-3,3,31,6,4,0,44,206,990,964.7,25.3,0.108,0.00977,0.000386,0.118,0.00466,1,0.165,0.283,0.0112,25,0.944,0.972,0.917,38.2,37.1,37.1,891
1995-02-10,1994,5,19,41,251.33,0.73,5,Dry,31,6,4,3,41,85,0.34,166.3,0.66,166.3,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.00989,0.000391,0.119,0.00469,1,0.167,0.286,0.0113,25,0.944,0.973,0.918,38.5,37.5,37.5,899
1995-02-11,1994,5,20,42,253.79,0.72,5,Dry,31,6,4,3,41,85,0.34,168.8,0.67,168.8,0,0,0,0,-3,3,31,6,4,0,44,210,990,964.7,25.3,0.11,0.0101,0.000399,0.12,0.00473,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39.1,38.1,38.1,914
1995-02-12,1994,5,20,43,256.25,0.72,5,Dry,31,6,4,3,41,85,0.33,171.3,0.67,171.3,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000408,0.121,0.00478,1,0.174,0.294,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
1995-02-13,1994,5,20,44,258.71,0.71,5,Dry,31,6,4,3,41,85,0.33,173.7,0.67,173.7,0,0,0,0,-3,3,31,6,4,0,44,215,990,964.7,25.3,0.111,0.0105,0.000416,0.122,0.00482,1,0.177,0.299,0.0118,25,0.946,0.977,0.924,40.3,39.3,39.3,943
1995-02-14,1994,5,20,45,261.17,0.71,5,Dry,31,6,4,3,41,85,0.33,176.2,0.68,176.2,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000425,0.123,0.00487,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.8,39.9,39.9,958
1995-02-15,1994,5,20,46,261.45,0.71,5,Dry,31,6,4,3,41,85,0.33,176.4,0.68,176.4,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000426,0.123,0.00487,1,0.181,0.304,0.012,25,0.947,0.978,0.926,40.9,40,40,960
1995-02-16,1994,5,20,47,261.17,0.71,5,Dry,31,6,4,3,41,85,0.33,176.2,0.68,176.2,0,0,0,0,-3,3,31,6,4,0,44,217,990,964.7,25.3,0.112,0.0107,0.000425,0.123,0.00487,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.8,39.9,39.9,958
1995-02-17,1994,5,20,48,262.54,0.7,5,Dry,31,6,4,3,41,85,0.32,177.5,0.68,177.5,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0108,0.000429,0.124,0.00489,1,0.182,0.306,0.0121,24.9,0.948,0.979,0.927,41.2,40.3,40.3,967
1995-02-18,1994,5,21,49,262.81,0.7,5,Dry,31,6,4,3,41,85,0.32,177.8,0.68,177.8,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.00043,0.124,0.0049,1,0.183,0.306,0.0121,24.9,0.948,0.979,0.928,41.2,40.3,40.3,968
1995-02-19,1994,5,21,50,264.73,0.7,5,Dry,31,6,4,3,41,85,0.32,179.7,0.68,179.7,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.113,0.011,0.000437,0.124,0.00493,1,0.185,0.31,0.0123,24.9,0.948,0.98,0.929,41.7,40.8,40.8,980
1995-02-20,1994,5,21,51,269.92,0.69,5,Dry,31,6,4,3,41,85,0.32,184.9,0.69,184.9,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000455,0.127,0.00503,1,0.192,0.319,0.0126,24.9,0.95,0.98,0.931,42.9,42,42,1010
1995-02-21,1994,5,21,52,275.67,0.68,5,Dry,31,6,4,3,41,85,0.31,190.7,0.69,190.7,0,0,0,0,-3,3,31,6,4,0,44,232,990,964.8,25.2,0.117,0.012,0.000475,0.129,0.00513,1,0.2,0.329,0.0131,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
1995-02-22,1994,5,21,53,282.5,0.67,5,Dry,31,6,4,3,41,85,0.3,197.5,0.7,197.5,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0125,0.000498,0.132,0.00525,1,0.209,0.341,0.0136,24.8,0.954,0.98,0.935,45.9,45,45,1080
1995-02-23,1994,5,21,54,290.43,0.66,5,Dry,31,6,4,3,41,85,0.29,205.4,0.71,205.4,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.123,0.0132,0.000526,0.136,0.0054,1,0.22,0.356,0.0141,24.8,0.956,0.98,0.937,47.7,46.8,46.8,1120
1995-02-24,1994,5,21,55,299.46,0.64,5,Dry,31,6,4,3,41,85,0.28,214.5,0.72,214.5,0,0,0,0,-3,3,31,6,4,0,44,255,990,964.9,25.1,0.126,0.014,0.000557,0.14,0.00556,1,0.232,0.372,0.0148,24.7,0.957,0.98,0.938,49.8,48.2,48.2,1160
1995-02-25,1994,5,22,56,309.57,0.63,5,Dry,31,6,4,3,41,85,0.28,224.6,0.72,224.6,0,0,0,0,-3,3,31,6,4,0,44,266,990,964.9,25.1,0.129,0.0148,0.000592,0.144,0.00575,1,0.246,0.39,0.0156,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
1995-02-26,1994,5,22,57,319.69,0.62,5,Dry,31,6,4,3,41,85,0.27,234.7,0.73,234.7,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.000628,0.149,0.00594,2,0.101,0.249,0.00998,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
1995-02-27,1994,5,22,58,330.35,0.6,5,Dry,31,6,4,3,41,85,0.26,245.3,0.74,245.3,0,0,0,0,-3,3,31,6,4,0,44,286,990,965.1,24.9,0.137,0.0166,0.000666,0.153,0.00614,2,0.108,0.261,0.0105,24.7,0.928,0.97,0.9,27.6,26.7,53.5,1280
1995-02-28,1994,5,22,59,340.47,0.59,5,Dry,31,6,4,3,41,85,0.25,255.5,0.75,255.5,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0196,0.000786,0.16,0.00642,2,0.115,0.275,0.011,24.6,0.931,0.97,0.903,28.7,27.8,55.7,1340
1995-03-01,1994,6,22,60,350.59,0.58,5,Dry,36,8,6,4,53,107,0.3,243.6,0.69,243.6,0,0,0,0,-4,4,36,8,6,0,57,294,990,965.2,24.8,0.139,0.0165,0.000662,0.156,0.00626,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
1995-03-02,1994,6,22,61,362.35,0.57,5,Dry,36,8,6,4,53,107,0.29,255.3,0.7,255.3,0,0,0,0,-4,4,36,8,6,0,57,305,990,965.2,24.8,0.143,0.0195,0.000788,0.163,0.00657,2,0.115,0.278,0.0112,24.5,0.931,0.97,0.903,28.6,27.7,55.4,1330
1995-03-03,1994,6,22,62,374.65,0.56,5,Dry,36,8,6,4,53,107,0.29,267.6,0.71,267.6,0,0,0,0,-4,4,36,8,6,0,57,318,990,965.3,24.7,0.148,0.0253,0.00102,0.173,0.007,2,0.123,0.296,0.012,24.4,0.933,0.97,0.905,29.9,29,58.1,1390
1995-03-04,1994,6,23,63,385.86,0.55,5,Dry,36,8,6,4,53,107,0.28,278.9,0.72,278.9,0,0,0,0,-4,4,36,8,6,0,57,329,990,965.3,24.7,0.152,0.0306,0.00124,0.182,0.00739,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.2,60.5,1450
1995-03-05,1994,6,23,64,398.71,0.54,5,Dry,36,8,6,4,53,107,0.27,291.7,0.73,291.7,0,0,0,0,-4,4,36,8,6,0,57,342,990,965.4,24.6,0.156,0.0367,0.00149,0.193,0.00784,2,0.139,0.332,0.0135,24.3,0.939,0.97,0.911,32.6,31.6,63.2,1520
1995-03-06,1994,6,23,65,412.66,0.52,5,Dry,36,8,6,4,53,107,0.26,305.7,0.74,305.7,0,0,0,0,-4,4,36,8,6,0,57,356,990,965.5,24.5,0.161,0.0433,0.00176,0.204,0.00833,2,0.149,0.353,0.0144,24.2,0.941,0.97,0.913,34.1,33.1,66.2,1590
1995-03-07,1994,6,23,66,426.06,0.51,5,Dry,36,8,6,4,53,107,0.25,319.1,0.75,319.1,0,0,0,0,-4,4,36,8,6,0,57,369,990,965.5,24.5,0.166,0.0496,0.00203,0.215,0.0088,2,0.158,0.373,0.0152,24.1,0.944,0.97,0.915,35.6,34.5,69,1660
1995-03-08,1994,6,23,67,441.1,0.5,5,Dry,36,8,6,4,53,107,0.24,334.1,0.76,334.1,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0567,0.00232,0.228,0.00933,2,0.168,0.396,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.2,1730
1995-03-09,1994,6,23,68,455.59,0.49,5,Dry,36,8,6,4,53,107,0.23,348.6,0.77,348.6,0,0,0,0,-4,4,36,8,6,0,57,399,990,965.7,24.3,0.176,0.0635,0.00261,0.24,0.00985,2,0.178,0.418,0.0171,23.9,0.948,0.973,0.923,38.8,37.8,75.5,1810
1995-03-10,1994,6,23,69,470.08,0.48,5,Dry,36,8,6,4,53,107,0.23,363.1,0.77,363.1,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0704,0.0029,0.252,0.0104,2,0.188,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
1995-03-11,1994,6,24,70,485.12,0.47,5,Dry,36,8,6,4,53,107,0.22,378.1,0.78,378.1,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.187,0.0775,0.0032,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,41.9,41.1,82.2,1970
1995-03-12,1994,6,24,71,500.16,0.46,5,Dry,36,8,6,4,53,107,0.21,393.2,0.79,393.2,0,0,0,0,-4,4,36,8,6,0,57,443,990,965.9,24.1,0.192,0.0846,0.0035,0.277,0.0114,2,0.208,0.484,0.0201,23.7,0.954,0.98,0.935,43.5,42.7,85.3,2050
1995-03-13,1994,6,24,72,515.2,0.45,5,Dry,36,8,6,4,53,107,0.21,408.2,0.79,408.2,0,0,0,0,-4,4,36,8,6,0,57,458,990,965.9,24.1,0.197,0.0917,0.00381,0.289,0.012,2,0.218,0.507,0.0211,23.6,0.955,0.98,0.936,45.1,44.2,88.4,2120
1995-03-14,1994,6,24,73,528.6,0.44,5,Dry,36,8,6,4,53,107,0.2,421.6,0.8,421.6,0,0,0,0,-4,4,36,8,6,0,57,472,990,966,24,0.202,0.098,0.00408,0.3,0.0125,2,0.227,0.527,0.0219,23.5,0.956,0.98,0.937,46.5,45.5,91,2190
1995-03-15,1994,6,24,74,542.54,0.44,5,Dry,36,8,6,4,53,107,0.2,435.5,0.8,435.5,0,0,0,0,-4,4,36,8,6,0,57,486,990,966,24,0.207,0.105,0.00436,0.311,0.013,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.9,46.9,93.8,2250
1995-03-16,1994,6,24,75,553.75,0.43,5,Dry,36,8,6,4,53,107,0.19,446.8,0.81,446.8,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.0046,0.321,0.0134,2,0.244,0.565,0.0236,23.3,0.958,0.98,0.939,49,48,96,2300
1995-03-17,1994,6,24,76,564.42,0.42,5,Dry,36,8,6,4,53,107,0.19,457.4,0.81,457.4,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00482,0.33,0.0138,2,0.251,0.581,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
1995-03-18,1994,6,25,77,572.89,0.42,5,Dry,36,8,6,4,53,107,0.19,465.9,0.81,465.9,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.00499,0.339,0.0142,2,0.257,0.596,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
1995-03-19,1994,6,25,78,579.18,0.42,5,Dry,36,8,6,4,53,107,0.18,472.2,0.81,472.2,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00512,0.345,0.0145,2,0.261,0.606,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
1995-03-20,1994,6,25,79,584.38,0.41,5,Dry,36,8,6,4,53,107,0.18,477.4,0.82,477.4,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00523,0.351,0.0147,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
1995-03-21,1994,6,25,80,590.12,0.41,5,Dry,36,8,6,4,53,107,0.18,483.1,0.82,483.1,0,0,0,0,-4,4,36,8,6,0,57,533,990,966.3,23.7,0.229,0.127,0.00535,0.357,0.015,2,0.269,0.625,0.0263,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
1995-03-22,1994,6,25,81,595.86,0.41,5,Dry,36,8,6,4,53,107,0.18,488.9,0.82,488.9,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00547,0.362,0.0153,3,0.162,0.525,0.0221,23.2,0.945,0.97,0.917,35,34,102,2450
1995-03-23,1994,6,25,82,602.15,0.4,5,Dry,36,8,6,4,53,107,0.18,495.1,0.82,495.1,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.0056,0.369,0.0156,3,0.165,0.534,0.0226,23.2,0.946,0.97,0.917,35.4,34.4,103,2480
1995-03-24,1994,6,25,83,606.8,0.4,5,Dry,36,8,6,4,53,107,0.18,499.8,0.82,499.8,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.0057,0.374,0.0158,3,0.167,0.541,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1995-03-25,1994,6,26,84,607.07,0.4,5,Dry,36,8,6,4,53,107,0.18,500.1,0.82,500.1,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.0057,0.374,0.0158,3,0.168,0.542,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1995-03-26,1994,6,26,85,604.06,0.4,5,Dry,36,8,6,4,53,107,0.18,497.1,0.82,497.1,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.237,0.134,0.00564,0.371,0.0157,3,0.166,0.537,0.0227,23.1,0.946,0.97,0.918,35.6,34.5,104,2480
1995-03-27,1994,6,26,86,603.24,0.4,5,Dry,36,8,6,4,53,107,0.18,496.2,0.82,496.2,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00562,0.37,0.0156,3,0.166,0.536,0.0226,23.2,0.946,0.97,0.917,35.5,34.5,103,2480
1995-03-28,1994,6,26,87,603.52,0.4,5,Dry,36,8,6,4,53,107,0.18,496.5,0.82,496.5,0,0,0,0,-4,4,36,8,6,0,57,547,990,966.3,23.7,0.237,0.133,0.00563,0.37,0.0156,3,0.166,0.536,0.0226,23.1,0.946,0.97,0.917,35.5,34.5,103,2480
1995-03-29,1994,6,26,88,601.06,0.4,5,Dry,36,8,6,4,53,107,0.18,494.1,0.82,494.1,0,0,0,0,-4,4,36,8,6,0,57,544,990,966.3,23.7,0.236,0.132,0.00558,0.368,0.0155,3,0.165,0.533,0.0225,23.2,0.946,0.97,0.917,35.4,34.3,103,2470
1995-03-30,1994,6,26,89,597.5,0.41,5,Dry,36,8,6,4,53,107,0.18,490.5,0.82,490.5,0,0,0,0,-4,4,36,8,6,0,57,541,990,966.3,23.7,0.234,0.131,0.0055,0.364,0.0154,3,0.163,0.527,0.0222,23.2,0.945,0.97,0.917,35.1,34.1,102,2450
1995-03-31,1994,6,26,90,596.14,0.41,5,Dry,36,8,6,4,53,107,0.18,489.1,0.82,489.1,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00548,0.363,0.0153,3,0.163,0.525,0.0222,23.2,0.945,0.97,0.917,35,34,102,2450
1995-04-01,1994,7,27,91,589.85,0.41,5,Dry,40,10,8,5,62,125,0.21,464.9,0.79,464.9,0,0,0,0,-5,5,40,10,8,0,67,523,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0144,2,0.256,0.598,0.0252,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
1995-04-02,1994,7,27,92,580.28,0.42,5,Dry,40,10,8,5,62,125,0.21,455.3,0.79,455.3,0,0,0,0,-5,5,40,10,8,0,67,513,990,966.2,23.8,0.218,0.114,0.00479,0.332,0.014,2,0.25,0.582,0.0245,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
1995-04-03,1994,7,27,93,572.35,0.42,5,Dry,40,10,8,5,62,125,0.22,447.4,0.78,447.4,0,0,0,0,-5,5,40,10,8,0,67,505,990,966.2,23.8,0.214,0.11,0.00462,0.324,0.0136,2,0.244,0.568,0.0239,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
1995-04-04,1994,7,27,94,562.78,0.42,5,Dry,40,10,8,5,62,125,0.22,437.8,0.78,437.8,0,0,0,0,-5,5,40,10,8,0,67,496,990,966.1,23.9,0.211,0.106,0.00443,0.316,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,47.9,47,93.9,2250
1995-04-05,1994,7,27,95,555.94,0.43,5,Dry,40,10,8,5,62,125,0.23,430.9,0.78,430.9,0,0,0,0,-5,5,40,10,8,0,67,489,990,966.1,23.9,0.208,0.102,0.00428,0.31,0.013,2,0.233,0.544,0.0228,23.4,0.957,0.98,0.938,47.2,46.3,92.6,2220
1995-04-06,1994,7,27,96,548.56,0.43,5,Dry,40,10,8,5,62,125,0.23,423.6,0.77,423.6,0,0,0,0,-5,5,40,10,8,0,67,482,990,966.1,23.9,0.205,0.0989,0.00413,0.304,0.0127,2,0.228,0.533,0.0223,23.4,0.956,0.98,0.937,46.5,45.6,91.1,2190
1995-04-07,1994,7,27,97,542.81,0.44,5,Dry,40,10,8,5,62,125,0.23,417.8,0.77,417.8,0,0,0,0,-5,5,40,10,8,0,67,476,990,966,24,0.203,0.0962,0.00402,0.3,0.0125,2,0.225,0.524,0.0219,23.4,0.956,0.98,0.937,45.9,45,90,2160
1995-04-08,1994,7,28,98,538.17,0.44,5,Dry,40,10,8,5,62,125,0.23,413.2,0.77,413.2,0,0,0,0,-5,5,40,10,8,0,67,471,990,966,24,0.202,0.094,0.00392,0.296,0.0123,2,0.221,0.517,0.0216,23.5,0.956,0.98,0.937,45.4,44.5,89,2140
1995-04-09,1994,7,28,99,534.06,0.44,5,Dry,40,10,8,5,62,125,0.23,409.1,0.77,409.1,0,0,0,0,-5,5,40,10,8,0,67,467,990,966,24,0.2,0.0921,0.00384,0.292,0.0122,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45,44.1,88.2,2120
1995-04-10,1994,7,28,100,529.96,0.44,5,Dry,40,10,8,5,62,125,0.24,405,0.76,405,0,0,0,0,-5,5,40,10,8,0,67,463,990,966,24,0.199,0.0901,0.00375,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.6,43.7,87.4,2100
1995-04-11,1994,7,28,101,527.5,0.45,5,Dry,40,10,8,5,62,125,0.24,402.5,0.76,402.5,0,0,0,0,-5,5,40,10,8,0,67,461,990,966,24,0.198,0.089,0.0037,0.287,0.0119,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.3,43.5,86.9,2090
1995-04-12,1994,7,28,102,524.49,0.45,5,Dry,40,10,8,5,62,125,0.24,399.5,0.76,399.5,0,0,0,0,-5,5,40,10,8,0,67,457,990,966,24,0.197,0.0876,0.00364,0.285,0.0118,2,0.212,0.497,0.0207,23.5,0.955,0.98,0.936,44,43.2,86.3,2070
1995-04-13,1994,7,28,103,523.13,0.45,5,Dry,40,10,8,5,62,125,0.24,398.1,0.76,398.1,0,0,0,0,-5,5,40,10,8,0,67,456,990,966,24,0.197,0.0869,0.00361,0.283,0.0118,2,0.211,0.495,0.0206,23.6,0.955,0.98,0.936,43.9,43,86,2060
1995-04-14,1994,7,28,104,522.31,0.45,5,Dry,40,10,8,5,62,125,0.24,397.3,0.76,397.3,0,0,0,0,-5,5,40,10,8,0,67,455,990,966,24,0.196,0.0865,0.0036,0.283,0.0118,2,0.211,0.493,0.0205,23.6,0.955,0.98,0.935,43.8,42.9,85.9,2060
1995-04-15,1994,7,29,105,521.49,0.45,5,Dry,40,10,8,5,62,125,0.24,396.5,0.76,396.5,0,0,0,0,-5,5,40,10,8,0,67,454,990,965.9,24.1,0.196,0.0861,0.00358,0.282,0.0117,2,0.21,0.492,0.0205,23.6,0.954,0.98,0.935,43.7,42.8,85.7,2060
1995-04-16,1994,7,29,106,522.31,0.45,5,Dry,40,10,8,5,62,125,0.24,397.3,0.76,397.3,0,0,0,0,-5,5,40,10,8,0,67,455,990,966,24,0.196,0.0865,0.0036,0.283,0.0118,2,0.211,0.493,0.0205,23.6,0.955,0.98,0.935,43.8,42.9,85.9,2060
1995-04-17,1994,7,29,107,522.58,0.45,5,Dry,40,10,8,5,62,125,0.24,397.6,0.76,397.6,0,0,0,0,-5,5,40,10,8,0,67,456,990,966,24,0.196,0.0867,0.0036,0.283,0.0118,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,43.8,43,85.9,2060
1995-04-18,1994,7,29,108,523.4,0.45,5,Dry,40,10,8,5,62,125,0.24,398.4,0.76,398.4,0,0,0,0,-5,5,40,10,8,0,67,456,990,966,24,0.197,0.087,0.00362,0.284,0.0118,2,0.211,0.495,0.0206,23.5,0.955,0.98,0.936,43.9,43,86.1,2070
1995-04-19,1994,7,29,109,523.13,0.45,5,Dry,40,10,8,5,62,125,0.24,398.1,0.76,398.1,0,0,0,0,-5,5,40,10,8,0,67,456,990,966,24,0.197,0.0869,0.00361,0.283,0.0118,2,0.211,0.495,0.0206,23.6,0.955,0.98,0.936,43.9,43,86,2060
1995-04-20,1994,7,29,110,521.21,0.45,5,Dry,40,10,8,5,62,125,0.24,396.2,0.76,396.2,0,0,0,0,-5,5,40,10,8,0,67,454,990,965.9,24.1,0.196,0.086,0.00358,0.282,0.0117,2,0.21,0.492,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2060
1995-04-21,1994,7,29,111,518.21,0.45,5,Dry,40,10,8,5,62,125,0.24,393.2,0.76,393.2,0,0,0,0,-5,5,40,10,8,0,67,451,990,965.9,24.1,0.195,0.0846,0.00351,0.279,0.0116,2,0.208,0.487,0.0202,23.6,0.954,0.98,0.935,43.4,42.5,85,2040
1995-04-22,1994,7,30,112,514.1,0.45,5,Dry,40,10,8,5,62,125,0.24,389.1,0.76,389.1,0,0,0,0,-5,5,40,10,8,0,67,447,990,965.9,24.1,0.193,0.0827,0.00343,0.276,0.0115,2,0.205,0.481,0.02,23.6,0.954,0.98,0.934,42.9,42.1,84.2,2020
1995-04-23,1994,7,30,113,508.91,0.46,5,Dry,40,10,8,5,62,125,0.25,383.9,0.75,383.9,0,0,0,0,-5,5,40,10,8,0,67,442,990,965.9,24.1,0.191,0.0802,0.00333,0.272,0.0113,2,0.202,0.473,0.0196,23.6,0.953,0.98,0.934,42.4,41.6,83.1,1990
1995-04-24,1994,7,30,114,502.62,0.46,5,Dry,40,10,8,5,62,125,0.25,377.6,0.75,377.6,0,0,0,0,-5,5,40,10,8,0,67,436,990,965.9,24.1,0.189,0.0772,0.0032,0.267,0.011,2,0.197,0.464,0.0192,23.7,0.952,0.98,0.933,41.7,40.9,81.8,1960
1995-04-25,1994,7,30,115,496.88,0.46,5,Dry,40,10,8,5,62,125,0.25,371.9,0.75,371.9,0,0,0,0,-5,5,40,10,8,0,67,430,990,965.8,24.2,0.187,0.0745,0.00308,0.262,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.978,0.931,41.1,40.2,80.5,1930
1995-04-26,1994,7,30,116,489.49,0.47,5,Dry,40,10,8,5,62,125,0.26,364.5,0.74,364.5,0,0,0,0,-5,5,40,10,8,0,67,422,990,965.8,24.2,0.185,0.071,0.00294,0.256,0.0106,2,0.189,0.444,0.0184,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
1995-04-27,1994,7,30,117,482.66,0.47,5,Dry,40,10,8,5,62,125,0.26,357.7,0.74,357.7,0,0,0,0,-5,5,40,10,8,0,67,416,990,965.8,24.2,0.182,0.0678,0.0028,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.949,0.975,0.926,39.6,38.6,77.3,1850
1995-04-28,1994,7,30,118,474.18,0.48,5,Dry,40,10,8,5,62,125,0.26,349.2,0.74,349.2,0,0,0,0,-5,5,40,10,8,0,67,407,990,965.7,24.3,0.179,0.0638,0.00263,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.4,1810
1995-04-29,1994,7,31,119,466.25,0.48,5,Dry,40,10,8,5,62,125,0.27,341.3,0.73,341.3,0,0,0,0,-5,5,40,10,8,0,67,399,990,965.7,24.3,0.176,0.0601,0.00247,0.237,0.00973,2,0.173,0.409,0.0168,23.9,0.947,0.971,0.92,37.9,36.8,73.6,1770
1995-04-30,1994,7,31,120,458.32,0.49,5,Dry,40,10,8,5,62,125,0.27,333.3,0.73,333.3,0,0,0,0,-5,5,40,10,8,0,67,391,990,965.7,24.3,0.174,0.0563,0.00231,0.23,0.00945,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
1995-05-01,1994,8,31,121,450.39,0.5,5,Dry,42,9,8,6,82,147,0.33,303.4,0.67,303.4,0,0,0,0,-6,6,42,9,8,0,88,362,990,965.6,24.4,0.163,0.0422,0.00173,0.206,0.00844,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.6,32.6,65.3,1570
1995-05-02,1994,8,31,122,443.56,0.5,5,Dry,42,9,8,6,82,147,0.33,296.6,0.67,296.6,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.039,0.0016,0.2,0.0082,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
1995-05-03,1994,8,31,123,436.17,0.51,5,Dry,42,9,8,6,82,147,0.34,289.2,0.66,289.2,0,0,0,0,-6,6,42,9,8,0,88,348,990,965.6,24.4,0.158,0.0355,0.00145,0.194,0.00793,2,0.138,0.332,0.0136,24.1,0.938,0.97,0.91,32.1,31.1,62.2,1490
1995-05-04,1994,8,31,124,428.79,0.51,5,Dry,42,9,8,6,82,147,0.34,281.8,0.66,281.8,0,0,0,0,-6,6,42,9,8,0,88,341,990,965.5,24.5,0.156,0.032,0.00131,0.188,0.00768,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.3,30.3,60.6,1460
1995-05-05,1994,8,31,125,421.41,0.52,5,Dry,42,9,8,6,82,147,0.35,274.4,0.65,274.4,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0285,0.00116,0.182,0.00742,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.4,29.5,59.1,1420
1995-05-06,1994,8,32,126,414.03,0.52,5,Dry,42,9,8,6,82,147,0.35,267,0.65,267,0,0,0,0,-6,6,42,9,8,0,88,326,990,965.5,24.5,0.151,0.025,0.00102,0.176,0.00716,2,0.123,0.298,0.0122,24.2,0.934,0.97,0.905,29.6,28.7,57.5,1380
1995-05-07,1994,8,32,127,406.64,0.53,5,Dry,42,9,8,6,82,147,0.36,259.6,0.64,259.6,0,0,0,0,-6,6,42,9,8,0,88,319,990,965.4,24.6,0.148,0.0216,0.000877,0.17,0.0069,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
1995-05-08,1994,8,32,128,399.81,0.54,5,Dry,42,9,8,6,82,147,0.37,252.8,0.63,252.8,0,0,0,0,-6,6,42,9,8,0,88,312,990,965.4,24.6,0.146,0.0183,0.000745,0.164,0.00666,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.902,28.1,27.2,54.4,1310
1995-05-09,1994,8,32,129,392.97,0.54,5,Dry,42,9,8,6,82,147,0.37,246,0.63,246,0,0,0,0,-6,6,42,9,8,0,88,305,990,965.4,24.6,0.143,0.0167,0.000676,0.16,0.00649,2,0.109,0.268,0.0109,24.4,0.928,0.97,0.901,27.3,26.5,52.9,1270
