date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-10,1994,8,32,130,386.14,0.55,5,Dry,42,9,8,6,82,147,0.38,239.1,0.62,239.1,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00636,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
1995-05-11,1994,8,32,131,379.3,0.55,5,Dry,42,9,8,6,82,147,0.39,232.3,0.61,232.3,0,0,0,0,-6,6,42,9,8,0,88,291,990,965.3,24.7,0.138,0.0155,0.000627,0.154,0.00623,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
1995-05-12,1994,8,32,132,373.56,0.56,5,Dry,42,9,8,6,82,147,0.39,226.6,0.61,226.6,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.136,0.015,0.000607,0.151,0.00612,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
1995-05-13,1994,8,33,133,367.27,0.56,5,Dry,42,9,8,6,82,147,0.4,220.3,0.6,220.3,0,0,0,0,-6,6,42,9,8,0,88,279,990,965.2,24.8,0.134,0.0145,0.000584,0.149,0.006,1,0.24,0.388,0.0157,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
1995-05-14,1994,8,33,134,360.98,0.57,5,Dry,42,9,8,6,82,147,0.41,214,0.59,214,0,0,0,0,-6,6,42,9,8,0,88,273,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00588,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,49,48.1,48.1,1150
1995-05-15,1994,8,33,135,354.69,0.58,5,Dry,42,9,8,6,82,147,0.41,207.7,0.59,207.7,0,0,0,0,-6,6,42,9,8,0,88,267,990,965.2,24.8,0.13,0.0134,0.00054,0.143,0.00576,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.6,46.7,46.7,1120
1995-05-16,1994,8,33,136,348.95,0.58,5,Dry,42,9,8,6,82,147,0.42,201.9,0.58,201.9,0,0,0,0,-6,6,42,9,8,0,88,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
1995-05-17,1994,8,33,137,343.21,0.59,5,Dry,42,9,8,6,82,147,0.43,196.2,0.57,196.2,0,0,0,0,-6,6,42,9,8,0,88,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00555,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
1995-05-18,1994,8,33,138,337.46,0.6,5,Dry,42,9,8,6,82,147,0.44,190.5,0.56,190.5,0,0,0,0,-6,6,42,9,8,0,88,249,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00544,1,0.2,0.335,0.0135,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
1995-05-19,1994,8,33,139,332.81,0.6,5,Dry,42,9,8,6,82,147,0.44,185.8,0.56,185.8,0,0,0,0,-6,6,42,9,8,0,88,245,990,965.1,24.9,0.122,0.0115,0.000463,0.133,0.00535,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.6,41.8,41.8,1000
1995-05-20,1994,8,34,140,327.62,0.61,5,Dry,42,9,8,6,82,147,0.45,180.6,0.55,180.6,0,0,0,0,-6,6,42,9,8,0,88,240,990,965,25,0.12,0.0111,0.000445,0.131,0.00526,1,0.186,0.318,0.0127,24.6,0.949,0.979,0.929,41.4,40.6,40.6,974
1995-05-21,1994,8,34,141,322.42,0.61,5,Dry,42,9,8,6,82,147,0.46,175.4,0.54,175.4,0,0,0,0,-6,6,42,9,8,0,88,234,990,965,25,0.118,0.0107,0.000427,0.129,0.00516,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.2,39.3,39.3,943
1995-05-22,1994,8,34,142,317.23,0.62,5,Dry,42,9,8,6,82,147,0.46,170.2,0.54,170.2,0,0,0,0,-6,6,42,9,8,0,88,229,990,965,25,0.116,0.0102,0.000409,0.127,0.00506,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,39,38,38,912
1995-05-23,1994,8,34,143,312.58,0.62,5,Dry,42,9,8,6,82,147,0.47,165.6,0.53,165.6,0,0,0,0,-6,6,42,9,8,0,88,225,990,965,25,0.115,0.00982,0.000392,0.125,0.00498,1,0.166,0.291,0.0116,24.7,0.944,0.972,0.918,37.9,36.9,36.9,885
1995-05-24,1994,8,34,144,307.93,0.63,5,Dry,42,9,8,6,82,147,0.48,160.9,0.52,160.9,0,0,0,0,-6,6,42,9,8,0,88,220,990,964.9,25.1,0.113,0.00943,0.000376,0.123,0.00489,1,0.16,0.282,0.0113,24.8,0.943,0.97,0.915,36.9,35.8,35.8,858
1995-05-25,1994,8,34,145,303.28,0.64,5,Dry,42,9,8,6,82,147,0.48,156.3,0.52,156.3,0,0,0,0,-6,6,42,9,8,0,88,215,990,964.9,25.1,0.112,0.00903,0.00036,0.121,0.00481,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.8,34.7,34.7,833
1995-05-26,1994,8,34,146,299.73,0.64,5,Dry,42,9,8,6,82,147,0.49,152.7,0.51,152.7,0,0,0,0,-6,6,42,9,8,0,88,212,990,964.9,25.1,0.11,0.00873,0.000348,0.119,0.00474,1,0.149,0.268,0.0107,24.8,0.94,0.97,0.912,35,33.9,33.9,814
1995-05-27,1994,8,35,147,295.63,0.65,5,Dry,42,9,8,6,82,147,0.5,148.6,0.5,148.6,0,0,0,0,-6,6,42,9,8,0,88,208,990,964.9,25.1,0.109,0.00838,0.000334,0.117,0.00467,1,0.143,0.26,0.0104,24.9,0.939,0.97,0.911,34,33,33,792
1995-05-28,1994,8,35,148,291.53,0.65,5,Dry,42,9,8,6,82,147,0.5,144.5,0.5,144.5,0,0,0,0,-6,6,42,9,8,0,88,204,990,964.9,25.1,0.107,0.00804,0.00032,0.115,0.00459,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33,32.1,32.1,769
1995-05-29,1994,8,35,149,287.42,0.66,5,Dry,42,9,8,6,82,147,0.51,140.4,0.49,140.4,0,0,0,0,-6,6,42,9,8,0,88,199,990,964.8,25.2,0.106,0.00769,0.000306,0.114,0.00452,1,0.132,0.246,0.00977,24.9,0.935,0.97,0.907,32.1,31.1,31.1,747
1995-05-30,1994,8,35,150,283.32,0.67,5,Dry,42,9,8,6,82,147,0.52,136.3,0.48,136.3,0,0,0,0,-6,6,42,9,8,0,88,195,990,964.8,25.2,0.104,0.00734,0.000292,0.112,0.00444,1,0.127,0.238,0.00947,24.9,0.934,0.97,0.906,31.1,30.2,30.2,724
1995-05-31,1994,8,35,151,279.22,0.67,5,Dry,42,9,8,6,82,147,0.53,132.2,0.47,132.2,0,0,0,0,-6,6,42,9,8,0,88,191,990,964.8,25.2,0.103,0.00699,0.000278,0.11,0.00437,1,0.121,0.231,0.00917,25,0.932,0.97,0.904,30.2,29.2,29.2,702
1995-06-01,1994,9,35,152,275.67,0.68,5,Dry,39,9,7,5,59,119,0.43,156.7,0.57,156.7,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00907,0.00036,0.119,0.00473,1,0.154,0.273,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
1995-06-02,1994,9,35,153,272.11,0.69,5,Dry,39,9,7,5,59,119,0.44,153.1,0.56,153.1,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00876,0.000348,0.118,0.00467,1,0.149,0.267,0.0106,24.9,0.94,0.97,0.912,35.2,34.2,34.2,820
1995-06-03,1994,9,36,154,269.65,0.69,5,Dry,39,9,7,5,59,119,0.44,150.7,0.56,150.7,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00856,0.000339,0.117,0.00463,1,0.146,0.263,0.0104,25,0.939,0.97,0.911,34.6,33.6,33.6,806
1995-06-04,1994,9,36,155,266.64,0.7,5,Dry,39,9,7,5,59,119,0.45,147.6,0.55,147.6,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.0083,0.000329,0.115,0.00457,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,33.9,32.9,32.9,790
1995-06-05,1994,9,36,156,263.64,0.7,5,Dry,39,9,7,5,59,119,0.45,144.6,0.55,144.6,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00804,0.000319,0.114,0.00452,1,0.138,0.252,0.00997,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1995-06-06,1994,9,36,157,260.63,0.71,5,Dry,39,9,7,5,59,119,0.46,141.6,0.54,141.6,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00779,0.000308,0.113,0.00446,1,0.134,0.246,0.00976,25,0.936,0.97,0.908,32.5,31.5,31.5,757
1995-06-07,1994,9,36,158,257.62,0.72,5,Dry,39,9,7,5,59,119,0.46,138.6,0.54,138.6,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.00753,0.000298,0.111,0.00441,1,0.13,0.241,0.00954,25,0.934,0.97,0.906,31.8,30.8,30.8,740
1995-06-08,1994,9,36,159,254.61,0.72,5,Dry,39,9,7,5,59,119,0.47,135.6,0.53,135.6,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00728,0.000288,0.11,0.00435,1,0.126,0.236,0.00932,25,0.933,0.97,0.905,31.1,30.2,30.2,724
1995-06-09,1994,9,36,160,251.6,0.73,5,Dry,39,9,7,5,59,119,0.47,132.6,0.53,132.6,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00702,0.000278,0.109,0.0043,1,0.122,0.23,0.0091,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
1995-06-10,1994,9,37,161,248.6,0.74,5,Dry,39,9,7,5,59,119,0.48,129.6,0.52,129.6,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00677,0.000267,0.107,0.00425,1,0.117,0.225,0.00889,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
1995-06-11,1994,9,37,162,245.59,0.74,5,Dry,39,9,7,5,59,119,0.48,126.6,0.52,126.6,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0996,0.00651,0.000257,0.106,0.00419,1,0.113,0.22,0.00867,25.1,0.929,0.97,0.902,29,28.1,28.1,674
1995-06-12,1994,9,37,163,243.13,0.75,5,Dry,39,9,7,5,59,119,0.49,124.1,0.51,124.1,0,0,0,0,-5,5,39,9,7,0,64,179,990,964.7,25.3,0.0988,0.0063,0.000249,0.105,0.00415,1,0.11,0.215,0.00849,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
1995-06-13,1994,9,37,164,240.67,0.76,5,Dry,39,9,7,5,59,119,0.49,121.7,0.51,121.7,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.0979,0.00609,0.00024,0.104,0.0041,1,0.107,0.211,0.00831,25.1,0.927,0.97,0.899,27.8,27,27,647
1995-06-14,1994,9,37,165,238.21,0.77,5,Dry,39,9,7,5,59,119,0.5,119.2,0.5,119.2,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.097,0.00588,0.000232,0.103,0.00406,1,0.103,0.206,0.00813,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
1995-06-15,1994,9,37,166,235.74,0.77,5,Dry,39,9,7,5,59,119,0.51,116.7,0.49,116.7,0,0,0,0,-5,5,39,9,7,0,64,172,990,964.6,25.4,0.0961,0.00567,0.000223,0.102,0.00401,1,0.1,0.202,0.00795,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
1995-06-16,1994,9,37,167,233.28,0.78,5,Dry,39,9,7,5,59,119,0.51,114.3,0.49,114.3,0,0,0,0,-5,5,39,9,7,0,64,169,990,964.6,25.4,0.0953,0.00546,0.000215,0.101,0.00397,1,0.0968,0.198,0.00778,25.2,0.922,0.97,0.894,26,25.3,25.3,606
1995-06-17,1994,9,38,168,230.82,0.79,5,Dry,39,9,7,5,59,119,0.52,111.8,0.48,111.8,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0944,0.00525,0.000207,0.0997,0.00392,1,0.0935,0.193,0.0076,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
1995-06-18,1994,9,38,169,228.36,0.8,5,Dry,39,9,7,5,59,119,0.52,109.4,0.48,109.4,0,0,0,0,-5,5,39,9,7,0,64,164,990,964.6,25.4,0.0935,0.00505,0.000198,0.0986,0.00388,1,0.0901,0.189,0.00742,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
1995-06-19,1994,9,38,170,225.9,0.81,5,Dry,39,9,7,5,59,119,0.53,106.9,0.47,106.9,0,0,0,0,-5,5,39,9,7,0,64,162,990,964.6,25.4,0.0927,0.00484,0.00019,0.0975,0.00383,1,0.0868,0.184,0.00724,25.3,0.916,0.97,0.889,24.3,23.5,23.5,565
1995-06-20,1994,9,38,171,224.53,0.81,5,Dry,39,9,7,5,59,119,0.53,105.5,0.47,105.5,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.5,25.5,0.0922,0.00472,0.000185,0.0969,0.00381,1,0.085,0.182,0.00715,25.3,0.915,0.97,0.888,23.9,23.2,23.2,557
1995-06-21,1994,9,38,172,222.62,0.81,5,Dry,39,9,7,5,59,119,0.54,103.6,0.47,103.6,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0915,0.00456,0.000179,0.0961,0.00377,1,0.0824,0.178,0.00701,25.3,0.914,0.97,0.886,23.5,22.8,22.8,547
1995-06-22,1994,9,38,173,220.71,0.82,5,Dry,39,9,7,5,59,119,0.54,101.7,0.46,101.7,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0908,0.0044,0.000173,0.0952,0.00374,1,0.0798,0.175,0.00687,25.3,0.912,0.97,0.885,23,22.3,22.3,536
1995-06-23,1994,9,38,174,218.79,0.82,5,Dry,39,9,7,5,59,119,0.54,99.79,0.46,99.79,0,0,0,0,-5,5,39,9,7,0,64,155,990,964.5,25.5,0.0902,0.00423,0.000166,0.0944,0.0037,1,0.0772,0.172,0.00673,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1995-06-24,1994,9,39,175,216.88,0.83,5,Dry,39,9,7,5,59,119,0.55,97.88,0.45,97.88,0,0,0,0,-5,5,39,9,7,0,64,153,990,964.5,25.5,0.0895,0.00407,0.00016,0.0936,0.00367,1,0.0746,0.168,0.0066,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
1995-06-25,1994,9,39,176,214.96,0.83,5,Dry,39,9,7,5,59,119,0.55,95.96,0.45,95.96,0,0,0,0,-5,5,39,9,7,0,64,151,990,964.5,25.5,0.0888,0.00391,0.000153,0.0927,0.00363,1,0.072,0.165,0.00646,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1995-06-26,1994,9,39,177,213.05,0.84,5,Dry,39,9,7,5,59,119,0.56,94.05,0.44,94.05,0,0,0,0,-5,5,39,9,7,0,64,149,990,964.5,25.5,0.0881,0.00374,0.000147,0.0919,0.0036,1,0.0695,0.161,0.00632,25.4,0.917,0.966,0.886,21.5,20.7,20.7,497
1995-06-27,1994,9,39,178,211.14,0.84,5,Dry,39,9,7,5,59,119,0.56,92.14,0.44,92.14,0,0,0,0,-5,5,39,9,7,0,64,147,990,964.5,25.5,0.0875,0.00358,0.00014,0.091,0.00357,1,0.0669,0.158,0.00619,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1995-06-28,1994,9,39,179,209.22,0.85,5,Dry,39,9,7,5,59,119,0.57,90.22,0.43,90.22,0,0,0,0,-5,5,39,9,7,0,64,145,990,964.5,25.5,0.0868,0.00342,0.000134,0.0902,0.00353,1,0.0643,0.154,0.00605,25.4,0.923,0.965,0.89,20.7,20,20,480
1995-06-29,1994,9,39,180,207.31,0.86,5,Dry,39,9,7,5,59,119,0.57,88.31,0.43,88.31,0,0,0,0,-5,5,39,9,7,0,64,143,990,964.4,25.6,0.0861,0.00326,0.000127,0.0894,0.0035,1,0.0617,0.151,0.00591,25.4,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,205.39,0.86,5,Dry,39,9,7,5,59,119,0.58,86.39,0.42,86.39,0,0,0,0,-5,5,39,9,7,0,64,141,990,964.4,25.6,0.0854,0.00309,0.000121,0.0885,0.00346,1,0.0591,0.148,0.00577,25.4,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,203.48,0.87,5,Dry,37,8,6,4,53,108,0.53,95.48,0.47,95.48,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0872,0.00387,0.000151,0.0911,0.00356,1,0.0714,0.162,0.00635,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,201.56,0.88,5,Dry,37,8,6,4,53,108,0.54,93.56,0.46,93.56,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0866,0.0037,0.000145,0.0903,0.00353,1,0.0688,0.159,0.00622,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,199.65,0.88,5,Dry,37,8,6,4,53,108,0.54,91.65,0.46,91.65,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0859,0.00354,0.000138,0.0894,0.00349,1,0.0662,0.156,0.00608,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,197.74,0.89,5,Dry,37,8,6,4,53,108,0.55,89.74,0.45,89.74,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0852,0.00338,0.000132,0.0886,0.00346,1,0.0636,0.152,0.00595,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,195.82,0.89,5,Dry,37,8,6,4,53,108,0.55,87.82,0.45,87.82,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0845,0.00321,0.000126,0.0877,0.00343,1,0.0611,0.149,0.00581,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,193.91,0.89,5,Dry,37,8,6,4,53,108,0.56,85.91,0.44,85.91,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0839,0.00305,0.000119,0.0869,0.0034,1,0.0585,0.145,0.00568,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,191.99,0.9,5,Dry,37,8,6,4,53,108,0.56,83.99,0.44,83.99,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0832,0.00289,0.000113,0.0861,0.00336,1,0.0559,0.142,0.00555,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,190.63,0.9,5,Dry,37,8,6,4,53,108,0.57,82.63,0.43,82.63,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0827,0.00277,0.000108,0.0855,0.00334,1,0.0541,0.14,0.00545,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,189.26,0.9,5,Dry,37,8,6,4,53,108,0.57,81.26,0.43,81.26,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0822,0.00266,0.000104,0.0849,0.00332,1,0.0522,0.137,0.00536,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,187.89,0.9,5,Dry,37,8,6,4,53,108,0.57,79.89,0.42,79.89,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0817,0.00254,0.0000993,0.0843,0.00329,1,0.0504,0.135,0.00526,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,186.53,0.91,5,Dry,37,8,6,4,53,108,0.58,78.53,0.42,78.53,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0812,0.00243,0.0000948,0.0837,0.00327,1,0.0485,0.132,0.00517,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,185.16,0.91,5,Dry,37,8,6,4,53,108,0.58,77.16,0.42,77.16,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0808,0.00231,0.0000903,0.0831,0.00325,1,0.0467,0.13,0.00507,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,183.79,0.91,5,Dry,37,8,6,4,53,108,0.59,75.79,0.41,75.79,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0803,0.00219,0.0000857,0.0825,0.00323,1,0.0448,0.127,0.00498,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,182.42,0.91,5,Dry,37,8,6,4,53,108,0.59,74.42,0.41,74.42,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0798,0.00208,0.0000812,0.0819,0.0032,1,0.043,0.125,0.00488,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,181.06,0.92,5,Dry,37,8,6,4,53,108,0.6,73.06,0.4,73.06,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0793,0.00196,0.0000767,0.0813,0.00318,1,0.0411,0.122,0.00479,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,179.69,0.92,5,Dry,37,8,6,4,53,108,0.6,71.69,0.4,71.69,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0788,0.00184,0.0000721,0.0807,0.00316,1,0.0393,0.12,0.00469,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,178.32,0.92,5,Dry,37,8,6,4,53,108,0.61,70.32,0.39,70.32,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0783,0.00173,0.0000676,0.0801,0.00313,1,0.0374,0.118,0.0046,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,176.96,0.92,5,Dry,37,8,6,4,53,108,0.61,68.96,0.39,68.96,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0779,0.00161,0.0000631,0.0795,0.00311,1,0.0356,0.115,0.0045,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,175.59,0.93,5,Dry,37,8,6,4,53,108,0.61,67.59,0.39,67.59,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0774,0.0015,0.0000585,0.0789,0.00309,1,0.0337,0.113,0.00441,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,174.22,0.93,5,Dry,37,8,6,4,53,108,0.62,66.22,0.38,66.22,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0769,0.00138,0.000054,0.0783,0.00306,1,0.0319,0.11,0.00431,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,172.85,0.93,5,Dry,37,8,6,4,53,108,0.63,64.85,0.38,64.85,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0764,0.00126,0.0000494,0.0777,0.00304,1,0.03,0.108,0.00422,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,171.49,0.93,5,Dry,37,8,6,4,53,108,0.63,63.49,0.37,63.49,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0759,0.00115,0.0000449,0.0771,0.00302,1,0.0282,0.105,0.00412,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,170.12,0.93,5,Dry,37,8,6,4,53,108,0.64,62.12,0.36,62.12,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0755,0.00103,0.0000403,0.0765,0.00299,1,0.0264,0.103,0.00403,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,168.75,0.94,5,Dry,37,8,6,4,53,108,0.64,60.75,0.36,60.75,0,0,0,0,-4,4,37,8,6,0,57,112,990,964.5,25.5,0.075,0.000914,0.0000358,0.0759,0.00297,1,0.0245,0.1,0.00393,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,167.39,0.94,5,Dry,37,8,6,4,53,108,0.65,59.39,0.35,59.39,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0745,0.000798,0.0000313,0.0753,0.00295,1,0.0227,0.098,0.00384,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,167.11,0.94,5,Dry,37,8,6,4,53,108,0.65,59.11,0.35,59.11,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0744,0.000774,0.0000303,0.0752,0.00294,1,0.0223,0.0975,0.00382,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,165.2,0.94,5,Dry,37,8,6,4,53,108,0.65,57.2,0.35,57.2,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0737,0.000612,0.000024,0.0743,0.00291,1,0.0197,0.0941,0.00368,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,164.92,0.94,5,Dry,37,8,6,4,53,108,0.66,56.92,0.34,56.92,0,0,0,0,-4,4,37,8,6,0,57,108,990,964.5,25.5,0.0736,0.000588,0.000023,0.0742,0.00291,1,0.0193,0.0935,0.00366,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,164.1,0.94,5,Dry,37,8,6,4,53,108,0.66,56.1,0.34,56.1,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0733,0.000519,0.0000203,0.0738,0.00289,1,0.0182,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,163.28,0.94,5,Dry,37,8,6,4,53,108,0.66,55.28,0.34,55.28,0,0,0,0,-4,4,37,8,6,0,57,106,990,964.5,25.5,0.073,0.000449,0.0000176,0.0735,0.00288,1,0.0171,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,162.46,0.94,5,Dry,37,8,6,4,53,108,0.67,54.46,0.34,54.46,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0728,0.000379,0.0000149,0.0731,0.00287,1,0.016,0.0892,0.00349,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,160.55,0.95,5,Dry,34,7,5,3,44,93,0.58,67.55,0.42,67.55,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0756,0.00149,0.0000585,0.0771,0.00302,1,0.0337,0.111,0.00434,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,159.18,0.95,5,Dry,34,7,5,3,44,93,0.58,66.18,0.42,66.18,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0751,0.00138,0.0000539,0.0765,0.003,1,0.0318,0.108,0.00425,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,157.27,0.95,5,Dry,34,7,5,3,44,93,0.59,64.27,0.41,64.27,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.00121,0.0000475,0.0757,0.00297,1,0.0293,0.105,0.00411,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,155.35,0.95,5,Dry,34,7,5,3,44,93,0.6,62.35,0.4,62.35,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0738,0.00105,0.0000411,0.0748,0.00293,1,0.0267,0.101,0.00398,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,153.44,0.96,5,Dry,34,7,5,3,44,93,0.61,60.44,0.39,60.44,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0731,0.000887,0.0000348,0.074,0.0029,1,0.0241,0.0981,0.00385,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,151.53,0.96,5,Dry,34,7,5,3,44,93,0.61,58.53,0.39,58.53,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0724,0.000725,0.0000284,0.0731,0.00287,1,0.0215,0.0947,0.00371,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,150.16,0.96,5,Dry,34,7,5,3,44,93,0.62,57.16,0.38,57.16,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0719,0.000609,0.0000239,0.0725,0.00284,1,0.0197,0.0922,0.00362,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,148.79,0.96,5,Dry,34,7,5,3,44,93,0.63,55.79,0.38,55.79,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0715,0.000492,0.0000193,0.0719,0.00282,1,0.0178,0.0898,0.00352,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,147.42,0.96,5,Dry,34,7,5,3,44,93,0.63,54.42,0.37,54.42,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.071,0.000376,0.0000147,0.0713,0.0028,1,0.016,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,146.06,0.96,5,Dry,34,7,5,3,44,93,0.64,53.06,0.36,53.06,0,0,0,0,-3,3,34,7,5,0,47,99.1,990,964.5,25.5,0.0708,0.00026,0.0000102,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,144.69,0.97,5,Dry,34,7,5,3,44,93,0.64,51.69,0.36,51.69,0,0,0,0,-3,3,34,7,5,0,47,97.7,990,964.5,25.5,0.0708,0.000144,0.00000563,0.071,0.00278,1,0.0123,0.0832,0.00326,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,143.32,0.97,5,Dry,34,7,5,3,44,93,0.65,50.32,0.35,50.32,0,0,0,0,-3,3,34,7,5,0,47,96.3,990,964.5,25.5,0.0708,0.0000272,0.00000107,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,141.96,0.97,5,Dry,34,7,5,3,44,93,0.66,48.96,0.34,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,140.59,0.97,5,Dry,34,7,5,3,44,93,0.66,47.59,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,139.22,0.97,5,Dry,34,7,5,3,44,93,0.67,46.22,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,137.85,0.97,5,Dry,34,7,5,3,44,93,0.68,44.85,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,137.58,0.97,5,Dry,34,7,5,3,44,93,0.68,44.58,0.32,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,136.76,0.97,5,Dry,34,7,5,3,44,93,0.68,43.76,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,135.94,0.97,5,Dry,34,7,5,3,44,93,0.68,42.94,0.32,0,43,10,1,1,-2,33,44,8,6,1,77,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,135.12,0.97,5,Dry,34,7,5,3,44,93,0.69,42.12,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,134.3,0.98,5,Dry,34,7,5,3,44,93,0.69,41.3,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,133.48,0.98,5,Dry,34,7,5,3,44,93,0.7,40.48,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,132.66,0.98,5,Dry,34,7,5,3,44,93,0.7,39.66,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,131.84,0.98,5,Dry,34,7,5,3,44,93,0.7,38.84,0.29,0,39,9,1,1,-2,30,43,8,6,1,74,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,131.02,0.98,5,Dry,34,7,5,3,44,93,0.71,38.02,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,130.2,0.98,5,Dry,34,7,5,3,44,93,0.71,37.2,0.29,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,129.38,0.98,5,Dry,34,7,5,3,44,93,0.72,36.38,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,128.56,0.98,5,Dry,34,7,5,3,44,93,0.72,35.56,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,127.74,0.98,5,Dry,34,7,5,3,44,93,0.73,34.74,0.27,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,126.92,0.98,5,Dry,34,7,5,3,44,93,0.73,33.92,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,126.1,0.98,5,Dry,34,7,5,3,44,93,0.74,33.1,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,124.18,0.98,5,Dry,30,6,4,2,30,72,0.58,52.18,0.42,52.18,0,0,0,0,-2,2,30,6,4,0,32,92.2,990,964.5,25.5,0.0708,0.000185,0.00000727,0.071,0.00278,1,0.0129,0.084,0.00329,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,121.72,0.98,5,Dry,30,6,4,2,30,72,0.59,49.72,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,120.35,0.98,5,Dry,30,6,4,2,30,72,0.6,48.35,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,118.44,0.99,5,Dry,30,6,4,2,30,72,0.61,46.44,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,116.53,0.99,5,Dry,30,6,4,2,30,72,0.62,44.53,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,114.61,0.99,5,Dry,30,6,4,2,30,72,0.63,42.61,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,112.7,0.99,5,Dry,30,6,4,2,30,72,0.64,40.7,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,110.78,0.99,5,Dry,30,6,4,2,30,72,0.65,38.78,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,109.42,0.99,5,Dry,30,6,4,2,30,72,0.66,37.42,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,108.05,0.99,5,Dry,30,6,4,2,30,72,0.67,36.05,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,106.68,0.99,5,Dry,30,6,4,2,30,72,0.68,34.68,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,105.31,0.99,5,Dry,30,6,4,2,30,72,0.68,33.31,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,103.95,0.99,5,Dry,30,6,4,2,30,72,0.69,31.95,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,102.58,0.99,5,Dry,30,6,4,2,30,72,0.7,30.58,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,101.21,0.99,5,Dry,30,6,4,2,30,72,0.71,29.21,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,100.94,0.99,5,Dry,30,6,4,2,30,72,0.71,28.94,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,100.12,0.99,5,Dry,30,6,4,2,30,72,0.72,28.12,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,99.3,0.99,5,Dry,30,6,4,2,30,72,0.72,27.3,0.28,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,98.48,0.99,5,Dry,30,6,4,2,30,72,0.73,26.48,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,99.85,0.99,5,Dry,30,6,4,2,30,72,0.72,27.85,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,101.21,0.99,5,Dry,30,6,4,2,30,72,0.71,29.21,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,99.3,0.99,5,Dry,30,6,4,2,30,72,0.72,27.3,0.28,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,97.93,0.99,5,Dry,30,6,4,2,30,72,0.73,25.93,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,96.56,0.99,5,Dry,30,6,4,2,30,72,0.75,24.56,0.25,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,96.29,0.99,5,Dry,30,6,4,2,30,72,0.75,24.29,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,95.47,1,5,Dry,30,6,4,2,30,72,0.75,23.47,0.25,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,94.65,1,5,Dry,30,6,4,2,30,72,0.76,22.65,0.24,0,23,5,1,1,-1,17,35,7,5,1,47,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,93.83,1,5,Dry,30,6,4,2,30,72,0.77,21.83,0.23,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,93.01,1,5,Dry,30,6,4,2,30,72,0.77,21.01,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,92.19,1,5,Dry,30,6,4,2,30,72,0.78,20.19,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,91.37,1,5,Dry,24,4,2,2,20,52,0.57,39.37,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,90.55,1,5,Dry,24,4,2,2,20,52,0.57,38.55,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,89.73,1,5,Dry,24,4,2,2,20,52,0.58,37.73,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,88.91,1,5,Dry,24,4,2,2,20,52,0.58,36.91,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,88.09,1,5,Dry,24,4,2,2,20,52,0.59,36.09,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,87.27,1,5,Dry,24,4,2,2,20,52,0.6,35.27,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,86.45,1,5,Dry,24,4,2,2,20,52,0.6,34.45,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,86.17,1,5,Dry,24,4,2,2,20,52,0.6,34.17,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,85.9,1,5,Dry,24,4,2,2,20,52,0.6,33.9,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,85.08,1,5,Dry,24,4,2,2,20,52,0.61,33.08,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,84.26,1,5,Dry,24,4,2,2,20,52,0.62,32.26,0.38,0,32,7,1,1,-1,24,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,83.44,1,5,Dry,24,4,2,2,20,52,0.62,31.44,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,82.62,1,5,Dry,24,4,2,2,20,52,0.63,30.62,0.37,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,81.8,1,5,Dry,24,4,2,2,20,52,0.64,29.8,0.36,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,80.98,1,5,Dry,24,4,2,2,20,52,0.64,28.98,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,80.71,1,5,Dry,24,4,2,2,20,52,0.64,28.71,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,80.43,1,5,Dry,24,4,2,2,20,52,0.65,28.43,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,80.16,1,5,Dry,24,4,2,2,20,52,0.65,28.16,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,79.89,1,5,Dry,24,4,2,2,20,52,0.65,27.89,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,80.71,1,5,Dry,24,4,2,2,20,52,0.64,28.71,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,80.98,1,5,Dry,24,4,2,2,20,52,0.64,28.98,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,80.16,1,5,Dry,24,4,2,2,20,52,0.65,28.16,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,83.17,1,5,Dry,24,4,2,2,20,52,0.63,31.17,0.38,0,31,7,1,1,-1,23,31,5,3,1,43,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,86.17,1,5,Dry,24,4,2,2,20,52,0.6,34.17,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,85.35,1,5,Dry,24,4,2,2,20,52,0.61,33.35,0.39,0,33,7,1,1,-1,25,31,5,3,1,45,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,86.17,1,5,Dry,24,4,2,2,20,52,0.6,34.17,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,86.45,1,5,Dry,24,4,2,2,20,52,0.6,34.45,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,85.63,1,5,Dry,24,4,2,2,20,52,0.61,33.63,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,86.45,1,5,Dry,24,4,2,2,20,52,0.6,34.45,0.4,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,87.81,1,5,Dry,24,4,2,2,20,52,0.59,35.81,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,90.82,1,5,Dry,24,4,2,2,20,52,0.57,38.82,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,92.19,1,5,Dry,23,4,2,2,19,50,0.54,42.19,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,92.46,1,5,Dry,23,4,2,2,19,50,0.54,42.46,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,93.28,1,5,Dry,23,4,2,2,19,50,0.54,43.28,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,93.56,1,5,Dry,23,4,2,2,19,50,0.53,43.56,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,93.83,1,5,Dry,23,4,2,2,19,50,0.53,43.83,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,93.01,1,5,Dry,23,4,2,2,19,50,0.54,43.01,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,92.74,1,5,Dry,23,4,2,2,19,50,0.54,42.74,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,92.46,1,5,Dry,23,4,2,2,19,50,0.54,42.46,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,92.19,1,5,Dry,23,4,2,2,19,50,0.54,42.19,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,91.92,1,5,Dry,23,4,2,2,19,50,0.54,41.92,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,92.74,1,5,Dry,23,4,2,2,19,50,0.54,42.74,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,93.01,1,5,Dry,23,4,2,2,19,50,0.54,43.01,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,96.56,0.99,5,Dry,23,4,2,2,19,50,0.52,46.56,0.48,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,99.03,0.99,5,Dry,23,4,2,2,19,50,0.51,49.03,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,99.85,0.99,5,Dry,23,4,2,2,19,50,0.5,49.85,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,100.67,0.99,5,Dry,23,4,2,2,19,50,0.5,50.67,0.5,50.67,0,0,0,0,-2,2,23,4,2,0,21,79.7,990,964.5,25.5,0.0708,0.000057,0.00000223,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,100.94,0.99,5,Dry,23,4,2,2,19,50,0.49,50.94,0.51,50.94,0,0,0,0,-2,2,23,4,2,0,21,79.9,990,964.5,25.5,0.0708,0.0000799,0.00000313,0.0709,0.00278,1,0.0113,0.0822,0.00322,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,105.04,0.99,5,Dry,23,4,2,2,19,50,0.48,55.04,0.52,55.04,0,0,0,0,-2,2,23,4,2,0,21,84,990,964.5,25.5,0.0708,0.000428,0.0000168,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,109.14,0.99,5,Dry,23,4,2,2,19,50,0.46,59.14,0.54,59.14,0,0,0,0,-2,2,23,4,2,0,21,88.1,990,964.5,25.5,0.0708,0.000777,0.0000305,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,113.24,0.99,5,Dry,23,4,2,2,19,50,0.44,63.24,0.56,63.24,0,0,0,0,-2,2,23,4,2,0,21,92.2,990,964.5,25.5,0.0708,0.00113,0.0000441,0.0719,0.00282,1,0.0279,0.0998,0.00391,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,117.89,0.99,5,Dry,23,4,2,2,19,50,0.42,67.89,0.58,67.89,0,0,0,0,-2,2,23,4,2,0,21,96.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0342,0.106,0.00418,25.4,0.902,0.96,0.866,15.2,14.6,14.6,351
1995-11-22,1995,2,8,326,119.81,0.98,5,Dry,23,4,2,2,19,50,0.42,69.81,0.58,69.81,0,0,0,0,-2,2,23,4,2,0,21,98.8,990,964.5,25.5,0.0708,0.00168,0.000066,0.0725,0.00284,1,0.0367,0.109,0.00428,25.4,0.912,0.96,0.876,15.9,15.2,15.2,365
1995-11-23,1995,2,8,327,118.44,0.99,5,Dry,23,4,2,2,19,50,0.42,68.44,0.58,68.44,0,0,0,0,-2,2,23,4,2,0,21,97.4,990,964.5,25.5,0.0708,0.00157,0.0000615,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,355
1995-11-24,1995,2,8,328,116.53,0.99,5,Dry,23,4,2,2,19,50,0.43,66.53,0.57,66.53,0,0,0,0,-2,2,23,4,2,0,21,95.5,990,964.5,25.5,0.0708,0.00141,0.0000551,0.0722,0.00283,1,0.0323,0.105,0.0041,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1995-11-25,1995,2,8,329,115.16,0.99,5,Dry,23,4,2,2,19,50,0.43,65.16,0.57,65.16,0,0,0,0,-2,2,23,4,2,0,21,94.2,990,964.5,25.5,0.0708,0.00129,0.0000505,0.0721,0.00283,1,0.0305,0.103,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1995-11-26,1995,2,9,330,115.98,0.99,5,Dry,23,4,2,2,19,50,0.43,65.98,0.57,65.98,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000533,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
1995-11-27,1995,2,9,331,118.44,0.99,5,Dry,23,4,2,2,19,50,0.42,68.44,0.58,68.44,0,0,0,0,-2,2,23,4,2,0,21,97.4,990,964.5,25.5,0.0708,0.00157,0.0000615,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,355
1995-11-28,1995,2,9,332,120.9,0.98,5,Dry,23,4,2,2,19,50,0.41,70.9,0.59,70.9,0,0,0,0,-2,2,23,4,2,0,21,99.9,990,964.5,25.5,0.0708,0.00178,0.0000697,0.0726,0.00285,1,0.0382,0.111,0.00435,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
1995-11-29,1995,2,9,333,124.46,0.98,5,Dry,23,4,2,2,19,50,0.4,74.46,0.6,74.46,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.072,0.00208,0.0000815,0.0741,0.00291,1,0.043,0.117,0.00459,25.4,0.938,0.96,0.9,17.4,16.7,16.7,400
1995-11-30,1995,2,9,334,126.92,0.98,5,Dry,23,4,2,2,19,50,0.39,76.92,0.61,76.92,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000897,0.0752,0.00295,1,0.0463,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1995-12-01,1995,3,9,335,128.28,0.98,5,Dry,26,4,3,2,24,59,0.46,69.28,0.54,69.28,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0716,0.00164,0.0000643,0.0733,0.00287,1,0.036,0.109,0.00429,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
1995-12-02,1995,3,9,336,132.39,0.98,5,Dry,26,4,3,2,24,59,0.45,73.39,0.55,73.39,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0731,0.00199,0.000078,0.0751,0.00294,1,0.0416,0.117,0.00457,25.4,0.932,0.96,0.894,17,16.3,16.3,392
1995-12-03,1995,3,10,337,136.49,0.97,5,Dry,26,4,3,2,24,59,0.43,77.49,0.57,77.49,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00234,0.0000916,0.0769,0.00301,1,0.0471,0.124,0.00486,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
1995-12-04,1995,3,10,338,140.59,0.97,5,Dry,26,4,3,2,24,59,0.42,81.59,0.58,81.59,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.00269,0.000105,0.0787,0.00308,1,0.0526,0.131,0.00515,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
1995-12-05,1995,3,10,339,144.14,0.97,5,Dry,26,4,3,2,24,59,0.41,85.14,0.59,85.14,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00299,0.000117,0.0802,0.00315,1,0.0574,0.138,0.0054,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1995-12-06,1995,3,10,340,144.42,0.97,5,Dry,26,4,3,2,24,59,0.41,85.42,0.59,85.42,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.00301,0.000118,0.0803,0.00315,1,0.0578,0.138,0.00542,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
1995-12-07,1995,3,10,341,142.5,0.97,5,Dry,26,4,3,2,24,59,0.41,83.5,0.59,83.5,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0766,0.00285,0.000112,0.0795,0.00312,1,0.0552,0.135,0.00528,25.4,0.929,0.961,0.893,19.3,18.6,18.6,445
1995-12-08,1995,3,10,342,140.59,0.97,5,Dry,26,4,3,2,24,59,0.42,81.59,0.58,81.59,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.076,0.00269,0.000105,0.0787,0.00308,1,0.0526,0.131,0.00515,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
1995-12-09,1995,3,10,343,137.58,0.97,5,Dry,26,4,3,2,24,59,0.43,78.58,0.57,78.58,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0749,0.00243,0.0000953,0.0773,0.00303,1,0.0486,0.126,0.00494,25.4,0.935,0.96,0.898,18.3,17.6,17.6,421
1995-12-10,1995,3,11,344,137.31,0.97,5,Dry,26,4,3,2,24,59,0.43,78.31,0.57,78.31,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.00241,0.0000944,0.0772,0.00303,1,0.0482,0.125,0.00492,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1995-12-11,1995,3,11,345,135.39,0.97,5,Dry,26,4,3,2,24,59,0.44,76.39,0.56,76.39,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0741,0.00224,0.000088,0.0764,0.003,1,0.0456,0.122,0.00478,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1995-12-12,1995,3,11,346,137.31,0.97,5,Dry,26,4,3,2,24,59,0.43,78.31,0.57,78.31,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0748,0.00241,0.0000944,0.0772,0.00303,1,0.0482,0.125,0.00492,25.4,0.936,0.96,0.898,18.2,17.5,17.5,420
1995-12-13,1995,3,11,347,140.86,0.97,5,Dry,26,4,3,2,24,59,0.42,81.86,0.58,81.86,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0761,0.00271,0.000106,0.0788,0.00309,1,0.053,0.132,0.00517,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1995-12-14,1995,3,11,348,142.78,0.97,5,Dry,26,4,3,2,24,59,0.41,83.78,0.59,83.78,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00287,0.000113,0.0796,0.00312,1,0.0556,0.135,0.0053,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1995-12-15,1995,3,11,349,141.41,0.97,5,Dry,26,4,3,2,24,59,0.42,82.41,0.58,82.41,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0763,0.00275,0.000108,0.079,0.0031,1,0.0538,0.133,0.00521,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1995-12-16,1995,3,11,350,140.04,0.97,5,Dry,26,4,3,2,24,59,0.42,81.04,0.58,81.04,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0758,0.00264,0.000103,0.0784,0.00308,1,0.0519,0.13,0.00511,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1995-12-17,1995,3,12,351,139.22,0.97,5,Dry,26,4,3,2,24,59,0.42,80.22,0.58,80.22,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0755,0.00257,0.000101,0.0781,0.00306,1,0.0508,0.129,0.00505,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1995-12-18,1995,3,12,352,141.68,0.97,5,Dry,26,4,3,2,24,59,0.42,82.68,0.58,82.68,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0764,0.00278,0.000109,0.0791,0.0031,1,0.0541,0.133,0.00523,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1995-12-19,1995,3,12,353,143.05,0.97,5,Dry,26,4,3,2,24,59,0.41,84.05,0.59,84.05,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00289,0.000114,0.0797,0.00313,1,0.056,0.136,0.00532,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1995-12-20,1995,3,12,354,141.14,0.97,5,Dry,26,4,3,2,24,59,0.42,82.14,0.58,82.14,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00273,0.000107,0.0789,0.00309,1,0.0534,0.132,0.00519,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1995-12-21,1995,3,12,355,142.5,0.97,5,Dry,26,4,3,2,24,59,0.41,83.5,0.59,83.5,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0766,0.00285,0.000112,0.0795,0.00312,1,0.0552,0.135,0.00528,25.4,0.929,0.961,0.893,19.3,18.6,18.6,445
1995-12-22,1995,3,12,356,144.96,0.97,5,Dry,26,4,3,2,24,59,0.41,85.96,0.59,85.96,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0775,0.00306,0.00012,0.0806,0.00316,1,0.0585,0.139,0.00546,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
1995-12-23,1995,3,12,357,144.14,0.97,5,Dry,26,4,3,2,24,59,0.41,85.14,0.59,85.14,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0772,0.00299,0.000117,0.0802,0.00315,1,0.0574,0.138,0.0054,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1995-12-24,1995,3,13,358,145.51,0.97,5,Dry,26,4,3,2,24,59,0.41,86.51,0.59,86.51,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0777,0.0031,0.000122,0.0808,0.00317,1,0.0593,0.14,0.00549,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1995-12-25,1995,3,13,359,146.88,0.96,5,Dry,26,4,3,2,24,59,0.4,87.88,0.6,87.88,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00322,0.000126,0.0814,0.00319,1,0.0611,0.143,0.00559,25.4,0.924,0.963,0.89,20.2,19.4,19.4,467
1995-12-26,1995,3,13,360,144.96,0.97,5,Dry,26,4,3,2,24,59,0.41,85.96,0.59,85.96,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0775,0.00306,0.00012,0.0806,0.00316,1,0.0585,0.139,0.00546,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
1995-12-27,1995,3,13,361,143.05,0.97,5,Dry,26,4,3,2,24,59,0.41,84.05,0.59,84.05,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00289,0.000114,0.0797,0.00313,1,0.056,0.136,0.00532,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1995-12-28,1995,3,13,362,141.14,0.97,5,Dry,26,4,3,2,24,59,0.42,82.14,0.58,82.14,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00273,0.000107,0.0789,0.00309,1,0.0534,0.132,0.00519,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1995-12-29,1995,3,13,363,141.96,0.97,5,Dry,26,4,3,2,24,59,0.42,82.96,0.58,82.96,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.0028,0.00011,0.0793,0.00311,1,0.0545,0.134,0.00525,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1995-12-30,1995,3,13,364,143.32,0.97,5,Dry,26,4,3,2,24,59,0.41,84.32,0.59,84.32,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00292,0.000114,0.0799,0.00313,1,0.0563,0.136,0.00534,25.4,0.928,0.962,0.893,19.5,18.7,18.7,449
