date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-12-31,1995,3,14,365,143.6,0.97,5,Dry,26,4,3,2,24,59,0.41,84.6,0.59,84.6,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00294,0.000115,0.08,0.00314,1,0.0567,0.137,0.00536,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
1996-01-01,1995,4,14,1,144.42,0.97,5,Dry,29,5,4,2,33,73,0.51,71.42,0.49,71.42,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0741,0.00182,0.0000714,0.076,0.00298,1,0.0389,0.115,0.00451,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1996-01-02,1995,4,14,2,145.24,0.97,5,Dry,29,5,4,2,33,73,0.5,72.24,0.5,72.24,0,0,0,0,-2,2,29,5,4,0,35,110,990,964.5,25.5,0.0744,0.00189,0.0000741,0.0763,0.00299,1,0.04,0.116,0.00456,25.4,0.925,0.96,0.888,16.6,16,16,383
1996-01-03,1995,4,14,3,145.51,0.97,5,Dry,29,5,4,2,33,73,0.5,72.51,0.5,72.51,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0745,0.00191,0.000075,0.0764,0.003,1,0.0404,0.117,0.00458,25.4,0.927,0.96,0.89,16.7,16.1,16.1,385
1996-01-04,1995,4,14,4,147.97,0.96,5,Dry,29,5,4,2,33,73,0.49,74.97,0.51,74.97,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0754,0.00212,0.0000832,0.0775,0.00304,1,0.0437,0.121,0.00475,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
1996-01-05,1995,4,14,5,153.17,0.96,5,Dry,29,5,4,2,33,73,0.48,80.17,0.52,80.17,0,0,0,0,-2,2,29,5,4,0,35,118,990,964.5,25.5,0.0772,0.00256,0.000101,0.0798,0.00313,1,0.0507,0.131,0.00512,25.4,0.934,0.96,0.896,18.6,17.9,17.9,429
1996-01-06,1995,4,14,6,156.17,0.95,5,Dry,29,5,4,2,33,73,0.47,83.17,0.53,83.17,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0783,0.00282,0.000111,0.0811,0.00318,1,0.0548,0.136,0.00533,25.4,0.93,0.961,0.894,19.3,18.5,18.5,444
1996-01-07,1995,4,15,7,157.54,0.95,5,Dry,29,5,4,2,33,73,0.46,84.54,0.54,84.54,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0788,0.00294,0.000115,0.0817,0.0032,1,0.0566,0.138,0.00542,25.4,0.929,0.962,0.893,19.5,18.8,18.8,451
1996-01-08,1995,4,15,8,160.55,0.95,5,Dry,29,5,4,2,33,73,0.46,87.55,0.55,87.55,0,0,0,0,-2,2,29,5,4,0,35,126,990,964.5,25.5,0.0798,0.00319,0.000125,0.083,0.00325,1,0.0607,0.144,0.00563,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
1996-01-09,1995,4,15,9,162.46,0.94,5,Dry,29,5,4,2,33,73,0.45,89.46,0.55,89.46,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0805,0.00335,0.000131,0.0839,0.00329,1,0.0633,0.147,0.00576,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
1996-01-10,1995,4,15,10,166.56,0.94,5,Dry,29,5,4,2,33,73,0.44,93.56,0.56,93.56,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.0037,0.000145,0.0857,0.00336,1,0.0688,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1996-01-11,1995,4,15,11,172.85,0.93,5,Dry,29,5,4,2,33,73,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1996-01-12,1995,4,15,12,177.5,0.92,5,Dry,29,5,4,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0858,0.00463,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
1996-01-13,1995,4,15,13,182.15,0.91,5,Dry,29,5,4,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1996-01-14,1995,4,16,14,187.89,0.9,5,Dry,29,5,4,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
1996-01-15,1995,4,16,15,192.54,0.9,5,Dry,29,5,4,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1996-01-16,1995,4,16,16,197.74,0.89,5,Dry,29,5,4,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.093,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,28,28,671
1996-01-17,1995,4,16,17,202.93,0.87,5,Dry,29,5,4,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000266,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1996-01-18,1995,4,16,18,205.94,0.86,5,Dry,29,5,4,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0959,0.00705,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1996-01-19,1995,4,16,19,206.21,0.86,5,Dry,29,5,4,2,33,73,0.35,133.2,0.65,133.2,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00707,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1996-01-20,1995,4,16,20,206.49,0.86,5,Dry,29,5,4,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1996-01-21,1995,4,17,21,208.4,0.85,5,Dry,29,5,4,2,33,73,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.5,25.5,0.0967,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00897,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
1996-01-22,1995,4,17,22,210.86,0.84,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,744
1996-01-23,1995,4,17,23,214.96,0.83,5,Dry,29,5,4,2,33,73,0.34,142,0.66,142,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.099,0.00782,0.000306,0.107,0.00419,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1996-01-24,1995,4,17,24,221.25,0.82,5,Dry,29,5,4,2,33,73,0.33,148.3,0.67,148.3,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00835,0.000328,0.11,0.0043,1,0.143,0.252,0.0099,25.2,0.938,0.97,0.91,34.4,33.4,33.4,801
1996-01-25,1995,4,17,25,226.99,0.8,5,Dry,29,5,4,2,33,73,0.32,154,0.68,154,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00884,0.000347,0.112,0.00441,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
1996-01-26,1995,4,17,26,230.55,0.79,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00914,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
1996-01-27,1995,4,17,27,237.39,0.77,5,Dry,29,5,4,2,33,73,0.31,164.4,0.69,164.4,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00972,0.000383,0.117,0.0046,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
1996-01-28,1995,4,18,28,245.31,0.75,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,937
1996-01-29,1995,4,18,29,254.89,0.72,5,Dry,29,5,4,2,33,73,0.29,181.9,0.71,181.9,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000443,0.124,0.00492,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
1996-01-30,1995,4,18,30,265,0.7,5,Dry,29,5,4,2,33,73,0.28,192,0.72,192,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.33,0.0131,24.9,0.952,0.98,0.933,44.7,43.8,43.8,1050
1996-01-31,1995,4,18,31,274.03,0.68,5,Dry,29,5,4,2,33,73,0.27,201,0.73,201,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
1996-02-01,1995,5,18,32,283.05,0.67,5,Dry,31,6,4,3,41,85,0.3,198.1,0.7,198.1,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.0005,0.132,0.00526,1,0.21,0.342,0.0136,24.8,0.954,0.98,0.935,46,45.1,45.1,1080
1996-02-02,1995,5,18,33,293.71,0.65,5,Dry,31,6,4,3,41,85,0.29,208.7,0.71,208.7,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000537,0.137,0.00546,1,0.224,0.361,0.0144,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
1996-02-03,1995,5,18,34,303.28,0.64,5,Dry,31,6,4,3,41,85,0.28,218.3,0.72,218.3,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.00057,0.141,0.00563,1,0.237,0.379,0.0151,24.7,0.958,0.98,0.939,50.7,48.2,48.2,1160
1996-02-04,1995,5,19,35,311.76,0.63,5,Dry,31,6,4,3,41,85,0.27,226.8,0.73,226.8,0,0,0,0,-3,3,31,6,4,0,44,268,990,965,25,0.13,0.015,0.0006,0.145,0.00579,1,0.249,0.394,0.0157,24.6,0.959,0.98,0.94,52.6,48.2,48.2,1160
1996-02-05,1995,5,19,36,318.05,0.62,5,Dry,31,6,4,3,41,85,0.27,233.1,0.73,233.1,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000622,0.148,0.00591,2,0.0998,0.248,0.0099,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
1996-02-06,1995,5,19,37,323.24,0.61,5,Dry,31,6,4,3,41,85,0.26,238.2,0.74,238.2,0,0,0,0,-3,3,31,6,4,0,44,279,990,965,25,0.134,0.016,0.00064,0.15,0.00601,2,0.103,0.253,0.0101,24.7,0.926,0.97,0.898,26.7,25.9,51.9,1250
1996-02-07,1995,5,19,38,327.35,0.61,5,Dry,31,6,4,3,41,85,0.26,242.3,0.74,242.3,0,0,0,0,-3,3,31,6,4,0,44,283,990,965,25,0.136,0.0163,0.000655,0.152,0.00608,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.2,26.4,52.8,1270
1996-02-08,1995,5,19,39,331.45,0.6,5,Dry,31,6,4,3,41,85,0.26,246.4,0.74,246.4,0,0,0,0,-3,3,31,6,4,0,44,287,990,965.1,24.9,0.137,0.0167,0.000669,0.154,0.00616,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
1996-02-09,1995,5,19,40,337.19,0.6,5,Dry,31,6,4,3,41,85,0.25,252.2,0.75,252.2,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.018,0.000724,0.157,0.0063,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.3,27.5,55,1320
1996-02-10,1995,5,19,41,340.74,0.59,5,Dry,31,6,4,3,41,85,0.25,255.7,0.75,255.7,0,0,0,0,-3,3,31,6,4,0,44,297,990,965.1,24.9,0.14,0.0197,0.000792,0.16,0.00643,2,0.115,0.275,0.011,24.6,0.931,0.97,0.903,28.7,27.9,55.7,1340
1996-02-11,1995,5,20,42,343.21,0.59,5,Dry,31,6,4,3,41,85,0.25,258.2,0.75,258.2,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0209,0.000839,0.162,0.00651,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.3,1350
1996-02-12,1995,5,20,43,345.12,0.59,5,Dry,31,6,4,3,41,85,0.25,260.1,0.75,260.1,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0218,0.000875,0.164,0.00658,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.2,28.3,56.7,1360
1996-02-13,1995,5,20,44,344.85,0.59,5,Dry,31,6,4,3,41,85,0.25,259.9,0.75,259.9,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0216,0.00087,0.163,0.00657,2,0.118,0.281,0.0113,24.6,0.931,0.97,0.904,29.2,28.3,56.6,1360
1996-02-14,1995,5,20,45,347.85,0.58,5,Dry,31,6,4,3,41,85,0.24,262.9,0.76,262.9,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0231,0.000928,0.166,0.00667,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
1996-02-15,1995,5,20,46,351.41,0.58,5,Dry,31,6,4,3,41,85,0.24,266.4,0.76,266.4,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0247,0.000996,0.169,0.00679,2,0.122,0.291,0.0117,24.6,0.933,0.97,0.905,29.9,29,58,1390
1996-02-16,1995,5,20,47,354.96,0.58,5,Dry,31,6,4,3,41,85,0.24,270,0.76,270,0,0,0,0,-3,3,31,6,4,0,44,311,990,965.2,24.8,0.145,0.0264,0.00106,0.172,0.00692,2,0.125,0.296,0.0119,24.5,0.934,0.97,0.906,30.3,29.4,58.8,1410
1996-02-17,1995,5,20,48,358.52,0.57,5,Dry,31,6,4,3,41,85,0.24,273.5,0.76,273.5,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0281,0.00113,0.175,0.00704,2,0.127,0.302,0.0122,24.5,0.934,0.97,0.906,30.7,29.8,59.6,1430
1996-02-18,1995,5,21,49,360.98,0.57,5,Dry,31,6,4,3,41,85,0.23,276,0.77,276,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0293,0.00118,0.177,0.00713,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
1996-02-19,1995,5,21,50,361.25,0.57,5,Dry,31,6,4,3,41,85,0.23,276.3,0.77,276.3,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0294,0.00119,0.177,0.00713,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31,30.1,60.2,1440
1996-02-20,1995,5,21,51,363.71,0.57,5,Dry,31,6,4,3,41,85,0.23,278.7,0.77,278.7,0,0,0,0,-3,3,31,6,4,0,44,320,990,965.2,24.8,0.148,0.0306,0.00123,0.179,0.00722,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.3,30.4,60.7,1460
1996-02-21,1995,5,21,52,369.46,0.56,5,Dry,31,6,4,3,41,85,0.23,284.5,0.77,284.5,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0333,0.00134,0.184,0.00742,2,0.135,0.318,0.0129,24.4,0.937,0.97,0.909,31.9,31,61.9,1490
1996-02-22,1995,5,21,53,375.2,0.56,5,Dry,31,6,4,3,41,85,0.23,290.2,0.77,290.2,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.036,0.00146,0.188,0.00762,2,0.138,0.327,0.0132,24.4,0.938,0.97,0.91,32.6,31.6,63.2,1520
1996-02-23,1995,5,21,54,379.85,0.55,5,Dry,31,6,4,3,41,85,0.22,294.9,0.78,294.9,0,0,0,0,-3,3,31,6,4,0,44,336,990,965.3,24.7,0.154,0.0382,0.00155,0.192,0.00778,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
1996-02-24,1995,5,21,55,387.23,0.55,5,Dry,31,6,4,3,41,85,0.22,302.2,0.78,302.2,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0417,0.00169,0.198,0.00804,2,0.147,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.8,1580
1996-02-25,1995,5,22,56,397.35,0.54,5,Dry,31,6,4,3,41,85,0.21,312.4,0.79,312.4,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0464,0.00189,0.207,0.0084,2,0.153,0.36,0.0146,24.3,0.942,0.97,0.914,35,34,67.9,1630
1996-02-26,1995,5,22,57,408.56,0.53,5,Dry,31,6,4,3,41,85,0.21,323.6,0.79,323.6,0,0,0,0,-3,3,31,6,4,0,44,365,990,965.4,24.6,0.164,0.0517,0.00211,0.216,0.00879,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
1996-02-27,1995,5,22,58,420.86,0.52,5,Dry,31,6,4,3,41,85,0.2,335.9,0.8,335.9,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0575,0.00235,0.226,0.00922,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.6,36.5,72.9,1750
1996-02-28,1995,5,22,59,433.17,0.51,5,Dry,31,6,4,3,41,85,0.2,348.2,0.8,348.2,0,0,0,0,-3,3,31,6,4,0,44,389,990,965.5,24.5,0.173,0.0633,0.00259,0.236,0.00966,2,0.178,0.414,0.0169,24,0.948,0.974,0.923,38.9,37.9,75.8,1820
1996-02-29,1995,5,22,60,448.21,0.5,5,Dry,31,6,4,3,41,85,0.19,363.2,0.81,363.2,0,0,0,0,-3,3,31,6,4,0,44,404,990,965.6,24.4,0.178,0.0704,0.00289,0.249,0.0102,2,0.188,0.436,0.0179,23.9,0.95,0.977,0.928,40.5,39.6,79.2,1900
1996-03-01,1995,6,22,61,463.79,0.49,5,Dry,36,8,6,4,53,107,0.23,356.8,0.77,356.8,0,0,0,0,-4,4,36,8,6,0,57,407,990,965.7,24.3,0.179,0.0674,0.00277,0.247,0.0101,2,0.183,0.43,0.0177,23.9,0.949,0.975,0.926,39.7,38.7,77.4,1860
1996-03-02,1995,6,22,62,478.83,0.48,5,Dry,36,8,6,4,53,107,0.22,371.8,0.78,371.8,0,0,0,0,-4,4,36,8,6,0,57,422,990,965.8,24.2,0.184,0.0745,0.00307,0.259,0.0107,2,0.193,0.452,0.0187,23.8,0.951,0.979,0.931,41.3,40.4,80.8,1940
1996-03-03,1995,6,23,63,492.23,0.47,5,Dry,36,8,6,4,53,107,0.22,385.2,0.78,385.2,0,0,0,0,-4,4,36,8,6,0,57,435,990,965.8,24.2,0.189,0.0808,0.00334,0.27,0.0112,2,0.203,0.472,0.0195,23.7,0.953,0.98,0.934,42.7,41.8,83.7,2010
1996-03-04,1995,6,23,64,505.63,0.46,5,Dry,36,8,6,4,53,107,0.21,398.6,0.79,398.6,0,0,0,0,-4,4,36,8,6,0,57,449,990,965.9,24.1,0.194,0.0872,0.00361,0.281,0.0116,2,0.212,0.493,0.0204,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
1996-03-05,1995,6,23,65,521.76,0.45,5,Dry,36,8,6,4,53,107,0.2,414.8,0.8,414.8,0,0,0,0,-4,4,36,8,6,0,57,465,990,965.9,24.1,0.2,0.0948,0.00394,0.294,0.0122,2,0.222,0.517,0.0215,23.5,0.956,0.98,0.937,45.8,44.8,89.7,2150
1996-03-06,1995,6,23,66,538.44,0.44,5,Dry,36,8,6,4,53,107,0.2,431.4,0.8,431.4,0,0,0,0,-4,4,36,8,6,0,57,481,990,966,24,0.205,0.103,0.00428,0.308,0.0128,2,0.234,0.542,0.0226,23.4,0.957,0.98,0.938,47.4,46.5,93,2230
1996-03-07,1995,6,23,67,551.84,0.43,5,Dry,36,8,6,4,53,107,0.19,444.8,0.81,444.8,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00456,0.319,0.0133,2,0.243,0.562,0.0235,23.4,0.958,0.98,0.939,48.8,47.8,95.6,2300
1996-03-08,1995,6,23,68,564.69,0.42,5,Dry,36,8,6,4,53,107,0.19,457.7,0.81,457.7,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00482,0.33,0.0138,2,0.251,0.582,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
1996-03-09,1995,6,23,69,578.09,0.42,5,Dry,36,8,6,4,53,107,0.18,471.1,0.81,471.1,0,0,0,0,-4,4,36,8,6,0,57,521,990,966.2,23.8,0.223,0.121,0.0051,0.344,0.0145,2,0.26,0.604,0.0254,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
1996-03-10,1995,6,24,70,592.03,0.41,5,Dry,36,8,6,4,53,107,0.18,485,0.82,485,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.231,0.128,0.00539,0.359,0.0151,2,0.27,0.628,0.0265,23.1,0.956,0.98,0.937,52.5,48.2,96.4,2310
1996-03-11,1995,6,24,71,604.89,0.4,5,Dry,36,8,6,4,53,107,0.18,497.9,0.82,497.9,0,0,0,0,-4,4,36,8,6,0,57,548,990,966.3,23.7,0.238,0.134,0.00566,0.372,0.0157,3,0.167,0.538,0.0227,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
1996-03-12,1995,6,24,72,615,0.4,5,Dry,36,8,6,4,53,107,0.17,508,0.83,508,0,0,0,0,-4,4,36,8,6,0,57,558,990,966.4,23.6,0.244,0.14,0.00594,0.384,0.0162,3,0.171,0.555,0.0235,23.1,0.947,0.97,0.919,36.3,35.2,106,2540
1996-03-13,1995,6,24,73,626.21,0.39,5,Dry,36,8,6,4,53,107,0.17,519.2,0.83,519.2,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00627,0.398,0.0169,3,0.176,0.574,0.0243,23,0.948,0.97,0.92,37.1,35.9,108,2590
1996-03-14,1995,6,24,74,640.16,0.38,5,Dry,36,8,6,4,53,107,0.17,533.2,0.83,533.2,0,0,0,0,-4,4,36,8,6,0,57,583,990,966.5,23.5,0.258,0.157,0.00668,0.415,0.0176,3,0.182,0.597,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
1996-03-15,1995,6,24,75,654.65,0.38,5,Dry,36,8,6,4,53,107,0.16,547.6,0.84,547.6,0,0,0,0,-4,4,36,8,6,0,57,598,990,966.5,23.5,0.266,0.167,0.0071,0.433,0.0184,3,0.189,0.622,0.0265,22.9,0.951,0.974,0.925,38.9,37.9,114,2730
1996-03-16,1995,6,24,76,670.24,0.37,5,Dry,36,8,6,4,53,107,0.16,563.2,0.84,563.2,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00757,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
1996-03-17,1995,6,25,77,686.92,0.36,5,Dry,36,8,6,4,53,107,0.16,579.9,0.84,579.9,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.284,0.188,0.00807,0.473,0.0203,3,0.203,0.676,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2880
1996-03-18,1995,6,25,78,703.6,0.36,5,Dry,36,8,6,4,53,107,0.15,596.6,0.85,596.6,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00857,0.494,0.0212,3,0.211,0.704,0.0303,22.6,0.954,0.98,0.935,42,41.2,124,2960
1996-03-19,1995,6,25,79,724.1,0.35,5,Dry,36,8,6,4,53,107,0.15,617.1,0.85,617.1,0,0,0,0,-4,4,36,8,6,0,57,667,990,966.8,23.2,0.306,0.213,0.00919,0.519,0.0224,3,0.22,0.739,0.0319,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
1996-03-20,1995,6,25,80,742.97,0.34,5,Dry,36,8,6,4,53,107,0.14,636,0.86,636,0,0,0,0,-4,4,36,8,6,0,57,686,990,966.9,23.1,0.316,0.226,0.00976,0.542,0.0234,3,0.229,0.771,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,131,3130
1996-03-21,1995,6,25,81,759.1,0.34,5,Dry,36,8,6,4,53,107,0.14,652.1,0.86,652.1,0,0,0,0,-4,4,36,8,6,0,57,702,990,966.9,23.1,0.326,0.237,0.0103,0.562,0.0244,3,0.236,0.798,0.0346,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
1996-03-22,1995,6,25,82,771.69,0.33,5,Dry,36,8,6,4,53,107,0.14,664.7,0.86,664.7,0,0,0,0,-4,4,36,8,6,0,57,715,990,967,23,0.333,0.245,0.0106,0.578,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.1,45.2,136,3260
1996-03-23,1995,6,25,83,782.41,0.32,5,Dry,36,8,6,4,53,107,0.14,675.4,0.86,675.4,0,0,0,0,-4,4,36,8,6,0,57,725,990,967,23,0.339,0.252,0.011,0.591,0.0257,3,0.246,0.837,0.0365,22.1,0.957,0.98,0.938,46.8,45.8,138,3300
1996-03-24,1995,6,26,84,795.7,0.32,5,Dry,36,8,6,4,53,107,0.13,688.7,0.87,688.7,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.346,0.261,0.0114,0.607,0.0265,3,0.252,0.86,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
1996-03-25,1995,6,26,85,807.18,0.31,5,Dry,36,8,6,4,53,107,0.13,700.2,0.87,700.2,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0117,0.622,0.0272,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
1996-03-26,1995,6,26,86,819.43,0.3,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1996-03-27,1995,6,26,87,832.34,0.3,5,Dry,36,8,6,4,53,107,0.13,725.3,0.87,725.3,0,0,0,0,-4,4,36,8,6,0,57,775,990,967.2,22.8,0.367,0.286,0.0125,0.653,0.0287,3,0.269,0.922,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1996-03-28,1995,6,26,88,845.83,0.29,5,Dry,36,8,6,4,53,107,0.13,738.8,0.87,738.8,0,0,0,0,-4,4,36,8,6,0,57,789,990,967.3,22.7,0.377,0.295,0.013,0.672,0.0296,3,0.275,0.947,0.0417,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
1996-03-29,1995,6,26,89,859.84,0.29,5,Dry,36,8,6,4,53,107,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
1996-03-30,1995,6,26,90,870.14,0.28,5,Dry,36,8,6,4,53,107,0.12,763.1,0.88,763.1,0,0,0,0,-4,4,36,8,6,0,57,813,990,967.4,22.6,0.399,0.308,0.0136,0.708,0.0313,3,0.284,0.991,0.0438,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
1996-03-31,1995,6,27,91,880.66,0.28,5,Dry,36,8,6,4,53,107,0.12,773.7,0.88,773.7,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.313,0.0139,0.722,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
1996-04-01,1995,7,27,92,891.39,0.28,5,Dry,40,10,8,5,62,125,0.14,766.4,0.86,766.4,0,0,0,0,-5,5,40,10,8,0,67,824,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1996-04-02,1995,7,27,93,897.93,0.27,5,Dry,40,10,8,5,62,125,0.14,772.9,0.86,772.9,0,0,0,0,-5,5,40,10,8,0,67,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
1996-04-03,1995,7,27,94,900.13,0.27,5,Dry,40,10,8,5,62,125,0.14,775.1,0.86,775.1,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.418,0.314,0.014,0.732,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
1996-04-04,1995,7,27,95,902.33,0.27,5,Dry,40,10,8,5,62,125,0.14,777.3,0.86,777.3,0,0,0,0,-5,5,40,10,8,0,67,835,990,967.5,22.5,0.42,0.315,0.014,0.735,0.0327,3,0.287,1.02,0.0454,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
1996-04-05,1995,7,27,96,900.13,0.27,5,Dry,40,10,8,5,62,125,0.14,775.1,0.86,775.1,0,0,0,0,-5,5,40,10,8,0,67,833,990,967.5,22.5,0.418,0.314,0.014,0.732,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
1996-04-06,1995,7,27,97,897.93,0.27,5,Dry,40,10,8,5,62,125,0.14,772.9,0.86,772.9,0,0,0,0,-5,5,40,10,8,0,67,831,990,967.5,22.5,0.416,0.313,0.0139,0.729,0.0324,3,0.286,1.01,0.0451,21.5,0.956,0.98,0.937,51.9,48.2,145,3470
1996-04-07,1995,7,28,98,895.74,0.27,5,Dry,40,10,8,5,62,125,0.14,770.7,0.86,770.7,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.726,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
1996-04-08,1995,7,28,99,893.56,0.27,5,Dry,40,10,8,5,62,125,0.14,768.6,0.86,768.6,0,0,0,0,-5,5,40,10,8,0,67,827,990,967.5,22.5,0.412,0.311,0.0138,0.723,0.0321,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
1996-04-09,1995,7,28,100,891.39,0.28,5,Dry,40,10,8,5,62,125,0.14,766.4,0.86,766.4,0,0,0,0,-5,5,40,10,8,0,67,824,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1996-04-10,1995,7,28,101,889.23,0.28,5,Dry,40,10,8,5,62,125,0.14,764.2,0.86,764.2,0,0,0,0,-5,5,40,10,8,0,67,822,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1996-04-11,1995,7,28,102,882.79,0.28,5,Dry,40,10,8,5,62,125,0.14,757.8,0.86,757.8,0,0,0,0,-5,5,40,10,8,0,67,816,990,967.4,22.6,0.402,0.306,0.0135,0.708,0.0313,3,0.282,0.99,0.0438,21.6,0.957,0.98,0.937,51.1,48.2,145,3470
1996-04-12,1995,7,28,103,876.42,0.28,5,Dry,40,10,8,5,62,125,0.14,751.4,0.86,751.4,0,0,0,0,-5,5,40,10,8,0,67,809,990,967.4,22.6,0.396,0.303,0.0134,0.699,0.0309,3,0.28,0.979,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
1996-04-13,1995,7,28,104,870.14,0.28,5,Dry,40,10,8,5,62,125,0.14,745.1,0.86,745.1,0,0,0,0,-5,5,40,10,8,0,67,803,990,967.4,22.6,0.39,0.299,0.0132,0.689,0.0305,3,0.278,0.967,0.0427,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
1996-04-14,1995,7,29,105,863.93,0.29,5,Dry,40,10,8,5,62,125,0.14,738.9,0.85,738.9,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.384,0.295,0.013,0.679,0.03,3,0.275,0.954,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
1996-04-15,1995,7,29,106,857.81,0.29,5,Dry,40,10,8,5,62,125,0.15,732.8,0.85,732.8,0,0,0,0,-5,5,40,10,8,0,67,791,990,967.3,22.7,0.379,0.291,0.0128,0.669,0.0295,3,0.272,0.942,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
1996-04-16,1995,7,29,107,847.8,0.29,5,Dry,40,10,8,5,62,125,0.15,722.8,0.85,722.8,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.37,0.284,0.0125,0.654,0.0288,3,0.268,0.922,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
1996-04-17,1995,7,29,108,838.06,0.3,5,Dry,40,10,8,5,62,125,0.15,713.1,0.85,713.1,0,0,0,0,-5,5,40,10,8,0,67,771,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0282,3,0.263,0.905,0.0398,21.8,0.957,0.98,0.938,48.7,47.7,143,3440
1996-04-18,1995,7,29,109,828.59,0.3,5,Dry,40,10,8,5,62,125,0.15,703.6,0.85,703.6,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.359,0.271,0.0119,0.63,0.0277,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
1996-04-19,1995,7,29,110,819.43,0.3,5,Dry,40,10,8,5,62,125,0.15,694.4,0.85,694.4,0,0,0,0,-5,5,40,10,8,0,67,752,990,967.2,22.8,0.354,0.265,0.0116,0.619,0.0271,3,0.255,0.874,0.0383,21.9,0.957,0.98,0.938,47.7,46.7,140,3360
1996-04-20,1995,7,29,111,810.61,0.31,5,Dry,40,10,8,5,62,125,0.15,685.6,0.85,685.6,0,0,0,0,-5,5,40,10,8,0,67,744,990,967.1,22.9,0.349,0.259,0.0113,0.608,0.0266,3,0.251,0.859,0.0376,22,0.957,0.98,0.938,47.2,46.2,139,3330
1996-04-21,1995,7,30,112,798.9,0.31,5,Dry,40,10,8,5,62,125,0.16,673.9,0.84,673.9,0,0,0,0,-5,5,40,10,8,0,67,732,990,967.1,22.9,0.342,0.251,0.011,0.594,0.0259,3,0.246,0.839,0.0366,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
1996-04-22,1995,7,30,113,788.08,0.32,5,Dry,40,10,8,5,62,125,0.16,663.1,0.84,663.1,0,0,0,0,-5,5,40,10,8,0,67,721,990,967.1,22.9,0.336,0.244,0.0106,0.58,0.0253,3,0.241,0.821,0.0358,22.1,0.957,0.98,0.938,45.9,45,135,3240
1996-04-23,1995,7,30,114,778.46,0.33,5,Dry,40,10,8,5,62,125,0.16,653.5,0.84,653.5,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.331,0.238,0.0103,0.568,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
1996-04-24,1995,7,30,115,770.59,0.33,5,Dry,40,10,8,5,62,125,0.16,645.6,0.84,645.6,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1996-04-25,1995,7,30,116,757.74,0.34,5,Dry,40,10,8,5,62,125,0.17,632.7,0.83,632.7,0,0,0,0,-5,5,40,10,8,0,67,691,990,966.9,23.1,0.319,0.224,0.0097,0.543,0.0235,3,0.227,0.77,0.0334,22.3,0.956,0.98,0.936,44.1,43.2,130,3110
1996-04-26,1995,7,30,117,742.7,0.34,5,Dry,40,10,8,5,62,125,0.17,617.7,0.83,617.7,0,0,0,0,-5,5,40,10,8,0,67,676,990,966.9,23.1,0.311,0.214,0.00924,0.524,0.0227,3,0.22,0.745,0.0322,22.4,0.955,0.98,0.936,43.2,42.3,127,3050
1996-04-27,1995,7,30,118,727.66,0.35,5,Dry,40,10,8,5,62,125,0.17,602.7,0.83,602.7,0,0,0,0,-5,5,40,10,8,0,67,661,990,966.8,23.2,0.302,0.204,0.00878,0.506,0.0218,3,0.214,0.719,0.031,22.5,0.954,0.98,0.935,42.3,41.4,124,2980
1996-04-28,1995,7,31,119,712.62,0.35,5,Dry,40,10,8,5,62,125,0.17,587.6,0.82,587.6,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.293,0.194,0.00832,0.487,0.0209,3,0.207,0.694,0.0298,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
1996-04-29,1995,7,31,120,698.13,0.36,5,Dry,40,10,8,5,62,125,0.18,573.1,0.82,573.1,0,0,0,0,-5,5,40,10,8,0,67,631,990,966.7,23.3,0.285,0.184,0.00789,0.469,0.0201,3,0.2,0.669,0.0287,22.6,0.952,0.977,0.93,40.4,39.5,118,2840
1996-04-30,1995,7,31,121,683.64,0.37,5,Dry,40,10,8,5,62,125,0.18,558.6,0.82,558.6,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.174,0.00745,0.451,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.927,39.5,38.5,115,2770
1996-05-01,1995,8,31,122,670.24,0.37,5,Dry,42,9,8,6,82,147,0.22,523.2,0.78,523.2,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.151,0.00643,0.408,0.0174,3,0.178,0.586,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2590
1996-05-02,1995,8,31,123,657.39,0.38,5,Dry,42,9,8,6,82,147,0.22,510.4,0.78,510.4,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00605,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
1996-05-03,1995,8,31,124,644.53,0.38,5,Dry,42,9,8,6,82,147,0.23,497.5,0.77,497.5,0,0,0,0,-6,6,42,9,8,0,88,557,990,966.5,23.5,0.243,0.134,0.00569,0.377,0.016,3,0.166,0.543,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
1996-05-04,1995,8,31,125,631.68,0.39,5,Dry,42,9,8,6,82,147,0.23,484.7,0.77,484.7,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.235,0.128,0.00542,0.363,0.0154,2,0.27,0.633,0.0268,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
1996-05-05,1995,8,32,126,619.38,0.39,5,Dry,42,9,8,6,82,147,0.24,472.4,0.76,472.4,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00516,0.35,0.0148,2,0.261,0.612,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
1996-05-06,1995,8,32,127,608.17,0.4,5,Dry,42,9,8,6,82,147,0.24,461.2,0.76,461.2,0,0,0,0,-6,6,42,9,8,0,88,520,990,966.3,23.7,0.222,0.117,0.00493,0.339,0.0143,2,0.254,0.593,0.025,23.1,0.957,0.98,0.938,50,48.2,96.4,2310
1996-05-07,1995,8,32,128,596.41,0.41,5,Dry,42,9,8,6,82,147,0.25,449.4,0.75,449.4,0,0,0,0,-6,6,42,9,8,0,88,508,990,966.3,23.7,0.215,0.111,0.00469,0.327,0.0138,2,0.246,0.572,0.0241,23.1,0.958,0.98,0.939,48.9,47.9,95.8,2300
1996-05-08,1995,8,32,129,584.65,0.41,5,Dry,42,9,8,6,82,147,0.25,437.6,0.75,437.6,0,0,0,0,-6,6,42,9,8,0,88,497,990,966.2,23.8,0.211,0.106,0.00444,0.316,0.0133,2,0.238,0.554,0.0233,23.2,0.957,0.98,0.938,47.7,46.7,93.5,2240
1996-05-09,1995,8,32,130,573.44,0.42,5,Dry,42,9,8,6,82,147,0.26,426.4,0.74,426.4,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.1,0.00421,0.307,0.0129,2,0.23,0.537,0.0226,23.3,0.957,0.98,0.937,46.6,45.6,91.3,2190
1996-05-10,1995,8,32,131,563.32,0.42,5,Dry,42,9,8,6,82,147,0.26,416.3,0.74,416.3,0,0,0,0,-6,6,42,9,8,0,88,475,990,966.1,23.9,0.203,0.0955,0.004,0.299,0.0125,2,0.224,0.522,0.0219,23.3,0.956,0.98,0.937,45.6,44.6,89.3,2140
1996-05-11,1995,8,32,132,552.66,0.43,5,Dry,42,9,8,6,82,147,0.27,405.7,0.73,405.7,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.2,0.0905,0.00378,0.29,0.0121,2,0.216,0.506,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.2,2090
1996-05-12,1995,8,33,133,542.54,0.44,5,Dry,42,9,8,6,82,147,0.27,395.5,0.73,395.5,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.0857,0.00358,0.282,0.0118,2,0.209,0.491,0.0205,23.5,0.954,0.98,0.935,43.4,42.6,85.1,2040
1996-05-13,1995,8,33,134,533.52,0.44,5,Dry,42,9,8,6,82,147,0.28,386.5,0.72,386.5,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0814,0.00339,0.274,0.0114,2,0.203,0.478,0.0199,23.5,0.953,0.98,0.934,42.5,41.6,83.3,2000
1996-05-14,1995,8,33,135,523.95,0.45,5,Dry,42,9,8,6,82,147,0.28,376.9,0.72,376.9,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.189,0.0769,0.0032,0.266,0.0111,2,0.197,0.463,0.0193,23.6,0.952,0.979,0.932,41.5,40.6,81.3,1950
1996-05-15,1995,8,33,136,514.38,0.45,5,Dry,42,9,8,6,82,147,0.29,367.4,0.71,367.4,0,0,0,0,-6,6,42,9,8,0,88,426,990,965.9,24.1,0.186,0.0724,0.00301,0.258,0.0107,2,0.19,0.449,0.0186,23.6,0.951,0.977,0.929,40.5,39.6,79.1,1900
1996-05-16,1995,8,33,137,505.35,0.46,5,Dry,42,9,8,6,82,147,0.29,358.4,0.71,358.4,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.0681,0.00282,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.5,38.5,77.1,1850
1996-05-17,1995,8,33,138,497.42,0.46,5,Dry,42,9,8,6,82,147,0.3,350.4,0.7,350.4,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.0644,0.00267,0.244,0.0101,2,0.179,0.423,0.0175,23.7,0.949,0.973,0.923,38.7,37.7,75.3,1810
1996-05-18,1995,8,33,139,488.95,0.47,5,Dry,42,9,8,6,82,147,0.3,341.9,0.7,341.9,0,0,0,0,-6,6,42,9,8,0,88,401,990,965.8,24.2,0.177,0.0604,0.0025,0.237,0.00981,2,0.173,0.411,0.017,23.8,0.947,0.971,0.92,37.8,36.7,73.4,1760
1996-05-19,1995,8,34,140,480.47,0.47,5,Dry,42,9,8,6,82,147,0.31,333.5,0.69,333.5,0,0,0,0,-6,6,42,9,8,0,88,392,990,965.8,24.2,0.174,0.0564,0.00233,0.23,0.00951,2,0.168,0.398,0.0164,23.8,0.946,0.97,0.918,36.9,35.8,71.5,1720
1996-05-20,1995,8,34,141,472.54,0.48,5,Dry,42,9,8,6,82,147,0.31,325.5,0.69,325.5,0,0,0,0,-6,6,42,9,8,0,88,385,990,965.7,24.3,0.171,0.0527,0.00217,0.224,0.00922,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36,34.9,69.9,1680
1996-05-21,1995,8,34,142,465.71,0.48,5,Dry,42,9,8,6,82,147,0.32,318.7,0.68,318.7,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0494,0.00203,0.218,0.00898,2,0.158,0.376,0.0155,23.9,0.944,0.97,0.915,35.3,34.2,68.5,1640
1996-05-22,1995,8,34,143,458.32,0.49,5,Dry,42,9,8,6,82,147,0.32,311.3,0.68,311.3,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.0459,0.00189,0.212,0.00872,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.5,33.5,66.9,1610
1996-05-23,1995,8,34,144,450.94,0.49,5,Dry,42,9,8,6,82,147,0.33,303.9,0.67,303.9,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.164,0.0425,0.00174,0.206,0.00846,2,0.148,0.354,0.0145,24,0.941,0.97,0.913,33.7,32.7,65.4,1570
1996-05-24,1995,8,34,145,444.1,0.5,5,Dry,42,9,8,6,82,147,0.33,297.1,0.67,297.1,0,0,0,0,-6,6,42,9,8,0,88,356,990,965.6,24.4,0.161,0.0392,0.00161,0.2,0.00821,2,0.143,0.343,0.0141,24.1,0.94,0.97,0.912,33,32,63.9,1530
1996-05-25,1995,8,34,146,437.27,0.5,5,Dry,42,9,8,6,82,147,0.34,290.3,0.66,290.3,0,0,0,0,-6,6,42,9,8,0,88,349,990,965.6,24.4,0.159,0.036,0.00147,0.195,0.00797,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32.2,31.2,62.5,1500
1996-05-26,1995,8,35,147,431.53,0.51,5,Dry,42,9,8,6,82,147,0.34,284.5,0.66,284.5,0,0,0,0,-6,6,42,9,8,0,88,344,990,965.5,24.5,0.157,0.0333,0.00136,0.19,0.00777,2,0.135,0.325,0.0133,24.1,0.937,0.97,0.909,31.6,30.6,61.2,1470
1996-05-27,1995,8,35,148,425.24,0.51,5,Dry,42,9,8,6,82,147,0.35,278.2,0.65,278.2,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.155,0.0303,0.00124,0.185,0.00755,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
1996-05-28,1995,8,35,149,419.49,0.52,5,Dry,42,9,8,6,82,147,0.35,272.5,0.65,272.5,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.153,0.0276,0.00113,0.18,0.00735,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.6,1410
1996-05-29,1995,8,35,150,413.21,0.52,5,Dry,42,9,8,6,82,147,0.36,266.2,0.64,266.2,0,0,0,0,-6,6,42,9,8,0,88,325,990,965.5,24.5,0.15,0.0247,0.001,0.175,0.00713,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.5,28.7,57.3,1380
1996-05-30,1995,8,35,151,407.46,0.53,5,Dry,42,9,8,6,82,147,0.36,260.5,0.64,260.5,0,0,0,0,-6,6,42,9,8,0,88,319,990,965.4,24.6,0.148,0.0219,0.000893,0.17,0.00693,2,0.118,0.289,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
1996-05-31,1995,8,35,152,401.72,0.53,5,Dry,42,9,8,6,82,147,0.37,254.7,0.63,254.7,0,0,0,0,-6,6,42,9,8,0,88,314,990,965.4,24.6,0.146,0.0192,0.000782,0.165,0.00673,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.3,27.4,54.8,1320
1996-06-01,1995,9,35,153,397.07,0.54,5,Dry,39,9,7,5,59,119,0.3,278.1,0.7,278.1,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0302,0.00123,0.183,0.00745,2,0.13,0.314,0.0127,24.3,0.936,0.97,0.908,31,30.1,60.2,1440
1996-06-02,1995,9,36,154,391.88,0.54,5,Dry,39,9,7,5,59,119,0.3,272.9,0.7,272.9,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0278,0.00113,0.179,0.00727,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
1996-06-03,1995,9,36,155,386.68,0.55,5,Dry,39,9,7,5,59,119,0.31,267.7,0.69,267.7,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0253,0.00103,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.9,29,57.9,1390
1996-06-04,1995,9,36,156,381.49,0.55,5,Dry,39,9,7,5,59,119,0.31,262.5,0.69,262.5,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.148,0.0229,0.000927,0.17,0.0069,2,0.12,0.29,0.0118,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
1996-06-05,1995,9,36,157,376.29,0.56,5,Dry,39,9,7,5,59,119,0.32,257.3,0.68,257.3,0,0,0,0,-5,5,39,9,7,0,64,312,990,965.3,24.7,0.146,0.0204,0.000827,0.166,0.00672,2,0.116,0.282,0.0114,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
1996-06-06,1995,9,36,158,371.64,0.56,5,Dry,39,9,7,5,59,119,0.32,252.6,0.68,252.6,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0182,0.000737,0.162,0.00656,2,0.113,0.275,0.0111,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
1996-06-07,1995,9,36,159,366.99,0.57,5,Dry,39,9,7,5,59,119,0.32,248,0.68,248,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.00068,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.7,26.8,53.7,1290
1996-06-08,1995,9,36,160,362.35,0.57,5,Dry,39,9,7,5,59,119,0.33,243.3,0.67,243.3,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00634,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.1,26.3,52.6,1260
1996-06-09,1995,9,37,161,358.79,0.57,5,Dry,39,9,7,5,59,119,0.33,239.8,0.67,239.8,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0161,0.00065,0.156,0.00628,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.9,1240
1996-06-10,1995,9,37,162,354.69,0.58,5,Dry,39,9,7,5,59,119,0.34,235.7,0.66,235.7,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000636,0.154,0.0062,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51,1220
1996-06-11,1995,9,37,163,350.59,0.58,5,Dry,39,9,7,5,59,119,0.34,231.6,0.66,231.6,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0154,0.000621,0.152,0.00612,2,0.0988,0.251,0.0101,24.6,0.924,0.97,0.896,25.8,25,50,1200
1996-06-12,1995,9,37,164,346.49,0.59,5,Dry,39,9,7,5,59,119,0.34,227.5,0.66,227.5,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.0151,0.000607,0.15,0.00604,1,0.25,0.4,0.0161,24.5,0.959,0.98,0.939,52.3,48.2,48.2,1160
1996-06-13,1995,9,37,165,342.39,0.59,5,Dry,39,9,7,5,59,119,0.35,223.4,0.65,223.4,0,0,0,0,-5,5,39,9,7,0,64,278,990,965.1,24.9,0.134,0.0147,0.000592,0.149,0.00597,1,0.244,0.393,0.0158,24.5,0.959,0.98,0.94,51.4,48.2,48.2,1160
1996-06-14,1995,9,37,166,338.28,0.59,5,Dry,39,9,7,5,59,119,0.35,219.3,0.65,219.3,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000578,0.147,0.00589,1,0.239,0.385,0.0155,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
1996-06-15,1995,9,37,167,334.73,0.6,5,Dry,39,9,7,5,59,119,0.36,215.7,0.64,215.7,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000565,0.145,0.00582,1,0.234,0.379,0.0152,24.5,0.957,0.98,0.938,49.7,48.2,48.2,1160
1996-06-16,1995,9,38,168,331.17,0.6,5,Dry,39,9,7,5,59,119,0.36,212.2,0.64,212.2,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000553,0.144,0.00576,1,0.229,0.373,0.0149,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
1996-06-17,1995,9,38,169,327.62,0.61,5,Dry,39,9,7,5,59,119,0.36,208.6,0.64,208.6,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.00054,0.142,0.00569,1,0.224,0.366,0.0147,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
1996-06-18,1995,9,38,170,324.06,0.61,5,Dry,39,9,7,5,59,119,0.37,205.1,0.63,205.1,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000528,0.14,0.00562,1,0.219,0.36,0.0144,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
1996-06-19,1995,9,38,171,320.51,0.61,5,Dry,39,9,7,5,59,119,0.37,201.5,0.63,201.5,0,0,0,0,-5,5,39,9,7,0,64,257,990,965,25,0.126,0.0129,0.000515,0.139,0.00556,1,0.215,0.353,0.0141,24.6,0.955,0.98,0.936,46.5,45.6,45.6,1090
1996-06-20,1995,9,38,172,316.96,0.62,5,Dry,39,9,7,5,59,119,0.38,198,0.63,198,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000503,0.137,0.00549,1,0.21,0.347,0.0139,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
1996-06-21,1995,9,38,173,314.49,0.62,5,Dry,39,9,7,5,59,119,0.38,195.5,0.62,195.5,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0124,0.000494,0.136,0.00545,1,0.206,0.343,0.0137,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1996-06-22,1995,9,38,174,311.49,0.63,5,Dry,39,9,7,5,59,119,0.38,192.5,0.62,192.5,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000484,0.135,0.00539,1,0.202,0.337,0.0135,24.7,0.953,0.98,0.933,44.4,43.5,43.5,1040
1996-06-23,1995,9,39,175,308.48,0.63,5,Dry,39,9,7,5,59,119,0.39,189.5,0.61,189.5,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0119,0.000473,0.134,0.00533,1,0.198,0.332,0.0132,24.7,0.952,0.98,0.933,43.7,42.8,42.8,1030
1996-06-24,1995,9,39,176,305.47,0.63,5,Dry,39,9,7,5,59,119,0.39,186.5,0.61,186.5,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000463,0.132,0.00528,1,0.194,0.327,0.013,24.7,0.951,0.98,0.932,43,42.2,42.2,1010
1996-06-25,1995,9,39,177,302.46,0.64,5,Dry,39,9,7,5,59,119,0.39,183.5,0.61,183.5,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.12,0.0113,0.000452,0.131,0.00522,1,0.19,0.321,0.0128,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
1996-06-26,1995,9,39,178,299.46,0.64,5,Dry,39,9,7,5,59,119,0.4,180.5,0.6,180.5,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.119,0.0111,0.000442,0.13,0.00517,1,0.186,0.316,0.0126,24.8,0.949,0.98,0.929,41.6,40.8,40.8,978
1996-06-27,1995,9,39,179,296.45,0.65,5,Dry,39,9,7,5,59,119,0.4,177.4,0.6,177.4,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.118,0.0108,0.000431,0.128,0.00511,1,0.182,0.31,0.0124,24.8,0.948,0.978,0.927,40.9,40,40,960
1996-06-28,1995,9,39,180,293.44,0.65,5,Dry,39,9,7,5,59,119,0.41,174.4,0.59,174.4,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.117,0.0106,0.000421,0.127,0.00506,1,0.178,0.305,0.0121,24.8,0.947,0.976,0.925,40.2,39.3,39.3,942
1996-06-29,1995,9,39,181,290.43,0.66,5,Dry,39,9,7,5,59,119,0.41,171.4,0.59,171.4,0,0,0,0,-5,5,39,9,7,0,64,226,990,964.9,25.1,0.115,0.0103,0.000411,0.126,0.005,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
1996-06-30,1995,9,40,182,287.97,0.66,5,Dry,39,9,7,5,59,119,0.41,169,0.59,169,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.115,0.0101,0.000402,0.125,0.00496,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,910
1996-07-01,1995,10,40,183,285.51,0.66,5,Dry,37,8,6,4,53,108,0.38,177.5,0.62,177.5,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0108,0.000431,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
1996-07-02,1995,10,40,184,283.05,0.67,5,Dry,37,8,6,4,53,108,0.38,175.1,0.62,175.1,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,948
1996-07-03,1995,10,40,185,280.04,0.67,5,Dry,37,8,6,4,53,108,0.39,172,0.61,172,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
1996-07-04,1995,10,40,186,277.58,0.68,5,Dry,37,8,6,4,53,108,0.39,169.6,0.61,169.6,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
1996-07-05,1995,10,40,187,275.12,0.68,5,Dry,37,8,6,4,53,108,0.39,167.1,0.61,167.1,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00996,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
1996-07-06,1995,10,40,188,272.66,0.69,5,Dry,37,8,6,4,53,108,0.4,164.7,0.6,164.7,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00975,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
1996-07-07,1995,10,41,189,270.2,0.69,5,Dry,37,8,6,4,53,108,0.4,162.2,0.6,162.2,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00954,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
1996-07-08,1995,10,41,190,267.74,0.69,5,Dry,37,8,6,4,53,108,0.4,159.7,0.6,159.7,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,857
1996-07-09,1995,10,41,191,265.28,0.7,5,Dry,37,8,6,4,53,108,0.41,157.3,0.59,157.3,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00912,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,844
1996-07-10,1995,10,41,192,262.81,0.7,5,Dry,37,8,6,4,53,108,0.41,154.8,0.59,154.8,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.151,0.269,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,831
1996-07-11,1995,10,41,193,260.35,0.71,5,Dry,37,8,6,4,53,108,0.41,152.3,0.58,152.3,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.0087,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
1996-07-12,1995,10,41,194,257.89,0.71,5,Dry,37,8,6,4,53,108,0.42,149.9,0.58,149.9,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00849,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,804
1996-07-13,1995,10,41,195,256.53,0.72,5,Dry,37,8,6,4,53,108,0.42,148.5,0.58,148.5,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00838,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,796
1996-07-14,1995,10,42,196,254.61,0.72,5,Dry,37,8,6,4,53,108,0.42,146.6,0.58,146.6,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,786
1996-07-15,1995,10,42,197,252.7,0.73,5,Dry,37,8,6,4,53,108,0.43,144.7,0.57,144.7,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00805,0.000318,0.113,0.00445,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,775
1996-07-16,1995,10,42,198,250.78,0.73,5,Dry,37,8,6,4,53,108,0.43,142.8,0.57,142.8,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00789,0.000312,0.112,0.00442,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.9,31.9,764
1996-07-17,1995,10,42,199,248.87,0.74,5,Dry,37,8,6,4,53,108,0.43,140.9,0.57,140.9,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.244,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,754
1996-07-18,1995,10,42,200,246.96,0.74,5,Dry,37,8,6,4,53,108,0.44,139,0.56,139,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00756,0.000299,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.935,0.97,0.906,31.9,31,31,744
1996-07-19,1995,10,42,201,245.04,0.75,5,Dry,37,8,6,4,53,108,0.44,137,0.56,137,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.0074,0.000292,0.109,0.00431,1,0.128,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,733
1996-07-20,1995,10,42,202,243.13,0.75,5,Dry,37,8,6,4,53,108,0.44,135.1,0.56,135.1,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00724,0.000286,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,723
1996-07-21,1995,10,43,203,241.21,0.76,5,Dry,37,8,6,4,53,108,0.45,133.2,0.55,133.2,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.101,0.00707,0.000279,0.108,0.00424,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
1996-07-22,1995,10,43,204,239.3,0.76,5,Dry,37,8,6,4,53,108,0.45,131.3,0.55,131.3,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0999,0.00691,0.000272,0.107,0.00421,1,0.12,0.227,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,702
1996-07-23,1995,10,43,205,237.39,0.77,5,Dry,37,8,6,4,53,108,0.46,129.4,0.55,129.4,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0992,0.00675,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.2,0.93,0.97,0.903,29.7,28.8,28.8,691
1996-07-24,1995,10,43,206,235.47,0.78,5,Dry,37,8,6,4,53,108,0.46,127.5,0.54,127.5,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.115,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.4,28.4,681
1996-07-25,1995,10,43,207,233.56,0.78,5,Dry,37,8,6,4,53,108,0.46,125.6,0.54,125.6,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0978,0.00642,0.000253,0.104,0.00411,1,0.112,0.216,0.00852,25.2,0.929,0.97,0.901,28.8,27.9,27.9,671
1996-07-26,1995,10,43,208,231.64,0.79,5,Dry,37,8,6,4,53,108,0.47,123.6,0.53,123.6,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0972,0.00626,0.000246,0.103,0.00407,1,0.109,0.213,0.00838,25.2,0.928,0.97,0.9,28.3,27.5,27.5,660
1996-07-27,1995,10,43,209,229.73,0.79,5,Dry,37,8,6,4,53,108,0.47,121.7,0.53,121.7,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0965,0.0061,0.00024,0.103,0.00404,1,0.107,0.209,0.00824,25.2,0.926,0.97,0.899,27.9,27,27,649
1996-07-28,1995,10,44,210,227.81,0.8,5,Dry,37,8,6,4,53,108,0.47,119.8,0.53,119.8,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0958,0.00593,0.000233,0.102,0.004,1,0.104,0.206,0.0081,25.2,0.925,0.97,0.897,27.4,26.6,26.6,638
1996-07-29,1995,10,44,211,225.9,0.81,5,Dry,37,8,6,4,53,108,0.48,117.9,0.52,117.9,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0951,0.00577,0.000227,0.101,0.00397,1,0.102,0.203,0.00796,25.2,0.924,0.97,0.896,27,26.2,26.2,628
1996-07-30,1995,10,44,212,224.53,0.81,5,Dry,37,8,6,4,53,108,0.48,116.5,0.52,116.5,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00566,0.000222,0.1,0.00394,1,0.0998,0.2,0.00786,25.3,0.923,0.97,0.895,26.6,25.8,25.8,620
1996-07-31,1995,10,44,213,223.17,0.81,5,Dry,37,8,6,4,53,108,0.48,115.2,0.52,115.2,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0942,0.00554,0.000218,0.0997,0.00392,1,0.098,0.198,0.00776,25.3,0.922,0.97,0.894,26.3,25.5,25.5,612
1996-08-01,1995,11,44,214,220.71,0.82,5,Dry,34,7,5,3,44,93,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0968,0.00661,0.000259,0.103,0.00406,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
1996-08-02,1995,11,44,215,218.24,0.83,5,Dry,34,7,5,3,44,93,0.43,125.2,0.57,125.2,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.0064,0.000251,0.102,0.00402,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
1996-08-03,1995,11,44,216,215.24,0.83,5,Dry,34,7,5,3,44,93,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0949,0.00614,0.000241,0.101,0.00396,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
1996-08-04,1995,11,45,217,212.23,0.84,5,Dry,34,7,5,3,44,93,0.44,119.2,0.56,119.2,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00588,0.000231,0.0997,0.00391,1,0.103,0.203,0.00796,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
