date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-05,1995,11,45,218,209.22,0.85,5,Dry,34,7,5,3,44,93,0.45,116.2,0.56,116.2,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00563,0.00022,0.0984,0.00385,1,0.0994,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
1996-08-06,1995,11,45,219,206.21,0.86,5,Dry,34,7,5,3,44,93,0.45,113.2,0.55,113.2,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00537,0.00021,0.0971,0.0038,1,0.0953,0.192,0.00753,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1996-08-07,1995,11,45,220,203.21,0.87,5,Dry,34,7,5,3,44,93,0.46,110.2,0.54,110.2,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0907,0.00512,0.0002,0.0958,0.00374,1,0.0913,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1996-08-08,1995,11,45,221,200.74,0.88,5,Dry,34,7,5,3,44,93,0.46,107.7,0.54,107.7,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00491,0.000192,0.0947,0.0037,1,0.0879,0.183,0.00714,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,198.28,0.88,5,Dry,34,7,5,3,44,93,0.47,105.3,0.53,105.3,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.0047,0.000184,0.0936,0.00366,1,0.0846,0.178,0.00696,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,195.82,0.89,5,Dry,34,7,5,3,44,93,0.47,102.8,0.53,102.8,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.00449,0.000175,0.0925,0.00362,1,0.0813,0.174,0.00679,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,193.36,0.89,5,Dry,34,7,5,3,44,93,0.48,100.4,0.52,100.4,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0872,0.00428,0.000167,0.0915,0.00357,1,0.078,0.169,0.00662,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,191.99,0.9,5,Dry,34,7,5,3,44,93,0.48,98.99,0.52,98.99,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0867,0.00416,0.000163,0.0909,0.00355,1,0.0761,0.167,0.00653,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,190.08,0.9,5,Dry,34,7,5,3,44,93,0.49,97.08,0.51,97.08,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.086,0.004,0.000156,0.09,0.00352,1,0.0736,0.164,0.0064,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,188.17,0.9,5,Dry,34,7,5,3,44,93,0.49,95.17,0.51,95.17,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0854,0.00384,0.00015,0.0892,0.00349,1,0.071,0.16,0.00626,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,186.25,0.91,5,Dry,34,7,5,3,44,93,0.5,93.25,0.5,93.25,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0684,0.157,0.00613,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,184.34,0.91,5,Dry,34,7,5,3,44,93,0.51,91.34,0.49,91.34,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.084,0.00351,0.000137,0.0875,0.00342,1,0.0658,0.153,0.006,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,182.42,0.91,5,Dry,34,7,5,3,44,93,0.51,89.42,0.49,89.42,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00335,0.000131,0.0867,0.00339,1,0.0632,0.15,0.00586,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,180.51,0.92,5,Dry,34,7,5,3,44,93,0.52,87.51,0.48,87.51,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0827,0.00319,0.000125,0.0858,0.00336,1,0.0606,0.146,0.00573,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,178.6,0.92,5,Dry,34,7,5,3,44,93,0.52,85.6,0.48,85.6,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.082,0.00303,0.000118,0.085,0.00333,1,0.0581,0.143,0.0056,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,176.68,0.92,5,Dry,34,7,5,3,44,93,0.53,83.68,0.47,83.68,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00286,0.000112,0.0842,0.00329,1,0.0555,0.14,0.00546,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,175.31,0.93,5,Dry,34,7,5,3,44,93,0.53,82.31,0.47,82.31,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00275,0.000107,0.0836,0.00327,1,0.0536,0.137,0.00537,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,173.95,0.93,5,Dry,34,7,5,3,44,93,0.54,80.95,0.47,80.95,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00263,0.000103,0.083,0.00325,1,0.0518,0.135,0.00527,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,172.58,0.93,5,Dry,34,7,5,3,44,93,0.54,79.58,0.46,79.58,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00251,0.0000984,0.0824,0.00322,1,0.0499,0.132,0.00518,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,171.21,0.93,5,Dry,34,7,5,3,44,93,0.54,78.21,0.46,78.21,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.0024,0.0000939,0.0818,0.0032,1,0.0481,0.13,0.00508,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,169.85,0.93,5,Dry,34,7,5,3,44,93,0.55,76.85,0.45,76.85,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00228,0.0000894,0.0812,0.00318,1,0.0462,0.127,0.00499,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,168.48,0.94,5,Dry,34,7,5,3,44,93,0.55,75.48,0.45,75.48,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0784,0.00217,0.0000848,0.0806,0.00316,1,0.0444,0.125,0.00489,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,167.11,0.94,5,Dry,34,7,5,3,44,93,0.56,74.11,0.44,74.11,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00205,0.0000803,0.08,0.00313,1,0.0425,0.123,0.0048,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,165.74,0.94,5,Dry,34,7,5,3,44,93,0.56,72.74,0.44,72.74,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0774,0.00193,0.0000757,0.0794,0.00311,1,0.0407,0.12,0.0047,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,164.38,0.94,5,Dry,34,7,5,3,44,93,0.57,71.38,0.43,71.38,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.077,0.00182,0.0000712,0.0788,0.00309,1,0.0389,0.118,0.00461,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,163.01,0.94,5,Dry,34,7,5,3,44,93,0.57,70.01,0.43,70.01,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.0017,0.0000666,0.0782,0.00306,1,0.037,0.115,0.00451,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,161.64,0.94,5,Dry,34,7,5,3,44,93,0.57,68.64,0.42,68.64,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.076,0.00158,0.0000621,0.0776,0.00304,1,0.0352,0.113,0.00442,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,160.28,0.95,5,Dry,30,6,4,2,30,72,0.45,88.28,0.55,88.28,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0808,0.00325,0.000127,0.0841,0.00329,1,0.0617,0.146,0.00571,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1996-09-02,1995,12,49,246,157.27,0.95,5,Dry,30,6,4,2,30,72,0.46,85.27,0.54,85.27,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.003,0.000117,0.0827,0.00324,1,0.0576,0.14,0.0055,25.4,0.928,0.962,0.893,19.7,18.9,18.9,455
1996-09-03,1995,12,49,247,154.81,0.95,5,Dry,30,6,4,2,30,72,0.47,82.81,0.54,82.81,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
1996-09-04,1995,12,49,248,152.35,0.96,5,Dry,30,6,4,2,30,72,0.47,80.35,0.53,80.35,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00258,0.000101,0.0806,0.00316,1,0.051,0.132,0.00516,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-09-05,1995,12,49,249,150.98,0.96,5,Dry,30,6,4,2,30,72,0.48,78.98,0.52,78.98,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00246,0.0000966,0.08,0.00314,1,0.0491,0.129,0.00506,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
1996-09-06,1995,12,49,250,149.06,0.96,5,Dry,30,6,4,2,30,72,0.48,77.06,0.52,77.06,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.0023,0.0000902,0.0791,0.0031,1,0.0465,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
1996-09-07,1995,12,49,251,147.15,0.96,5,Dry,30,6,4,2,30,72,0.49,75.15,0.51,75.15,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000838,0.0783,0.00307,1,0.044,0.122,0.00479,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1996-09-08,1995,12,50,252,145.24,0.97,5,Dry,30,6,4,2,30,72,0.5,73.24,0.5,73.24,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000775,0.0775,0.00304,1,0.0414,0.119,0.00466,25.4,0.931,0.96,0.893,17,16.3,16.3,391
1996-09-09,1995,12,50,253,143.32,0.97,5,Dry,30,6,4,2,30,72,0.5,71.32,0.5,71.32,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00181,0.0000711,0.0766,0.00301,1,0.0388,0.115,0.00453,25.4,0.92,0.96,0.883,16.3,15.7,15.7,376
1996-09-10,1995,12,50,254,141.41,0.97,5,Dry,30,6,4,2,30,72,0.51,69.41,0.49,69.41,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00165,0.0000647,0.0758,0.00297,1,0.0362,0.112,0.00439,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
1996-09-11,1995,12,50,255,139.49,0.97,5,Dry,30,6,4,2,30,72,0.52,67.49,0.48,67.49,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0735,0.00149,0.0000583,0.075,0.00294,1,0.0336,0.109,0.00426,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1996-09-12,1995,12,50,256,138.13,0.97,5,Dry,30,6,4,2,30,72,0.52,66.13,0.48,66.13,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00137,0.0000538,0.0744,0.00292,1,0.0318,0.106,0.00416,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1996-09-13,1995,12,50,257,136.76,0.97,5,Dry,30,6,4,2,30,72,0.53,64.76,0.47,64.76,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0725,0.00125,0.0000492,0.0738,0.00289,1,0.0299,0.104,0.00407,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
1996-09-14,1995,12,50,258,135.39,0.97,5,Dry,30,6,4,2,30,72,0.53,63.39,0.47,63.39,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00114,0.0000446,0.0732,0.00287,1,0.0281,0.101,0.00397,25.4,0.876,0.96,0.841,13.8,13.3,13.3,319
1996-09-15,1995,12,51,259,134.03,0.98,5,Dry,30,6,4,2,30,72,0.54,62.03,0.46,62.03,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.00102,0.0000401,0.0726,0.00285,1,0.0262,0.0988,0.00387,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,132.66,0.98,5,Dry,30,6,4,2,30,72,0.54,60.66,0.46,60.66,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000906,0.0000355,0.072,0.00282,1,0.0244,0.0964,0.00378,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,132.39,0.98,5,Dry,30,6,4,2,30,72,0.54,60.39,0.46,60.39,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.071,0.000883,0.0000346,0.0718,0.00282,1,0.024,0.0959,0.00376,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,130.47,0.98,5,Dry,30,6,4,2,30,72,0.55,58.47,0.45,58.47,0,0,0,0,-2,2,30,6,4,0,32,98.5,990,964.5,25.5,0.0708,0.00072,0.0000282,0.0715,0.00281,1,0.0214,0.093,0.00365,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,129.1,0.98,5,Dry,30,6,4,2,30,72,0.56,57.1,0.44,57.1,0,0,0,0,-2,2,30,6,4,0,32,97.1,990,964.5,25.5,0.0708,0.000604,0.0000237,0.0714,0.0028,1,0.0196,0.091,0.00357,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,127.74,0.98,5,Dry,30,6,4,2,30,72,0.56,55.74,0.44,55.74,0,0,0,0,-2,2,30,6,4,0,32,95.7,990,964.5,25.5,0.0708,0.000488,0.0000191,0.0713,0.0028,1,0.0177,0.0891,0.00349,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,127.46,0.98,5,Dry,30,6,4,2,30,72,0.56,55.46,0.43,55.46,0,0,0,0,-2,2,30,6,4,0,32,95.5,990,964.5,25.5,0.0708,0.000464,0.0000182,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,125.55,0.98,5,Dry,30,6,4,2,30,72,0.57,53.55,0.43,53.55,0,0,0,0,-2,2,30,6,4,0,32,93.5,990,964.5,25.5,0.0708,0.000302,0.0000118,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,125.28,0.98,5,Dry,30,6,4,2,30,72,0.57,53.28,0.42,53.28,0,0,0,0,-2,2,30,6,4,0,32,93.3,990,964.5,25.5,0.0708,0.000279,0.0000109,0.0711,0.00279,1,0.0144,0.0855,0.00335,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,123.36,0.98,5,Dry,30,6,4,2,30,72,0.58,51.36,0.42,51.36,0,0,0,0,-2,2,30,6,4,0,32,91.4,990,964.5,25.5,0.0708,0.000116,0.00000453,0.0709,0.00278,1,0.0118,0.0828,0.00325,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,123.09,0.98,5,Dry,30,6,4,2,30,72,0.58,51.09,0.41,51.09,0,0,0,0,-2,2,30,6,4,0,32,91.1,990,964.5,25.5,0.0708,0.0000927,0.00000363,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,122.27,0.98,5,Dry,30,6,4,2,30,72,0.59,50.27,0.41,50.27,0,0,0,0,-2,2,30,6,4,0,32,90.3,990,964.5,25.5,0.0708,0.000023,9e-7,0.0708,0.00278,1,0.0104,0.0812,0.00318,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,121.45,0.98,5,Dry,30,6,4,2,30,72,0.59,49.45,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,120.63,0.98,5,Dry,30,6,4,2,30,72,0.6,48.63,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,119.81,0.98,5,Dry,30,6,4,2,30,72,0.6,47.81,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,118.99,0.99,5,Dry,30,6,4,2,30,72,0.6,46.99,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,118.17,0.99,5,Dry,24,4,2,2,20,52,0.44,66.17,0.56,66.17,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00137,0.0000539,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
1996-10-02,1996,1,1,276,117.35,0.99,5,Dry,24,4,2,2,20,52,0.44,65.35,0.56,65.35,0,0,0,0,-2,2,24,4,2,0,22,95.3,990,964.5,25.5,0.0708,0.0013,0.0000512,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.888,0.96,0.852,14.4,13.9,13.9,333
1996-10-03,1996,1,1,277,116.53,0.99,5,Dry,24,4,2,2,20,52,0.45,64.53,0.55,64.53,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00124,0.0000484,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1996-10-04,1996,1,1,278,115.71,0.99,5,Dry,24,4,2,2,20,52,0.45,63.71,0.55,63.71,0,0,0,0,-2,2,24,4,2,0,22,93.7,990,964.5,25.5,0.0708,0.00117,0.0000457,0.072,0.00282,1,0.0285,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1996-10-05,1996,1,1,279,114.89,0.99,5,Dry,24,4,2,2,20,52,0.45,62.89,0.55,62.89,0,0,0,0,-2,2,24,4,2,0,22,92.9,990,964.5,25.5,0.0708,0.0011,0.000043,0.0719,0.00282,1,0.0274,0.0993,0.00389,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,114.61,0.99,5,Dry,24,4,2,2,20,52,0.45,62.61,0.55,62.61,0,0,0,0,-2,2,24,4,2,0,22,92.6,990,964.5,25.5,0.0708,0.00107,0.000042,0.0719,0.00282,1,0.027,0.0989,0.00388,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,114.34,0.99,5,Dry,24,4,2,2,20,52,0.46,62.34,0.55,62.34,0,0,0,0,-2,2,24,4,2,0,22,92.3,990,964.5,25.5,0.0708,0.00105,0.0000411,0.0719,0.00282,1,0.0267,0.0985,0.00386,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,114.06,0.99,5,Dry,24,4,2,2,20,52,0.46,62.06,0.54,62.06,0,0,0,0,-2,2,24,4,2,0,22,92.1,990,964.5,25.5,0.0708,0.00103,0.0000402,0.0718,0.00282,1,0.0263,0.0981,0.00385,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,113.79,0.99,5,Dry,24,4,2,2,20,52,0.46,61.79,0.54,61.79,0,0,0,0,-2,2,24,4,2,0,22,91.8,990,964.5,25.5,0.0708,0.001,0.0000393,0.0718,0.00282,1,0.0259,0.0977,0.00383,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,112.97,0.99,5,Dry,24,4,2,2,20,52,0.46,60.97,0.54,60.97,0,0,0,0,-2,2,24,4,2,0,22,91,990,964.5,25.5,0.0708,0.000932,0.0000366,0.0718,0.00281,1,0.0248,0.0966,0.00379,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,112.15,0.99,5,Dry,24,4,2,2,20,52,0.46,60.15,0.54,60.15,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.000863,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,111.33,0.99,5,Dry,24,4,2,2,20,52,0.47,59.33,0.53,59.33,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,112.15,0.99,5,Dry,24,4,2,2,20,52,0.46,60.15,0.54,60.15,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.000863,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,111.33,0.99,5,Dry,24,4,2,2,20,52,0.47,59.33,0.53,59.33,0,0,0,0,-2,2,24,4,2,0,22,89.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,111.06,0.99,5,Dry,24,4,2,2,20,52,0.47,59.06,0.53,59.06,0,0,0,0,-2,2,24,4,2,0,22,89.1,990,964.5,25.5,0.0708,0.00077,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,110.24,0.99,5,Dry,24,4,2,2,20,52,0.47,58.24,0.53,58.24,0,0,0,0,-2,2,24,4,2,0,22,88.2,990,964.5,25.5,0.0708,0.0007,0.0000275,0.0715,0.0028,1,0.0211,0.0926,0.00363,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,109.42,0.99,5,Dry,24,4,2,2,20,52,0.47,57.42,0.53,57.42,0,0,0,0,-2,2,24,4,2,0,22,87.4,990,964.5,25.5,0.0708,0.000631,0.0000247,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,108.6,0.99,5,Dry,24,4,2,2,20,52,0.48,56.6,0.52,56.6,0,0,0,0,-2,2,24,4,2,0,22,86.6,990,964.5,25.5,0.0708,0.000561,0.000022,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,107.78,0.99,5,Dry,24,4,2,2,20,52,0.48,55.78,0.52,55.78,0,0,0,0,-2,2,24,4,2,0,22,85.8,990,964.5,25.5,0.0708,0.000491,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,106.96,0.99,5,Dry,24,4,2,2,20,52,0.49,54.96,0.51,54.96,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000422,0.0000165,0.0712,0.00279,1,0.0167,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,106.14,0.99,5,Dry,24,4,2,2,20,52,0.49,54.14,0.51,54.14,0,0,0,0,-2,2,24,4,2,0,22,84.1,990,964.5,25.5,0.0708,0.000352,0.0000138,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,106.96,0.99,5,Dry,24,4,2,2,20,52,0.49,54.96,0.51,54.96,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000422,0.0000165,0.0712,0.00279,1,0.0167,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,107.78,0.99,5,Dry,24,4,2,2,20,52,0.48,55.78,0.52,55.78,0,0,0,0,-2,2,24,4,2,0,22,85.8,990,964.5,25.5,0.0708,0.000491,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,108.05,0.99,5,Dry,24,4,2,2,20,52,0.48,56.05,0.52,56.05,0,0,0,0,-2,2,24,4,2,0,22,86,990,964.5,25.5,0.0708,0.000514,0.0000202,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,108.87,0.99,5,Dry,24,4,2,2,20,52,0.48,56.87,0.52,56.87,0,0,0,0,-2,2,24,4,2,0,22,86.9,990,964.5,25.5,0.0708,0.000584,0.0000229,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,108.05,0.99,5,Dry,24,4,2,2,20,52,0.48,56.05,0.52,56.05,0,0,0,0,-2,2,24,4,2,0,22,86,990,964.5,25.5,0.0708,0.000514,0.0000202,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,107.78,0.99,5,Dry,24,4,2,2,20,52,0.48,55.78,0.52,55.78,0,0,0,0,-2,2,24,4,2,0,22,85.8,990,964.5,25.5,0.0708,0.000491,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,106.96,0.99,5,Dry,24,4,2,2,20,52,0.49,54.96,0.51,54.96,0,0,0,0,-2,2,24,4,2,0,22,85,990,964.5,25.5,0.0708,0.000422,0.0000165,0.0712,0.00279,1,0.0167,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,108.32,0.99,5,Dry,24,4,2,2,20,52,0.48,56.32,0.52,56.32,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.000537,0.0000211,0.0714,0.0028,1,0.0185,0.0899,0.00353,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,108.6,0.99,5,Dry,24,4,2,2,20,52,0.48,56.6,0.52,56.6,0,0,0,0,-2,2,24,4,2,0,22,86.6,990,964.5,25.5,0.0708,0.000561,0.000022,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,108.32,0.99,5,Dry,24,4,2,2,20,52,0.48,56.32,0.52,56.32,0,0,0,0,-2,2,24,4,2,0,22,86.3,990,964.5,25.5,0.0708,0.000537,0.0000211,0.0714,0.0028,1,0.0185,0.0899,0.00353,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,109.14,0.99,5,Dry,23,4,2,2,19,50,0.46,59.14,0.54,59.14,0,0,0,0,-2,2,23,4,2,0,21,88.1,990,964.5,25.5,0.0708,0.000777,0.0000305,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,111.06,0.99,5,Dry,23,4,2,2,19,50,0.45,61.06,0.55,61.06,0,0,0,0,-2,2,23,4,2,0,21,90.1,990,964.5,25.5,0.0708,0.00094,0.0000369,0.0718,0.00281,1,0.0249,0.0967,0.00379,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,112.97,0.99,5,Dry,23,4,2,2,19,50,0.44,62.97,0.56,62.97,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.0011,0.0000432,0.0719,0.00282,1,0.0275,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,114.34,0.99,5,Dry,23,4,2,2,19,50,0.44,64.34,0.56,64.34,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00122,0.0000478,0.072,0.00283,1,0.0294,0.101,0.00398,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
1996-11-05,1996,2,6,310,115.71,0.99,5,Dry,23,4,2,2,19,50,0.43,65.71,0.57,65.71,0,0,0,0,-2,2,23,4,2,0,21,94.7,990,964.5,25.5,0.0708,0.00134,0.0000524,0.0722,0.00283,1,0.0312,0.103,0.00405,25.4,0.89,0.96,0.854,14.6,14,14,335
1996-11-06,1996,2,6,311,115.98,0.99,5,Dry,23,4,2,2,19,50,0.43,65.98,0.57,65.98,0,0,0,0,-2,2,23,4,2,0,21,95,990,964.5,25.5,0.0708,0.00136,0.0000533,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.855,14.6,14.1,14.1,337
1996-11-07,1996,2,6,312,116.8,0.99,5,Dry,23,4,2,2,19,50,0.43,66.8,0.57,66.8,0,0,0,0,-2,2,23,4,2,0,21,95.8,990,964.5,25.5,0.0708,0.00143,0.000056,0.0723,0.00283,1,0.0327,0.105,0.00411,25.4,0.896,0.96,0.86,14.9,14.3,14.3,343
1996-11-08,1996,2,6,313,117.07,0.99,5,Dry,23,4,2,2,19,50,0.43,67.07,0.57,67.07,0,0,0,0,-2,2,23,4,2,0,21,96.1,990,964.5,25.5,0.0708,0.00145,0.0000569,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1996-11-09,1996,2,6,314,118.99,0.99,5,Dry,23,4,2,2,19,50,0.42,68.99,0.58,68.99,0,0,0,0,-2,2,23,4,2,0,21,98,990,964.5,25.5,0.0708,0.00161,0.0000633,0.0724,0.00284,1,0.0356,0.108,0.00424,25.4,0.908,0.96,0.871,15.6,15,15,359
1996-11-10,1996,2,6,315,120.35,0.98,5,Dry,23,4,2,2,19,50,0.41,70.35,0.58,70.35,0,0,0,0,-2,2,23,4,2,0,21,99.3,990,964.5,25.5,0.0708,0.00173,0.0000678,0.0726,0.00285,1,0.0375,0.11,0.00431,25.4,0.915,0.96,0.879,16,15.4,15.4,369
1996-11-11,1996,2,6,316,123.91,0.98,5,Dry,23,4,2,2,19,50,0.4,73.91,0.6,73.91,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00203,0.0000797,0.0739,0.0029,1,0.0423,0.116,0.00456,25.4,0.935,0.96,0.897,17.2,16.5,16.5,396
1996-11-12,1996,2,7,317,126.92,0.98,5,Dry,23,4,2,2,19,50,0.39,76.92,0.61,76.92,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000897,0.0752,0.00295,1,0.0463,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1996-11-13,1996,2,7,318,126.64,0.98,5,Dry,23,4,2,2,19,50,0.4,76.64,0.6,76.64,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000888,0.0751,0.00294,1,0.046,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
1996-11-14,1996,2,7,319,125.82,0.98,5,Dry,23,4,2,2,19,50,0.4,75.82,0.6,75.82,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00219,0.0000861,0.0747,0.00293,1,0.0449,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,408
1996-11-15,1996,2,7,320,128.28,0.98,5,Dry,23,4,2,2,19,50,0.39,78.28,0.61,78.28,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.0000943,0.0758,0.00297,1,0.0482,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1996-11-16,1996,2,7,321,132.39,0.98,5,Dry,23,4,2,2,19,50,0.38,82.39,0.62,82.39,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00275,0.000108,0.0776,0.00304,1,0.0537,0.131,0.00515,25.4,0.931,0.961,0.894,19.1,18.3,18.3,440
1996-11-17,1996,2,7,322,135.94,0.97,5,Dry,23,4,2,2,19,50,0.37,85.94,0.63,85.94,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00305,0.00012,0.0792,0.0031,1,0.0585,0.138,0.0054,25.4,0.926,0.963,0.891,19.8,19.1,19.1,457
1996-11-18,1996,2,7,323,138.4,0.97,5,Dry,23,4,2,2,19,50,0.36,88.4,0.64,88.4,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00326,0.000128,0.0802,0.00315,1,0.0618,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
1996-11-19,1996,2,8,324,140.86,0.97,5,Dry,23,4,2,2,19,50,0.35,90.86,0.65,90.86,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0652,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1996-11-20,1996,2,8,325,142.23,0.97,5,Dry,23,4,2,2,19,50,0.35,92.23,0.65,92.23,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00359,0.000141,0.0819,0.00321,1,0.067,0.149,0.00584,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
1996-11-21,1996,2,8,326,140.86,0.97,5,Dry,23,4,2,2,19,50,0.35,90.86,0.65,90.86,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0652,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20.1,20.1,481
1996-11-22,1996,2,8,327,139.49,0.97,5,Dry,23,4,2,2,19,50,0.36,89.49,0.64,89.49,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0774,0.00336,0.000132,0.0807,0.00316,1,0.0633,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1996-11-23,1996,2,8,328,138.13,0.97,5,Dry,23,4,2,2,19,50,0.36,88.13,0.64,88.13,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00324,0.000127,0.0801,0.00314,1,0.0615,0.142,0.00555,25.4,0.923,0.964,0.89,20.2,19.5,19.5,468
1996-11-24,1996,2,8,329,140.04,0.97,5,Dry,23,4,2,2,19,50,0.36,90.04,0.64,90.04,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.0034,0.000133,0.0809,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1996-11-25,1996,2,8,330,143.05,0.97,5,Dry,23,4,2,2,19,50,0.35,93.05,0.65,93.05,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00366,0.000144,0.0823,0.00323,1,0.0681,0.15,0.0059,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
1996-11-26,1996,2,9,331,146.06,0.96,5,Dry,23,4,2,2,19,50,0.34,96.06,0.66,96.06,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00392,0.000154,0.0836,0.00328,1,0.0722,0.156,0.00611,25.3,0.915,0.967,0.885,21.8,21.1,21.1,507
1996-11-27,1996,2,9,332,151.25,0.96,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
1996-11-28,1996,2,9,333,153.71,0.96,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1996-11-29,1996,2,9,334,153.99,0.95,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1996-11-30,1996,2,9,335,152.07,0.96,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1996-12-01,1996,3,9,336,151.8,0.96,5,Dry,26,4,3,2,24,59,0.39,92.8,0.61,92.8,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00364,0.000143,0.0836,0.00328,1,0.0678,0.151,0.00593,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1996-12-02,1996,3,9,337,152.62,0.96,5,Dry,26,4,3,2,24,59,0.39,93.62,0.61,93.62,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.00371,0.000145,0.0839,0.00329,1,0.0689,0.153,0.00599,25.4,0.917,0.966,0.886,21.4,20.6,20.6,495
1996-12-03,1996,3,10,338,154.53,0.95,5,Dry,26,4,3,2,24,59,0.38,95.53,0.62,95.53,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00387,0.000152,0.0848,0.00332,1,0.0715,0.156,0.00612,25.4,0.915,0.967,0.885,21.7,21,21,505
1996-12-04,1996,3,10,339,157.54,0.95,5,Dry,26,4,3,2,24,59,0.38,98.54,0.63,98.54,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.082,0.00413,0.000162,0.0861,0.00337,1,0.0755,0.162,0.00633,25.4,0.912,0.968,0.883,22.4,21.6,21.6,519
1996-12-05,1996,3,10,340,158.36,0.95,5,Dry,26,4,3,2,24,59,0.37,99.36,0.63,99.36,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.0042,0.000164,0.0864,0.00339,1,0.0766,0.163,0.00639,25.4,0.911,0.968,0.883,22.5,21.8,21.8,523
1996-12-06,1996,3,10,341,156.45,0.95,5,Dry,26,4,3,2,24,59,0.38,97.45,0.62,97.45,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0816,0.00403,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
1996-12-07,1996,3,10,342,155.08,0.95,5,Dry,26,4,3,2,24,59,0.38,96.08,0.62,96.08,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1996-12-08,1996,3,10,343,154.81,0.95,5,Dry,26,4,3,2,24,59,0.38,95.81,0.62,95.81,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.00389,0.000153,0.0849,0.00333,1,0.0718,0.157,0.00614,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1996-12-09,1996,3,10,344,156.72,0.95,5,Dry,26,4,3,2,24,59,0.38,97.72,0.62,97.72,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0744,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1996-12-10,1996,3,11,345,159.73,0.95,5,Dry,26,4,3,2,24,59,0.37,100.7,0.63,100.7,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0827,0.00431,0.000169,0.087,0.00341,1,0.0785,0.166,0.00649,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
1996-12-11,1996,3,11,346,162.19,0.94,5,Dry,26,4,3,2,24,59,0.36,103.2,0.64,103.2,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00452,0.000177,0.0881,0.00345,1,0.0818,0.17,0.00666,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1996-12-12,1996,3,11,347,164.1,0.94,5,Dry,26,4,3,2,24,59,0.36,105.1,0.64,105.1,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.00468,0.000183,0.089,0.00348,1,0.0844,0.173,0.00679,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1996-12-13,1996,3,11,348,162.74,0.94,5,Dry,26,4,3,2,24,59,0.36,103.7,0.64,103.7,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0825,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1996-12-14,1996,3,11,349,162.46,0.94,5,Dry,26,4,3,2,24,59,0.36,103.5,0.64,103.5,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0837,0.00454,0.000178,0.0882,0.00346,1,0.0822,0.17,0.00668,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
1996-12-15,1996,3,11,350,163.83,0.94,5,Dry,26,4,3,2,24,59,0.36,104.8,0.64,104.8,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000183,0.0888,0.00348,1,0.084,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1996-12-16,1996,3,11,351,165.74,0.94,5,Dry,26,4,3,2,24,59,0.36,106.7,0.64,106.7,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0848,0.00482,0.000189,0.0897,0.00351,1,0.0866,0.176,0.0069,25.4,0.916,0.97,0.888,24.3,23.6,23.6,566
1996-12-17,1996,3,12,352,163.83,0.94,5,Dry,26,4,3,2,24,59,0.36,104.8,0.64,104.8,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000183,0.0888,0.00348,1,0.084,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1996-12-18,1996,3,12,353,161.92,0.94,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0814,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1996-12-19,1996,3,12,354,163.83,0.94,5,Dry,26,4,3,2,24,59,0.36,104.8,0.64,104.8,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00466,0.000183,0.0888,0.00348,1,0.084,0.173,0.00677,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1996-12-20,1996,3,12,355,169.03,0.93,5,Dry,26,4,3,2,24,59,0.35,110,0.65,110,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.086,0.0051,0.0002,0.0911,0.00357,1,0.091,0.182,0.00713,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1996-12-21,1996,3,12,356,172.58,0.93,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.0054,0.000212,0.0927,0.00363,1,0.0958,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1996-12-22,1996,3,12,357,176.68,0.92,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1996-12-23,1996,3,12,358,180.24,0.92,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00606,0.000237,0.096,0.00376,1,0.106,0.202,0.00791,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1996-12-24,1996,3,13,359,183.79,0.91,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
1996-12-25,1996,3,13,360,185.16,0.91,5,Dry,26,4,3,2,24,59,0.32,126.2,0.68,126.2,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0917,0.00647,0.000253,0.0982,0.00384,1,0.113,0.211,0.00825,25.4,0.929,0.97,0.901,29.1,28.3,28.3,679
1996-12-26,1996,3,13,361,184.89,0.91,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00383,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1996-12-27,1996,3,13,362,185.71,0.91,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1996-12-28,1996,3,13,363,189.81,0.9,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1996-12-29,1996,3,13,364,192.27,0.9,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
1996-12-30,1996,3,13,365,195.28,0.89,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00733,0.000287,0.103,0.00401,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
1996-12-31,1996,3,14,366,197.74,0.89,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
1997-01-01,1996,4,14,1,198.01,0.89,5,Dry,29,5,4,2,33,73,0.37,125,0.63,125,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0994,0.00388,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.901,28.9,28,28,673
1997-01-02,1996,4,14,2,198.28,0.88,5,Dry,29,5,4,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29,28.1,28.1,674
1997-01-03,1996,4,14,3,199.65,0.88,5,Dry,29,5,4,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0936,0.00652,0.000255,0.1,0.00391,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1997-01-04,1996,4,14,4,201.02,0.88,5,Dry,29,5,4,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1997-01-05,1996,4,14,5,205.12,0.86,5,Dry,29,5,4,2,33,73,0.36,132.1,0.64,132.1,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0956,0.00698,0.000273,0.103,0.00401,1,0.121,0.223,0.00874,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
1997-01-06,1996,4,14,6,206.49,0.86,5,Dry,29,5,4,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1997-01-07,1996,4,15,7,206.76,0.86,5,Dry,29,5,4,2,33,73,0.35,133.8,0.65,133.8,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00712,0.000279,0.103,0.00404,1,0.123,0.226,0.00886,25.3,0.932,0.97,0.904,31,30,30,721
1997-01-08,1996,4,15,8,208.67,0.85,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00407,1,0.126,0.23,0.00899,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1997-01-09,1996,4,15,9,211.68,0.84,5,Dry,29,5,4,2,33,73,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1997-01-10,1996,4,15,10,216.88,0.83,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.244,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1997-01-11,1996,4,15,11,222.07,0.82,5,Dry,29,5,4,2,33,73,0.33,149.1,0.67,149.1,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00842,0.000331,0.11,0.00432,1,0.144,0.254,0.00996,25.2,0.938,0.97,0.91,34.6,33.6,33.6,805
1997-01-12,1996,4,15,12,227.27,0.8,5,Dry,29,5,4,2,33,73,0.32,154.3,0.68,154.3,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00886,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
1997-01-13,1996,4,15,13,232.46,0.79,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.0093,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
1997-01-14,1996,4,16,14,238.75,0.76,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
1997-01-15,1996,4,16,15,244.49,0.75,5,Dry,29,5,4,2,33,73,0.3,171.5,0.7,171.5,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,932
1997-01-16,1996,4,16,16,250.24,0.73,5,Dry,29,5,4,2,33,73,0.29,177.2,0.71,177.2,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000428,0.122,0.00483,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,967
1997-01-17,1996,4,16,17,255.98,0.72,5,Dry,29,5,4,2,33,73,0.28,183,0.71,183,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000447,0.125,0.00494,1,0.19,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
1997-01-18,1996,4,16,18,263.36,0.7,5,Dry,29,5,4,2,33,73,0.28,190.4,0.72,190.4,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
1997-01-19,1996,4,16,19,270.2,0.69,5,Dry,29,5,4,2,33,73,0.27,197.2,0.73,197.2,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
1997-01-20,1996,4,16,20,278.67,0.68,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
1997-01-21,1996,4,17,21,287.7,0.66,5,Dry,29,5,4,2,33,73,0.25,214.7,0.75,214.7,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
1997-01-22,1996,4,17,22,295.63,0.65,5,Dry,29,5,4,2,33,73,0.25,222.6,0.75,222.6,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00566,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1997-01-23,1996,4,17,23,304.65,0.64,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.923,0.97,0.896,26,25.3,50.5,1210
1997-01-24,1996,4,17,24,316.96,0.62,5,Dry,29,5,4,2,33,73,0.23,244,0.77,244,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000659,0.152,0.00606,2,0.107,0.259,0.0103,24.8,0.927,0.97,0.9,27.5,26.6,53.3,1280
1997-01-25,1996,4,17,25,330.35,0.6,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
1997-01-26,1996,4,17,26,342.66,0.59,5,Dry,29,5,4,2,33,73,0.21,269.7,0.79,269.7,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0263,0.00106,0.17,0.00685,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.4,58.9,1410
1997-01-27,1996,4,17,27,353.87,0.58,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
1997-01-28,1996,4,18,28,367.81,0.56,5,Dry,29,5,4,2,33,73,0.2,294.8,0.8,294.8,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0382,0.00154,0.191,0.00772,2,0.141,0.333,0.0134,24.4,0.939,0.97,0.911,33.2,32.2,64.3,1540
1997-01-29,1996,4,18,29,387.23,0.55,5,Dry,29,5,4,2,33,73,0.19,314.2,0.81,314.2,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
1997-01-30,1996,4,18,30,408.28,0.53,5,Dry,29,5,4,2,33,73,0.18,335.3,0.82,335.3,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0573,0.00233,0.225,0.00914,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
1997-01-31,1996,4,18,31,431.53,0.51,5,Dry,29,5,4,2,33,73,0.17,358.5,0.83,358.5,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.175,0.0682,0.00279,0.244,0.00996,2,0.185,0.428,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
1997-02-01,1996,5,18,32,458.05,0.49,5,Dry,31,6,4,3,41,85,0.19,373.1,0.81,373.1,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
1997-02-02,1996,5,18,33,485.12,0.47,5,Dry,31,6,4,3,41,85,0.17,400.1,0.82,400.1,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0879,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.1,2090
1997-02-03,1996,5,18,34,512.74,0.45,5,Dry,31,6,4,3,41,85,0.17,427.7,0.83,427.7,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
1997-02-04,1996,5,19,35,544.18,0.44,5,Dry,31,6,4,3,41,85,0.16,459.2,0.84,459.2,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
1997-02-05,1996,5,19,36,575.63,0.42,5,Dry,31,6,4,3,41,85,0.15,490.6,0.85,490.6,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00548,0.359,0.0151,3,0.163,0.523,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2470
1997-02-06,1996,5,19,37,605.98,0.4,5,Dry,31,6,4,3,41,85,0.14,521,0.86,521,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.00629,0.395,0.0167,3,0.177,0.572,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
1997-02-07,1996,5,19,38,634.14,0.39,5,Dry,31,6,4,3,41,85,0.13,549.1,0.87,549.1,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.43,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.2,38.1,114,2750
1997-02-08,1996,5,19,39,658.48,0.38,5,Dry,31,6,4,3,41,85,0.13,573.5,0.87,573.5,0,0,0,0,-3,3,31,6,4,0,44,614,990,966.5,23.5,0.276,0.184,0.00784,0.46,0.0196,3,0.201,0.66,0.0281,22.8,0.953,0.978,0.931,40.7,39.8,119,2870
1997-02-09,1996,5,19,40,681.17,0.37,5,Dry,31,6,4,3,41,85,0.13,596.2,0.88,596.2,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.289,0.199,0.00852,0.488,0.0209,3,0.211,0.699,0.0299,22.7,0.954,0.98,0.935,42.2,41.3,124,2980
1997-02-10,1996,5,19,41,702.78,0.36,5,Dry,31,6,4,3,41,85,0.12,617.8,0.88,617.8,0,0,0,0,-3,3,31,6,4,0,44,659,990,966.7,23.3,0.301,0.214,0.00918,0.515,0.0221,3,0.221,0.735,0.0316,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
1997-02-11,1996,5,20,42,721.64,0.35,4,Mod_Dry,36,6,5,4,54,105,0.15,616.6,0.85,616.6,0,0,0,0,-4,4,36,6,5,0,58,664,990,966.8,23.2,0.304,0.213,0.00917,0.517,0.0223,3,0.22,0.737,0.0317,22.5,0.955,0.98,0.936,43.3,42.4,127,3050
1997-02-12,1996,5,20,43,741.06,0.34,4,Mod_Dry,36,6,5,4,54,105,0.14,636.1,0.86,636.1,0,0,0,0,-4,4,36,6,5,0,58,683,990,966.9,23.1,0.315,0.226,0.00976,0.541,0.0234,3,0.229,0.769,0.0333,22.4,0.956,0.98,0.937,44.4,43.6,131,3140
1997-02-13,1996,5,20,44,759.92,0.34,4,Mod_Dry,36,6,5,4,54,105,0.14,654.9,0.86,654.9,0,0,0,0,-4,4,36,6,5,0,58,702,990,966.9,23.1,0.325,0.238,0.0103,0.564,0.0245,3,0.237,0.801,0.0347,22.3,0.956,0.98,0.937,45.6,44.7,134,3220
1997-02-14,1996,5,20,45,774.84,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,669.8,0.86,669.8,0,0,0,0,-4,4,36,6,5,0,58,717,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
1997-02-15,1996,5,20,46,786.62,0.32,4,Mod_Dry,36,6,5,4,54,105,0.13,681.6,0.87,681.6,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.256,0.0112,0.597,0.026,3,0.249,0.846,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
1997-02-16,1996,5,20,47,800.52,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,6,5,0,58,743,990,967.1,22.9,0.348,0.266,0.0116,0.614,0.0268,3,0.255,0.87,0.038,22,0.957,0.98,0.938,47.9,47,141,3380
1997-02-17,1996,5,20,48,812.34,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,707.3,0.87,707.3,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.274,0.012,0.629,0.0275,3,0.261,0.89,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
1997-02-18,1996,5,21,49,821.24,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,716.2,0.87,716.2,0,0,0,0,-4,4,36,6,5,0,58,763,990,967.2,22.8,0.36,0.279,0.0122,0.64,0.028,3,0.265,0.905,0.0396,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
1997-02-19,1996,5,21,50,834.24,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,729.2,0.87,729.2,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
1997-02-20,1996,5,21,51,851.78,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,746.8,0.88,746.8,0,0,0,0,-4,4,36,6,5,0,58,794,990,967.3,22.7,0.382,0.3,0.0132,0.681,0.03,3,0.279,0.96,0.0423,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
1997-02-21,1996,5,21,52,865.99,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,761,0.88,761,0,0,0,0,-4,4,36,6,5,0,58,808,990,967.4,22.6,0.395,0.307,0.0136,0.702,0.031,3,0.283,0.985,0.0435,21.7,0.957,0.98,0.937,51.5,48.2,145,3470
1997-02-22,1996,5,21,53,880.66,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,775.7,0.88,775.7,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.408,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
1997-02-23,1996,5,21,54,895.74,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,790.7,0.88,790.7,0,0,0,0,-4,4,36,6,5,0,58,838,990,967.5,22.5,0.422,0.322,0.0143,0.744,0.033,4,0.209,0.953,0.0423,21.6,0.953,0.976,0.93,39.8,38.9,155,3730
1997-02-24,1996,5,21,55,915.71,0.27,4,Mod_Dry,36,6,5,4,54,105,0.12,810.7,0.89,810.7,0,0,0,0,-4,4,36,6,5,0,58,858,990,967.6,22.4,0.44,0.331,0.0148,0.771,0.0344,4,0.216,0.988,0.044,21.4,0.954,0.977,0.932,40.7,39.7,159,3820
1997-02-25,1996,5,22,56,931.65,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,826.6,0.89,826.6,0,0,0,0,-4,4,36,6,5,0,58,874,990,967.6,22.4,0.455,0.339,0.0152,0.794,0.0355,4,0.221,1.02,0.0454,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
1997-02-26,1996,5,22,57,952.64,0.26,4,Mod_Dry,36,6,5,4,54,105,0.11,847.6,0.89,847.6,0,0,0,0,-4,4,36,6,5,0,58,895,990,967.7,22.3,0.474,0.349,0.0157,0.823,0.0369,4,0.229,1.05,0.0472,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
1997-02-27,1996,5,22,58,974.15,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,869.1,0.89,869.1,0,0,0,0,-4,4,36,6,5,0,58,916,990,967.8,22.2,0.494,0.36,0.0162,0.853,0.0384,4,0.236,1.09,0.0491,21.1,0.955,0.98,0.936,43,42.1,168,4040
1997-02-28,1996,5,22,59,996.16,0.25,4,Mod_Dry,36,6,5,4,54,105,0.1,891.2,0.9,891.2,0,0,0,0,-4,4,36,6,5,0,58,938,990,967.9,22.1,0.514,0.37,0.0167,0.884,0.04,4,0.243,1.13,0.051,21,0.955,0.98,0.936,43.8,42.9,172,4120
1997-03-01,1996,6,22,60,1018.6,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,889.6,0.87,889.6,0,0,0,0,-6,6,41,8,7,0,73,946,990,968,22,0.521,0.37,0.0168,0.89,0.0404,4,0.243,1.13,0.0514,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
1997-03-02,1996,6,22,61,1041.5,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,912.5,0.88,912.5,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.922,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
1997-03-03,1996,6,22,62,1064.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,935.9,0.88,935.9,0,0,0,0,-6,6,41,8,7,0,73,992,990,968.1,21.9,0.563,0.392,0.0179,0.955,0.0436,4,0.258,1.21,0.0554,20.7,0.956,0.98,0.936,45.3,44.4,178,4270
1997-03-04,1996,6,23,63,1083.3,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,954.3,0.88,954.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
1997-03-05,1996,6,23,64,1101.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,972.9,0.88,972.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.597,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
1997-03-06,1996,6,23,65,1110,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,981,0.88,981,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.606,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0595,20.5,0.956,0.98,0.936,47,46.1,184,4420
1997-03-07,1996,6,23,66,1112.7,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,983.7,0.88,983.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0471,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
1997-03-08,1996,6,23,67,1110,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,981,0.88,981,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.606,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0595,20.5,0.956,0.98,0.936,47,46.1,184,4420
1997-03-09,1996,6,23,68,1101.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,972.9,0.88,972.9,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.597,0.41,0.0188,1.01,0.0462,4,0.271,1.28,0.0587,20.5,0.956,0.98,0.936,46.7,45.8,183,4400
1997-03-10,1996,6,23,69,1093.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,964.9,0.88,964.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
1997-03-11,1996,6,24,70,1085.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,956.9,0.88,956.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1997-03-12,1996,6,24,71,1078,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,949,0.88,949,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.1,21.9,0.575,0.398,0.0182,0.973,0.0445,4,0.263,1.24,0.0566,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
1997-03-13,1996,6,24,72,1070.1,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,941.1,0.88,941.1,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.394,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
