date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-03-14,1996,6,24,73,1062.3,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,933.3,0.88,933.3,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.391,0.0178,0.951,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
1997-03-15,1996,6,24,74,1054.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,925.4,0.88,925.4,0,0,0,0,-6,6,41,8,7,0,73,981,990,968.1,21.9,0.553,0.387,0.0176,0.94,0.0429,4,0.255,1.2,0.0545,20.7,0.955,0.98,0.936,45,44.1,176,4230
1997-03-16,1996,6,24,75,1046.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,917.7,0.88,917.7,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.546,0.383,0.0175,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
1997-03-17,1996,6,24,76,1039,0.24,4,Mod_Dry,41,8,7,6,67,129,0.12,910,0.88,910,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.379,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
1997-03-18,1996,6,25,77,1031.3,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,902.3,0.88,902.3,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
1997-03-19,1996,6,25,78,1023.7,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
1997-03-20,1996,6,25,79,1016.1,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,887.1,0.87,887.1,0,0,0,0,-6,6,41,8,7,0,73,943,990,968,22,0.518,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
1997-03-21,1996,6,25,80,1008.6,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,879.6,0.87,879.6,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.511,0.365,0.0165,0.876,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
1997-03-22,1996,6,25,81,1001.1,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,872.1,0.87,872.1,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.505,0.361,0.0163,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
1997-03-23,1996,6,25,82,998.63,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,869.6,0.87,869.6,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.502,0.36,0.0163,0.862,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4020
1997-03-24,1996,6,25,83,996.16,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,867.2,0.87,867.2,0,0,0,0,-6,6,41,8,7,0,73,923,990,967.9,22.1,0.5,0.359,0.0162,0.859,0.0388,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4010
1997-03-25,1996,6,26,84,993.69,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,864.7,0.87,864.7,0,0,0,0,-6,6,41,8,7,0,73,921,990,967.9,22.1,0.498,0.358,0.0162,0.855,0.0387,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.6,41.7,167,4010
1997-03-26,1996,6,26,85,991.23,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,862.2,0.87,862.2,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.852,0.0385,4,0.234,1.09,0.049,21,0.955,0.98,0.936,42.5,41.6,167,4000
1997-03-27,1996,6,26,86,988.77,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,859.8,0.87,859.8,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
1997-03-28,1996,6,26,87,991.23,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,862.2,0.87,862.2,0,0,0,0,-6,6,41,8,7,0,73,918,990,967.9,22.1,0.495,0.356,0.0161,0.852,0.0385,4,0.234,1.09,0.049,21,0.955,0.98,0.936,42.5,41.6,167,4000
1997-03-29,1996,6,26,88,1003.6,0.25,4,Mod_Dry,41,8,7,6,67,129,0.13,874.6,0.87,874.6,0,0,0,0,-6,6,41,8,7,0,73,931,990,967.9,22.1,0.507,0.362,0.0164,0.869,0.0393,4,0.238,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
1997-03-30,1996,6,26,89,1016.1,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,887.1,0.87,887.1,0,0,0,0,-6,6,41,8,7,0,73,943,990,968,22,0.518,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
1997-03-31,1996,6,26,90,1033.8,0.24,4,Mod_Dry,41,8,7,6,67,129,0.13,904.9,0.88,904.9,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
1997-04-01,1996,7,27,91,1057,0.24,5,Dry,40,10,8,5,62,125,0.12,932,0.88,932,0,0,0,0,-5,5,40,10,8,0,67,990,990,968.1,21.9,0.561,0.39,0.0178,0.951,0.0434,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
1997-04-02,1996,7,27,92,1080.6,0.23,5,Dry,40,10,8,5,62,125,0.12,955.6,0.88,955.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.2,21.8,0.583,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1997-04-03,1996,7,27,93,1110,0.23,5,Dry,40,10,8,5,62,125,0.11,985,0.89,985,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.615,0.416,0.0191,1.03,0.0474,4,0.275,1.31,0.06,20.4,0.956,0.98,0.937,47.2,46.2,185,4440
1997-04-04,1996,7,27,94,1139.9,0.22,5,Dry,40,10,8,5,62,125,0.11,1015,0.89,1015,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.659,0.457,0.0211,1.12,0.0515,4,0.283,1.4,0.0646,20.3,0.955,0.98,0.936,48.2,47.2,189,4530
1997-04-05,1996,7,27,95,1176,0.22,5,Dry,40,10,8,5,62,125,0.11,1051,0.89,1051,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.712,0.538,0.025,1.25,0.058,4,0.29,1.54,0.0714,20,0.955,0.98,0.936,49.2,48.2,193,4630
1997-04-06,1996,7,27,96,1218.4,0.21,5,Dry,40,10,8,5,62,125,0.1,1093,0.9,1093,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.774,0.633,0.0296,1.41,0.0657,4,0.299,1.71,0.0797,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1997-04-07,1996,7,27,97,1261.7,0.2,5,Dry,40,10,8,5,62,125,0.099,1137,0.9,1100,37,8,1,1,-4,31,48,11,9,1,93,1170,990,968.7,21.3,0.798,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1997-04-08,1996,7,28,98,1311.9,0.19,5,Dry,40,10,8,5,62,125,0.095,1187,0.91,1100,87,20,3,3,-2,63,60,13,11,3,125,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-04-09,1996,7,28,99,1369.1,0.19,5,Dry,40,10,8,5,62,125,0.091,1244,0.91,1100,144,33,4,4,-1,104,73,14,12,4,166,1200,990,969.1,20.9,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1997-04-10,1996,7,28,100,1408.9,0.18,5,Dry,40,10,8,5,62,125,0.089,1284,0.91,1100,184,42,6,6,1,129,82,16,14,6,191,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.8,47.8,191,4590
1997-04-11,1996,7,28,101,1436.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1289,0.9,1100,189,43,6,6,-4,138,88,17,16,6,210,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1997-04-12,1996,7,28,102,1465,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1317,0.9,1100,217,49,7,7,-3,157,94,18,17,7,229,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-04-13,1996,7,28,103,1493.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
1997-04-14,1996,7,28,104,1522.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1997-04-15,1996,7,29,105,1557.4,0.15,4,Mod_Dry,45,11,10,10,72,148,0.095,1409,0.91,1100,309,55,7,9,-1,239,100,18,19,9,311,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1997-04-16,1996,7,29,106,1593.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1997-04-17,1996,7,29,107,1629.1,0.14,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1997-04-18,1996,7,29,108,1665.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1997-04-19,1996,7,29,109,1695.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1997-04-20,1996,7,29,110,1719,0.13,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-04-21,1996,7,29,111,1735.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1997-04-22,1996,7,30,112,1739.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.085,1591,0.92,1100,491,55,7,15,5,409,100,18,25,15,481,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1997-04-23,1996,7,30,113,1735.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1997-04-24,1996,7,30,114,1725.7,0.13,4,Mod_Dry,45,11,10,10,72,148,0.086,1578,0.91,1100,478,55,7,15,4,397,100,18,25,14,469,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
1997-04-25,1996,7,30,115,1708.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.087,1561,0.91,1100,461,55,7,14,4,381,100,18,24,14,453,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
1997-04-26,1996,7,30,116,1692.1,0.13,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1997-04-27,1996,7,30,117,1668.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.089,1521,0.91,1100,421,55,7,13,3,343,100,18,23,13,415,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1997-04-28,1996,7,30,118,1645.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1997-04-29,1996,7,31,119,1622.5,0.14,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1997-04-30,1996,7,31,120,1599.6,0.14,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
1997-05-01,1996,8,31,121,1570.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1378,0.88,1100,278,53,8,8,-2,211,100,18,18,8,326,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1997-05-02,1996,8,31,122,1541.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.13,1349,0.88,1100,249,53,7,8,-3,184,100,17,18,7,299,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
1997-05-03,1996,8,31,123,1512.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1320,0.87,1100,220,50,7,7,-3,159,97,17,17,7,274,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1997-05-04,1996,8,31,124,1483.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1292,0.87,1100,192,43,6,6,-4,141,90,16,16,6,256,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1997-05-05,1996,8,31,125,1455.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1997-05-06,1996,8,32,126,1427.5,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1236,0.86,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1997-05-07,1996,8,32,127,1399.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,48.9,48,192,4600
1997-05-08,1996,8,32,128,1360,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1168,0.86,1100,68,15,2,2,-8,57,62,12,12,2,172,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1997-05-09,1996,8,32,129,1308.9,0.19,4,Mod_Dry,47,10,10,10,115,192,0.15,1117,0.85,1100,17,4,1,1,-9,20,51,11,11,1,135,1170,990,968.9,21.1,0.805,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1997-05-10,1996,8,32,130,1264.7,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1073,0.85,1073,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.757,0.586,0.0276,1.34,0.0631,4,0.295,1.64,0.077,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
1997-05-11,1996,8,32,131,1221.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1029,0.84,1029,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.693,0.489,0.0228,1.18,0.0552,4,0.286,1.47,0.0686,19.9,0.955,0.98,0.936,48,47.1,188,4520
1997-05-12,1996,8,32,132,1184.4,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,992.4,0.84,992.4,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.639,0.419,0.0195,1.06,0.0492,4,0.277,1.34,0.0621,20.2,0.955,0.98,0.936,46.9,46,184,4410
1997-05-13,1996,8,33,133,1148.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,956.2,0.83,956.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.993,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
1997-05-14,1996,8,33,134,1118.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,926.1,0.83,926.1,0,0,0,0,-10,10,47,10,10,0,125,993,990,968.3,21.7,0.564,0.387,0.0178,0.951,0.0438,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.5,43.6,174,4190
1997-05-15,1996,8,33,135,1088.6,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,896.6,0.82,896.6,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.537,0.373,0.0171,0.91,0.0417,4,0.245,1.16,0.0529,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
1997-05-16,1996,8,33,136,1059.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,867.6,0.82,867.6,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.869,0.0397,4,0.235,1.1,0.0504,20.8,0.954,0.98,0.935,42.2,41.4,166,3970
1997-05-17,1996,8,33,137,1031.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,839.3,0.81,839.3,0,0,0,0,-10,10,47,10,10,0,125,906,990,968,22,0.485,0.345,0.0157,0.83,0.0377,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
1997-05-18,1996,8,33,138,1008.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.19,816.6,0.81,816.6,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.334,0.0151,0.798,0.0362,4,0.218,1.02,0.046,21.1,0.953,0.976,0.931,40.2,39.2,157,3770
1997-05-19,1996,8,33,139,986.32,0.25,4,Mod_Dry,47,10,10,10,115,192,0.2,794.3,0.81,794.3,0,0,0,0,-10,10,47,10,10,0,125,861,990,967.8,22.2,0.443,0.323,0.0146,0.767,0.0346,4,0.211,0.977,0.0441,21.2,0.953,0.975,0.928,39.3,38.3,153,3680
1997-05-20,1996,8,34,140,964.53,0.26,4,Mod_Dry,47,10,10,10,115,192,0.2,772.5,0.8,772.5,0,0,0,0,-10,10,47,10,10,0,125,840,990,967.8,22.2,0.423,0.313,0.0141,0.736,0.0331,3,0.286,1.02,0.046,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
1997-05-21,1996,8,34,141,943.24,0.26,5,Dry,42,9,8,6,82,147,0.16,796.2,0.84,796.2,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.762,0.0341,4,0.211,0.973,0.0436,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
1997-05-22,1996,8,34,142,927.06,0.26,5,Dry,42,9,8,6,82,147,0.16,780.1,0.84,780.1,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.317,0.0141,0.74,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
1997-05-23,1996,8,34,143,911.22,0.27,5,Dry,42,9,8,6,82,147,0.16,764.2,0.84,764.2,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.409,0.309,0.0138,0.717,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
1997-05-24,1996,8,34,144,895.74,0.27,5,Dry,42,9,8,6,82,147,0.16,748.7,0.84,748.7,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.696,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
1997-05-25,1996,8,34,145,880.66,0.28,5,Dry,42,9,8,6,82,147,0.17,733.7,0.83,733.7,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0297,3,0.273,0.944,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1997-05-26,1996,8,34,146,865.99,0.28,5,Dry,42,9,8,6,82,147,0.17,719,0.83,719,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
1997-05-27,1996,8,35,147,851.78,0.29,5,Dry,42,9,8,6,82,147,0.17,704.8,0.83,704.8,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.632,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
1997-05-28,1996,8,35,148,838.06,0.3,5,Dry,42,9,8,6,82,147,0.17,691.1,0.82,691.1,0,0,0,0,-6,6,42,9,8,0,88,750,990,967.3,22.7,0.353,0.263,0.0115,0.615,0.0271,3,0.253,0.869,0.0382,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
1997-05-29,1996,8,35,149,824.89,0.3,5,Dry,42,9,8,6,82,147,0.18,677.9,0.82,677.9,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3280
1997-05-30,1996,8,35,150,812.34,0.31,5,Dry,42,9,8,6,82,147,0.18,665.3,0.82,665.3,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.584,0.0255,3,0.242,0.826,0.0361,22,0.957,0.98,0.938,45.8,44.9,135,3230
1997-05-31,1996,8,35,151,800.52,0.31,5,Dry,42,9,8,6,82,147,0.18,653.5,0.82,653.5,0,0,0,0,-6,6,42,9,8,0,88,713,990,967.1,22.9,0.331,0.238,0.0104,0.569,0.0248,3,0.237,0.806,0.0352,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
1997-06-01,1996,9,35,152,789.56,0.32,5,Dry,39,9,7,5,59,119,0.15,670.6,0.85,670.6,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0256,3,0.244,0.832,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
1997-06-02,1996,9,35,153,779.74,0.33,5,Dry,39,9,7,5,59,119,0.15,660.7,0.85,660.7,0,0,0,0,-5,5,39,9,7,0,64,716,990,967,23,0.333,0.242,0.0105,0.576,0.025,3,0.24,0.815,0.0355,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
1997-06-03,1996,9,36,154,771.69,0.33,5,Dry,39,9,7,5,59,119,0.15,652.7,0.85,652.7,0,0,0,0,-5,5,39,9,7,0,64,708,990,967,23,0.329,0.237,0.0103,0.566,0.0246,3,0.236,0.802,0.0348,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
1997-06-04,1996,9,36,155,762.39,0.34,5,Dry,39,9,7,5,59,119,0.16,643.4,0.84,643.4,0,0,0,0,-5,5,39,9,7,0,64,698,990,966.9,23.1,0.323,0.231,0.01,0.554,0.024,3,0.232,0.786,0.0341,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
1997-06-05,1996,9,36,156,749.53,0.34,5,Dry,39,9,7,5,59,119,0.16,630.5,0.84,630.5,0,0,0,0,-5,5,39,9,7,0,64,686,990,966.9,23.1,0.316,0.222,0.00962,0.538,0.0233,3,0.226,0.765,0.0331,22.3,0.956,0.98,0.936,44,43.1,129,3100
1997-06-06,1996,9,36,157,737.23,0.35,5,Dry,39,9,7,5,59,119,0.16,618.2,0.84,618.2,0,0,0,0,-5,5,39,9,7,0,64,673,990,966.8,23.2,0.309,0.214,0.00924,0.523,0.0226,3,0.221,0.744,0.0321,22.4,0.955,0.98,0.936,43.2,42.4,127,3050
1997-06-07,1996,9,36,158,726.02,0.35,5,Dry,39,9,7,5,59,119,0.16,607,0.84,607,0,0,0,0,-5,5,39,9,7,0,64,662,990,966.8,23.2,0.303,0.206,0.0089,0.509,0.022,3,0.216,0.725,0.0313,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
1997-06-08,1996,9,36,159,714.26,0.35,5,Dry,39,9,7,5,59,119,0.17,595.3,0.83,595.3,0,0,0,0,-5,5,39,9,7,0,64,650,990,966.8,23.2,0.296,0.199,0.00855,0.495,0.0213,3,0.21,0.705,0.0303,22.5,0.954,0.98,0.935,41.8,41,123,2950
1997-06-09,1996,9,36,160,702.5,0.36,5,Dry,39,9,7,5,59,119,0.17,583.5,0.83,583.5,0,0,0,0,-5,5,39,9,7,0,64,639,990,966.7,23.3,0.289,0.191,0.00819,0.48,0.0206,3,0.205,0.685,0.0294,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
1997-06-10,1996,9,37,161,692.39,0.36,5,Dry,39,9,7,5,59,119,0.17,573.4,0.83,573.4,0,0,0,0,-5,5,39,9,7,0,64,628,990,966.7,23.3,0.284,0.184,0.00789,0.468,0.02,3,0.201,0.668,0.0286,22.7,0.952,0.977,0.931,40.5,39.5,119,2850
1997-06-11,1996,9,37,162,681.72,0.37,5,Dry,39,9,7,5,59,119,0.17,562.7,0.82,562.7,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00757,0.454,0.0194,3,0.196,0.65,0.0278,22.7,0.952,0.976,0.928,39.8,38.8,116,2790
1997-06-12,1996,9,37,163,671.06,0.37,5,Dry,39,9,7,5,59,119,0.18,552.1,0.82,552.1,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.272,0.17,0.00725,0.441,0.0188,3,0.191,0.632,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
1997-06-13,1996,9,37,164,660.39,0.38,5,Dry,39,9,7,5,59,119,0.18,541.4,0.82,541.4,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.163,0.00693,0.428,0.0182,3,0.186,0.614,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
1997-06-14,1996,9,37,165,650.28,0.38,5,Dry,39,9,7,5,59,119,0.18,531.3,0.82,531.3,0,0,0,0,-5,5,39,9,7,0,64,586,990,966.5,23.5,0.26,0.156,0.00663,0.416,0.0177,3,0.182,0.597,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
1997-06-15,1996,9,37,166,641.25,0.38,5,Dry,39,9,7,5,59,119,0.19,522.3,0.81,522.3,0,0,0,0,-5,5,39,9,7,0,64,577,990,966.5,23.5,0.255,0.15,0.00637,0.404,0.0172,3,0.178,0.582,0.0247,23,0.949,0.97,0.92,37.2,36.1,108,2600
1997-06-16,1996,9,37,167,631.68,0.39,5,Dry,39,9,7,5,59,119,0.19,512.7,0.81,512.7,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.143,0.00609,0.393,0.0167,3,0.173,0.566,0.024,23,0.948,0.97,0.919,36.5,35.4,106,2550
1997-06-17,1996,9,38,168,622.11,0.39,5,Dry,39,9,7,5,59,119,0.19,503.1,0.81,503.1,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.244,0.137,0.00581,0.381,0.0161,3,0.169,0.55,0.0233,23.1,0.947,0.97,0.918,35.9,34.8,104,2510
1997-06-18,1996,9,38,169,613.09,0.4,5,Dry,39,9,7,5,59,119,0.19,494.1,0.81,494.1,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.239,0.132,0.00559,0.371,0.0157,3,0.165,0.536,0.0226,23.1,0.946,0.97,0.917,35.3,34.2,103,2470
1997-06-19,1996,9,38,170,604.06,0.4,5,Dry,39,9,7,5,59,119,0.2,485.1,0.8,485.1,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.0054,0.361,0.0153,2,0.27,0.631,0.0267,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
1997-06-20,1996,9,38,171,596.14,0.41,5,Dry,39,9,7,5,59,119,0.2,477.1,0.8,477.1,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00524,0.353,0.0149,2,0.265,0.618,0.026,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
1997-06-21,1996,9,38,172,587.66,0.41,4,Mod_Dry,45,10,9,9,88,161,0.27,426.7,0.73,426.7,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.1,0.00423,0.309,0.013,2,0.23,0.54,0.0227,23.2,0.957,0.98,0.937,46.5,45.5,91.1,2190
1997-06-22,1996,9,38,173,579.18,0.42,4,Mod_Dry,45,10,9,9,88,161,0.28,418.2,0.72,418.2,0,0,0,0,-9,9,45,10,9,0,97,482,990,966.2,23.8,0.206,0.0964,0.00405,0.302,0.0127,2,0.225,0.527,0.0221,23.3,0.956,0.98,0.937,45.6,44.7,89.4,2150
1997-06-23,1996,9,38,174,570.71,0.42,4,Mod_Dry,45,10,9,9,88,161,0.28,409.7,0.72,409.7,0,0,0,0,-9,9,45,10,9,0,97,474,990,966.2,23.8,0.203,0.0924,0.00388,0.295,0.0124,2,0.219,0.514,0.0216,23.3,0.955,0.98,0.936,44.8,43.9,87.7,2110
1997-06-24,1996,9,39,175,562.78,0.42,4,Mod_Dry,45,10,9,9,88,161,0.29,401.8,0.71,401.8,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0886,0.00371,0.289,0.0121,2,0.214,0.502,0.021,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
1997-06-25,1996,9,39,176,555.94,0.43,4,Mod_Dry,45,10,9,9,88,161,0.29,394.9,0.71,394.9,0,0,0,0,-9,9,45,10,9,0,97,459,990,966.1,23.9,0.198,0.0854,0.00357,0.283,0.0118,2,0.209,0.492,0.0206,23.4,0.954,0.98,0.935,43.3,42.4,84.8,2030
1997-06-26,1996,9,39,177,548.56,0.43,4,Mod_Dry,45,10,9,9,88,161,0.29,387.6,0.71,387.6,0,0,0,0,-9,9,45,10,9,0,97,452,990,966.1,23.9,0.195,0.0819,0.00342,0.277,0.0116,2,0.204,0.481,0.0201,23.5,0.953,0.98,0.934,42.5,41.6,83.3,2000
1997-06-27,1996,9,39,178,541.17,0.44,4,Mod_Dry,45,10,9,9,88,161,0.3,380.2,0.7,380.2,0,0,0,0,-9,9,45,10,9,0,97,444,990,966,24,0.192,0.0784,0.00327,0.271,0.0113,2,0.199,0.47,0.0196,23.5,0.952,0.98,0.933,41.7,40.9,81.7,1960
1997-06-28,1996,9,39,179,533.79,0.44,4,Mod_Dry,45,10,9,9,88,161,0.3,372.8,0.7,372.8,0,0,0,0,-9,9,45,10,9,0,97,437,990,966,24,0.19,0.075,0.00312,0.265,0.011,2,0.194,0.459,0.0191,23.5,0.951,0.978,0.931,40.9,40,80.1,1920
1997-06-29,1996,9,39,180,526.41,0.45,4,Mod_Dry,45,10,9,9,88,161,0.31,365.4,0.69,365.4,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0715,0.00297,0.259,0.0108,2,0.189,0.448,0.0186,23.6,0.951,0.976,0.928,40.2,39.2,78.4,1880
1997-06-30,1996,9,39,181,519.57,0.45,4,Mod_Dry,45,10,9,9,88,161,0.31,358.6,0.69,358.6,0,0,0,0,-9,9,45,10,9,0,97,423,990,965.9,24.1,0.185,0.0682,0.00284,0.253,0.0105,2,0.185,0.437,0.0182,23.6,0.95,0.975,0.926,39.4,38.5,76.9,1850
1997-07-01,1996,10,40,182,513.83,0.45,4,Mod_Dry,42,9,8,6,70,135,0.26,378.8,0.74,378.8,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.0778,0.00323,0.268,0.0111,2,0.198,0.466,0.0193,23.6,0.952,0.98,0.933,41.8,40.9,81.9,1970
1997-07-02,1996,10,40,183,507.54,0.46,4,Mod_Dry,42,9,8,6,70,135,0.27,372.5,0.73,372.5,0,0,0,0,-6,6,42,9,8,0,76,432,990,965.9,24.1,0.188,0.0748,0.0031,0.263,0.0109,2,0.194,0.457,0.0189,23.7,0.951,0.978,0.931,41.1,40.2,80.5,1930
1997-07-03,1996,10,40,184,501.25,0.46,4,Mod_Dry,42,9,8,6,70,135,0.27,366.3,0.73,366.3,0,0,0,0,-6,6,42,9,8,0,76,425,990,965.9,24.1,0.186,0.0719,0.00298,0.257,0.0107,2,0.19,0.447,0.0185,23.7,0.951,0.977,0.929,40.5,39.5,79.1,1900
1997-07-04,1996,10,40,185,494.96,0.47,4,Mod_Dry,42,9,8,6,70,135,0.27,360,0.73,360,0,0,0,0,-6,6,42,9,8,0,76,419,990,965.8,24.2,0.183,0.0689,0.00285,0.252,0.0104,2,0.185,0.438,0.0181,23.7,0.95,0.976,0.927,39.8,38.8,77.6,1860
1997-07-05,1996,10,40,186,489.22,0.47,4,Mod_Dry,42,9,8,6,70,135,0.28,354.2,0.72,354.2,0,0,0,0,-6,6,42,9,8,0,76,413,990,965.8,24.2,0.181,0.0662,0.00274,0.248,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.974,0.925,39.2,38.2,76.3,1830
1997-07-06,1996,10,40,187,483.48,0.47,4,Mod_Dry,42,9,8,6,70,135,0.28,348.5,0.72,348.5,0,0,0,0,-6,6,42,9,8,0,76,407,990,965.8,24.2,0.179,0.0635,0.00262,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.5,75.1,1800
1997-07-07,1996,10,40,188,477.74,0.48,4,Mod_Dry,42,9,8,6,70,135,0.28,342.7,0.72,342.7,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.7,24.3,0.177,0.0608,0.00251,0.238,0.00982,2,0.174,0.412,0.017,23.8,0.947,0.972,0.92,38,36.9,73.8,1770
1997-07-08,1996,10,41,189,471.99,0.48,4,Mod_Dry,42,9,8,6,70,135,0.29,337,0.71,337,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0581,0.00239,0.233,0.00961,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.5,1740
1997-07-09,1996,10,41,190,467.35,0.48,4,Mod_Dry,42,9,8,6,70,135,0.29,332.4,0.71,332.4,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0559,0.0023,0.23,0.00945,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.5,1720
1997-07-10,1996,10,41,191,462.15,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,327.1,0.71,327.1,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0534,0.0022,0.225,0.00926,2,0.163,0.389,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
1997-07-11,1996,10,41,192,456.96,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,322,0.7,322,0,0,0,0,-6,6,42,9,8,0,76,381,990,965.7,24.3,0.17,0.051,0.00209,0.221,0.00908,2,0.16,0.381,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.3,1660
1997-07-12,1996,10,41,193,451.76,0.49,4,Mod_Dry,42,9,8,6,70,135,0.3,316.8,0.7,316.8,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0485,0.00199,0.217,0.00889,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
1997-07-13,1996,10,41,194,446.56,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,311.6,0.7,311.6,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0461,0.00189,0.212,0.00871,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.6,67.1,1610
1997-07-14,1996,10,41,195,441.37,0.5,4,Mod_Dry,42,9,8,6,70,135,0.31,306.4,0.69,306.4,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0436,0.00179,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.914,34,33,66,1580
1997-07-15,1996,10,42,196,436.17,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,301.2,0.69,301.2,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.163,0.0412,0.00168,0.204,0.00834,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,64.9,1560
1997-07-16,1996,10,42,197,431.53,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,296.5,0.69,296.5,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.039,0.00159,0.2,0.00818,2,0.143,0.343,0.014,24.1,0.94,0.97,0.912,33,32,63.9,1530
1997-07-17,1996,10,42,198,426.88,0.51,4,Mod_Dry,42,9,8,6,70,135,0.32,291.9,0.68,291.9,0,0,0,0,-6,6,42,9,8,0,76,351,990,965.5,24.5,0.159,0.0368,0.0015,0.196,0.00801,2,0.14,0.336,0.0137,24.1,0.939,0.97,0.911,32.4,31.5,62.9,1510
1997-07-18,1996,10,42,199,422.23,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,287.2,0.68,287.2,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0346,0.00141,0.192,0.00785,2,0.136,0.329,0.0134,24.2,0.938,0.97,0.91,31.9,31,61.9,1490
1997-07-19,1996,10,42,200,417.58,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,282.6,0.68,282.6,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0324,0.00132,0.188,0.00769,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,60.9,1460
1997-07-20,1996,10,42,201,412.93,0.52,4,Mod_Dry,42,9,8,6,70,135,0.33,277.9,0.67,277.9,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0302,0.00123,0.185,0.00752,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
1997-07-21,1996,10,42,202,408.28,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,273.3,0.67,273.3,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.028,0.00114,0.181,0.00736,2,0.127,0.308,0.0125,24.3,0.935,0.97,0.907,30.4,29.5,58.9,1410
1997-07-22,1996,10,43,203,404.73,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,269.7,0.67,269.7,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0263,0.00107,0.178,0.00724,2,0.125,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
1997-07-23,1996,10,43,204,400.63,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,265.6,0.66,265.6,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0244,0.000991,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.3,1380
1997-07-24,1996,10,43,205,396.53,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,261.5,0.66,261.5,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0224,0.000912,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
1997-07-25,1996,10,43,206,392.42,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,257.4,0.66,257.4,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0205,0.000832,0.168,0.00681,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
1997-07-26,1996,10,43,207,388.32,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,253.3,0.65,253.3,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0186,0.000753,0.164,0.00666,2,0.113,0.278,0.0113,24.4,0.93,0.97,0.902,28.2,27.3,54.7,1310
1997-07-27,1996,10,43,208,384.22,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,249.2,0.65,249.2,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.8,1290
1997-07-28,1996,10,43,209,380.12,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,245.1,0.65,245.1,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00646,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.3,26.4,52.9,1270
1997-07-29,1996,10,44,210,376.02,0.56,4,Mod_Dry,42,9,8,6,70,135,0.36,241,0.64,241,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000657,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
1997-07-30,1996,10,44,211,372.46,0.56,4,Mod_Dry,42,9,8,6,70,135,0.36,237.5,0.64,237.5,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.2,1230
1997-07-31,1996,10,44,212,368.91,0.56,4,Mod_Dry,42,9,8,6,70,135,0.37,233.9,0.63,233.9,0,0,0,0,-6,6,42,9,8,0,76,293,990,965.2,24.8,0.139,0.0156,0.000631,0.155,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
1997-08-01,1996,11,44,213,364.26,0.57,4,Mod_Dry,39,7,5,4,60,115,0.32,249.3,0.68,249.3,0,0,0,0,-4,4,39,7,5,0,64,300,990,965.2,24.8,0.142,0.0169,0.000684,0.158,0.00639,2,0.111,0.269,0.0109,24.5,0.929,0.97,0.901,27.8,27,54,1300
1997-08-02,1996,11,44,214,359.61,0.57,4,Mod_Dry,39,7,5,4,60,115,0.32,244.6,0.68,244.6,0,0,0,0,-4,4,39,7,5,0,64,296,990,965.2,24.8,0.14,0.0165,0.000667,0.156,0.00631,2,0.108,0.264,0.0106,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
1997-08-03,1996,11,44,215,354.42,0.58,4,Mod_Dry,39,7,5,4,60,115,0.32,239.4,0.68,239.4,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.0161,0.000648,0.154,0.00621,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.8,1240
1997-08-04,1996,11,44,216,349.22,0.58,4,Mod_Dry,39,7,5,4,60,115,0.33,234.2,0.67,234.2,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00611,2,0.101,0.252,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
1997-08-05,1996,11,45,217,344.57,0.59,4,Mod_Dry,39,7,5,4,60,115,0.33,229.6,0.67,229.6,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000614,0.15,0.00602,2,0.0975,0.247,0.00994,24.6,0.923,0.97,0.895,25.6,24.8,49.6,1190
1997-08-06,1996,11,45,218,339.92,0.59,4,Mod_Dry,39,7,5,4,60,115,0.34,224.9,0.66,224.9,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1997-08-07,1996,11,45,219,336.37,0.6,4,Mod_Dry,39,7,5,4,60,115,0.34,221.4,0.66,221.4,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0146,0.000585,0.146,0.00587,1,0.241,0.388,0.0156,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1997-08-08,1996,11,45,220,332.27,0.6,4,Mod_Dry,39,7,5,4,60,115,0.35,217.3,0.65,217.3,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.00057,0.144,0.00579,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.1,48.2,48.2,1160
1997-08-09,1996,11,45,221,328.17,0.61,4,Mod_Dry,39,7,5,4,60,115,0.35,213.2,0.65,213.2,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0139,0.000556,0.143,0.00571,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
1997-08-10,1996,11,45,222,324.06,0.61,4,Mod_Dry,39,7,5,4,60,115,0.35,209.1,0.65,209.1,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
1997-08-11,1996,11,45,223,319.96,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,205,0.64,205,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
1997-08-12,1996,11,46,224,315.86,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,200.9,0.64,200.9,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000512,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
1997-08-13,1996,11,46,225,312.31,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,197.3,0.63,197.3,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1997-08-14,1996,11,46,226,308.75,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,193.8,0.63,193.8,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
1997-08-15,1996,11,46,227,305.2,0.63,4,Mod_Dry,39,7,5,4,60,115,0.38,190.2,0.62,190.2,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00529,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
1997-08-16,1996,11,46,228,301.64,0.64,4,Mod_Dry,39,7,5,4,60,115,0.38,186.6,0.62,186.6,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
1997-08-17,1996,11,46,229,299.18,0.64,4,Mod_Dry,39,7,5,4,60,115,0.38,184.2,0.62,184.2,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00518,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
1997-08-18,1996,11,46,230,296.17,0.65,4,Mod_Dry,39,7,5,4,60,115,0.39,181.2,0.61,181.2,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
1997-08-19,1996,11,47,231,293.17,0.65,4,Mod_Dry,39,7,5,4,60,115,0.39,178.2,0.61,178.2,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.31,0.0124,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
1997-08-20,1996,11,47,232,290.16,0.66,4,Mod_Dry,39,7,5,4,60,115,0.4,175.2,0.6,175.2,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
1997-08-21,1996,11,47,233,287.15,0.66,4,Mod_Dry,39,7,5,4,60,115,0.4,172.2,0.6,172.2,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1997-08-22,1996,11,47,234,284.14,0.67,4,Mod_Dry,39,7,5,4,60,115,0.41,169.1,0.59,169.1,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
1997-08-23,1996,11,47,235,281.14,0.67,4,Mod_Dry,39,7,5,4,60,115,0.41,166.1,0.59,166.1,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00987,0.000392,0.122,0.00485,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,894
1997-08-24,1996,11,47,236,278.13,0.68,4,Mod_Dry,39,7,5,4,60,115,0.41,163.1,0.59,163.1,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
1997-08-25,1996,11,47,237,275.12,0.68,4,Mod_Dry,39,7,5,4,60,115,0.42,160.1,0.58,160.1,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00936,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
1997-08-26,1996,11,48,238,272.66,0.69,4,Mod_Dry,39,7,5,4,60,115,0.42,157.7,0.58,157.7,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00915,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
1997-08-27,1996,11,48,239,270.2,0.69,4,Mod_Dry,39,7,5,4,60,115,0.43,155.2,0.57,155.2,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00465,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.7,34.7,832
1997-08-28,1996,11,48,240,267.74,0.69,4,Mod_Dry,39,7,5,4,60,115,0.43,152.7,0.57,152.7,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,818
1997-08-29,1996,11,48,241,265.28,0.7,4,Mod_Dry,39,7,5,4,60,115,0.43,150.3,0.57,150.3,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00852,0.000338,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
1997-08-30,1996,11,48,242,262.81,0.7,4,Mod_Dry,39,7,5,4,60,115,0.44,147.8,0.56,147.8,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00831,0.000329,0.114,0.00452,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
1997-08-31,1996,11,48,243,261.45,0.71,4,Mod_Dry,39,7,5,4,60,115,0.44,146.4,0.56,146.4,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.0082,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,784
1997-09-01,1996,12,48,244,258.44,0.71,4,Mod_Dry,34,6,4,3,44,91,0.35,167.4,0.65,167.4,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00998,0.000395,0.12,0.00475,1,0.169,0.289,0.0114,25,0.945,0.973,0.919,38.7,37.7,37.7,905
1997-09-02,1996,12,49,245,255.98,0.72,4,Mod_Dry,34,6,4,3,44,91,0.35,165,0.65,165,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00977,0.000387,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.2,37.1,37.1,890
1997-09-03,1996,12,49,246,252.97,0.73,4,Mod_Dry,34,6,4,3,44,91,0.36,162,0.64,162,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00952,0.000376,0.118,0.00466,1,0.161,0.279,0.011,25,0.943,0.971,0.915,37.5,36.4,36.4,872
1997-09-04,1996,12,49,247,249.96,0.73,4,Mod_Dry,34,6,4,3,44,91,0.36,159,0.64,159,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00926,0.000366,0.116,0.0046,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1997-09-05,1996,12,49,248,246.96,0.74,4,Mod_Dry,34,6,4,3,44,91,0.37,156,0.63,156,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36.1,35,35,839
1997-09-06,1996,12,49,249,243.95,0.75,4,Mod_Dry,34,6,4,3,44,91,0.37,152.9,0.63,152.9,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00875,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,823
1997-09-07,1996,12,49,250,240.94,0.76,4,Mod_Dry,34,6,4,3,44,91,0.38,149.9,0.62,149.9,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1997-09-08,1996,12,49,251,237.93,0.77,4,Mod_Dry,34,6,4,3,44,91,0.38,146.9,0.62,146.9,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00824,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
1997-09-09,1996,12,50,252,235.47,0.78,4,Mod_Dry,34,6,4,3,44,91,0.39,144.5,0.61,144.5,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00803,0.000316,0.11,0.00434,1,0.138,0.248,0.00975,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
1997-09-10,1996,12,50,253,233.01,0.78,4,Mod_Dry,34,6,4,3,44,91,0.39,142,0.61,142,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00782,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.2,0.936,0.97,0.908,32.8,31.8,31.8,763
1997-09-11,1996,12,50,254,230.55,0.79,4,Mod_Dry,34,6,4,3,44,91,0.4,139.6,0.6,139.6,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00761,0.000299,0.108,0.00425,1,0.131,0.239,0.0094,25.2,0.935,0.97,0.907,32.2,31.2,31.2,750
1997-09-12,1996,12,50,255,228.09,0.8,4,Mod_Dry,34,6,4,3,44,91,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.128,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
1997-09-13,1996,12,50,256,225.63,0.81,4,Mod_Dry,34,6,4,3,44,91,0.4,134.6,0.6,134.6,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0986,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.933,0.97,0.905,31,30.1,30.1,723
1997-09-14,1996,12,50,257,224.26,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41,133.3,0.59,133.3,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00708,0.000278,0.105,0.00413,1,0.122,0.228,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
1997-09-15,1996,12,50,258,223.99,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41,133,0.59,133,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.7,29.7,29.7,714
1997-09-16,1996,12,51,259,222.07,0.82,4,Mod_Dry,34,6,4,3,44,91,0.41,131.1,0.59,131.1,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
1997-09-17,1996,12,51,260,219.06,0.82,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1997-09-18,1996,12,51,261,217.7,0.83,4,Mod_Dry,34,6,4,3,44,91,0.42,126.7,0.58,126.7,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00652,0.000256,0.102,0.00401,1,0.114,0.216,0.00847,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
1997-09-19,1996,12,51,262,215.78,0.83,4,Mod_Dry,34,6,4,3,44,91,0.42,124.8,0.58,124.8,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00636,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
1997-09-20,1996,12,51,263,213.87,0.84,4,Mod_Dry,34,6,4,3,44,91,0.42,122.9,0.57,122.9,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000243,0.101,0.00394,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
1997-09-21,1996,12,51,264,211.96,0.84,4,Mod_Dry,34,6,4,3,44,91,0.43,121,0.57,121,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00603,0.000236,0.0998,0.00391,1,0.106,0.206,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
1997-09-22,1996,12,51,265,210.04,0.85,4,Mod_Dry,34,6,4,3,44,91,0.43,119,0.57,119,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
1997-09-23,1996,12,52,266,208.13,0.85,4,Mod_Dry,34,6,4,3,44,91,0.44,117.1,0.56,117.1,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.00571,0.000223,0.0981,0.00384,1,0.101,0.199,0.00778,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1997-09-24,1996,12,52,267,206.21,0.86,4,Mod_Dry,34,6,4,3,44,91,0.44,115.2,0.56,115.2,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0973,0.0038,1,0.098,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1997-09-25,1996,12,52,268,204.3,0.87,4,Mod_Dry,34,6,4,3,44,91,0.45,113.3,0.56,113.3,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00538,0.00021,0.0964,0.00377,1,0.0955,0.192,0.0075,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1997-09-26,1996,12,52,269,202.39,0.87,4,Mod_Dry,34,6,4,3,44,91,0.45,111.4,0.55,111.4,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0904,0.00522,0.000204,0.0956,0.00374,1,0.0929,0.188,0.00737,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-09-27,1996,12,52,270,200.47,0.88,4,Mod_Dry,34,6,4,3,44,91,0.45,109.5,0.55,109.5,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0897,0.00505,0.000197,0.0948,0.0037,1,0.0903,0.185,0.00723,25.4,0,0,0,0,0,0,0
1997-09-28,1996,12,52,271,198.56,0.88,4,Mod_Dry,34,6,4,3,44,91,0.46,107.6,0.54,107.6,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.089,0.00489,0.000191,0.0939,0.00367,1,0.0877,0.182,0.0071,25.4,0,0,0,0,0,0,0
1997-09-29,1996,12,52,272,196.64,0.89,4,Mod_Dry,34,6,4,3,44,91,0.46,105.6,0.54,105.6,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0883,0.00473,0.000185,0.0931,0.00364,1,0.0851,0.178,0.00696,25.4,0,0,0,0,0,0,0
1997-09-30,1996,12,53,273,194.73,0.89,4,Mod_Dry,34,6,4,3,44,91,0.47,103.7,0.53,103.7,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0877,0.00457,0.000178,0.0922,0.0036,1,0.0825,0.175,0.00683,25.4,0,0,0,0,0,0,0
1997-10-01,1997,1,1,274,192.81,0.9,4,Mod_Dry,31,4,3,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1997-10-02,1997,1,1,275,191.45,0.9,4,Mod_Dry,31,4,3,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00582,0.000227,0.0966,0.00377,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1997-10-03,1997,1,1,276,190.08,0.9,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1997-10-04,1997,1,1,277,188.71,0.9,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1997-10-05,1997,1,1,278,187.35,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-10-06,1997,1,1,279,185.98,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,113,0.61,113,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0888,0.00535,0.000209,0.0942,0.00368,1,0.095,0.189,0.0074,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1997-10-07,1997,1,1,280,184.61,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1997-10-08,1997,1,2,281,183.24,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00512,0.0002,0.093,0.00364,1,0.0913,0.184,0.00721,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1997-10-09,1997,1,2,282,184.06,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00519,0.000203,0.0933,0.00365,1,0.0924,0.186,0.00727,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1997-10-10,1997,1,2,283,184.89,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0936,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
1997-10-11,1997,1,2,284,184.61,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.6,0.6,111.6,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00524,0.000205,0.0936,0.00366,1,0.0932,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
1997-10-12,1997,1,2,285,184.89,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00366,1,0.0936,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
1997-10-13,1997,1,2,286,185.71,0.91,4,Mod_Dry,31,4,3,2,33,73,0.39,112.7,0.61,112.7,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0887,0.00533,0.000208,0.0941,0.00368,1,0.0947,0.189,0.00738,25.4,0.92,0.97,0.892,25.8,25,25,601
