date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-10-14,1997,1,2,287,184.34,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-10-15,1997,1,3,288,182.97,0.91,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-10-16,1997,1,3,289,181.6,0.92,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
1997-10-17,1997,1,3,290,180.24,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00487,0.00019,0.0917,0.00359,1,0.0873,0.179,0.007,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
1997-10-18,1997,1,3,291,178.87,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1997-10-19,1997,1,3,292,177.5,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,104.5,0.59,104.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0858,0.00463,0.000181,0.0905,0.00354,1,0.0836,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,553
1997-10-20,1997,1,3,293,176.14,0.92,4,Mod_Dry,31,4,3,2,33,73,0.41,103.1,0.59,103.1,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00452,0.000177,0.0899,0.00352,1,0.0817,0.172,0.00672,25.4,0.913,0.97,0.885,23.4,22.7,22.7,546
1997-10-21,1997,1,3,294,174.77,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,101.8,0.58,101.8,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.0044,0.000172,0.0893,0.00349,1,0.0799,0.169,0.00662,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1997-10-22,1997,1,4,295,173.4,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0887,0.00347,1,0.078,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
1997-10-23,1997,1,4,296,172.03,0.93,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1997-10-24,1997,1,4,297,170.67,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,97.67,0.57,97.67,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000159,0.0875,0.00342,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1997-10-25,1997,1,4,298,169.3,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.3,0.57,96.3,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00394,0.000154,0.0869,0.0034,1,0.0725,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1997-10-26,1997,1,4,299,167.93,0.94,4,Mod_Dry,31,4,3,2,33,73,0.43,94.93,0.56,94.93,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00382,0.00015,0.0863,0.00338,1,0.0707,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,502
1997-10-27,1997,1,4,300,166.56,0.94,4,Mod_Dry,31,4,3,2,33,73,0.44,93.56,0.56,93.56,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.0037,0.000145,0.0857,0.00336,1,0.0688,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1997-10-28,1997,1,4,301,165.2,0.94,4,Mod_Dry,31,4,3,2,33,73,0.44,92.2,0.56,92.2,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.00014,0.0851,0.00333,1,0.067,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1997-10-29,1997,1,5,302,168.21,0.94,4,Mod_Dry,31,4,3,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
1997-10-30,1997,1,5,303,171.21,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,98.21,0.57,98.21,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.00016,0.0877,0.00343,1,0.0751,0.163,0.00637,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1997-10-31,1997,1,5,304,169.85,0.93,4,Mod_Dry,31,4,3,2,33,73,0.43,96.85,0.57,96.85,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
1997-11-01,1997,2,5,305,169.57,0.93,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00591,0.000232,0.0939,0.00368,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1997-11-02,1997,2,5,306,168.75,0.94,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
1997-11-03,1997,2,5,307,168.48,0.94,5,Dry,23,4,2,2,19,50,0.3,118.5,0.7,118.5,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00582,0.000228,0.0934,0.00366,1,0.102,0.196,0.00767,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1997-11-04,1997,2,5,308,169.3,0.93,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
1997-11-05,1997,2,6,309,171.76,0.93,5,Dry,23,4,2,2,19,50,0.29,121.8,0.71,121.8,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.0061,0.000239,0.0948,0.00371,1,0.107,0.202,0.0079,25.3,0.926,0.97,0.898,28,27.2,27.2,652
1997-11-06,1997,2,6,310,174.77,0.93,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1997-11-07,1997,2,6,311,176.14,0.92,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1997-11-08,1997,2,6,312,178.05,0.92,5,Dry,23,4,2,2,19,50,0.28,128.1,0.72,128.1,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00663,0.00026,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1997-11-09,1997,2,6,313,177.78,0.92,5,Dry,23,4,2,2,19,50,0.28,127.8,0.72,127.8,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00661,0.000259,0.0975,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
1997-11-10,1997,2,6,314,175.86,0.93,5,Dry,23,4,2,2,19,50,0.28,125.9,0.72,125.9,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0902,0.00645,0.000252,0.0966,0.00378,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
1997-11-11,1997,2,6,315,178.87,0.92,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.098,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1997-11-12,1997,2,7,316,183.52,0.91,5,Dry,23,4,2,2,19,50,0.27,133.5,0.73,133.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,720
1997-11-13,1997,2,7,317,187.07,0.91,5,Dry,23,4,2,2,19,50,0.27,137.1,0.73,137.1,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0941,0.0074,0.000289,0.102,0.00397,1,0.128,0.229,0.00896,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
1997-11-14,1997,2,7,318,190.08,0.9,5,Dry,23,4,2,2,19,50,0.26,140.1,0.74,140.1,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00766,0.000299,0.103,0.00402,1,0.132,0.234,0.00917,25.3,0.934,0.97,0.906,32.5,31.6,31.6,757
1997-11-15,1997,2,7,319,191.45,0.9,5,Dry,23,4,2,2,19,50,0.26,141.4,0.74,141.4,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0957,0.00777,0.000304,0.103,0.00404,1,0.133,0.237,0.00926,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
1997-11-16,1997,2,7,320,192.81,0.9,5,Dry,23,4,2,2,19,50,0.26,142.8,0.74,142.8,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00789,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1997-11-17,1997,2,7,321,193.64,0.89,5,Dry,23,4,2,2,19,50,0.26,143.6,0.74,143.6,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00796,0.000311,0.104,0.00408,1,0.136,0.241,0.00941,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1997-11-18,1997,2,7,322,191.72,0.9,5,Dry,23,4,2,2,19,50,0.26,141.7,0.74,141.7,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0958,0.0078,0.000305,0.104,0.00405,1,0.134,0.237,0.00928,25.3,0.935,0.97,0.907,32.9,32,32,767
1997-11-19,1997,2,8,323,188.71,0.9,5,Dry,23,4,2,2,19,50,0.27,138.7,0.73,138.7,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00754,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,750
1997-11-20,1997,2,8,324,186.8,0.91,5,Dry,23,4,2,2,19,50,0.27,136.8,0.73,136.8,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1997-11-21,1997,2,8,325,184.89,0.91,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
1997-11-22,1997,2,8,326,185.16,0.91,5,Dry,23,4,2,2,19,50,0.27,135.2,0.73,135.2,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00724,0.000283,0.101,0.00394,1,0.125,0.226,0.00883,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1997-11-23,1997,2,8,327,185.98,0.91,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
1997-11-24,1997,2,8,328,183.52,0.91,5,Dry,23,4,2,2,19,50,0.27,133.5,0.73,133.5,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0929,0.0071,0.000278,0.1,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,720
1997-11-25,1997,2,8,329,184.34,0.91,5,Dry,23,4,2,2,19,50,0.27,134.3,0.73,134.3,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.00028,0.1,0.00392,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
1997-11-26,1997,2,9,330,186.25,0.91,5,Dry,23,4,2,2,19,50,0.27,136.3,0.73,136.3,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00733,0.000287,0.101,0.00396,1,0.126,0.228,0.0089,25.3,0.933,0.97,0.905,31.6,30.6,30.6,736
1997-11-27,1997,2,9,331,187.62,0.91,5,Dry,23,4,2,2,19,50,0.27,137.6,0.73,137.6,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.933,0.97,0.905,31.9,31,31,743
1997-11-28,1997,2,9,332,187.89,0.9,5,Dry,23,4,2,2,19,50,0.27,137.9,0.73,137.9,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00747,0.000292,0.102,0.00398,1,0.129,0.231,0.00901,25.3,0.934,0.97,0.906,32,31,31,745
1997-11-29,1997,2,9,333,187.62,0.91,5,Dry,23,4,2,2,19,50,0.27,137.6,0.73,137.6,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00745,0.000291,0.102,0.00398,1,0.128,0.23,0.009,25.3,0.933,0.97,0.905,31.9,31,31,743
1997-11-30,1997,2,9,334,186.8,0.91,5,Dry,23,4,2,2,19,50,0.27,136.8,0.73,136.8,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.094,0.00738,0.000289,0.101,0.00397,1,0.127,0.229,0.00894,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
1997-12-01,1997,3,9,335,184.89,0.91,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00383,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1997-12-02,1997,3,9,336,182.97,0.91,5,Dry,26,4,3,2,24,59,0.32,124,0.68,124,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00629,0.000246,0.0972,0.0038,1,0.11,0.207,0.0081,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1997-12-03,1997,3,10,337,183.79,0.91,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
1997-12-04,1997,3,10,338,184.61,0.91,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1997-12-05,1997,3,10,339,186.53,0.91,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
1997-12-06,1997,3,10,340,191.72,0.9,5,Dry,26,4,3,2,24,59,0.31,132.7,0.69,132.7,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00703,0.000275,0.101,0.00395,1,0.122,0.223,0.00871,25.4,0.932,0.97,0.904,30.7,29.8,29.8,716
1997-12-07,1997,3,10,341,195.28,0.89,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00733,0.000287,0.103,0.00401,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
1997-12-08,1997,3,10,342,196.1,0.89,5,Dry,26,4,3,2,24,59,0.3,137.1,0.7,137.1,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.0074,0.000289,0.103,0.00402,1,0.128,0.231,0.00901,25.4,0.933,0.97,0.905,31.8,30.9,30.9,741
1997-12-09,1997,3,10,343,194.73,0.89,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1997-12-10,1997,3,11,344,192.81,0.9,5,Dry,26,4,3,2,24,59,0.31,133.8,0.69,133.8,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.102,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1997-12-11,1997,3,11,345,190.9,0.9,5,Dry,26,4,3,2,24,59,0.31,131.9,0.69,131.9,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1997-12-12,1997,3,11,346,188.99,0.9,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
1997-12-13,1997,3,11,347,188.17,0.9,5,Dry,26,4,3,2,24,59,0.31,129.2,0.69,129.2,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00673,0.000263,0.0995,0.00389,1,0.117,0.216,0.00846,25.4,0.93,0.97,0.902,29.9,29,29,696
1997-12-14,1997,3,11,348,187.35,0.91,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1997-12-15,1997,3,11,349,185.43,0.91,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1997-12-16,1997,3,11,350,183.52,0.91,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00633,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1997-12-17,1997,3,12,351,185.43,0.91,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1997-12-18,1997,3,12,352,188.44,0.9,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,697
1997-12-19,1997,3,12,353,190.9,0.9,5,Dry,26,4,3,2,24,59,0.31,131.9,0.69,131.9,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0937,0.00696,0.000272,0.101,0.00394,1,0.121,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1997-12-20,1997,3,12,354,193.36,0.89,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
1997-12-21,1997,3,12,355,192.54,0.9,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,721
1997-12-22,1997,3,12,356,195.55,0.89,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000287,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
1997-12-23,1997,3,12,357,198.01,0.89,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
1997-12-24,1997,3,13,358,199.92,0.88,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
1997-12-25,1997,3,13,359,200.74,0.88,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
1997-12-26,1997,3,13,360,202.11,0.87,5,Dry,26,4,3,2,24,59,0.29,143.1,0.71,143.1,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00943,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1997-12-27,1997,3,13,361,204.57,0.87,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,788
1997-12-28,1997,3,13,362,207.03,0.86,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
1997-12-29,1997,3,13,363,209.49,0.85,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
1997-12-30,1997,3,13,364,208.67,0.85,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
1997-12-31,1997,3,14,365,208.4,0.85,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
1998-01-01,1997,4,14,1,210.86,0.84,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,744
1998-01-02,1997,4,14,2,215.51,0.83,5,Dry,29,5,4,2,33,73,0.34,142.5,0.66,142.5,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0992,0.00786,0.000308,0.107,0.0042,1,0.135,0.242,0.00949,25.3,0.936,0.97,0.908,33,32,32,769
1998-01-03,1997,4,14,3,220.71,0.82,5,Dry,29,5,4,2,33,73,0.33,147.7,0.67,147.7,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00831,0.000326,0.109,0.00429,1,0.142,0.251,0.00986,25.2,0.938,0.97,0.91,34.3,33.2,33.2,798
1998-01-04,1997,4,14,4,225.9,0.81,5,Dry,29,5,4,2,33,73,0.32,152.9,0.68,152.9,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00875,0.000344,0.112,0.00439,1,0.149,0.261,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
1998-01-05,1997,4,14,5,231.1,0.79,5,Dry,29,5,4,2,33,73,0.32,158.1,0.68,158.1,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00919,0.000362,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
1998-01-06,1997,4,14,6,236.29,0.77,5,Dry,29,5,4,2,33,73,0.31,163.3,0.69,163.3,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00963,0.000379,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
1998-01-07,1997,4,15,7,238.75,0.76,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
1998-01-08,1997,4,15,8,242.85,0.75,5,Dry,29,5,4,2,33,73,0.3,169.8,0.7,169.8,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
1998-01-09,1997,4,15,9,248.05,0.74,5,Dry,29,5,4,2,33,73,0.29,175.1,0.71,175.1,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.7,39.7,39.7,954
1998-01-10,1997,4,15,10,251.06,0.73,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
1998-01-11,1997,4,15,11,255.71,0.72,5,Dry,29,5,4,2,33,73,0.28,182.7,0.71,182.7,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000446,0.125,0.00493,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.6,41.6,999
1998-01-12,1997,4,15,12,263.64,0.7,5,Dry,29,5,4,2,33,73,0.28,190.6,0.72,190.6,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.5,43.5,1040
1998-01-13,1997,4,15,13,271.56,0.69,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1998-01-14,1997,4,16,14,280.04,0.67,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
1998-01-15,1997,4,16,15,288.52,0.66,5,Dry,29,5,4,2,33,73,0.25,215.5,0.75,215.5,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.233,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
1998-01-16,1997,4,16,16,295.9,0.65,5,Dry,29,5,4,2,33,73,0.25,222.9,0.75,222.9,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1998-01-17,1997,4,16,17,301.64,0.64,5,Dry,29,5,4,2,33,73,0.24,228.6,0.76,228.6,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0968,0.242,0.00963,24.9,0.923,0.97,0.895,25.7,24.9,49.9,1200
1998-01-18,1997,4,16,18,308.48,0.63,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
1998-01-19,1997,4,16,19,318.05,0.62,5,Dry,29,5,4,2,33,73,0.23,245.1,0.77,245.1,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000663,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
1998-01-20,1997,4,16,20,327.07,0.61,5,Dry,29,5,4,2,33,73,0.22,254.1,0.78,254.1,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000758,0.158,0.00631,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.5,1330
1998-01-21,1997,4,17,21,334.46,0.6,5,Dry,29,5,4,2,33,73,0.22,261.5,0.78,261.5,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000899,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
1998-01-22,1997,4,17,22,342.93,0.59,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
1998-01-23,1997,4,17,23,351.96,0.58,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
1998-01-24,1997,4,17,24,360.98,0.57,5,Dry,29,5,4,2,33,73,0.2,288,0.8,288,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
1998-01-25,1997,4,17,25,372.74,0.56,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
1998-01-26,1997,4,17,26,383.95,0.55,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
1998-01-27,1997,4,17,27,395.16,0.54,5,Dry,29,5,4,2,33,73,0.18,322.2,0.81,322.2,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0511,0.00207,0.214,0.00868,2,0.16,0.374,0.0152,24.3,0.944,0.97,0.915,36.2,35.1,70.1,1680
1998-01-28,1997,4,18,28,408.01,0.53,5,Dry,29,5,4,2,33,73,0.18,335,0.82,335,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0571,0.00233,0.224,0.00913,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,72.9,1750
1998-01-29,1997,4,18,29,420.31,0.52,5,Dry,29,5,4,2,33,73,0.17,347.3,0.83,347.3,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.172,0.0629,0.00257,0.234,0.00957,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.7,1820
1998-01-30,1997,4,18,30,433.71,0.51,5,Dry,29,5,4,2,33,73,0.17,360.7,0.83,360.7,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0693,0.00283,0.246,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
1998-01-31,1997,4,18,31,447.11,0.5,5,Dry,29,5,4,2,33,73,0.16,374.1,0.84,374.1,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0756,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.932,41.8,40.9,81.9,1970
1998-02-01,1997,5,18,32,459.96,0.49,5,Dry,31,6,4,3,41,85,0.18,375,0.81,375,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.076,0.00312,0.258,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,40.9,81.9,1970
1998-02-02,1997,5,18,33,472.81,0.48,5,Dry,31,6,4,3,41,85,0.18,387.8,0.82,387.8,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.082,0.00338,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.6,2030
1998-02-03,1997,5,18,34,486.76,0.47,5,Dry,31,6,4,3,41,85,0.17,401.8,0.82,401.8,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0886,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.5,2100
1998-02-04,1997,5,19,35,501.25,0.46,5,Dry,31,6,4,3,41,85,0.17,416.3,0.83,416.3,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0955,0.00395,0.292,0.0121,2,0.223,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
1998-02-05,1997,5,19,36,516.84,0.45,5,Dry,31,6,4,3,41,85,0.16,431.8,0.84,431.8,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0127,2,0.234,0.539,0.0224,23.5,0.957,0.98,0.938,47.7,46.7,93.5,2240
1998-02-06,1997,5,19,37,536.25,0.44,5,Dry,31,6,4,3,41,85,0.16,451.3,0.84,451.3,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00467,0.321,0.0134,2,0.247,0.568,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
1998-02-07,1997,5,19,38,556.21,0.43,5,Dry,31,6,4,3,41,85,0.15,471.2,0.85,471.2,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.218,0.121,0.00508,0.339,0.0142,2,0.261,0.6,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
1998-02-08,1997,5,19,39,575.63,0.42,5,Dry,31,6,4,3,41,85,0.15,490.6,0.85,490.6,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00548,0.359,0.0151,3,0.163,0.523,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2470
1998-02-09,1997,5,19,40,596.14,0.41,5,Dry,31,6,4,3,41,85,0.14,511.1,0.86,511.1,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.00601,0.383,0.0161,3,0.173,0.555,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
1998-02-10,1997,5,19,41,617.74,0.39,5,Dry,31,6,4,3,41,85,0.14,532.7,0.86,532.7,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00664,0.409,0.0173,3,0.182,0.592,0.025,23,0.949,0.972,0.923,38.1,37,111,2670
1998-02-11,1997,5,20,42,640.43,0.38,5,Dry,31,6,4,3,41,85,0.13,555.4,0.87,555.4,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.00731,0.437,0.0186,3,0.192,0.63,0.0268,22.9,0.951,0.975,0.927,39.6,38.6,116,2780
1998-02-12,1997,5,20,43,667.5,0.37,5,Dry,31,6,4,3,41,85,0.13,582.5,0.87,582.5,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00811,0.471,0.0201,3,0.205,0.676,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
1998-02-13,1997,5,20,44,697.31,0.36,5,Dry,31,6,4,3,41,85,0.12,612.3,0.88,612.3,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.00901,0.508,0.0218,3,0.218,0.726,0.0311,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
1998-02-14,1997,5,20,45,724.38,0.35,5,Dry,31,6,4,3,41,85,0.12,639.4,0.88,639.4,0,0,0,0,-3,3,31,6,4,0,44,680,990,966.8,23.2,0.313,0.228,0.00983,0.541,0.0233,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
1998-02-15,1997,5,20,46,749.26,0.34,5,Dry,31,6,4,3,41,85,0.11,664.3,0.89,664.3,0,0,0,0,-3,3,31,6,4,0,44,705,990,966.9,23.1,0.327,0.245,0.0106,0.572,0.0248,3,0.241,0.813,0.0352,22.3,0.957,0.98,0.938,46.3,45.4,136,3270
1998-02-16,1997,5,20,47,770.31,0.33,5,Dry,31,6,4,3,41,85,0.11,685.3,0.89,685.3,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
1998-02-17,1997,5,20,48,788.08,0.32,5,Dry,31,6,4,3,41,85,0.11,703.1,0.89,703.1,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.271,0.0118,0.62,0.027,3,0.259,0.879,0.0383,22.1,0.957,0.98,0.938,48.5,47.6,143,3430
1998-02-18,1997,5,21,49,805.49,0.31,5,Dry,31,6,4,3,41,85,0.11,720.5,0.89,720.5,0,0,0,0,-3,3,31,6,4,0,44,761,990,967.1,22.9,0.359,0.282,0.0123,0.642,0.028,3,0.267,0.908,0.0397,22,0.957,0.98,0.938,49.5,48.2,145,3470
1998-02-19,1997,5,21,50,821.24,0.3,5,Dry,31,6,4,3,41,85,0.1,736.2,0.9,736.2,0,0,0,0,-3,3,31,6,4,0,44,777,990,967.2,22.8,0.368,0.293,0.0128,0.661,0.029,3,0.274,0.935,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
1998-02-20,1997,5,21,51,834.24,0.3,5,Dry,31,6,4,3,41,85,0.1,749.2,0.9,749.2,0,0,0,0,-3,3,31,6,4,0,44,790,990,967.2,22.8,0.378,0.301,0.0132,0.68,0.0299,3,0.28,0.96,0.0422,21.8,0.957,0.98,0.938,51.1,48.2,145,3470
1998-02-21,1997,5,21,52,843.87,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,738.9,0.88,738.9,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.374,0.295,0.013,0.669,0.0294,3,0.275,0.944,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
1998-02-22,1997,5,21,53,849.78,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,744.8,0.88,744.8,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0131,0.678,0.0299,3,0.278,0.956,0.0421,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
1998-02-23,1997,5,21,54,855.79,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,750.8,0.88,750.8,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.385,0.302,0.0133,0.688,0.0303,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
1998-02-24,1997,5,21,55,853.78,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,748.8,0.88,748.8,0,0,0,0,-4,4,36,6,5,0,58,796,990,967.3,22.7,0.383,0.301,0.0133,0.685,0.0302,3,0.279,0.964,0.0425,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
1998-02-25,1997,5,22,56,855.79,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,750.8,0.88,750.8,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.385,0.302,0.0133,0.688,0.0303,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
1998-02-26,1997,5,22,57,857.81,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,6,5,0,58,800,990,967.3,22.7,0.387,0.303,0.0134,0.69,0.0305,3,0.281,0.971,0.0428,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
1998-02-27,1997,5,22,58,859.84,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,754.8,0.88,754.8,0,0,0,0,-4,4,36,6,5,0,58,802,990,967.3,22.7,0.389,0.304,0.0134,0.693,0.0306,3,0.281,0.975,0.043,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
1998-02-28,1997,5,22,59,861.88,0.29,4,Mod_Dry,36,6,5,4,54,105,0.12,756.9,0.88,756.9,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.305,0.0135,0.696,0.0307,3,0.282,0.978,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
1998-03-01,1997,6,22,60,859.84,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,730.8,0.85,730.8,0,0,0,0,-6,6,41,8,7,0,73,787,990,967.3,22.7,0.375,0.289,0.0128,0.664,0.0293,3,0.271,0.936,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1998-03-02,1997,6,22,61,857.81,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,728.8,0.85,728.8,0,0,0,0,-6,6,41,8,7,0,73,785,990,967.3,22.7,0.373,0.288,0.0127,0.661,0.0292,3,0.27,0.932,0.0411,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
1998-03-03,1997,6,22,62,855.79,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,726.8,0.85,726.8,0,0,0,0,-6,6,41,8,7,0,73,783,990,967.3,22.7,0.372,0.286,0.0126,0.658,0.029,3,0.27,0.928,0.0409,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
1998-03-04,1997,6,23,63,857.81,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,728.8,0.85,728.8,0,0,0,0,-6,6,41,8,7,0,73,785,990,967.3,22.7,0.373,0.288,0.0127,0.661,0.0292,3,0.27,0.932,0.0411,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
1998-03-05,1997,6,23,64,855.79,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,726.8,0.85,726.8,0,0,0,0,-6,6,41,8,7,0,73,783,990,967.3,22.7,0.372,0.286,0.0126,0.658,0.029,3,0.27,0.928,0.0409,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
1998-03-06,1997,6,23,65,853.78,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,724.8,0.85,724.8,0,0,0,0,-6,6,41,8,7,0,73,781,990,967.3,22.7,0.37,0.285,0.0126,0.655,0.0289,3,0.269,0.924,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
1998-03-07,1997,6,23,66,855.79,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,726.8,0.85,726.8,0,0,0,0,-6,6,41,8,7,0,73,783,990,967.3,22.7,0.372,0.286,0.0126,0.658,0.029,3,0.27,0.928,0.0409,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
1998-03-08,1997,6,23,67,857.81,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,728.8,0.85,728.8,0,0,0,0,-6,6,41,8,7,0,73,785,990,967.3,22.7,0.373,0.288,0.0127,0.661,0.0292,3,0.27,0.932,0.0411,21.7,0.957,0.98,0.938,49.6,48.2,145,3470
1998-03-09,1997,6,23,68,859.84,0.29,4,Mod_Dry,41,8,7,6,67,129,0.15,730.8,0.85,730.8,0,0,0,0,-6,6,41,8,7,0,73,787,990,967.3,22.7,0.375,0.289,0.0128,0.664,0.0293,3,0.271,0.936,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1998-03-10,1997,6,23,69,865.99,0.28,4,Mod_Dry,41,8,7,6,67,129,0.15,737,0.85,737,0,0,0,0,-6,6,41,8,7,0,73,793,990,967.4,22.6,0.381,0.293,0.013,0.674,0.0298,3,0.274,0.948,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
1998-03-11,1997,6,24,70,876.42,0.28,5,Dry,36,8,6,4,53,107,0.12,769.4,0.88,769.4,0,0,0,0,-4,4,36,8,6,0,57,819,990,967.4,22.6,0.405,0.311,0.0138,0.716,0.0317,3,0.285,1,0.0443,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
1998-03-12,1997,6,24,71,891.39,0.28,5,Dry,36,8,6,4,53,107,0.12,784.4,0.88,784.4,0,0,0,0,-4,4,36,8,6,0,57,834,990,967.5,22.5,0.419,0.319,0.0141,0.737,0.0327,4,0.207,0.945,0.0419,21.6,0.953,0.975,0.929,39.6,38.6,154,3700
1998-03-13,1997,6,24,72,906.76,0.27,5,Dry,36,8,6,4,53,107,0.12,799.8,0.88,799.8,0,0,0,0,-4,4,36,8,6,0,57,850,990,967.5,22.5,0.433,0.326,0.0145,0.759,0.0338,4,0.212,0.971,0.0432,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
1998-03-14,1997,6,24,73,922.5,0.27,5,Dry,36,8,6,4,53,107,0.12,815.5,0.88,815.5,0,0,0,0,-4,4,36,8,6,0,57,866,990,967.6,22.4,0.447,0.334,0.0149,0.781,0.0348,4,0.218,0.999,0.0446,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
1998-03-15,1997,6,24,74,938.59,0.26,5,Dry,36,8,6,4,53,107,0.11,831.6,0.89,831.6,0,0,0,0,-4,4,36,8,6,0,57,882,990,967.7,22.3,0.462,0.341,0.0153,0.803,0.036,4,0.223,1.03,0.0459,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
1998-03-16,1997,6,24,75,959.75,0.26,5,Dry,36,8,6,4,53,107,0.11,852.8,0.89,852.8,0,0,0,0,-4,4,36,8,6,0,57,903,990,967.7,22.3,0.481,0.352,0.0158,0.833,0.0374,4,0.23,1.06,0.0478,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
1998-03-17,1997,6,24,76,986.32,0.25,5,Dry,36,8,6,4,53,107,0.11,879.3,0.89,879.3,0,0,0,0,-4,4,36,8,6,0,57,929,990,967.8,22.2,0.506,0.365,0.0165,0.87,0.0393,4,0.239,1.11,0.0501,21,0.955,0.98,0.936,43.3,42.5,170,4080
1998-03-18,1997,6,25,77,1013.6,0.25,5,Dry,36,8,6,4,53,107,0.11,906.6,0.89,906.6,0,0,0,0,-4,4,36,8,6,0,57,957,990,967.9,22.1,0.531,0.378,0.0171,0.908,0.0412,4,0.248,1.16,0.0524,20.9,0.956,0.98,0.936,44.4,43.5,174,4180
1998-03-19,1997,6,25,78,1041.5,0.24,5,Dry,36,8,6,4,53,107,0.1,934.5,0.9,934.5,0,0,0,0,-4,4,36,8,6,0,57,985,990,968,22,0.556,0.391,0.0178,0.947,0.0431,4,0.258,1.21,0.0549,20.8,0.956,0.98,0.937,45.5,44.6,178,4280
1998-03-20,1997,6,25,79,1064.9,0.23,5,Dry,36,8,6,4,53,107,0.1,957.9,0.9,957.9,0,0,0,0,-4,4,36,8,6,0,57,1010,990,968.1,21.9,0.577,0.403,0.0184,0.98,0.0448,4,0.266,1.25,0.0569,20.7,0.956,0.98,0.937,46.3,45.4,182,4360
1998-03-21,1997,6,25,80,1088.6,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,959.6,0.88,959.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.403,0.0185,0.988,0.0453,4,0.266,1.25,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
1998-03-22,1997,6,25,81,1112.7,0.23,4,Mod_Dry,41,8,7,6,67,129,0.12,983.7,0.88,983.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0471,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
1998-03-23,1997,6,25,82,1131.7,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.429,0.0198,1.07,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
1998-03-24,1997,6,25,83,1150.9,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1022,0.89,1022,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.666,0.472,0.0218,1.14,0.0526,4,0.284,1.42,0.0658,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
1998-03-25,1997,6,26,84,1164.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.11,1036,0.89,1036,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.686,0.504,0.0233,1.19,0.0551,4,0.287,1.48,0.0684,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
1998-03-26,1997,6,26,85,1178.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.535,0.0248,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
1998-03-27,1997,6,26,86,1198.5,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1069,0.89,1069,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.736,0.579,0.027,1.32,0.0612,4,0.294,1.61,0.0749,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
1998-03-28,1997,6,26,87,1218.4,0.21,4,Mod_Dry,41,8,7,6,67,129,0.11,1089,0.89,1089,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.765,0.624,0.0291,1.39,0.0649,4,0.298,1.69,0.0788,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
1998-03-29,1997,6,26,88,1238.5,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1110,0.9,1100,10,2,0,0,-6,14,43,8,7,0,81,1160,990,968.6,21.4,0.783,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1998-03-30,1997,6,26,89,1264.7,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1998-03-31,1997,6,26,90,1291.1,0.2,4,Mod_Dry,41,8,7,6,67,129,0.1,1162,0.9,1100,62,14,2,2,-4,48,55,10,9,2,115,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.935,50,48.2,193,4630
1998-04-01,1997,7,27,91,1323.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1176,0.89,1100,76,17,2,2,-8,63,62,13,12,2,135,1190,990,968.9,21.1,0.826,0.648,0.0307,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1998-04-02,1997,7,27,92,1363,0.19,4,Mod_Dry,45,11,10,10,72,148,0.11,1215,0.89,1100,115,26,3,4,-7,89,71,14,14,3,161,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1998-04-03,1997,7,27,93,1396.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1249,0.89,1100,149,34,4,5,-6,112,79,15,15,4,184,1210,990,969.2,20.8,0.858,0.648,0.0311,1.51,0.0722,4,0.3,1.81,0.0866,19,0.953,0.98,0.934,48.9,47.9,192,4600
1998-04-04,1997,7,27,94,1418.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1270,0.9,1100,170,38,5,5,-5,127,83,16,15,5,199,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.7,191,4580
1998-04-05,1997,7,27,95,1440,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1292,0.9,1100,192,43,6,6,-4,141,88,17,16,6,213,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1998-04-06,1997,7,27,96,1461.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1998-04-07,1997,7,27,97,1483.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.1,1336,0.9,1100,236,53,7,7,-3,172,98,18,17,7,244,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1998-04-08,1997,7,28,98,1506.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.098,1358,0.9,1100,258,55,7,8,-2,190,100,18,18,8,262,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1998-04-09,1997,7,28,99,1528.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.097,1380,0.9,1100,280,55,7,9,-2,211,100,18,19,8,283,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1998-04-10,1997,7,28,100,1544.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.096,1397,0.9,1100,297,55,7,9,-1,227,100,18,19,9,299,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1998-04-11,1997,7,28,101,1560.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1998-04-12,1997,7,28,102,1576.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.094,1429,0.91,1100,329,55,7,10,0,257,100,18,20,10,329,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1998-04-13,1997,7,28,103,1593.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1998-04-14,1997,7,28,104,1602.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.092,1455,0.91,1100,355,55,7,11,1,281,100,18,21,11,353,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1998-04-15,1997,7,29,105,1612.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.092,1465,0.91,1100,365,55,7,11,1,291,100,18,21,11,363,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
1998-04-16,1997,7,29,106,1616,0.14,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
1998-04-17,1997,7,29,107,1619.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1998-04-18,1997,7,29,108,1616,0.14,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
1998-04-19,1997,7,29,109,1606.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1998-04-20,1997,7,29,110,1596.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.093,1448,0.91,1100,348,55,7,11,0,275,100,18,21,10,347,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1998-04-21,1997,7,29,111,1580.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.094,1432,0.91,1100,332,55,7,10,0,260,100,18,20,10,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1998-04-22,1997,7,30,112,1563.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.095,1416,0.91,1100,316,55,7,10,-1,245,100,18,20,9,317,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
1998-04-23,1997,7,30,113,1547.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1998-04-24,1997,7,30,114,1525.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.097,1377,0.9,1100,277,55,7,8,-2,209,100,18,18,8,281,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1998-04-25,1997,7,30,115,1502.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.099,1355,0.9,1100,255,55,7,8,-2,187,100,18,18,8,259,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4510
1998-04-26,1997,7,30,116,1480.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1333,0.9,1100,233,53,7,7,-3,169,98,18,17,7,241,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0752,4,0.3,1.85,0.0898,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1998-04-27,1997,7,30,117,1458.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1311,0.9,1100,211,48,6,6,-4,155,93,17,16,6,227,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1998-04-28,1997,7,30,118,1436.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.1,1289,0.9,1100,189,43,6,6,-4,138,88,17,16,6,210,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1998-04-29,1997,7,31,119,1415.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.1,1267,0.9,1100,167,38,5,5,-5,124,83,16,15,5,196,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
1998-04-30,1997,7,31,120,1387.4,0.18,4,Mod_Dry,45,11,10,10,72,148,0.11,1239,0.89,1100,139,31,4,4,-6,106,76,15,14,4,178,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
1998-05-01,1997,8,31,121,1335.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1998-05-02,1997,8,31,122,1291.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1099,0.85,1099,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.795,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.4,0.954,0.98,0.935,50,48.2,193,4630
1998-05-03,1997,8,31,123,1253,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1061,0.85,1061,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.74,0.56,0.0263,1.3,0.061,4,0.292,1.59,0.0747,19.7,0.954,0.98,0.935,48.9,48,192,4600
1998-05-04,1997,8,31,124,1215.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1024,0.84,1024,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.685,0.476,0.0222,1.16,0.0542,4,0.285,1.45,0.0675,20,0.955,0.98,0.936,47.9,46.9,188,4500
1998-05-05,1997,8,31,125,1178.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,986.8,0.84,986.8,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.631,0.417,0.0193,1.05,0.0486,4,0.276,1.32,0.0614,20.2,0.955,0.98,0.936,46.7,45.8,183,4400
1998-05-06,1997,8,32,126,1148.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,956.2,0.83,956.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.993,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
1998-05-07,1997,8,32,127,1118.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,926.1,0.83,926.1,0,0,0,0,-10,10,47,10,10,0,125,993,990,968.3,21.7,0.564,0.387,0.0178,0.951,0.0438,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.5,43.6,174,4190
1998-05-08,1997,8,32,128,1088.6,0.23,4,Mod_Dry,47,10,10,10,115,192,0.18,896.6,0.82,896.6,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.537,0.373,0.0171,0.91,0.0417,4,0.245,1.16,0.0529,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
1998-05-09,1997,8,32,129,1059.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.18,867.6,0.82,867.6,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.869,0.0397,4,0.235,1.1,0.0504,20.8,0.954,0.98,0.935,42.2,41.4,166,3970
1998-05-10,1997,8,32,130,1031.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.19,839.3,0.81,839.3,0,0,0,0,-10,10,47,10,10,0,125,906,990,968,22,0.485,0.345,0.0157,0.83,0.0377,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
1998-05-11,1997,8,32,131,1008.6,0.25,5,Dry,42,9,8,6,82,147,0.15,861.6,0.85,861.6,0,0,0,0,-6,6,42,9,8,0,88,921,990,967.9,22.1,0.498,0.356,0.0161,0.854,0.0387,4,0.233,1.09,0.0492,21,0.955,0.98,0.935,42.3,41.5,166,3980
1998-05-12,1997,8,32,132,986.32,0.25,5,Dry,42,9,8,6,82,147,0.15,839.3,0.85,839.3,0,0,0,0,-6,6,42,9,8,0,88,898,990,967.8,22.2,0.477,0.345,0.0156,0.823,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.6,162,3900
1998-05-13,1997,8,33,133,964.53,0.26,5,Dry,42,9,8,6,82,147,0.15,817.5,0.85,817.5,0,0,0,0,-6,6,42,9,8,0,88,877,990,967.8,22.2,0.457,0.335,0.015,0.792,0.0356,4,0.218,1.01,0.0454,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
1998-05-14,1997,8,33,134,943.24,0.26,5,Dry,42,9,8,6,82,147,0.16,796.2,0.84,796.2,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.762,0.0341,4,0.211,0.973,0.0436,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
1998-05-15,1997,8,33,135,922.5,0.27,5,Dry,42,9,8,6,82,147,0.16,775.5,0.84,775.5,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.314,0.014,0.733,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
1998-05-16,1997,8,33,136,906.76,0.27,5,Dry,42,9,8,6,82,147,0.16,759.8,0.84,759.8,0,0,0,0,-6,6,42,9,8,0,88,819,990,967.5,22.5,0.404,0.307,0.0136,0.711,0.0316,3,0.283,0.994,0.0442,21.5,0.957,0.98,0.937,51,48.2,145,3470
1998-05-17,1997,8,33,137,891.39,0.28,5,Dry,42,9,8,6,82,147,0.17,744.4,0.83,744.4,0,0,0,0,-6,6,42,9,8,0,88,803,990,967.5,22.5,0.39,0.298,0.0132,0.689,0.0306,3,0.277,0.966,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
