date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-05-18,1997,8,33,138,876.42,0.28,5,Dry,42,9,8,6,82,147,0.17,729.4,0.83,729.4,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.936,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
1998-05-19,1997,8,33,139,861.88,0.29,5,Dry,42,9,8,6,82,147,0.17,714.9,0.83,714.9,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0285,3,0.264,0.909,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
1998-05-20,1997,8,34,140,847.8,0.29,5,Dry,42,9,8,6,82,147,0.17,700.8,0.83,700.8,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0119,0.627,0.0276,3,0.258,0.885,0.039,21.8,0.957,0.98,0.938,47.8,46.9,141,3380
1998-05-21,1997,8,34,141,834.24,0.3,5,Dry,42,9,8,6,82,147,0.18,687.2,0.82,687.2,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
1998-05-22,1997,8,34,142,821.24,0.3,5,Dry,42,9,8,6,82,147,0.18,674.2,0.82,674.2,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.595,0.0261,3,0.246,0.841,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
1998-05-23,1997,8,34,143,808.89,0.31,5,Dry,42,9,8,6,82,147,0.18,661.9,0.82,661.9,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
1998-05-24,1997,8,34,144,797.29,0.32,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
1998-05-25,1997,8,34,145,786.62,0.32,5,Dry,42,9,8,6,82,147,0.19,639.6,0.81,639.6,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00994,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
1998-05-26,1997,8,34,146,777.21,0.33,5,Dry,42,9,8,6,82,147,0.19,630.2,0.81,630.2,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
1998-05-27,1997,8,35,147,770.31,0.33,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1998-05-28,1997,8,35,148,757.46,0.34,5,Dry,42,9,8,6,82,147,0.19,610.5,0.81,610.5,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00905,0.516,0.0224,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
1998-05-29,1997,8,35,149,744.61,0.34,5,Dry,42,9,8,6,82,147,0.2,597.6,0.8,597.6,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.2,0.00866,0.5,0.0216,3,0.211,0.711,0.0308,22.4,0.954,0.98,0.935,41.8,40.9,123,2950
1998-05-30,1997,8,35,150,731.76,0.35,5,Dry,42,9,8,6,82,147,0.2,584.8,0.8,584.8,0,0,0,0,-6,6,42,9,8,0,88,644,990,966.8,23.2,0.292,0.192,0.00827,0.484,0.0209,3,0.206,0.69,0.0298,22.5,0.953,0.978,0.932,41,40.1,120,2890
1998-05-31,1997,8,35,151,719.46,0.35,5,Dry,42,9,8,6,82,147,0.2,572.5,0.8,572.5,0,0,0,0,-6,6,42,9,8,0,88,631,990,966.8,23.2,0.285,0.183,0.0079,0.469,0.0202,3,0.2,0.669,0.0288,22.6,0.952,0.976,0.93,40.2,39.2,118,2830
1998-06-01,1997,9,35,152,708.24,0.36,5,Dry,39,9,7,5,59,119,0.17,589.2,0.83,589.2,0,0,0,0,-5,5,39,9,7,0,64,644,990,966.7,23.3,0.293,0.195,0.00836,0.487,0.0209,3,0.208,0.695,0.0299,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
1998-06-02,1997,9,35,153,696.49,0.36,5,Dry,39,9,7,5,59,119,0.17,577.5,0.83,577.5,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.187,0.00801,0.473,0.0203,3,0.202,0.675,0.029,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
1998-06-03,1997,9,36,154,685.28,0.37,5,Dry,39,9,7,5,59,119,0.17,566.3,0.83,566.3,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.28,0.179,0.00767,0.459,0.0196,3,0.197,0.656,0.0281,22.7,0.952,0.976,0.929,40,39,117,2810
1998-06-04,1997,9,36,155,675.16,0.37,5,Dry,39,9,7,5,59,119,0.18,556.2,0.82,556.2,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.274,0.173,0.00737,0.446,0.0191,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
1998-06-05,1997,9,36,156,664.49,0.37,5,Dry,39,9,7,5,59,119,0.18,545.5,0.82,545.5,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.268,0.165,0.00706,0.433,0.0185,3,0.188,0.621,0.0265,22.8,0.95,0.973,0.925,38.7,37.6,113,2710
1998-06-06,1997,9,36,157,653.83,0.38,5,Dry,39,9,7,5,59,119,0.18,534.8,0.82,534.8,0,0,0,0,-5,5,39,9,7,0,64,590,990,966.5,23.5,0.262,0.158,0.00674,0.42,0.0179,3,0.183,0.603,0.0257,22.9,0.95,0.972,0.923,38,36.9,111,2660
1998-06-07,1997,9,36,158,643.71,0.38,5,Dry,39,9,7,5,59,119,0.18,524.7,0.81,524.7,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00644,0.407,0.0173,3,0.179,0.586,0.0249,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
1998-06-08,1997,9,36,159,633.6,0.39,5,Dry,39,9,7,5,59,119,0.19,514.6,0.81,514.6,0,0,0,0,-5,5,39,9,7,0,64,570,990,966.4,23.6,0.25,0.145,0.00614,0.395,0.0168,3,0.174,0.569,0.0241,23,0.948,0.97,0.919,36.7,35.6,107,2560
1998-06-09,1997,9,36,160,624.57,0.39,5,Dry,39,9,7,5,59,119,0.19,505.6,0.81,505.6,0,0,0,0,-5,5,39,9,7,0,64,561,990,966.4,23.6,0.245,0.139,0.00588,0.384,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
1998-06-10,1997,9,37,161,615,0.4,5,Dry,39,9,7,5,59,119,0.19,496,0.81,496,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00563,0.373,0.0158,3,0.166,0.538,0.0228,23.1,0.946,0.97,0.917,35.4,34.4,103,2470
1998-06-11,1997,9,37,162,605.43,0.4,5,Dry,39,9,7,5,59,119,0.2,486.4,0.8,486.4,0,0,0,0,-5,5,39,9,7,0,64,541,990,966.3,23.7,0.234,0.129,0.00543,0.363,0.0153,2,0.271,0.634,0.0268,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
1998-06-12,1997,9,37,163,596.41,0.41,5,Dry,39,9,7,5,59,119,0.2,477.4,0.8,477.4,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00524,0.353,0.0149,2,0.265,0.618,0.0261,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
1998-06-13,1997,9,37,164,588.48,0.41,5,Dry,39,9,7,5,59,119,0.2,469.5,0.8,469.5,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.225,0.121,0.00508,0.345,0.0145,2,0.259,0.605,0.0255,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
1998-06-14,1997,9,37,165,580,0.42,5,Dry,39,9,7,5,59,119,0.2,461,0.8,461,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.0049,0.336,0.0141,2,0.254,0.59,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1998-06-15,1997,9,37,166,571.53,0.42,5,Dry,39,9,7,5,59,119,0.21,452.5,0.79,452.5,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00473,0.328,0.0137,2,0.248,0.575,0.0242,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
1998-06-16,1997,9,37,167,563.05,0.42,5,Dry,39,9,7,5,59,119,0.21,444.1,0.79,444.1,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.109,0.00455,0.32,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.6,47.6,95.3,2290
1998-06-17,1997,9,38,168,555.12,0.43,5,Dry,39,9,7,5,59,119,0.21,436.1,0.79,436.1,0,0,0,0,-5,5,39,9,7,0,64,491,990,966.1,23.9,0.209,0.105,0.00439,0.314,0.0131,2,0.237,0.551,0.023,23.4,0.957,0.98,0.938,47.8,46.8,93.7,2250
1998-06-18,1997,9,38,169,547.19,0.43,5,Dry,39,9,7,5,59,119,0.22,428.2,0.78,428.2,0,0,0,0,-5,5,39,9,7,0,64,483,990,966.1,23.9,0.206,0.101,0.00422,0.307,0.0128,2,0.232,0.539,0.0225,23.4,0.957,0.98,0.938,47,46.1,92.1,2210
1998-06-19,1997,9,38,170,540.35,0.44,5,Dry,39,9,7,5,59,119,0.22,421.4,0.78,421.4,0,0,0,0,-5,5,39,9,7,0,64,476,990,966,24,0.204,0.0979,0.00408,0.302,0.0126,2,0.227,0.528,0.022,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
1998-06-20,1997,9,38,171,532.97,0.44,5,Dry,39,9,7,5,59,119,0.22,414,0.78,414,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0944,0.00393,0.295,0.0123,2,0.222,0.517,0.0216,23.5,0.956,0.98,0.937,45.6,44.7,89.3,2140
1998-06-21,1997,9,38,172,525.59,0.45,5,Dry,39,9,7,5,59,119,0.23,406.6,0.77,406.6,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.198,0.0909,0.00378,0.289,0.012,2,0.217,0.506,0.0211,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
1998-06-22,1997,9,38,173,518.21,0.45,5,Dry,39,9,7,5,59,119,0.23,399.2,0.77,399.2,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0874,0.00363,0.283,0.0118,2,0.212,0.495,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
1998-06-23,1997,9,38,174,510.82,0.46,5,Dry,39,9,7,5,59,119,0.23,391.8,0.77,391.8,0,0,0,0,-5,5,39,9,7,0,64,447,990,965.9,24.1,0.193,0.0839,0.00348,0.277,0.0115,2,0.207,0.484,0.0201,23.6,0.954,0.98,0.935,43.3,42.4,84.8,2040
1998-06-24,1997,9,39,175,503.99,0.46,5,Dry,39,9,7,5,59,119,0.24,385,0.76,385,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0807,0.00334,0.272,0.0113,2,0.202,0.474,0.0196,23.7,0.953,0.98,0.934,42.6,41.7,83.4,2000
1998-06-25,1997,9,39,176,497.15,0.46,5,Dry,39,9,7,5,59,119,0.24,378.1,0.76,378.1,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0775,0.00321,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.8,41,82,1970
1998-06-26,1997,9,39,177,491.41,0.47,5,Dry,39,9,7,5,59,119,0.24,372.4,0.76,372.4,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0748,0.00309,0.261,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.979,0.931,41.2,40.4,80.7,1940
1998-06-27,1997,9,39,178,485.12,0.47,5,Dry,39,9,7,5,59,119,0.24,366.1,0.76,366.1,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0718,0.00297,0.256,0.0106,2,0.19,0.446,0.0184,23.8,0.951,0.977,0.929,40.6,39.6,79.3,1900
1998-06-28,1997,9,39,179,478.83,0.48,5,Dry,39,9,7,5,59,119,0.25,359.8,0.75,359.8,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0688,0.00284,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.9,1870
1998-06-29,1997,9,39,180,472.54,0.48,5,Dry,39,9,7,5,59,119,0.25,353.5,0.75,353.5,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0659,0.00271,0.246,0.0101,2,0.181,0.427,0.0176,23.8,0.949,0.974,0.925,39.2,38.2,76.4,1830
1998-06-30,1997,9,39,181,466.25,0.48,5,Dry,39,9,7,5,59,119,0.26,347.3,0.74,347.3,0,0,0,0,-5,5,39,9,7,0,64,402,990,965.7,24.3,0.177,0.0629,0.00259,0.24,0.00989,2,0.177,0.417,0.0172,23.9,0.948,0.973,0.922,38.6,37.5,75,1800
1998-07-01,1997,10,40,182,460.51,0.49,4,Mod_Dry,42,9,8,6,70,135,0.29,325.5,0.71,325.5,0,0,0,0,-6,6,42,9,8,0,76,385,990,965.7,24.3,0.171,0.0526,0.00216,0.224,0.0092,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70,1680
1998-07-02,1997,10,40,183,454.77,0.49,4,Mod_Dry,42,9,8,6,70,135,0.3,319.8,0.7,319.8,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.0499,0.00205,0.219,0.009,2,0.158,0.377,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.8,1650
1998-07-03,1997,10,40,184,450.12,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,315.1,0.7,315.1,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0477,0.00196,0.215,0.00883,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,33.9,67.9,1630
1998-07-04,1997,10,40,185,444.92,0.5,4,Mod_Dry,42,9,8,6,70,135,0.3,309.9,0.7,309.9,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0453,0.00186,0.211,0.00865,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.4,33.4,66.8,1600
1998-07-05,1997,10,40,186,439.73,0.5,4,Mod_Dry,42,9,8,6,70,135,0.31,304.7,0.69,304.7,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0428,0.00175,0.207,0.00847,2,0.148,0.355,0.0145,24.1,0.941,0.97,0.913,33.9,32.8,65.7,1580
1998-07-06,1997,10,40,187,434.53,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,299.5,0.69,299.5,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0404,0.00165,0.202,0.00828,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
1998-07-07,1997,10,40,188,429.34,0.51,4,Mod_Dry,42,9,8,6,70,135,0.31,294.3,0.69,294.3,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0379,0.00155,0.198,0.0081,2,0.141,0.339,0.0139,24.1,0.939,0.97,0.911,32.7,31.7,63.5,1520
1998-07-08,1997,10,41,189,424.14,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,289.1,0.68,289.1,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0355,0.00145,0.194,0.00792,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.4,1500
1998-07-09,1997,10,41,190,419.49,0.52,4,Mod_Dry,42,9,8,6,70,135,0.32,284.5,0.68,284.5,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0333,0.00136,0.19,0.00775,2,0.135,0.325,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.4,1470
1998-07-10,1997,10,41,191,414.85,0.52,4,Mod_Dry,42,9,8,6,70,135,0.33,279.9,0.68,279.9,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0311,0.00127,0.186,0.00759,2,0.131,0.318,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
1998-07-11,1997,10,41,192,410.2,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,275.2,0.67,275.2,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0289,0.00118,0.182,0.00743,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1420
1998-07-12,1997,10,41,193,405.55,0.53,4,Mod_Dry,42,9,8,6,70,135,0.33,270.6,0.67,270.6,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0267,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
1998-07-13,1997,10,41,194,400.9,0.53,4,Mod_Dry,42,9,8,6,70,135,0.34,265.9,0.66,265.9,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0245,0.000996,0.175,0.0071,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
1998-07-14,1997,10,41,195,396.25,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,261.3,0.66,261.3,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.149,0.0223,0.000906,0.171,0.00694,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
1998-07-15,1997,10,42,196,392.7,0.54,4,Mod_Dry,42,9,8,6,70,135,0.34,257.7,0.66,257.7,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0206,0.000838,0.168,0.00682,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.7,27.8,55.6,1330
1998-07-16,1997,10,42,197,388.6,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,253.6,0.65,253.6,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0187,0.000758,0.165,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.4,54.7,1310
1998-07-17,1997,10,42,198,384.49,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,249.5,0.65,249.5,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.017,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.8,26.9,53.8,1290
1998-07-18,1997,10,42,199,380.39,0.55,4,Mod_Dry,42,9,8,6,70,135,0.35,245.4,0.65,245.4,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000672,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,52.9,1270
1998-07-19,1997,10,42,200,376.29,0.56,4,Mod_Dry,42,9,8,6,70,135,0.36,241.3,0.64,241.3,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.142,0.0163,0.000658,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
1998-07-20,1997,10,42,201,372.19,0.56,4,Mod_Dry,42,9,8,6,70,135,0.36,237.2,0.64,237.2,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.103,0.259,0.0105,24.5,0.925,0.97,0.898,26.3,25.6,51.1,1230
1998-07-21,1997,10,42,202,368.09,0.56,4,Mod_Dry,42,9,8,6,70,135,0.37,233.1,0.63,233.1,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.000629,0.154,0.00623,2,0.0998,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
1998-07-22,1997,10,43,203,363.99,0.57,4,Mod_Dry,42,9,8,6,70,135,0.37,229,0.63,229,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
1998-07-23,1997,10,43,204,360.43,0.57,4,Mod_Dry,42,9,8,6,70,135,0.38,225.4,0.63,225.4,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0149,0.000601,0.151,0.00608,1,0.247,0.398,0.016,24.4,0.959,0.98,0.94,51.7,48.2,48.2,1160
1998-07-24,1997,10,43,205,356.88,0.58,4,Mod_Dry,42,9,8,6,70,135,0.38,221.9,0.62,221.9,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.000589,0.149,0.00602,1,0.242,0.391,0.0158,24.4,0.958,0.98,0.939,50.9,48.2,48.2,1160
1998-07-25,1997,10,43,206,353.32,0.58,4,Mod_Dry,42,9,8,6,70,135,0.38,218.3,0.62,218.3,0,0,0,0,-6,6,42,9,8,0,76,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
1998-07-26,1997,10,43,207,349.77,0.58,4,Mod_Dry,42,9,8,6,70,135,0.39,214.8,0.61,214.8,0,0,0,0,-6,6,42,9,8,0,76,274,990,965.1,24.9,0.132,0.014,0.000564,0.146,0.00588,1,0.232,0.379,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
1998-07-27,1997,10,43,208,346.21,0.59,4,Mod_Dry,42,9,8,6,70,135,0.39,211.2,0.61,211.2,0,0,0,0,-6,6,42,9,8,0,76,270,990,965.1,24.9,0.131,0.0137,0.000551,0.145,0.00581,1,0.228,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.6,47.6,1140
1998-07-28,1997,10,43,209,342.66,0.59,4,Mod_Dry,42,9,8,6,70,135,0.39,207.7,0.61,207.7,0,0,0,0,-6,6,42,9,8,0,76,267,990,965.1,24.9,0.13,0.0134,0.000538,0.143,0.00575,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.7,46.8,46.8,1120
1998-07-29,1997,10,44,210,339.1,0.59,4,Mod_Dry,42,9,8,6,70,135,0.4,204.1,0.6,204.1,0,0,0,0,-6,6,42,9,8,0,76,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,46.9,46,46,1100
1998-07-30,1997,10,44,211,336.64,0.6,4,Mod_Dry,42,9,8,6,70,135,0.4,201.6,0.6,201.6,0,0,0,0,-6,6,42,9,8,0,76,261,990,965.1,24.9,0.128,0.0129,0.000517,0.14,0.00564,1,0.215,0.355,0.0143,24.6,0.955,0.98,0.936,46.4,45.5,45.5,1090
1998-07-31,1997,10,44,212,333.64,0.6,4,Mod_Dry,42,9,8,6,70,135,0.41,198.6,0.59,198.6,0,0,0,0,-6,6,42,9,8,0,76,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
1998-08-01,1997,11,44,213,329.53,0.6,4,Mod_Dry,39,7,5,4,60,115,0.35,214.5,0.65,214.5,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.375,0.015,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1998-08-02,1997,11,44,214,325.98,0.61,4,Mod_Dry,39,7,5,4,60,115,0.35,211,0.65,211,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
1998-08-03,1997,11,44,215,321.88,0.61,4,Mod_Dry,39,7,5,4,60,115,0.36,206.9,0.64,206.9,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
1998-08-04,1997,11,44,216,317.78,0.62,4,Mod_Dry,39,7,5,4,60,115,0.36,202.8,0.64,202.8,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
1998-08-05,1997,11,45,217,314.22,0.62,4,Mod_Dry,39,7,5,4,60,115,0.37,199.2,0.63,199.2,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00545,1,0.211,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
1998-08-06,1997,11,45,218,310.67,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,195.7,0.63,195.7,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000494,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
1998-08-07,1997,11,45,219,307.11,0.63,4,Mod_Dry,39,7,5,4,60,115,0.37,192.1,0.63,192.1,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
1998-08-08,1997,11,45,220,303.56,0.64,4,Mod_Dry,39,7,5,4,60,115,0.38,188.6,0.62,188.6,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
1998-08-09,1997,11,45,221,301.1,0.64,4,Mod_Dry,39,7,5,4,60,115,0.38,186.1,0.62,186.1,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.325,0.0129,24.8,0.951,0.98,0.932,43,42.1,42.1,1010
1998-08-10,1997,11,45,222,298.09,0.64,4,Mod_Dry,39,7,5,4,60,115,0.39,183.1,0.61,183.1,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00516,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,994
1998-08-11,1997,11,45,223,295.08,0.65,4,Mod_Dry,39,7,5,4,60,115,0.39,180.1,0.61,180.1,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
1998-08-12,1997,11,46,224,292.07,0.65,4,Mod_Dry,39,7,5,4,60,115,0.39,177.1,0.61,177.1,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.308,0.0123,24.8,0.948,0.978,0.927,40.9,39.9,39.9,959
1998-08-13,1997,11,46,225,289.06,0.66,4,Mod_Dry,39,7,5,4,60,115,0.4,174.1,0.6,174.1,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.126,0.00499,1,0.177,0.303,0.0121,24.8,0.947,0.976,0.924,40.1,39.2,39.2,941
1998-08-14,1997,11,46,226,286.06,0.66,4,Mod_Dry,39,7,5,4,60,115,0.4,171.1,0.6,171.1,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.173,0.298,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,923
1998-08-15,1997,11,46,227,283.05,0.67,4,Mod_Dry,39,7,5,4,60,115,0.41,168.1,0.59,168.1,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
1998-08-16,1997,11,46,228,280.59,0.67,4,Mod_Dry,39,7,5,4,60,115,0.41,165.6,0.59,165.6,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,890
1998-08-17,1997,11,46,229,278.13,0.68,4,Mod_Dry,39,7,5,4,60,115,0.41,163.1,0.59,163.1,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00962,0.000382,0.121,0.00479,1,0.163,0.283,0.0113,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
1998-08-18,1997,11,46,230,275.67,0.68,4,Mod_Dry,39,7,5,4,60,115,0.42,160.7,0.58,160.7,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
1998-08-19,1997,11,47,231,273.21,0.68,4,Mod_Dry,39,7,5,4,60,115,0.42,158.2,0.58,158.2,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
1998-08-20,1997,11,47,232,270.74,0.69,4,Mod_Dry,39,7,5,4,60,115,0.42,155.7,0.57,155.7,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.108,0.00899,0.000356,0.117,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,835
1998-08-21,1997,11,47,233,268.28,0.69,4,Mod_Dry,39,7,5,4,60,115,0.43,153.3,0.57,153.3,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00878,0.000348,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
1998-08-22,1997,11,47,234,265.82,0.7,4,Mod_Dry,39,7,5,4,60,115,0.43,150.8,0.57,150.8,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00857,0.00034,0.115,0.00457,1,0.146,0.261,0.0104,25,0.939,0.97,0.911,34.7,33.7,33.7,808
1998-08-23,1997,11,47,235,263.36,0.7,4,Mod_Dry,39,7,5,4,60,115,0.44,148.4,0.56,148.4,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00836,0.000331,0.114,0.00453,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
1998-08-24,1997,11,47,236,260.9,0.71,4,Mod_Dry,39,7,5,4,60,115,0.44,145.9,0.56,145.9,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00815,0.000323,0.113,0.00448,1,0.139,0.253,0.01,25,0.938,0.97,0.909,33.5,32.5,32.5,781
1998-08-25,1997,11,47,237,258.44,0.71,4,Mod_Dry,39,7,5,4,60,115,0.45,143.4,0.56,143.4,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00444,1,0.136,0.248,0.00983,25,0.936,0.97,0.908,33,32,32,767
1998-08-26,1997,11,48,238,255.98,0.72,4,Mod_Dry,39,7,5,4,60,115,0.45,141,0.55,141,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25,0.935,0.97,0.907,32.4,31.4,31.4,754
1998-08-27,1997,11,48,239,253.52,0.73,4,Mod_Dry,39,7,5,4,60,115,0.45,138.5,0.55,138.5,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.102,0.00752,0.000298,0.11,0.00435,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.8,30.8,740
1998-08-28,1997,11,48,240,252.15,0.73,4,Mod_Dry,39,7,5,4,60,115,0.46,137.2,0.54,137.2,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.5,30.5,733
1998-08-29,1997,11,48,241,250.24,0.73,4,Mod_Dry,39,7,5,4,60,115,0.46,135.2,0.54,135.2,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31,30.1,30.1,722
1998-08-30,1997,11,48,242,248.32,0.74,4,Mod_Dry,39,7,5,4,60,115,0.46,133.3,0.54,133.3,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.101,0.00708,0.00028,0.108,0.00425,1,0.122,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
1998-08-31,1997,11,48,243,246.41,0.74,4,Mod_Dry,39,7,5,4,60,115,0.47,131.4,0.53,131.4,0,0,0,0,-4,4,39,7,5,0,64,182,990,964.7,25.3,0.0999,0.00692,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
1998-09-01,1997,12,48,244,243.4,0.75,4,Mod_Dry,34,6,4,3,44,91,0.37,152.4,0.63,152.4,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.2,34.2,820
1998-09-02,1997,12,49,245,239.3,0.76,4,Mod_Dry,34,6,4,3,44,91,0.38,148.3,0.62,148.3,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00836,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
1998-09-03,1997,12,49,246,236.84,0.77,4,Mod_Dry,34,6,4,3,44,91,0.38,145.8,0.62,145.8,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00815,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
1998-09-04,1997,12,49,247,233.83,0.78,4,Mod_Dry,34,6,4,3,44,91,0.39,142.8,0.61,142.8,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00789,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.2,0.936,0.97,0.908,33,32,32,768
1998-09-05,1997,12,49,248,230.82,0.79,4,Mod_Dry,34,6,4,3,44,91,0.39,139.8,0.61,139.8,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.907,32.3,31.3,31.3,751
1998-09-06,1997,12,49,249,227.81,0.8,4,Mod_Dry,34,6,4,3,44,91,0.4,136.8,0.6,136.8,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0993,0.00738,0.00029,0.107,0.0042,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.6,30.6,30.6,735
1998-09-07,1997,12,49,250,224.81,0.81,4,Mod_Dry,34,6,4,3,44,91,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.9,29.9,29.9,718
1998-09-08,1997,12,49,251,222.35,0.82,4,Mod_Dry,34,6,4,3,44,91,0.41,131.3,0.59,131.3,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00691,0.000272,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1998-09-09,1997,12,50,252,219.89,0.82,4,Mod_Dry,34,6,4,3,44,91,0.41,128.9,0.59,128.9,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.00671,0.000263,0.103,0.00405,1,0.117,0.22,0.00862,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
1998-09-10,1997,12,50,253,217.42,0.83,4,Mod_Dry,34,6,4,3,44,91,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0957,0.0065,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1998-09-11,1997,12,50,254,214.96,0.83,5,Dry,30,6,4,2,30,72,0.34,143,0.67,143,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.0079,0.00031,0.108,0.00423,1,0.135,0.244,0.00955,25.3,0.936,0.97,0.908,33.1,32.2,32.2,772
1998-09-12,1997,12,50,255,212.5,0.84,5,Dry,30,6,4,2,30,72,0.34,140.5,0.66,140.5,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0992,0.00769,0.000301,0.107,0.00419,1,0.132,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
1998-09-13,1997,12,50,256,210.04,0.85,5,Dry,30,6,4,2,30,72,0.34,138,0.66,138,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0984,0.00748,0.000293,0.106,0.00414,1,0.129,0.235,0.00919,25.3,0.934,0.97,0.906,32,31,31,745
1998-09-14,1997,12,50,257,208.67,0.85,5,Dry,30,6,4,2,30,72,0.34,136.7,0.66,136.7,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00737,0.000288,0.105,0.00412,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
1998-09-15,1997,12,50,258,206.76,0.86,5,Dry,30,6,4,2,30,72,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0972,0.0072,0.000282,0.104,0.00409,1,0.124,0.229,0.00895,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1998-09-16,1997,12,51,259,204.85,0.87,5,Dry,30,6,4,2,30,72,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00704,0.000275,0.104,0.00405,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
1998-09-17,1997,12,51,260,202.93,0.87,5,Dry,30,6,4,2,30,72,0.35,130.9,0.65,130.9,0,0,0,0,-2,2,30,6,4,0,32,171,990,964.4,25.6,0.0959,0.00688,0.000269,0.103,0.00402,1,0.119,0.222,0.00868,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1998-09-18,1997,12,51,261,201.02,0.88,5,Dry,30,6,4,2,30,72,0.36,129,0.64,129,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0952,0.00672,0.000262,0.102,0.00398,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,695
1998-09-19,1997,12,51,262,199.1,0.88,5,Dry,30,6,4,2,30,72,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0945,0.00655,0.000256,0.101,0.00395,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1998-09-20,1997,12,51,263,197.19,0.89,5,Dry,30,6,4,2,30,72,0.36,125.2,0.64,125.2,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00639,0.00025,0.1,0.00392,1,0.112,0.212,0.00827,25.4,0.928,0.97,0.901,28.9,28.1,28.1,674
1998-09-21,1997,12,51,264,195.28,0.89,5,Dry,30,6,4,2,30,72,0.37,123.3,0.63,123.3,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0932,0.00623,0.000243,0.0994,0.00388,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.899,28.5,27.6,27.6,662
1998-09-22,1997,12,51,265,193.91,0.89,5,Dry,30,6,4,2,30,72,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
1998-09-23,1997,12,52,266,192.54,0.9,5,Dry,30,6,4,2,30,72,0.37,120.5,0.63,120.5,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0922,0.006,0.000234,0.0982,0.00384,1,0.105,0.203,0.00795,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
1998-09-24,1997,12,52,267,190.63,0.9,5,Dry,30,6,4,2,30,72,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00583,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1998-09-25,1997,12,52,268,188.71,0.9,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
1998-09-26,1997,12,52,269,186.8,0.91,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000215,0.0957,0.00374,1,0.0975,0.193,0.00755,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1998-09-27,1997,12,52,270,185.43,0.91,5,Dry,30,6,4,2,30,72,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00539,0.000211,0.0951,0.00372,1,0.0956,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1998-09-28,1997,12,52,271,185.16,0.91,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0953,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1998-09-29,1997,12,52,272,184.89,0.91,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
1998-09-30,1997,12,53,273,183.52,0.91,5,Dry,30,6,4,2,30,72,0.39,111.5,0.61,111.5,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.089,0.00523,0.000205,0.0942,0.00369,1,0.0931,0.187,0.00733,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
1998-10-01,1998,1,1,274,182.15,0.91,5,Dry,24,4,2,2,20,52,0.28,130.2,0.71,130.2,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0921,0.00681,0.000266,0.0989,0.00387,1,0.118,0.217,0.00849,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
1998-10-02,1998,1,1,275,180.78,0.92,5,Dry,24,4,2,2,20,52,0.29,128.8,0.71,128.8,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0916,0.0067,0.000262,0.0983,0.00384,1,0.116,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1998-10-03,1998,1,1,276,179.42,0.92,5,Dry,24,4,2,2,20,52,0.29,127.4,0.71,127.4,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.0911,0.00658,0.000257,0.0977,0.00382,1,0.115,0.212,0.0083,25.3,0.929,0.97,0.902,29.4,28.6,28.6,685
1998-10-04,1998,1,1,277,178.05,0.92,5,Dry,24,4,2,2,20,52,0.29,126,0.71,126,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0906,0.00646,0.000253,0.0971,0.0038,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1998-10-05,1998,1,1,278,176.14,0.92,5,Dry,24,4,2,2,20,52,0.29,124.1,0.7,124.1,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0899,0.0063,0.000247,0.0962,0.00377,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1998-10-06,1998,1,1,279,174.22,0.93,5,Dry,24,4,2,2,20,52,0.3,122.2,0.7,122.2,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.00024,0.0954,0.00373,1,0.107,0.203,0.00794,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
1998-10-07,1998,1,1,280,172.85,0.93,5,Dry,24,4,2,2,20,52,0.3,120.8,0.7,120.8,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00602,0.000236,0.0948,0.00371,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,647
1998-10-08,1998,1,2,281,171.49,0.93,5,Dry,24,4,2,2,20,52,0.3,119.5,0.7,119.5,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
1998-10-09,1998,1,2,282,169.57,0.93,5,Dry,24,4,2,2,20,52,0.31,117.6,0.69,117.6,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00574,0.000225,0.0934,0.00366,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1998-10-10,1998,1,2,283,167.66,0.94,5,Dry,24,4,2,2,20,52,0.31,115.7,0.69,115.7,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0869,0.00558,0.000219,0.0925,0.00362,1,0.0986,0.191,0.00749,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1998-10-11,1998,1,2,284,166.29,0.94,5,Dry,24,4,2,2,20,52,0.31,114.3,0.69,114.3,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0865,0.00546,0.000214,0.0919,0.0036,1,0.0968,0.189,0.00739,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
1998-10-12,1998,1,2,285,164.92,0.94,5,Dry,24,4,2,2,20,52,0.32,112.9,0.69,112.9,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00535,0.000209,0.0913,0.00358,1,0.0949,0.186,0.0073,25.3,0.92,0.97,0.892,25.8,25,25,601
1998-10-13,1998,1,2,286,163.56,0.94,5,Dry,24,4,2,2,20,52,0.32,111.6,0.68,111.6,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0855,0.00523,0.000205,0.0907,0.00355,1,0.0931,0.184,0.0072,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
1998-10-14,1998,1,2,287,162.19,0.94,5,Dry,24,4,2,2,20,52,0.32,110.2,0.68,110.2,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.0002,0.0901,0.00353,1,0.0913,0.181,0.00711,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
1998-10-15,1998,1,3,288,161.92,0.94,5,Dry,24,4,2,2,20,52,0.32,109.9,0.68,109.9,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.0002,0.09,0.00353,1,0.0909,0.181,0.00709,25.3,0.918,0.97,0.89,25.1,24.3,24.3,584
1998-10-16,1998,1,3,289,160,0.95,5,Dry,24,4,2,2,20,52,0.33,108,0.68,108,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00493,0.000193,0.0892,0.00349,1,0.0883,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1998-10-17,1998,1,3,290,158.64,0.95,5,Dry,24,4,2,2,20,52,0.33,106.6,0.67,106.6,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0838,0.00481,0.000189,0.0886,0.00347,1,0.0865,0.175,0.00686,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1998-10-18,1998,1,3,291,157.27,0.95,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0846,0.173,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1998-10-19,1998,1,3,292,155.9,0.95,5,Dry,24,4,2,2,20,52,0.33,103.9,0.67,103.9,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0828,0.00458,0.00018,0.0874,0.00342,1,0.0828,0.17,0.00667,25.3,0.914,0.97,0.886,23.6,22.9,22.9,549
1998-10-20,1998,1,3,293,154.53,0.95,5,Dry,24,4,2,2,20,52,0.34,102.5,0.66,102.5,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0823,0.00447,0.000175,0.0868,0.0034,1,0.0809,0.168,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,541
1998-10-21,1998,1,3,294,154.26,0.95,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
1998-10-22,1998,1,4,295,153.44,0.96,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0794,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1998-10-23,1998,1,4,296,151.53,0.96,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1998-10-24,1998,1,4,297,151.25,0.96,5,Dry,24,4,2,2,20,52,0.34,99.25,0.66,99.25,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00419,0.000164,0.0853,0.00335,1,0.0765,0.162,0.00635,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1998-10-25,1998,1,4,298,150.43,0.96,5,Dry,24,4,2,2,20,52,0.35,98.43,0.65,98.43,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0809,0.00412,0.000161,0.085,0.00333,1,0.0754,0.16,0.00629,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1998-10-26,1998,1,4,299,149.61,0.96,5,Dry,24,4,2,2,20,52,0.35,97.61,0.65,97.61,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00405,0.000159,0.0846,0.00332,1,0.0743,0.159,0.00623,25.3,0.913,0.968,0.884,22.2,21.4,21.4,514
1998-10-27,1998,1,4,300,147.7,0.96,5,Dry,24,4,2,2,20,52,0.35,95.7,0.65,95.7,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0799,0.00388,0.000152,0.0838,0.00329,1,0.0717,0.155,0.0061,25.3,0.915,0.967,0.885,21.8,21,21,505
1998-10-28,1998,1,4,301,147.42,0.96,5,Dry,24,4,2,2,20,52,0.35,95.42,0.65,95.42,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0837,0.00328,1,0.0713,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
1998-10-29,1998,1,5,302,146.6,0.96,5,Dry,24,4,2,2,20,52,0.35,94.6,0.65,94.6,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00379,0.000149,0.0833,0.00327,1,0.0702,0.154,0.00602,25.3,0.916,0.966,0.885,21.5,20.8,20.8,500
1998-10-30,1998,1,5,303,146.33,0.96,5,Dry,24,4,2,2,20,52,0.35,94.33,0.65,94.33,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0794,0.00377,0.000148,0.0832,0.00326,1,0.0698,0.153,0.006,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
1998-10-31,1998,1,5,304,146.06,0.96,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1998-11-01,1998,2,5,305,145.78,0.97,5,Dry,23,4,2,2,19,50,0.34,95.78,0.66,95.78,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0718,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
1998-11-02,1998,2,5,306,146.6,0.96,5,Dry,23,4,2,2,19,50,0.34,96.6,0.66,96.6,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0799,0.00396,0.000155,0.0838,0.00329,1,0.0729,0.157,0.00615,25.3,0.914,0.967,0.884,22,21.2,21.2,510
1998-11-03,1998,2,5,307,147.42,0.96,5,Dry,23,4,2,2,19,50,0.34,97.42,0.66,97.42,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0801,0.00403,0.000158,0.0842,0.0033,1,0.074,0.158,0.0062,25.3,0.913,0.968,0.884,22.1,21.4,21.4,514
1998-11-04,1998,2,5,308,147.7,0.96,5,Dry,23,4,2,2,19,50,0.34,97.7,0.66,97.7,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0802,0.00405,0.000159,0.0843,0.00331,1,0.0744,0.159,0.00622,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
1998-11-05,1998,2,6,309,149.06,0.96,5,Dry,23,4,2,2,19,50,0.34,99.06,0.67,99.06,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000164,0.0849,0.00333,1,0.0762,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
1998-11-06,1998,2,6,310,152.07,0.96,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
1998-11-07,1998,2,6,311,155.63,0.95,5,Dry,23,4,2,2,19,50,0.32,105.6,0.68,105.6,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00473,0.000185,0.0878,0.00344,1,0.0851,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1998-11-08,1998,2,6,312,159.73,0.95,5,Dry,23,4,2,2,19,50,0.31,109.7,0.69,109.7,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0845,0.00508,0.000199,0.0896,0.00351,1,0.0906,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.3,24.3,583
1998-11-09,1998,2,6,313,158.91,0.95,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
1998-11-10,1998,2,6,314,158.64,0.95,5,Dry,23,4,2,2,19,50,0.32,108.6,0.69,108.6,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0841,0.00498,0.000195,0.0891,0.00349,1,0.0892,0.178,0.00699,25.3,0.917,0.97,0.889,24.8,24,24,576
1998-11-11,1998,2,6,315,161.64,0.94,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0932,0.184,0.00719,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
1998-11-12,1998,2,7,316,165.74,0.94,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00559,0.000219,0.0922,0.00361,1,0.0987,0.191,0.00748,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1998-11-13,1998,2,7,317,166.56,0.94,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
1998-11-14,1998,2,7,318,167.39,0.94,5,Dry,23,4,2,2,19,50,0.3,117.4,0.7,117.4,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0872,0.00573,0.000224,0.0929,0.00364,1,0.101,0.194,0.00759,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
1998-11-15,1998,2,7,319,170.94,0.93,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
1998-11-16,1998,2,7,320,174.49,0.93,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1998-11-17,1998,2,7,321,175.31,0.93,5,Dry,23,4,2,2,19,50,0.28,125.3,0.71,125.3,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.0064,0.000251,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28.1,28.1,673
1998-11-18,1998,2,7,322,175.04,0.93,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.0899,0.00638,0.00025,0.0963,0.00377,1,0.111,0.208,0.00812,25.3,0.928,0.97,0.901,28.9,28,28,672
1998-11-19,1998,2,8,323,174.22,0.93,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1998-11-20,1998,2,8,324,174.49,0.93,5,Dry,23,4,2,2,19,50,0.29,124.5,0.71,124.5,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00633,0.000248,0.096,0.00376,1,0.111,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.9,27.9,669
1998-11-21,1998,2,8,325,174.77,0.93,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1998-11-22,1998,2,8,326,175.59,0.93,5,Dry,23,4,2,2,19,50,0.28,125.6,0.71,125.6,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000251,0.0965,0.00378,1,0.112,0.209,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1998-11-23,1998,2,8,327,174.77,0.93,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1998-11-24,1998,2,8,328,173.4,0.93,5,Dry,23,4,2,2,19,50,0.29,123.4,0.71,123.4,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
1998-11-25,1998,2,8,329,173.67,0.93,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1998-11-26,1998,2,9,330,175.59,0.93,5,Dry,23,4,2,2,19,50,0.28,125.6,0.71,125.6,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000251,0.0965,0.00378,1,0.112,0.209,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
1998-11-27,1998,2,9,331,178.6,0.92,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
1998-11-28,1998,2,9,332,178.87,0.92,5,Dry,23,4,2,2,19,50,0.28,128.9,0.72,128.9,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.098,0.00383,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
1998-11-29,1998,2,9,333,179.69,0.92,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
1998-11-30,1998,2,9,334,179.96,0.92,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
1998-12-01,1998,3,9,335,181.33,0.92,5,Dry,26,4,3,2,24,59,0.33,122.3,0.68,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0904,0.00615,0.000241,0.0965,0.00378,1,0.108,0.204,0.00799,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
1998-12-02,1998,3,9,336,182.7,0.91,5,Dry,26,4,3,2,24,59,0.32,123.7,0.68,123.7,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0908,0.00626,0.000245,0.0971,0.0038,1,0.109,0.207,0.00808,25.4,0.928,0.97,0.9,28.5,27.7,27.7,664
1998-12-03,1998,3,10,337,184.06,0.91,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.901,28.9,28,28,672
1998-12-04,1998,3,10,338,186.53,0.91,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
1998-12-05,1998,3,10,339,189.53,0.9,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1998-12-06,1998,3,10,340,193.09,0.9,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
1998-12-07,1998,3,10,341,194.46,0.89,5,Dry,26,4,3,2,24,59,0.3,135.5,0.7,135.5,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.004,1,0.125,0.228,0.0089,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
1998-12-08,1998,3,10,342,195.82,0.89,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
1998-12-09,1998,3,10,343,197.19,0.89,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
1998-12-10,1998,3,11,344,198.56,0.88,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
1998-12-11,1998,3,11,345,201.02,0.88,5,Dry,26,4,3,2,24,59,0.29,142,0.71,142,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00782,0.000306,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,769
1998-12-12,1998,3,11,346,201.84,0.88,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1998-12-13,1998,3,11,347,199.92,0.88,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
1998-12-14,1998,3,11,348,201.84,0.88,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1998-12-15,1998,3,11,349,203.75,0.87,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1998-12-16,1998,3,11,350,205.12,0.86,5,Dry,26,4,3,2,24,59,0.29,146.1,0.71,146.1,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00817,0.00032,0.107,0.00418,1,0.14,0.247,0.00965,25.3,0.937,0.97,0.909,34,33,33,791
1998-12-17,1998,3,12,351,206.49,0.86,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1998-12-18,1998,3,12,352,207.85,0.85,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
