date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-12-19,1998,3,12,353,211.96,0.84,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
1998-12-20,1998,3,12,354,213.32,0.84,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
1998-12-21,1998,3,12,355,213.6,0.84,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1998-12-22,1998,3,12,356,217.7,0.83,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
1998-12-23,1998,3,12,357,223.44,0.81,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
1998-12-24,1998,3,13,358,230.82,0.79,5,Dry,26,4,3,2,24,59,0.26,171.8,0.74,171.8,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000407,0.118,0.00465,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,938
1998-12-25,1998,3,13,359,237.66,0.77,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
1998-12-26,1998,3,13,360,244.49,0.75,5,Dry,26,4,3,2,24,59,0.24,185.5,0.76,185.5,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
1998-12-27,1998,3,13,361,252.97,0.73,5,Dry,26,4,3,2,24,59,0.23,194,0.77,194,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0122,0.000484,0.128,0.00506,1,0.204,0.332,0.0131,25,0.953,0.98,0.934,45.2,44.3,44.3,1060
1998-12-28,1998,3,13,362,260.9,0.71,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
1998-12-29,1998,3,13,363,266.64,0.7,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.5,47.5,1140
1998-12-30,1998,3,13,364,272.39,0.69,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
1998-12-31,1998,3,14,365,281.96,0.67,5,Dry,26,4,3,2,24,59,0.21,223,0.79,223,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
1999-01-01,1998,4,14,1,290.98,0.66,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
1999-01-02,1998,4,14,2,301.1,0.64,5,Dry,29,5,4,2,33,73,0.24,228.1,0.76,228.1,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
1999-01-03,1998,4,14,3,311.21,0.63,5,Dry,29,5,4,2,33,73,0.23,238.2,0.77,238.2,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
1999-01-04,1998,4,14,4,320.78,0.61,5,Dry,29,5,4,2,33,73,0.23,247.8,0.77,247.8,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000673,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.1,1300
1999-01-05,1998,4,14,5,329.81,0.6,5,Dry,29,5,4,2,33,73,0.22,256.8,0.78,256.8,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.00081,0.16,0.0064,2,0.116,0.276,0.011,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
1999-01-06,1998,4,14,6,339.38,0.59,5,Dry,29,5,4,2,33,73,0.21,266.4,0.79,266.4,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0247,0.000993,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
1999-01-07,1998,4,15,7,347.85,0.58,5,Dry,29,5,4,2,33,73,0.21,274.9,0.79,274.9,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0287,0.00116,0.175,0.00703,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
1999-01-08,1998,4,15,8,359.06,0.57,5,Dry,29,5,4,2,33,73,0.2,286.1,0.8,286.1,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.034,0.00137,0.184,0.00741,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.2,62.4,1500
1999-01-09,1998,4,15,9,372.46,0.56,5,Dry,29,5,4,2,33,73,0.2,299.5,0.8,299.5,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
1999-01-10,1998,4,15,10,387.5,0.55,5,Dry,29,5,4,2,33,73,0.19,314.5,0.81,314.5,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
1999-01-11,1998,4,15,11,401.99,0.53,5,Dry,29,5,4,2,33,73,0.18,329,0.82,329,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0543,0.00221,0.219,0.00892,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
1999-01-12,1998,4,15,12,418.13,0.52,5,Dry,29,5,4,2,33,73,0.17,345.1,0.82,345.1,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0619,0.00252,0.233,0.00949,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.7,37.6,75.2,1810
1999-01-13,1998,4,15,13,434.26,0.51,5,Dry,29,5,4,2,33,73,0.17,361.3,0.83,361.3,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0695,0.00284,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
1999-01-14,1998,4,16,14,450.94,0.49,5,Dry,29,5,4,2,33,73,0.16,377.9,0.84,377.9,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0774,0.00318,0.26,0.0107,2,0.198,0.457,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.7,1980
1999-01-15,1998,4,16,15,470.35,0.48,5,Dry,29,5,4,2,33,73,0.15,397.4,0.84,397.4,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0865,0.00356,0.276,0.0114,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.3,43.4,86.8,2080
1999-01-16,1998,4,16,16,489.22,0.47,5,Dry,29,5,4,2,33,73,0.15,416.2,0.85,416.2,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0955,0.00394,0.291,0.012,2,0.223,0.515,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.6,2170
1999-01-17,1998,4,16,17,505.9,0.46,5,Dry,29,5,4,2,33,73,0.14,432.9,0.86,432.9,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.235,0.54,0.0224,23.6,0.957,0.98,0.938,47.9,47,93.9,2250
1999-01-18,1998,4,16,18,519.85,0.45,5,Dry,29,5,4,2,33,73,0.14,446.9,0.86,446.9,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
1999-01-19,1998,4,16,19,534.89,0.44,5,Dry,29,5,4,2,33,73,0.14,461.9,0.86,461.9,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
1999-01-20,1998,4,16,20,549.38,0.43,5,Dry,29,5,4,2,33,73,0.13,476.4,0.87,476.4,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.219,0.124,0.00518,0.343,0.0143,2,0.264,0.607,0.0254,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
1999-01-21,1998,4,17,21,564.42,0.42,4,Mod_Dry,34,5,4,3,45,91,0.16,473.4,0.84,473.4,0,0,0,0,-3,3,34,5,4,0,48,516,990,966.1,23.9,0.22,0.122,0.00513,0.342,0.0144,2,0.262,0.605,0.0253,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
1999-01-22,1998,4,17,22,578.91,0.42,4,Mod_Dry,34,5,4,3,45,91,0.16,487.9,0.84,487.9,0,0,0,0,-3,3,34,5,4,0,48,531,990,966.2,23.8,0.228,0.129,0.00543,0.358,0.015,3,0.162,0.52,0.0218,23.3,0.945,0.97,0.917,35.1,34,102,2450
1999-01-23,1998,4,17,23,593.95,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,502.9,0.85,502.9,0,0,0,0,-3,3,34,5,4,0,48,546,990,966.3,23.7,0.237,0.137,0.00577,0.374,0.0158,3,0.169,0.543,0.0229,23.2,0.946,0.97,0.918,36.1,35,105,2520
1999-01-24,1998,4,17,24,608.44,0.4,4,Mod_Dry,34,5,4,3,45,91,0.15,517.4,0.85,517.4,0,0,0,0,-3,3,34,5,4,0,48,560,990,966.3,23.7,0.245,0.147,0.0062,0.392,0.0165,3,0.175,0.567,0.024,23.1,0.948,0.97,0.92,37,35.9,108,2590
1999-01-25,1998,4,17,25,622.93,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,531.9,0.85,531.9,0,0,0,0,-3,3,34,5,4,0,48,575,990,966.4,23.6,0.253,0.156,0.00662,0.41,0.0173,3,0.182,0.591,0.0251,23,0.949,0.972,0.922,38,36.9,111,2660
1999-01-26,1998,4,17,26,639.06,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,548.1,0.86,548.1,0,0,0,0,-3,3,34,5,4,0,48,591,990,966.5,23.5,0.262,0.167,0.0071,0.43,0.0182,3,0.189,0.619,0.0263,22.9,0.951,0.974,0.926,39,38,114,2740
1999-01-27,1998,4,17,27,654.65,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,563.6,0.86,563.6,0,0,0,0,-3,3,34,5,4,0,48,607,990,966.5,23.5,0.271,0.178,0.00756,0.449,0.0191,3,0.196,0.645,0.0275,22.8,0.952,0.976,0.929,40,39.1,117,2810
1999-01-28,1998,4,18,28,669.14,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,578.1,0.86,578.1,0,0,0,0,-3,3,34,5,4,0,48,621,990,966.6,23.4,0.28,0.187,0.00799,0.467,0.0199,3,0.203,0.669,0.0286,22.8,0.953,0.978,0.932,41,40.1,120,2890
1999-01-29,1998,4,18,29,686.37,0.36,4,Mod_Dry,34,5,4,3,45,91,0.13,595.4,0.87,595.4,0,0,0,0,-3,3,34,5,4,0,48,638,990,966.6,23.4,0.289,0.199,0.00851,0.488,0.0209,3,0.21,0.698,0.0299,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
1999-01-30,1998,4,18,30,704.14,0.36,4,Mod_Dry,34,5,4,3,45,91,0.13,613.1,0.87,613.1,0,0,0,0,-3,3,34,5,4,0,48,656,990,966.7,23.3,0.299,0.211,0.00904,0.51,0.0219,3,0.218,0.728,0.0313,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
1999-01-31,1998,4,18,31,726.84,0.35,4,Mod_Dry,34,5,4,3,45,91,0.13,635.8,0.88,635.8,0,0,0,0,-3,3,34,5,4,0,48,679,990,966.8,23.2,0.312,0.226,0.00973,0.538,0.0232,3,0.229,0.767,0.0331,22.4,0.956,0.98,0.937,44.6,43.7,131,3140
1999-02-01,1998,5,18,32,754.46,0.34,4,Mod_Dry,36,6,5,4,54,105,0.14,649.5,0.86,649.5,0,0,0,0,-4,4,36,6,5,0,58,696,990,966.9,23.1,0.322,0.235,0.0102,0.557,0.0241,3,0.235,0.792,0.0343,22.3,0.956,0.98,0.937,45.3,44.3,133,3190
1999-02-02,1998,5,18,33,777.21,0.33,4,Mod_Dry,36,6,5,4,54,105,0.14,672.2,0.86,672.2,0,0,0,0,-4,4,36,6,5,0,58,719,990,967,23,0.335,0.25,0.0109,0.585,0.0255,3,0.245,0.83,0.0361,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
1999-02-03,1998,5,18,34,802.16,0.31,4,Mod_Dry,36,6,5,4,54,105,0.13,697.2,0.87,697.2,0,0,0,0,-4,4,36,6,5,0,58,744,990,967.1,22.9,0.349,0.267,0.0117,0.616,0.0269,3,0.256,0.872,0.0381,22,0.957,0.98,0.938,48,47.1,141,3390
1999-02-04,1998,5,19,35,836.14,0.3,4,Mod_Dry,36,6,5,4,54,105,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.369,0.289,0.0127,0.658,0.0289,3,0.272,0.93,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
1999-02-05,1998,5,19,36,878.54,0.28,4,Mod_Dry,36,6,5,4,54,105,0.12,773.5,0.88,773.5,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
1999-02-06,1998,5,19,37,924.78,0.27,4,Mod_Dry,36,6,5,4,54,105,0.11,819.8,0.89,819.8,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.448,0.336,0.015,0.784,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,161,3850
1999-02-07,1998,5,19,38,979,0.25,4,Mod_Dry,36,6,5,4,54,105,0.11,874,0.89,874,0,0,0,0,-4,4,36,6,5,0,58,921,990,967.8,22.2,0.498,0.362,0.0163,0.86,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
1999-02-08,1998,5,19,39,1036.4,0.24,4,Mod_Dry,36,6,5,4,54,105,0.1,931.4,0.9,931.4,0,0,0,0,-4,4,36,6,5,0,58,978,990,968,22,0.551,0.39,0.0177,0.94,0.0428,4,0.257,1.2,0.0545,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
1999-02-09,1998,5,19,40,1091.3,0.23,4,Mod_Dry,36,6,5,4,54,105,0.096,986.3,0.9,986.3,0,0,0,0,-4,4,36,6,5,0,58,1030,990,968.2,21.8,0.601,0.416,0.0191,1.02,0.0466,4,0.275,1.29,0.0593,20.5,0.956,0.98,0.937,47.4,46.5,186,4460
1999-02-10,1998,5,19,41,1142.7,0.22,4,Mod_Dry,36,6,5,4,54,105,0.092,1038,0.91,1038,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.676,0.508,0.0235,1.18,0.0547,4,0.288,1.47,0.068,20.2,0.955,0.98,0.936,49,48.1,192,4610
1999-02-11,1998,5,20,42,1195.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.14,1034,0.86,1034,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.695,0.499,0.0232,1.19,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.4,47.5,190,4560
1999-02-12,1998,5,20,43,1238.5,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1077,0.87,1077,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.758,0.595,0.0279,1.35,0.0634,4,0.295,1.65,0.0772,19.7,0.954,0.98,0.935,49.6,48.2,193,4630
1999-02-13,1998,5,20,44,1270.5,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1109,0.87,1100,9,2,0,0,-5,12,51,8,7,0,105,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1999-02-14,1998,5,20,45,1297,0.2,2,Mod_Wet,49,8,7,5,93,162,0.13,1135,0.88,1100,35,8,1,1,-4,29,57,9,8,1,122,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-02-15,1998,5,20,46,1317.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1156,0.88,1100,56,13,2,2,-3,42,62,10,9,2,135,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-02-16,1998,5,20,47,1332.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1171,0.88,1100,71,16,2,2,-3,54,65,10,9,2,147,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-02-17,1998,5,20,48,1341.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1180,0.88,1100,80,18,2,2,-3,61,67,10,9,2,154,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1999-02-18,1998,5,21,49,1350.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1189,0.88,1100,89,20,3,3,-2,65,69,11,10,3,158,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1999-02-19,1998,5,21,50,1360,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1198,0.88,1100,98,22,3,3,-2,72,71,11,10,3,165,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1999-02-20,1998,5,21,51,1369.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.12,1207,0.88,1100,107,24,3,3,-2,79,73,11,10,3,172,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1999-02-21,1998,5,21,52,1372.1,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1210,0.88,1100,110,25,3,3,-2,81,74,11,10,3,174,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
1999-02-22,1998,5,21,53,1381.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1219,0.88,1100,119,27,4,4,-1,85,76,12,11,4,178,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1999-02-23,1998,5,21,54,1390.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
1999-02-24,1998,5,21,55,1393.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1232,0.88,1100,132,30,4,4,-1,95,79,12,11,4,188,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
1999-02-25,1998,5,22,56,1396.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1235,0.88,1100,135,31,4,4,-1,97,80,12,11,4,190,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
1999-02-26,1998,5,22,57,1399.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-02-27,1998,5,22,58,1402.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1241,0.89,1100,141,32,4,4,-1,102,81,12,11,4,195,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-02-28,1998,5,22,59,1412,0.18,2,Mod_Wet,49,8,7,5,93,162,0.12,1250,0.89,1100,150,34,5,5,0,106,83,13,12,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-03-01,1998,6,22,60,1421.3,0.18,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-02,1998,6,22,61,1430.6,0.17,3,Normal,49,9,9,9,107,183,0.13,1248,0.87,1100,148,33,4,5,-5,111,82,13,14,4,218,1210,990,969.3,20.7,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1999-03-03,1998,6,22,62,1446.2,0.17,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1999-03-04,1998,6,23,63,1468.1,0.17,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-03-05,1998,6,23,64,1490.2,0.16,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
1999-03-06,1998,6,23,65,1506.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1999-03-07,1998,6,23,66,1522.1,0.16,3,Normal,49,9,9,9,107,183,0.12,1339,0.88,1100,239,51,7,7,-2,176,100,16,16,7,283,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1999-03-08,1998,6,23,67,1538.1,0.15,3,Normal,49,9,9,9,107,183,0.12,1355,0.88,1100,255,51,8,8,-1,189,100,17,17,8,296,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1999-03-09,1998,6,23,68,1547.7,0.15,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1999-03-10,1998,6,23,69,1551,0.15,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-03-11,1998,6,24,70,1554.2,0.15,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-03-12,1998,6,24,71,1557.4,0.15,3,Normal,49,9,9,9,107,183,0.12,1374,0.88,1100,274,51,8,8,-1,208,100,17,17,8,315,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-03-13,1998,6,24,72,1560.6,0.15,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-03-14,1998,6,24,73,1563.9,0.15,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
1999-03-15,1998,6,24,74,1573.6,0.15,3,Normal,49,9,9,9,107,183,0.12,1391,0.88,1100,291,51,9,9,0,222,100,18,18,9,329,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1999-03-16,1998,6,24,75,1589.8,0.15,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1999-03-17,1998,6,24,76,1612.7,0.14,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
1999-03-18,1998,6,25,77,1642.3,0.14,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1999-03-19,1998,6,25,78,1672.1,0.14,3,Normal,49,9,9,9,107,183,0.11,1489,0.89,1100,389,51,9,12,3,314,100,18,21,12,421,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1999-03-20,1998,6,25,79,1708.9,0.13,3,Normal,49,9,9,9,107,183,0.11,1526,0.89,1100,426,51,9,13,4,349,100,18,22,13,456,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-03-21,1998,6,25,80,1752.7,0.13,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-03-22,1998,6,25,81,1810.7,0.12,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-03-23,1998,6,25,82,1876.3,0.12,3,Normal,49,9,9,9,107,183,0.098,1693,0.9,1100,593,51,9,16,9,508,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1999-03-24,1998,6,25,83,1956.9,0.11,3,Normal,49,9,9,9,107,183,0.093,1774,0.91,1100,674,51,9,16,11,587,100,18,25,20,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1999-03-25,1998,6,26,84,2045.8,0.1,3,Normal,49,9,9,9,107,183,0.089,1863,0.91,1100,763,51,9,16,14,673,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1999-03-26,1998,6,26,85,2143.4,0.097,3,Normal,49,9,9,9,107,183,0.085,1960,0.92,1100,860,51,9,16,17,767,100,18,25,26,874,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1999-03-27,1998,6,26,86,2242.6,0.09,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
1999-03-28,1998,6,26,87,2313.3,0.082,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
1999-03-29,1998,6,26,88,2377.1,0.074,3,Normal,49,9,9,9,107,183,0.077,2194,0.92,1100,1090,51,9,16,24,994,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-03-30,1998,6,26,89,2441.5,0.068,3,Normal,49,9,9,9,107,183,0.075,2258,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
1999-03-31,1998,6,26,90,2498.8,0.063,3,Normal,49,9,9,9,107,183,0.073,2316,0.93,1100,1220,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
1999-04-01,1998,7,27,91,2548.7,0.059,3,Normal,54,13,14,19,117,217,0.085,2332,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
1999-04-02,1998,7,27,92,2599,0.054,3,Normal,54,13,14,19,117,217,0.084,2382,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
1999-04-03,1998,7,27,93,2649.6,0.05,3,Normal,54,13,14,19,117,217,0.082,2433,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
1999-04-04,1998,7,27,94,2700.5,0.047,3,Normal,54,13,14,19,117,217,0.08,2483,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
1999-04-05,1998,7,27,95,2751.7,0.044,3,Normal,54,13,14,19,117,217,0.079,2535,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
1999-04-06,1998,7,27,96,2803.2,0.041,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
1999-04-07,1998,7,27,97,2854.9,0.038,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
1999-04-08,1998,7,28,98,2907,0.036,3,Normal,54,13,14,19,117,217,0.075,2690,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
1999-04-09,1998,7,28,99,2959.3,0.034,3,Normal,54,13,14,19,117,217,0.073,2742,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
1999-04-10,1998,7,28,100,3003.8,0.032,3,Normal,54,13,14,19,117,217,0.072,2787,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
1999-04-11,1998,7,28,101,3040.3,0.03,3,Normal,54,13,14,19,117,217,0.071,2823,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
1999-04-12,1998,7,28,102,3068.8,0.029,3,Normal,54,13,14,19,117,217,0.071,2852,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
1999-04-13,1998,7,28,103,3089.3,0.028,3,Normal,54,13,14,19,117,217,0.07,2872,0.93,1100,1770,46,5,11,34,1680,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1999-04-14,1998,7,28,104,3109.7,0.028,3,Normal,54,13,14,19,117,217,0.07,2893,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
1999-04-15,1998,7,29,105,3122,0.027,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
1999-04-16,1998,7,29,106,3126.1,0.027,3,Normal,54,13,14,19,117,217,0.069,2909,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
1999-04-17,1998,7,29,107,3122,0.027,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
1999-04-18,1998,7,29,108,3109.7,0.028,3,Normal,54,13,14,19,117,217,0.07,2893,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
1999-04-19,1998,7,29,109,3097.4,0.028,3,Normal,54,13,14,19,117,217,0.07,2880,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
1999-04-20,1998,7,29,110,3077,0.029,3,Normal,54,13,14,19,117,217,0.07,2860,0.93,1100,1760,46,5,11,34,1660,100,18,25,53,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
1999-04-21,1998,7,29,111,3048.5,0.03,3,Normal,54,13,14,19,117,217,0.071,2831,0.93,1100,1730,46,5,11,33,1640,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
1999-04-22,1998,7,30,112,3020,0.031,3,Normal,54,13,14,19,117,217,0.072,2803,0.93,1100,1700,46,5,11,32,1610,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
1999-04-23,1998,7,30,113,2983.5,0.032,3,Normal,54,13,14,19,117,217,0.073,2767,0.93,1100,1670,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3450
1999-04-24,1998,7,30,114,2947.2,0.034,3,Normal,54,13,14,19,117,217,0.074,2730,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
1999-04-25,1998,7,30,115,2911,0.036,3,Normal,54,13,14,19,117,217,0.074,2694,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
1999-04-26,1998,7,30,116,2866.9,0.038,3,Normal,54,13,14,19,117,217,0.076,2650,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
1999-04-27,1998,7,30,117,2823,0.04,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
1999-04-28,1998,7,30,118,2779.4,0.042,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
1999-04-29,1998,7,31,119,2735.9,0.045,3,Normal,54,13,14,19,117,217,0.079,2519,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
1999-04-30,1998,7,31,120,2692.6,0.048,3,Normal,54,13,14,19,117,217,0.081,2476,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
1999-05-01,1998,8,31,121,2649.6,0.05,3,Normal,55,13,13,17,178,276,0.1,2374,0.9,1100,1270,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
1999-05-02,1998,8,31,122,2606.8,0.054,3,Normal,55,13,13,17,178,276,0.11,2331,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
1999-05-03,1998,8,31,123,2564.2,0.057,3,Normal,55,13,13,17,178,276,0.11,2288,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
1999-05-04,1998,8,31,124,2521.8,0.061,3,Normal,55,13,13,17,178,276,0.11,2246,0.89,1100,1150,45,5,12,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
1999-05-05,1998,8,31,125,2479.6,0.064,3,Normal,55,13,13,17,178,276,0.11,2204,0.89,1100,1100,45,5,12,16,1030,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1999-05-06,1998,8,32,126,2437.7,0.068,3,Normal,55,13,13,17,178,276,0.11,2162,0.89,1100,1060,45,5,12,15,985,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1999-05-07,1998,8,32,127,2396,0.072,3,Normal,55,13,13,17,178,276,0.12,2120,0.89,1100,1020,45,5,12,14,944,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1999-05-08,1998,8,32,128,2354.5,0.077,3,Normal,55,13,13,17,178,276,0.12,2078,0.88,1100,978,45,5,12,12,904,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
1999-05-09,1998,8,32,129,2313.3,0.082,3,Normal,55,13,13,17,178,276,0.12,2037,0.88,1100,937,45,5,12,11,864,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
1999-05-10,1998,8,32,130,2272.3,0.087,3,Normal,55,13,13,17,178,276,0.12,1996,0.88,1100,896,45,5,12,10,824,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1999-05-11,1998,8,32,131,2216.7,0.092,3,Normal,55,13,13,17,178,276,0.13,1941,0.88,1100,841,45,5,12,8,771,100,18,25,25,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
1999-05-12,1998,8,32,132,2161.7,0.096,3,Normal,55,13,13,17,178,276,0.13,1886,0.87,1100,786,45,5,12,7,717,100,18,25,24,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
1999-05-13,1998,8,33,133,2107.1,0.1,3,Normal,55,13,13,17,178,276,0.13,1831,0.87,1100,731,45,5,12,5,664,100,18,25,22,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1999-05-14,1998,8,33,134,2053,0.1,3,Normal,55,13,13,17,178,276,0.13,1777,0.87,1100,677,45,5,12,3,612,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-05-15,1998,8,33,135,2006.5,0.11,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1999-05-16,1998,8,33,136,1960.4,0.11,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1999-05-17,1998,8,33,137,1914.7,0.11,3,Normal,55,13,13,17,178,276,0.14,1639,0.86,1100,539,45,5,12,-1,478,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-05-18,1998,8,33,138,1869.3,0.12,3,Normal,55,13,13,17,178,276,0.15,1593,0.85,1100,493,45,5,12,-2,433,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1999-05-19,1998,8,33,139,1824.4,0.12,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-05-20,1998,8,34,140,1786.7,0.12,3,Normal,55,13,13,17,178,276,0.15,1511,0.85,1100,411,45,5,12,-5,354,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-05-21,1998,8,34,141,1749.3,0.13,3,Normal,55,13,13,17,178,276,0.16,1473,0.84,1100,373,45,5,11,-6,318,100,18,24,11,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-05-22,1998,8,34,142,1712.2,0.13,3,Normal,55,13,13,17,178,276,0.16,1436,0.84,1100,336,45,5,10,-7,283,100,18,23,10,461,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4330
1999-05-23,1998,8,34,143,1675.5,0.14,3,Normal,55,13,13,17,178,276,0.17,1399,0.83,1100,299,45,5,9,-8,248,100,18,22,9,426,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1999-05-24,1998,8,34,144,1639,0.14,3,Normal,55,13,13,17,178,276,0.17,1363,0.83,1100,263,45,5,8,-9,214,100,18,21,8,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1999-05-25,1998,8,34,145,1602.9,0.14,3,Normal,55,13,13,17,178,276,0.17,1327,0.83,1100,227,45,5,7,-10,180,100,18,20,7,358,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
1999-05-26,1998,8,34,146,1567.1,0.15,3,Normal,55,13,13,17,178,276,0.18,1291,0.82,1100,191,43,5,6,-11,148,98,18,19,6,326,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1999-05-27,1998,8,35,147,1531.7,0.16,3,Normal,55,13,13,17,178,276,0.18,1256,0.82,1100,156,35,5,5,-12,123,90,18,18,5,301,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1999-05-28,1998,8,35,148,1502.9,0.16,3,Normal,55,13,13,17,178,276,0.18,1227,0.82,1100,127,29,4,4,-13,103,84,17,17,4,281,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0887,18.7,0.952,0.98,0.933,48,47,188,4510
1999-05-29,1998,8,35,149,1474.4,0.17,3,Normal,55,13,13,17,178,276,0.19,1198,0.81,1100,98,22,3,3,-14,84,77,16,16,3,262,1210,990,969.4,20.6,0.858,0.648,0.0315,1.51,0.0731,4,0.3,1.81,0.0877,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-05-30,1998,8,35,150,1446.2,0.17,3,Normal,55,13,13,17,178,276,0.19,1170,0.81,1100,70,16,2,2,-15,65,71,15,15,2,243,1200,990,969.3,20.7,0.846,0.648,0.0313,1.49,0.0722,4,0.3,1.79,0.0867,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1999-05-31,1998,8,35,151,1418.2,0.18,3,Normal,55,13,13,17,178,276,0.2,1142,0.81,1100,42,9,1,1,-16,47,64,14,14,1,225,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0713,4,0.3,1.78,0.0857,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-06-01,1998,9,35,152,1390.5,0.18,3,Normal,53,12,12,13,120,210,0.15,1180,0.85,1100,80,18,2,2,-11,69,71,14,14,2,189,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
1999-06-02,1998,9,35,153,1338.8,0.19,3,Normal,53,12,12,13,120,210,0.16,1129,0.84,1100,29,7,1,1,-12,32,60,13,13,1,152,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1999-06-03,1998,9,36,154,1288.1,0.2,3,Normal,53,12,12,13,120,210,0.16,1078,0.84,1078,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.779,0.599,0.0283,1.38,0.065,4,0.296,1.67,0.079,19.5,0.954,0.98,0.935,49.2,48.2,193,4630
1999-06-04,1998,9,36,155,1244.3,0.2,3,Normal,53,12,12,13,120,210,0.17,1034,0.83,1034,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.715,0.5,0.0234,1.22,0.057,4,0.287,1.5,0.0704,19.8,0.955,0.98,0.936,48,47,188,4520
1999-06-05,1998,9,36,156,1207,0.21,3,Normal,53,12,12,13,120,210,0.17,997,0.83,997,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.6,21.4,0.66,0.422,0.0197,1.08,0.0504,4,0.279,1.36,0.0634,20.1,0.955,0.98,0.936,46.9,46,184,4410
1999-06-06,1998,9,36,157,1170.4,0.22,3,Normal,53,12,12,13,120,210,0.18,960.4,0.82,960.4,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.607,0.404,0.0187,1.01,0.0469,4,0.267,1.28,0.0592,20.3,0.955,0.98,0.936,45.6,44.7,179,4290
1999-06-07,1998,9,36,158,1134.4,0.22,3,Normal,53,12,12,13,120,210,0.18,924.4,0.81,924.4,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.572,0.386,0.0178,0.958,0.0442,4,0.254,1.21,0.0559,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
1999-06-08,1998,9,36,159,1104.6,0.23,3,Normal,53,12,12,13,120,210,0.19,894.6,0.81,894.6,0,0,0,0,-13,13,53,12,12,0,133,972,990,968.2,21.8,0.544,0.372,0.0171,0.916,0.0421,4,0.244,1.16,0.0533,20.6,0.955,0.98,0.936,43.2,42.3,169,4060
1999-06-09,1998,9,36,160,1075.4,0.23,3,Normal,53,12,12,13,120,210,0.2,865.4,0.81,865.4,0,0,0,0,-13,13,53,12,12,0,133,942,990,968.1,21.9,0.518,0.358,0.0164,0.875,0.04,4,0.235,1.11,0.0508,20.8,0.954,0.98,0.935,42,41.2,165,3950
1999-06-10,1998,9,37,161,1051.8,0.24,3,Normal,53,12,12,13,120,210,0.2,841.9,0.8,841.9,0,0,0,0,-13,13,53,12,12,0,133,919,990,968.1,21.9,0.496,0.346,0.0158,0.843,0.0384,4,0.227,1.07,0.0487,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
1999-06-11,1998,9,37,162,1028.8,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,867.8,0.84,867.8,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.867,0.0394,4,0.235,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,166,3990
1999-06-12,1998,9,37,163,1006.1,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,845.1,0.84,845.1,0,0,0,0,-9,9,45,10,9,0,97,909,990,967.9,22.1,0.487,0.348,0.0158,0.835,0.0378,4,0.228,1.06,0.0481,21,0.954,0.979,0.934,41.6,40.7,163,3910
1999-06-13,1998,9,37,164,983.87,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,822.9,0.84,822.9,0,0,0,0,-9,9,45,10,9,0,97,887,990,967.8,22.2,0.467,0.337,0.0152,0.804,0.0363,4,0.22,1.02,0.0462,21.1,0.954,0.977,0.932,40.7,39.8,159,3820
1999-06-14,1998,9,37,165,962.14,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,801.1,0.83,801.1,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
1999-06-15,1998,9,37,166,945.58,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,784.6,0.83,784.6,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.75,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
1999-06-16,1998,9,37,167,929.35,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,768.4,0.83,768.4,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
1999-06-17,1998,9,38,168,913.46,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,752.5,0.82,752.5,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.706,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
1999-06-18,1998,9,38,169,897.93,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,736.9,0.82,736.9,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
1999-06-19,1998,9,38,170,882.79,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,721.8,0.82,721.8,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
1999-06-20,1998,9,38,171,868.06,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,707.1,0.81,707.1,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.899,0.0397,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
1999-06-21,1998,9,38,172,853.78,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,692.8,0.81,692.8,0,0,0,0,-9,9,45,10,9,0,97,757,990,967.3,22.7,0.357,0.264,0.0116,0.62,0.0273,3,0.254,0.875,0.0386,21.8,0.957,0.98,0.938,47.3,46.3,139,3330
1999-06-22,1998,9,38,173,839.99,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,679,0.81,679,0,0,0,0,-9,9,45,10,9,0,97,743,990,967.3,22.7,0.349,0.255,0.0112,0.603,0.0265,3,0.248,0.851,0.0374,21.9,0.957,0.98,0.938,46.5,45.6,137,3280
1999-06-23,1998,9,38,174,826.74,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,665.7,0.81,665.7,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.829,0.0364,22,0.957,0.98,0.937,45.7,44.8,134,3230
1999-06-24,1998,9,39,175,817.64,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,656.6,0.8,656.6,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
1999-06-25,1998,9,39,176,808.89,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1999-06-26,1998,9,39,177,800.52,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,639.5,0.8,639.5,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
1999-06-27,1998,9,39,178,792.59,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,631.6,0.8,631.6,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00972,0.545,0.0238,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
1999-06-28,1998,9,39,179,785.19,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,624.2,0.8,624.2,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
1999-06-29,1998,9,39,180,778.46,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,617.5,0.79,617.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
1999-06-30,1998,9,39,181,770.59,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
1999-07-01,1998,10,40,182,763.75,0.33,3,Normal,50,10,9,9,108,186,0.24,577.8,0.76,577.8,0,0,0,0,-9,9,50,10,9,0,117,647,990,967,23,0.294,0.187,0.00811,0.481,0.0209,3,0.202,0.683,0.0297,22.4,0.953,0.977,0.93,40.2,39.3,118,2830
1999-07-02,1998,10,40,183,751.45,0.34,3,Normal,50,10,9,9,108,186,0.25,565.5,0.75,565.5,0,0,0,0,-9,9,50,10,9,0,117,634,990,966.9,23.1,0.287,0.179,0.00774,0.466,0.0202,3,0.197,0.663,0.0287,22.4,0.952,0.975,0.928,39.5,38.5,115,2770
1999-07-03,1998,10,40,184,740.24,0.34,3,Normal,50,10,9,9,108,186,0.25,554.2,0.75,554.2,0,0,0,0,-9,9,50,10,9,0,117,623,990,966.9,23.1,0.281,0.171,0.0074,0.452,0.0195,3,0.192,0.644,0.0278,22.5,0.951,0.973,0.926,38.8,37.7,113,2720
1999-07-04,1998,10,40,185,728.48,0.35,3,Normal,50,10,9,9,108,186,0.26,542.5,0.74,542.5,0,0,0,0,-9,9,50,10,9,0,117,611,990,966.8,23.2,0.274,0.163,0.00705,0.437,0.0189,3,0.187,0.624,0.0269,22.6,0.95,0.972,0.923,38,36.9,111,2660
1999-07-05,1998,10,40,186,716.72,0.35,3,Normal,50,10,9,9,108,186,0.26,530.7,0.74,530.7,0,0,0,0,-9,9,50,10,9,0,117,600,990,966.8,23.2,0.267,0.156,0.00669,0.423,0.0182,3,0.181,0.604,0.026,22.6,0.949,0.97,0.921,37.3,36.2,108,2600
1999-07-06,1998,10,40,187,705.51,0.36,3,Normal,50,10,9,9,108,186,0.26,519.5,0.74,519.5,0,0,0,0,-9,9,50,10,9,0,117,589,990,966.7,23.3,0.261,0.148,0.00636,0.409,0.0176,3,0.176,0.585,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
1999-07-07,1998,10,40,188,695.39,0.36,3,Normal,50,10,9,9,108,186,0.27,509.4,0.73,509.4,0,0,0,0,-9,9,50,10,9,0,117,578,990,966.7,23.3,0.255,0.141,0.00606,0.396,0.017,3,0.172,0.568,0.0244,22.8,0.947,0.97,0.919,35.9,34.8,104,2510
1999-07-08,1998,10,41,189,684.73,0.37,3,Normal,50,10,9,9,108,186,0.27,498.7,0.73,498.7,0,0,0,0,-9,9,50,10,9,0,117,568,990,966.6,23.4,0.249,0.134,0.00575,0.384,0.0164,3,0.167,0.55,0.0236,22.8,0.946,0.97,0.918,35.2,34.1,102,2460
1999-07-09,1998,10,41,190,674.06,0.37,3,Normal,50,10,9,9,108,186,0.28,488.1,0.72,488.1,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00553,0.372,0.0159,2,0.272,0.644,0.0275,22.8,0.956,0.98,0.937,52.1,48.2,96.4,2310
1999-07-10,1998,10,41,191,663.95,0.37,3,Normal,50,10,9,9,108,186,0.28,477.9,0.72,477.9,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.237,0.125,0.00531,0.362,0.0154,2,0.265,0.627,0.0267,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
1999-07-11,1998,10,41,192,654.92,0.38,3,Normal,50,10,9,9,108,186,0.28,468.9,0.72,468.9,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00512,0.353,0.015,2,0.259,0.612,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
1999-07-12,1998,10,41,193,645.35,0.38,3,Normal,50,10,9,9,108,186,0.29,459.4,0.71,459.4,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00492,0.343,0.0146,2,0.253,0.595,0.0253,22.9,0.957,0.98,0.938,49.4,48.2,96.4,2310
1999-07-13,1998,10,41,194,635.78,0.39,3,Normal,50,10,9,9,108,186,0.29,449.8,0.71,449.8,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00472,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.2,2280
1999-07-14,1998,10,41,195,627.85,0.39,3,Normal,50,10,9,9,108,186,0.3,441.9,0.7,441.9,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00456,0.324,0.0138,2,0.241,0.565,0.024,23,0.958,0.98,0.938,47.8,46.8,93.6,2250
1999-07-15,1998,10,42,196,621.02,0.39,3,Normal,50,10,9,9,108,186,0.3,435,0.7,435,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.1,92.3,2210
1999-07-16,1998,10,42,197,612.54,0.4,3,Normal,50,10,9,9,108,186,0.3,426.5,0.7,426.5,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.21,0.1,0.00424,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.6,2170
1999-07-17,1998,10,42,198,604.06,0.4,3,Normal,50,10,9,9,108,186,0.31,418.1,0.69,418.1,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0963,0.00407,0.304,0.0128,2,0.225,0.528,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,88.9,2130
1999-07-18,1998,10,42,199,595.59,0.41,3,Normal,50,10,9,9,108,186,0.31,409.6,0.69,409.6,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.204,0.0923,0.00389,0.297,0.0125,2,0.219,0.516,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.3,2090
1999-07-19,1998,10,42,200,587.11,0.41,3,Normal,50,10,9,9,108,186,0.32,401.1,0.68,401.1,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.201,0.0883,0.00372,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.6,2050
