date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-07-20,1998,10,42,201,578.64,0.42,3,Normal,50,10,9,9,108,186,0.32,392.6,0.68,392.6,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.198,0.0843,0.00354,0.283,0.0119,2,0.208,0.49,0.0206,23.3,0.954,0.98,0.935,42.8,41.9,83.9,2010
1999-07-21,1998,10,42,202,570.71,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,343.7,0.6,343.7,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0612,0.00257,0.246,0.0103,2,0.175,0.421,0.0177,23.4,0.948,0.97,0.92,37.4,36.3,72.6,1740
1999-07-22,1998,10,43,203,562.78,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,335.8,0.6,335.8,0,0,0,0,-11,11,58,11,11,0,147,416,990,966.1,23.9,0.182,0.0575,0.00241,0.24,0.01,2,0.169,0.409,0.0171,23.5,0.946,0.97,0.918,36.6,35.5,70.9,1700
1999-07-23,1998,10,43,204,555.94,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,328.9,0.59,328.9,0,0,0,0,-11,11,58,11,11,0,147,409,990,966.1,23.9,0.18,0.0543,0.00227,0.234,0.0098,2,0.165,0.399,0.0167,23.5,0.945,0.97,0.917,35.8,34.8,69.5,1670
1999-07-24,1998,10,43,205,548.56,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,321.6,0.59,321.6,0,0,0,0,-11,11,58,11,11,0,147,402,990,966.1,23.9,0.177,0.0508,0.00212,0.228,0.00953,2,0.16,0.388,0.0162,23.5,0.944,0.97,0.916,35.1,34,68,1630
1999-07-25,1998,10,43,206,541.17,0.44,2,Mod_Wet,58,11,11,11,136,227,0.42,314.2,0.58,314.2,0,0,0,0,-11,11,58,11,11,0,147,394,990,966,24,0.175,0.0473,0.00197,0.222,0.00926,2,0.155,0.376,0.0157,23.6,0.943,0.97,0.915,34.3,33.2,66.5,1600
1999-07-26,1998,10,43,207,533.79,0.44,2,Mod_Wet,58,11,11,11,136,227,0.42,306.8,0.57,306.8,0,0,0,0,-11,11,58,11,11,0,147,387,990,966,24,0.172,0.0438,0.00183,0.216,0.00899,2,0.15,0.365,0.0152,23.6,0.942,0.97,0.914,33.5,32.5,65,1560
1999-07-27,1998,10,43,208,526.96,0.45,2,Mod_Wet,58,11,11,11,136,227,0.43,300,0.57,300,0,0,0,0,-11,11,58,11,11,0,147,380,990,966,24,0.17,0.0406,0.00169,0.21,0.00875,2,0.145,0.355,0.0148,23.7,0.941,0.97,0.913,32.8,31.8,63.6,1530
1999-07-28,1998,10,43,209,520.12,0.45,2,Mod_Wet,58,11,11,11,136,227,0.44,293.1,0.56,293.1,0,0,0,0,-11,11,58,11,11,0,147,373,990,965.9,24.1,0.167,0.0374,0.00155,0.205,0.0085,2,0.14,0.345,0.0143,23.7,0.94,0.97,0.911,32,31.1,62.1,1490
1999-07-29,1998,10,44,210,514.38,0.45,2,Mod_Wet,58,11,11,11,136,227,0.44,287.4,0.56,287.4,0,0,0,0,-11,11,58,11,11,0,147,367,990,965.9,24.1,0.165,0.0346,0.00144,0.2,0.0083,2,0.136,0.336,0.014,23.7,0.938,0.97,0.91,31.4,30.5,60.9,1460
1999-07-30,1998,10,44,211,508.09,0.46,2,Mod_Wet,58,11,11,11,136,227,0.45,281.1,0.55,281.1,0,0,0,0,-11,11,58,11,11,0,147,361,990,965.9,24.1,0.163,0.0317,0.00131,0.195,0.00807,2,0.132,0.327,0.0136,23.8,0.937,0.97,0.909,30.7,29.8,59.6,1430
1999-07-31,1998,10,44,212,501.8,0.46,2,Mod_Wet,58,11,11,11,136,227,0.45,274.8,0.55,274.8,0,0,0,0,-11,11,58,11,11,0,147,355,990,965.9,24.1,0.161,0.0287,0.00119,0.189,0.00785,2,0.128,0.317,0.0131,23.8,0.936,0.97,0.908,30,29.1,58.3,1400
1999-08-01,1998,11,44,213,494.42,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,310.4,0.63,310.4,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0455,0.00188,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
1999-08-02,1998,11,44,214,487.58,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,303.6,0.62,303.6,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0423,0.00175,0.21,0.00868,2,0.147,0.357,0.0148,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1560
1999-08-03,1998,11,44,215,480.2,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,296.2,0.62,296.2,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0388,0.0016,0.204,0.00841,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.3,1520
1999-08-04,1998,11,44,216,473.36,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,289.4,0.61,289.4,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0356,0.00147,0.198,0.00817,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
1999-08-05,1998,11,45,217,466.53,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,282.5,0.61,282.5,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0324,0.00133,0.193,0.00793,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
1999-08-06,1998,11,45,218,460.78,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,276.8,0.6,276.8,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0296,0.00122,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
1999-08-07,1998,11,45,219,454.49,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,270.5,0.59,270.5,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0267,0.0011,0.183,0.0075,2,0.125,0.308,0.0126,24,0.935,0.97,0.906,29.8,28.9,57.8,1390
1999-08-08,1998,11,45,220,448.21,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,264.2,0.59,264.2,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0237,0.000972,0.178,0.00728,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.5,1360
1999-08-09,1998,11,45,221,441.92,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,257.9,0.58,257.9,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0207,0.00085,0.172,0.00706,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.1,1320
1999-08-10,1998,11,45,222,436.17,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,252.2,0.58,252.2,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.018,0.000738,0.168,0.00686,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.903,27.8,27,53.9,1290
1999-08-11,1998,11,45,223,430.43,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,246.4,0.57,246.4,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.7,1260
1999-08-12,1998,11,46,224,425.78,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,241.8,0.57,241.8,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000666,0.162,0.00663,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
1999-08-13,1998,11,46,225,420.59,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,236.6,0.56,236.6,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000647,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.5,1210
1999-08-14,1998,11,46,226,415.39,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,231.4,0.56,231.4,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000629,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
1999-08-15,1998,11,46,227,410.2,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,226.2,0.55,226.2,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.00061,0.155,0.00633,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
1999-08-16,1998,11,46,228,405,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,221,0.55,221,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0145,0.000591,0.153,0.00623,1,0.241,0.394,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
1999-08-17,1998,11,46,229,399.81,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,215.8,0.54,215.8,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000573,0.151,0.00613,1,0.234,0.385,0.0156,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1150
1999-08-18,1998,11,46,230,395.16,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,211.2,0.53,211.2,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000556,0.149,0.00604,1,0.228,0.376,0.0153,24.2,0.957,0.98,0.938,48,47.1,47.1,1130
1999-08-19,1998,11,47,231,390.51,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,206.5,0.53,206.5,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.133,0.0133,0.00054,0.147,0.00596,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46.1,46.1,1110
1999-08-20,1998,11,47,232,385.86,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,201.9,0.52,201.9,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000523,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
1999-08-21,1998,11,47,233,381.21,0.55,3,Normal,47,8,6,5,89,155,0.41,226.2,0.59,226.2,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
1999-08-22,1998,11,47,234,377.66,0.56,3,Normal,47,8,6,5,89,155,0.41,222.7,0.59,222.7,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000594,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.9,48.2,48.2,1160
1999-08-23,1998,11,47,235,373.56,0.56,3,Normal,47,8,6,5,89,155,0.41,218.6,0.58,218.6,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0143,0.000579,0.149,0.00601,1,0.238,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
1999-08-24,1998,11,47,236,369.46,0.56,3,Normal,47,8,6,5,89,155,0.42,214.5,0.58,214.5,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1150
1999-08-25,1998,11,47,237,365.35,0.57,3,Normal,47,8,6,5,89,155,0.42,210.3,0.58,210.3,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.00055,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
1999-08-26,1998,11,48,238,361.25,0.57,3,Normal,47,8,6,5,89,155,0.43,206.3,0.57,206.3,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000536,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.3,46.3,1110
1999-08-27,1998,11,48,239,357.15,0.57,3,Normal,47,8,6,5,89,155,0.43,202.2,0.57,202.2,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000521,0.141,0.0057,1,0.215,0.357,0.0144,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
1999-08-28,1998,11,48,240,353.05,0.58,3,Normal,47,8,6,5,89,155,0.44,198.1,0.56,198.1,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
1999-08-29,1998,11,48,241,349.49,0.58,3,Normal,47,8,6,5,89,155,0.44,194.5,0.56,194.5,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
1999-08-30,1998,11,48,242,345.94,0.59,3,Normal,47,8,6,5,89,155,0.45,190.9,0.55,190.9,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00549,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.7,42.9,42.9,1030
1999-08-31,1998,11,48,243,342.39,0.59,3,Normal,47,8,6,5,89,155,0.45,187.4,0.55,187.4,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
1999-09-01,1998,12,48,244,338.83,0.59,3,Normal,40,6,4,3,65,118,0.35,220.8,0.65,220.8,0,0,0,0,-3,3,40,6,4,0,68,271,990,965.1,24.9,0.131,0.0145,0.000583,0.146,0.00585,1,0.241,0.386,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
1999-09-02,1998,12,49,245,334.73,0.6,3,Normal,40,6,4,3,65,118,0.35,216.7,0.65,216.7,0,0,0,0,-3,3,40,6,4,0,68,267,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00577,1,0.235,0.379,0.0152,24.5,0.958,0.98,0.938,50,48.2,48.2,1160
1999-09-03,1998,12,49,246,330.63,0.6,3,Normal,40,6,4,3,65,118,0.36,212.6,0.64,212.6,0,0,0,0,-3,3,40,6,4,0,68,263,990,965.1,24.9,0.128,0.0138,0.000554,0.142,0.00569,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49,48.1,48.1,1150
1999-09-04,1998,12,49,247,326.53,0.61,3,Normal,40,6,4,3,65,118,0.36,208.5,0.64,208.5,0,0,0,0,-3,3,40,6,4,0,68,259,990,965,25,0.127,0.0135,0.00054,0.14,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
1999-09-05,1998,12,49,248,322.42,0.61,3,Normal,40,6,4,3,65,118,0.37,204.4,0.63,204.4,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000525,0.138,0.00554,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
1999-09-06,1998,12,49,249,318.32,0.62,3,Normal,40,6,4,3,65,118,0.37,200.3,0.63,200.3,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0128,0.000511,0.137,0.00546,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
1999-09-07,1998,12,49,250,314.22,0.62,3,Normal,40,6,4,3,65,118,0.38,196.2,0.62,196.2,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000497,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
1999-09-08,1998,12,49,251,310.67,0.63,3,Normal,40,6,4,3,65,118,0.38,192.7,0.62,192.7,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0121,0.000484,0.133,0.00532,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.933,44.5,43.6,43.6,1050
1999-09-09,1998,12,50,252,307.11,0.63,3,Normal,40,6,4,3,65,118,0.38,189.1,0.62,189.1,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0131,24.7,0.951,0.98,0.932,43.6,42.8,42.8,1030
1999-09-10,1998,12,50,253,303.56,0.64,3,Normal,40,6,4,3,65,118,0.39,185.6,0.61,185.6,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
1999-09-11,1998,12,50,254,300,0.64,3,Normal,40,6,4,3,65,118,0.39,182,0.61,182,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00512,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
1999-09-12,1998,12,50,255,297.54,0.65,3,Normal,40,6,4,3,65,118,0.4,179.5,0.6,179.5,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.949,0.979,0.929,41.4,40.5,40.5,973
1999-09-13,1998,12,50,256,294.53,0.65,3,Normal,40,6,4,3,65,118,0.4,176.5,0.6,176.5,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.115,0.0108,0.000428,0.126,0.00502,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
1999-09-14,1998,12,50,257,291.53,0.65,3,Normal,40,6,4,3,65,118,0.41,173.5,0.59,173.5,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,937
1999-09-15,1998,12,50,258,288.52,0.66,3,Normal,40,6,4,3,65,118,0.41,170.5,0.59,170.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
1999-09-16,1998,12,51,259,285.51,0.66,3,Normal,40,6,4,3,65,118,0.41,167.5,0.59,167.5,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.00999,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
1999-09-17,1998,12,51,260,282.5,0.67,3,Normal,40,6,4,3,65,118,0.42,164.5,0.58,164.5,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00973,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1999-09-18,1998,12,51,261,279.49,0.67,3,Normal,40,6,4,3,65,118,0.42,161.5,0.58,161.5,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00948,0.000376,0.12,0.00475,1,0.161,0.28,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1999-09-19,1998,12,51,262,276.49,0.68,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
1999-09-20,1998,12,51,263,273.48,0.68,3,Normal,40,6,4,3,65,118,0.43,155.5,0.57,155.5,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
1999-09-21,1998,12,51,264,270.47,0.69,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
1999-09-22,1998,12,51,265,268.01,0.69,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
1999-09-23,1998,12,52,266,265.55,0.7,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00829,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
1999-09-24,1998,12,52,267,263.09,0.7,3,Normal,40,6,4,3,65,118,0.45,145.1,0.55,145.1,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00808,0.00032,0.112,0.00445,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
1999-09-25,1998,12,52,268,260.63,0.71,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00787,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,762
1999-09-26,1998,12,52,269,258.17,0.71,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
1999-09-27,1998,12,52,270,255.71,0.72,3,Normal,40,6,4,3,65,118,0.46,137.7,0.54,137.7,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
1999-09-28,1998,12,52,271,253.24,0.73,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,722
1999-09-29,1998,12,52,272,251.88,0.73,3,Normal,40,6,4,3,65,118,0.47,133.9,0.53,133.9,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00713,0.000282,0.108,0.00425,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
1999-09-30,1998,12,53,273,249.96,0.73,3,Normal,40,6,4,3,65,118,0.47,132,0.53,132,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00697,0.000275,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
1999-10-01,1999,1,1,274,248.05,0.74,3,Normal,37,5,3,2,50,97,0.39,151.1,0.61,151.1,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00859,0.000339,0.113,0.00448,1,0.146,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
1999-10-02,1999,1,1,275,245.04,0.75,3,Normal,37,5,3,2,50,97,0.4,148,0.6,148,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00833,0.000329,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
1999-10-03,1999,1,1,276,243.67,0.75,3,Normal,37,5,3,2,50,97,0.4,146.7,0.6,146.7,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00822,0.000324,0.111,0.0044,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,33.8,32.8,32.8,788
1999-10-04,1999,1,1,277,243.95,0.75,3,Normal,37,5,3,2,50,97,0.4,146.9,0.6,146.9,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00824,0.000325,0.112,0.0044,1,0.141,0.252,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
1999-10-05,1999,1,1,278,243.13,0.75,3,Normal,37,5,3,2,50,97,0.4,146.1,0.6,146.1,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00817,0.000322,0.111,0.00439,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
1999-10-06,1999,1,1,279,240.67,0.76,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
1999-10-07,1999,1,1,280,238.21,0.77,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
1999-10-08,1999,1,2,281,235.74,0.77,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,32,31,31,744
1999-10-09,1999,1,2,282,233.28,0.78,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000289,0.107,0.00421,1,0.126,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
1999-10-10,1999,1,2,283,230.82,0.79,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
1999-10-11,1999,1,2,284,228.36,0.8,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
1999-10-12,1999,1,2,285,226.99,0.8,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
1999-10-13,1999,1,2,286,225.63,0.81,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
1999-10-14,1999,1,2,287,224.26,0.81,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
1999-10-15,1999,1,3,288,222.35,0.82,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
1999-10-16,1999,1,3,289,220.43,0.82,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
1999-10-17,1999,1,3,290,218.52,0.82,3,Normal,37,5,3,2,50,97,0.44,121.5,0.56,121.5,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1999-10-18,1999,1,3,291,216.6,0.83,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
1999-10-19,1999,1,3,292,214.69,0.83,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1999-10-20,1999,1,3,293,212.78,0.84,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
1999-10-21,1999,1,3,294,210.86,0.84,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.097,0.0038,1,0.0962,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,606
1999-10-22,1999,1,4,295,208.95,0.85,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0936,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1999-10-23,1999,1,4,296,207.03,0.86,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1999-10-24,1999,1,4,297,205.12,0.86,3,Normal,37,5,3,2,50,97,0.47,108.1,0.53,108.1,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00494,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,574
1999-10-25,1999,1,4,298,203.75,0.87,3,Normal,37,5,3,2,50,97,0.48,106.8,0.52,106.8,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000189,0.0939,0.00367,1,0.0866,0.181,0.00706,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
1999-10-26,1999,1,4,299,202.39,0.87,3,Normal,37,5,3,2,50,97,0.48,105.4,0.52,105.4,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0848,0.178,0.00696,25.4,0,0,0,0,0,0,0
1999-10-27,1999,1,4,300,202.11,0.87,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
1999-10-28,1999,1,4,301,201.29,0.88,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0833,0.176,0.00688,25.4,0,0,0,0,0,0,0
1999-10-29,1999,1,5,302,200.47,0.88,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000178,0.0925,0.00361,1,0.0822,0.175,0.00682,25.4,0,0,0,0,0,0,0
1999-10-30,1999,1,5,303,199.65,0.88,3,Normal,37,5,3,2,50,97,0.49,102.7,0.51,102.7,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00448,0.000175,0.0921,0.0036,1,0.0811,0.173,0.00677,25.4,0,0,0,0,0,0,0
1999-10-31,1999,1,5,304,197.74,0.89,3,Normal,37,5,3,2,50,97,0.49,100.7,0.51,100.7,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00431,0.000169,0.0913,0.00357,1,0.0785,0.17,0.00663,25.4,0,0,0,0,0,0,0
1999-11-01,1999,2,5,305,197.46,0.89,3,Normal,36,5,3,2,47,93,0.47,104.5,0.53,104.5,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0879,0.00463,0.000181,0.0926,0.00362,1,0.0835,0.176,0.00688,25.4,0,0,0,0,0,0,0
1999-11-02,1999,2,5,306,199.92,0.88,3,Normal,36,5,3,2,47,93,0.47,106.9,0.54,106.9,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0888,0.00484,0.000189,0.0936,0.00366,1,0.0868,0.18,0.00705,25.4,0,0,0,0,0,0,0
1999-11-03,1999,2,5,307,201.29,0.88,3,Normal,36,5,3,2,47,93,0.46,108.3,0.54,108.3,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0893,0.00495,0.000194,0.0942,0.00368,1,0.0887,0.183,0.00715,25.4,0,0,0,0,0,0,0
1999-11-04,1999,2,5,308,201.02,0.88,3,Normal,36,5,3,2,47,93,0.46,108,0.54,108,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0892,0.00493,0.000193,0.0941,0.00368,1,0.0883,0.182,0.00713,25.4,0,0,0,0,0,0,0
1999-11-05,1999,2,6,309,200.74,0.88,3,Normal,36,5,3,2,47,93,0.46,107.7,0.54,107.7,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0891,0.00491,0.000192,0.094,0.00367,1,0.0879,0.182,0.00711,25.4,0,0,0,0,0,0,0
1999-11-06,1999,2,6,310,201.56,0.88,3,Normal,36,5,3,2,47,93,0.46,108.6,0.54,108.6,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0894,0.00498,0.000195,0.0944,0.00369,1,0.0891,0.183,0.00717,25.4,0,0,0,0,0,0,0
1999-11-07,1999,2,6,311,202.39,0.87,3,Normal,36,5,3,2,47,93,0.46,109.4,0.54,109.4,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0897,0.00505,0.000197,0.0947,0.0037,1,0.0902,0.185,0.00723,25.4,0,0,0,0,0,0,0
1999-11-08,1999,2,6,312,202.11,0.87,3,Normal,36,5,3,2,47,93,0.46,109.1,0.54,109.1,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0896,0.00502,0.000196,0.0946,0.0037,1,0.0898,0.184,0.00721,25.4,0,0,0,0,0,0,0
1999-11-09,1999,2,6,313,202.93,0.87,3,Normal,36,5,3,2,47,93,0.46,109.9,0.54,109.9,0,0,0,0,-2,2,36,5,3,0,49,154,990,964.4,25.6,0.0899,0.00509,0.000199,0.095,0.00371,1,0.0909,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1999-11-10,1999,2,6,314,206.49,0.86,3,Normal,36,5,3,2,47,93,0.45,113.5,0.55,113.5,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0957,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1999-11-11,1999,2,6,315,210.04,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
1999-11-12,1999,2,7,316,211.96,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
1999-11-13,1999,2,7,317,211.68,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1999-11-14,1999,2,7,318,212.5,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
1999-11-15,1999,2,7,319,211.68,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1999-11-16,1999,2,7,320,210.31,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00793,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
1999-11-17,1999,2,7,321,208.4,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
1999-11-18,1999,2,7,322,207.58,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
1999-11-19,1999,2,8,323,206.76,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000299,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
1999-11-20,1999,2,8,324,206.49,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1999-11-21,1999,2,8,325,205.67,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1999-11-22,1999,2,8,326,203.75,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,136.8,0.67,136.8,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.104,0.00405,1,0.127,0.231,0.00902,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
1999-11-23,1999,2,8,327,202.39,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
1999-11-24,1999,2,8,328,201.56,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
1999-11-25,1999,2,8,329,204.57,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
1999-11-26,1999,2,9,330,208.67,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
1999-11-27,1999,2,9,331,211.68,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1999-11-28,1999,2,9,332,213.05,0.84,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1999-11-29,1999,2,9,333,216.06,0.83,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00842,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
1999-11-30,1999,2,9,334,217.97,0.83,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
1999-12-01,1999,3,9,335,218.24,0.83,5,Dry,26,4,3,2,24,59,0.27,159.2,0.73,159.2,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00929,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,863
1999-12-02,1999,3,9,336,217.42,0.83,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
1999-12-03,1999,3,10,337,216.06,0.83,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
1999-12-04,1999,3,10,338,215.78,0.83,5,Dry,26,4,3,2,24,59,0.27,156.8,0.73,156.8,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00908,0.000356,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,850
1999-12-05,1999,3,10,339,213.87,0.84,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
1999-12-06,1999,3,10,340,213.6,0.84,5,Dry,26,4,3,2,24,59,0.28,154.6,0.72,154.6,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00889,0.000348,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1999-12-07,1999,3,10,341,212.78,0.84,5,Dry,26,4,3,2,24,59,0.28,153.8,0.72,153.8,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00882,0.000346,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,834
1999-12-08,1999,3,10,342,214.69,0.83,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
1999-12-09,1999,3,10,343,215.51,0.83,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.4,35.4,848
1999-12-10,1999,3,11,344,216.33,0.83,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
1999-12-11,1999,3,11,345,220.43,0.82,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
1999-12-12,1999,3,11,346,222.35,0.82,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
1999-12-13,1999,3,11,347,222.07,0.82,5,Dry,26,4,3,2,24,59,0.27,163.1,0.73,163.1,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00961,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,886
1999-12-14,1999,3,11,348,223.44,0.81,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
1999-12-15,1999,3,11,349,226.99,0.8,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
1999-12-16,1999,3,11,350,228.36,0.8,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
1999-12-17,1999,3,12,351,226.45,0.8,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
1999-12-18,1999,3,12,352,225.08,0.81,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
1999-12-19,1999,3,12,353,224.81,0.81,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
1999-12-20,1999,3,12,354,226.17,0.8,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00996,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
1999-12-21,1999,3,12,355,229.73,0.79,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
1999-12-22,1999,3,12,356,230.55,0.79,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
1999-12-23,1999,3,12,357,227.54,0.8,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
1999-12-24,1999,3,13,358,228.36,0.8,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
1999-12-25,1999,3,13,359,231.37,0.79,5,Dry,26,4,3,2,24,59,0.26,172.4,0.74,172.4,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.923,40.2,39.2,39.2,941
1999-12-26,1999,3,13,360,230.55,0.79,5,Dry,26,4,3,2,24,59,0.26,171.6,0.74,171.6,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39,39,936
1999-12-27,1999,3,13,361,227.54,0.8,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
1999-12-28,1999,3,13,362,226.17,0.8,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00996,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
1999-12-29,1999,3,13,363,227.54,0.8,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
1999-12-30,1999,3,13,364,228.91,0.8,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
1999-12-31,1999,3,14,365,226.99,0.8,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2000-01-01,1999,4,14,1,225.08,0.81,5,Dry,29,5,4,2,33,73,0.32,152.1,0.68,152.1,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.6,25.4,0.103,0.00868,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,822
2000-01-02,1999,4,14,2,226.99,0.8,5,Dry,29,5,4,2,33,73,0.32,154,0.68,154,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00884,0.000347,0.112,0.00441,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2000-01-03,1999,4,14,3,230.55,0.79,5,Dry,29,5,4,2,33,73,0.32,157.6,0.68,157.6,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00914,0.00036,0.114,0.00447,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,851
2000-01-04,1999,4,14,4,235.74,0.77,5,Dry,29,5,4,2,33,73,0.31,162.7,0.69,162.7,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00958,0.000377,0.116,0.00457,1,0.162,0.278,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,881
2000-01-05,1999,4,14,5,240.94,0.76,5,Dry,29,5,4,2,33,73,0.3,167.9,0.7,167.9,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.945,0.974,0.92,39,38,38,911
2000-01-06,1999,4,14,6,244.49,0.75,5,Dry,29,5,4,2,33,73,0.3,171.5,0.7,171.5,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,932
2000-01-07,1999,4,15,7,248.6,0.74,5,Dry,29,5,4,2,33,73,0.29,175.6,0.71,175.6,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.0048,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2000-01-08,1999,4,15,8,252.7,0.73,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2000-01-09,1999,4,15,9,256.8,0.72,5,Dry,29,5,4,2,33,73,0.28,183.8,0.72,183.8,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1000
2000-01-10,1999,4,15,10,259.26,0.71,5,Dry,29,5,4,2,33,73,0.28,186.3,0.72,186.3,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
2000-01-11,1999,4,15,11,258.44,0.71,5,Dry,29,5,4,2,33,73,0.28,185.4,0.72,185.4,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
2000-01-12,1999,4,15,12,256.53,0.72,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2000-01-13,1999,4,15,13,256.8,0.72,5,Dry,29,5,4,2,33,73,0.28,183.8,0.72,183.8,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1000
2000-01-14,1999,4,16,14,260.9,0.71,5,Dry,29,5,4,2,33,73,0.28,187.9,0.72,187.9,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2000-01-15,1999,4,16,15,263.36,0.7,5,Dry,29,5,4,2,33,73,0.28,190.4,0.72,190.4,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00507,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2000-01-16,1999,4,16,16,266.37,0.7,5,Dry,29,5,4,2,33,73,0.27,193.4,0.73,193.4,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000483,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2000-01-17,1999,4,16,17,271.56,0.69,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2000-01-18,1999,4,16,18,276.21,0.68,5,Dry,29,5,4,2,33,73,0.26,203.2,0.74,203.2,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2000-01-19,1999,4,16,19,280.86,0.67,5,Dry,29,5,4,2,33,73,0.26,207.9,0.74,207.9,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000533,0.136,0.00539,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
2000-01-20,1999,4,16,20,286.6,0.66,5,Dry,29,5,4,2,33,73,0.26,213.6,0.74,213.6,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.124,0.0139,0.000553,0.138,0.0055,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2000-01-21,1999,4,17,21,292.35,0.65,5,Dry,29,5,4,2,33,73,0.25,219.3,0.75,219.3,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2000-01-22,1999,4,17,22,298.09,0.64,5,Dry,29,5,4,2,33,73,0.24,225.1,0.76,225.1,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2000-01-23,1999,4,17,23,303.28,0.64,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.0979,0.243,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2000-01-24,1999,4,17,24,307.39,0.63,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2000-01-25,1999,4,17,25,313.67,0.62,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000647,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.5,1260
2000-01-26,1999,4,17,26,322.15,0.61,5,Dry,29,5,4,2,33,73,0.23,249.2,0.77,249.2,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2000-01-27,1999,4,17,27,330.63,0.6,5,Dry,29,5,4,2,33,73,0.22,257.6,0.78,257.6,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000826,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
2000-01-28,1999,4,18,28,340.2,0.59,5,Dry,29,5,4,2,33,73,0.21,267.2,0.79,267.2,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2000-01-29,1999,4,18,29,349.22,0.58,5,Dry,29,5,4,2,33,73,0.21,276.2,0.79,276.2,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0294,0.00118,0.176,0.00707,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2000-01-30,1999,4,18,30,356.6,0.58,5,Dry,29,5,4,2,33,73,0.2,283.6,0.8,283.6,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
2000-01-31,1999,4,18,31,363.99,0.57,5,Dry,29,5,4,2,33,73,0.2,291,0.8,291,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0363,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2000-02-01,1999,5,18,32,374.1,0.56,5,Dry,31,6,4,3,41,85,0.23,289.1,0.77,289.1,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0355,0.00143,0.187,0.00758,2,0.138,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.5,62.9,1510
2000-02-02,1999,5,18,33,382.03,0.55,5,Dry,31,6,4,3,41,85,0.22,297,0.78,297,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.0392,0.00159,0.194,0.00786,2,0.143,0.337,0.0137,24.4,0.94,0.97,0.911,33.3,32.3,64.7,1550
2000-02-03,1999,5,18,34,391.06,0.54,5,Dry,31,6,4,3,41,85,0.22,306.1,0.78,306.1,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0435,0.00176,0.201,0.00818,2,0.149,0.351,0.0142,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
2000-02-04,1999,5,19,35,401.17,0.53,5,Dry,31,6,4,3,41,85,0.21,316.2,0.79,316.2,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0482,0.00196,0.21,0.00853,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.4,68.7,1650
2000-02-05,1999,5,19,36,411.29,0.53,5,Dry,31,6,4,3,41,85,0.21,326.3,0.79,326.3,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.5,24.5,0.165,0.053,0.00216,0.218,0.00889,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.9,1700
2000-02-06,1999,5,19,37,424.69,0.51,5,Dry,31,6,4,3,41,85,0.2,339.7,0.8,339.7,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0593,0.00242,0.229,0.00936,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2000-02-07,1999,5,19,38,440.82,0.5,5,Dry,31,6,4,3,41,85,0.19,355.8,0.81,355.8,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0669,0.00274,0.243,0.00993,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.8,77.5,1860
2000-02-08,1999,5,19,39,454.77,0.49,5,Dry,31,6,4,3,41,85,0.19,369.8,0.81,369.8,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0735,0.00302,0.254,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.7,1940
2000-02-09,1999,5,19,40,467.62,0.48,5,Dry,31,6,4,3,41,85,0.18,382.6,0.82,382.6,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0796,0.00328,0.265,0.0109,2,0.201,0.465,0.0192,23.8,0.953,0.98,0.934,42.6,41.7,83.5,2000
2000-02-10,1999,5,19,41,484.85,0.47,5,Dry,31,6,4,3,41,85,0.17,399.9,0.82,399.9,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0877,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87.1,2090
2000-02-11,1999,5,20,42,500.43,0.46,5,Dry,31,6,4,3,41,85,0.17,415.4,0.83,415.4,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2170
2000-02-12,1999,5,20,43,515.47,0.45,5,Dry,31,6,4,3,41,85,0.17,430.5,0.83,430.5,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.2,2240
2000-02-13,1999,5,20,44,530.51,0.44,5,Dry,31,6,4,3,41,85,0.16,445.5,0.84,445.5,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2000-02-14,1999,5,20,45,545,0.43,5,Dry,31,6,4,3,41,85,0.16,460,0.84,460,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
2000-02-15,1999,5,20,46,560.59,0.43,5,Dry,31,6,4,3,41,85,0.15,475.6,0.85,475.6,0,0,0,0,-3,3,31,6,4,0,44,517,990,966.1,23.9,0.22,0.123,0.00517,0.344,0.0144,2,0.264,0.607,0.0254,23.3,0.956,0.98,0.937,51.9,48.2,96.4,2310
2000-02-16,1999,5,20,47,575.63,0.42,5,Dry,31,6,4,3,41,85,0.15,490.6,0.85,490.6,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00548,0.359,0.0151,3,0.163,0.523,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2470
2000-02-17,1999,5,20,48,587.39,0.41,5,Dry,31,6,4,3,41,85,0.14,502.4,0.85,502.4,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.137,0.00575,0.372,0.0157,3,0.169,0.54,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2000-02-18,1999,5,21,49,599.14,0.4,5,Dry,31,6,4,3,41,85,0.14,514.1,0.86,514.1,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.9,35.8,107,2570
2000-02-19,1999,5,21,50,611.99,0.4,5,Dry,31,6,4,3,41,85,0.14,527,0.86,527,0,0,0,0,-3,3,31,6,4,0,44,568,990,966.3,23.7,0.249,0.153,0.00647,0.402,0.017,3,0.18,0.582,0.0246,23.1,0.949,0.971,0.922,37.7,36.6,110,2640
2000-02-20,1999,5,21,51,622.66,0.39,5,Dry,31,6,4,3,41,85,0.14,537.7,0.86,537.7,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.255,0.16,0.00678,0.416,0.0176,3,0.184,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
