date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-02-21,1999,5,21,52,631.68,0.39,5,Dry,31,6,4,3,41,85,0.14,546.7,0.86,546.7,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.26,0.166,0.00705,0.427,0.0181,3,0.189,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2000-02-22,1999,5,21,53,643.44,0.38,5,Dry,31,6,4,3,41,85,0.13,558.4,0.87,558.4,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2000-02-23,1999,5,21,54,654.1,0.38,5,Dry,31,6,4,3,41,85,0.13,569.1,0.87,569.1,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00771,0.454,0.0193,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,119,2840
2000-02-24,1999,5,21,55,662.58,0.37,5,Dry,31,6,4,3,41,85,0.13,577.6,0.87,577.6,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00797,0.465,0.0198,3,0.202,0.667,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2000-02-25,1999,5,22,56,667.23,0.37,5,Dry,31,6,4,3,41,85,0.13,582.2,0.87,582.2,0,0,0,0,-3,3,31,6,4,0,44,623,990,966.6,23.4,0.281,0.19,0.00811,0.471,0.0201,3,0.205,0.675,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2000-02-26,1999,5,22,57,669.69,0.37,5,Dry,31,6,4,3,41,85,0.13,584.7,0.87,584.7,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.00818,0.474,0.0202,3,0.206,0.679,0.029,22.7,0.953,0.979,0.933,41.4,40.6,122,2920
2000-02-27,1999,5,22,58,672.15,0.37,5,Dry,31,6,4,3,41,85,0.13,587.1,0.87,587.1,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00825,0.477,0.0204,3,0.207,0.683,0.0292,22.7,0.954,0.979,0.934,41.6,40.7,122,2930
2000-02-28,1999,5,22,59,677.89,0.37,5,Dry,31,6,4,3,41,85,0.13,592.9,0.88,592.9,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00843,0.484,0.0207,3,0.209,0.693,0.0296,22.7,0.954,0.98,0.935,42,41.1,123,2960
2000-02-29,1999,5,22,60,684.73,0.37,5,Dry,31,6,4,3,41,85,0.12,599.7,0.88,599.7,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00863,0.492,0.0211,3,0.212,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2000-03-01,1999,6,22,61,690.47,0.36,5,Dry,36,8,6,4,53,107,0.15,583.5,0.84,583.5,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.287,0.191,0.00817,0.477,0.0205,3,0.205,0.682,0.0292,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2000-03-02,1999,6,22,62,696.76,0.36,5,Dry,36,8,6,4,53,107,0.15,589.8,0.85,589.8,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00836,0.485,0.0208,3,0.208,0.693,0.0297,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
2000-03-03,1999,6,23,63,703.05,0.36,5,Dry,36,8,6,4,53,107,0.15,596,0.85,596,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00855,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
2000-03-04,1999,6,23,64,710.43,0.36,5,Dry,36,8,6,4,53,107,0.15,603.4,0.85,603.4,0,0,0,0,-4,4,36,8,6,0,57,653,990,966.7,23.3,0.298,0.204,0.00877,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2000-03-05,1999,6,23,65,717.27,0.35,5,Dry,36,8,6,4,53,107,0.15,610.3,0.85,610.3,0,0,0,0,-4,4,36,8,6,0,57,660,990,966.8,23.2,0.302,0.209,0.00898,0.51,0.022,3,0.217,0.728,0.0313,22.5,0.955,0.98,0.936,42.9,42,126,3020
2000-03-06,1999,6,23,66,725.74,0.35,5,Dry,36,8,6,4,53,107,0.15,618.7,0.85,618.7,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.214,0.00924,0.521,0.0225,3,0.221,0.742,0.032,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2000-03-07,1999,6,23,67,733.67,0.35,5,Dry,36,8,6,4,53,107,0.15,626.7,0.85,626.7,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.00948,0.531,0.0229,3,0.225,0.755,0.0326,22.4,0.955,0.98,0.936,43.9,43,129,3090
2000-03-08,1999,6,23,68,743.24,0.34,5,Dry,36,8,6,4,53,107,0.14,636.2,0.86,636.2,0,0,0,0,-4,4,36,8,6,0,57,686,990,966.9,23.1,0.317,0.226,0.00977,0.543,0.0235,3,0.229,0.771,0.0334,22.4,0.956,0.98,0.937,44.4,43.6,131,3140
2000-03-09,1999,6,23,69,753.36,0.34,5,Dry,36,8,6,4,53,107,0.14,646.4,0.86,646.4,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.233,0.0101,0.555,0.024,3,0.233,0.788,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3180
2000-03-10,1999,6,24,70,766.21,0.33,5,Dry,36,8,6,4,53,107,0.14,659.2,0.86,659.2,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.33,0.241,0.0105,0.571,0.0248,3,0.239,0.81,0.0352,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2000-03-11,1999,6,24,71,776,0.33,5,Dry,36,8,6,4,53,107,0.14,669,0.86,669,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2000-03-12,1999,6,24,72,788.08,0.32,5,Dry,36,8,6,4,53,107,0.14,681.1,0.86,681.1,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,138,3320
2000-03-13,1999,6,24,73,805.49,0.31,5,Dry,36,8,6,4,53,107,0.13,698.5,0.87,698.5,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.268,0.0117,0.619,0.0271,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
2000-03-14,1999,6,24,74,832.34,0.3,5,Dry,36,8,6,4,53,107,0.13,725.3,0.87,725.3,0,0,0,0,-4,4,36,8,6,0,57,775,990,967.2,22.8,0.367,0.286,0.0125,0.653,0.0287,3,0.269,0.922,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2000-03-15,1999,6,24,75,865.99,0.28,5,Dry,36,8,6,4,53,107,0.12,759,0.88,759,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.396,0.306,0.0135,0.702,0.031,3,0.282,0.984,0.0435,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2000-03-16,1999,6,24,76,906.76,0.27,5,Dry,36,8,6,4,53,107,0.12,799.8,0.88,799.8,0,0,0,0,-4,4,36,8,6,0,57,850,990,967.5,22.5,0.433,0.326,0.0145,0.759,0.0338,4,0.212,0.971,0.0432,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
2000-03-17,1999,6,25,77,959.75,0.26,5,Dry,36,8,6,4,53,107,0.11,852.8,0.89,852.8,0,0,0,0,-4,4,36,8,6,0,57,903,990,967.7,22.3,0.481,0.352,0.0158,0.833,0.0374,4,0.23,1.06,0.0478,21.2,0.955,0.98,0.935,42.3,41.5,166,3980
2000-03-18,1999,6,25,78,1021.1,0.24,5,Dry,36,8,6,4,53,107,0.1,914.1,0.9,914.1,0,0,0,0,-4,4,36,8,6,0,57,964,990,968,22,0.538,0.381,0.0173,0.919,0.0417,4,0.251,1.17,0.0531,20.9,0.956,0.98,0.936,44.7,43.8,175,4200
2000-03-19,1999,6,25,79,1096.6,0.23,5,Dry,36,8,6,4,53,107,0.098,989.6,0.9,989.6,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.61,0.418,0.0192,1.03,0.0472,4,0.276,1.3,0.0598,20.5,0.956,0.98,0.937,47.5,46.6,186,4470
2000-03-20,1999,6,25,80,1192.8,0.21,5,Dry,36,8,6,4,53,107,0.09,1086,0.91,1086,0,0,0,0,-4,4,36,8,6,0,57,1140,990,968.5,21.5,0.751,0.616,0.0287,1.37,0.0636,4,0.297,1.66,0.0774,19.8,0.955,0.98,0.936,50.4,48.2,193,4630
2000-03-21,1999,6,25,81,1311.9,0.19,4,Mod_Dry,41,8,7,6,67,129,0.098,1183,0.9,1100,83,19,2,3,-4,63,60,10,10,2,130,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2000-03-22,1999,6,25,82,1418.2,0.18,4,Mod_Dry,41,8,7,6,67,129,0.091,1289,0.91,1100,189,43,6,6,0,134,84,14,13,6,201,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.8,191,4580
2000-03-23,1999,6,25,83,1496.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.086,1368,0.91,1100,268,59,8,8,2,191,100,16,15,8,258,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
2000-03-24,1999,6,26,84,1589.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.081,1461,0.92,1100,361,59,10,11,5,276,100,18,18,11,343,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2000-03-25,1999,6,26,85,1692.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.076,1563,0.92,1100,463,59,10,14,8,372,100,18,21,14,439,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2000-03-26,1999,6,26,86,1803.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.071,1675,0.93,1100,575,59,10,18,11,477,100,18,25,17,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2000-03-27,1999,6,26,87,1925.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.067,1796,0.93,1100,696,59,10,18,15,594,100,18,25,21,661,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-03-28,1999,6,26,88,2049.4,0.1,4,Mod_Dry,41,8,7,6,67,129,0.063,1920,0.94,1100,820,59,10,18,19,714,100,18,25,25,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2000-03-29,1999,6,26,89,2161.7,0.096,4,Mod_Dry,41,8,7,6,67,129,0.06,2033,0.94,1100,933,59,10,18,22,824,100,18,25,28,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2000-03-30,1999,6,26,90,2268.5,0.087,4,Mod_Dry,41,8,7,6,67,129,0.057,2140,0.94,1100,1040,59,10,18,25,928,100,18,25,31,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2000-03-31,1999,6,27,91,2332,0.08,4,Mod_Dry,41,8,7,6,67,129,0.055,2203,0.94,1100,1100,59,10,18,27,989,100,18,25,33,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2000-04-01,1999,7,27,92,2388.4,0.073,3,Normal,54,13,14,19,117,217,0.091,2171,0.91,1100,1070,46,5,11,13,996,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2000-04-02,1999,7,27,93,2445.3,0.067,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2000-04-03,1999,7,27,94,2494.9,0.063,3,Normal,54,13,14,19,117,217,0.087,2278,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2000-04-04,1999,7,27,95,2537.2,0.06,3,Normal,54,13,14,19,117,217,0.086,2320,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2000-04-05,1999,7,27,96,2571.9,0.057,3,Normal,54,13,14,19,117,217,0.084,2355,0.92,1100,1260,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2000-04-06,1999,7,27,97,2606.8,0.054,3,Normal,54,13,14,19,117,217,0.083,2390,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2000-04-07,1999,7,28,98,2634,0.052,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2000-04-08,1999,7,28,99,2653.5,0.05,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2000-04-09,1999,7,28,100,2665.2,0.049,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2000-04-10,1999,7,28,101,2677,0.049,3,Normal,54,13,14,19,117,217,0.081,2460,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2000-04-11,1999,7,28,102,2680.9,0.048,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2000-04-12,1999,7,28,103,2684.8,0.048,3,Normal,54,13,14,19,117,217,0.081,2468,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2000-04-13,1999,7,28,104,2688.7,0.048,3,Normal,54,13,14,19,117,217,0.081,2472,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2000-04-14,1999,7,29,105,2684.8,0.048,3,Normal,54,13,14,19,117,217,0.081,2468,0.92,1100,1370,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38.1,152,3650
2000-04-15,1999,7,29,106,2680.9,0.048,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2000-04-16,1999,7,29,107,2669.1,0.049,3,Normal,54,13,14,19,117,217,0.081,2452,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2000-04-17,1999,7,29,108,2657.4,0.05,3,Normal,54,13,14,19,117,217,0.082,2440,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2000-04-18,1999,7,29,109,2637.9,0.051,3,Normal,54,13,14,19,117,217,0.082,2421,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2000-04-19,1999,7,29,110,2618.4,0.053,3,Normal,54,13,14,19,117,217,0.083,2401,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2000-04-20,1999,7,29,111,2591.3,0.055,3,Normal,54,13,14,19,117,217,0.084,2374,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2000-04-21,1999,7,30,112,2564.2,0.057,3,Normal,54,13,14,19,117,217,0.085,2347,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2000-04-22,1999,7,30,113,2537.2,0.06,3,Normal,54,13,14,19,117,217,0.086,2320,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2000-04-23,1999,7,30,114,2510.3,0.062,3,Normal,54,13,14,19,117,217,0.086,2293,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2000-04-24,1999,7,30,115,2475.8,0.065,3,Normal,54,13,14,19,117,217,0.088,2259,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.4,39.5,158,3790
2000-04-25,1999,7,30,116,2441.5,0.068,3,Normal,54,13,14,19,117,217,0.089,2224,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2000-04-26,1999,7,30,117,2407.3,0.071,3,Normal,54,13,14,19,117,217,0.09,2190,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2000-04-27,1999,7,30,118,2373.3,0.075,3,Normal,54,13,14,19,117,217,0.091,2156,0.91,1100,1060,46,5,11,13,981,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2000-04-28,1999,7,31,119,2339.5,0.079,3,Normal,54,13,14,19,117,217,0.093,2122,0.91,1100,1020,46,5,11,12,948,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2000-04-29,1999,7,31,120,2305.8,0.083,3,Normal,54,13,14,19,117,217,0.094,2089,0.91,1100,989,46,5,11,11,916,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2000-04-30,1999,7,31,121,2272.3,0.087,3,Normal,54,13,14,19,117,217,0.096,2055,0.9,1100,955,46,5,11,10,883,100,18,25,29,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2000-05-01,1999,8,31,122,2224.1,0.091,3,Normal,55,13,13,17,178,276,0.12,1948,0.88,1100,848,45,5,12,8,778,100,18,25,25,956,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2000-05-02,1999,8,31,123,2176.3,0.095,3,Normal,55,13,13,17,178,276,0.13,1900,0.87,1100,800,45,5,12,7,731,100,18,25,24,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2000-05-03,1999,8,31,124,2128.9,0.098,3,Normal,55,13,13,17,178,276,0.13,1853,0.87,1100,753,45,5,12,6,685,100,18,25,23,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2000-05-04,1999,8,31,125,2081.8,0.1,3,Normal,55,13,13,17,178,276,0.13,1806,0.87,1100,706,45,5,12,4,640,100,18,25,21,818,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2000-05-05,1999,8,32,126,2035.1,0.11,3,Normal,55,13,13,17,178,276,0.14,1759,0.86,1100,659,45,5,12,3,594,100,18,25,20,772,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2000-05-06,1999,8,32,127,1988.7,0.11,3,Normal,55,13,13,17,178,276,0.14,1713,0.86,1100,613,45,5,12,1,550,100,18,25,18,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2000-05-07,1999,8,32,128,1942.8,0.11,3,Normal,55,13,13,17,178,276,0.14,1667,0.86,1100,567,45,5,12,0,505,100,18,25,17,683,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2000-05-08,1999,8,32,129,1904.2,0.12,3,Normal,55,13,13,17,178,276,0.14,1628,0.85,1100,528,45,5,12,-1,467,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2000-05-09,1999,8,32,130,1865.9,0.12,3,Normal,55,13,13,17,178,276,0.15,1590,0.85,1100,490,45,5,12,-2,430,100,18,25,15,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2000-05-10,1999,8,32,131,1827.8,0.12,3,Normal,55,13,13,17,178,276,0.15,1552,0.85,1100,452,45,5,12,-3,393,100,18,25,14,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2000-05-11,1999,8,32,132,1790.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.11,1598,0.89,1100,498,53,8,15,5,417,100,18,25,15,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2000-05-12,1999,8,33,133,1752.7,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1561,0.89,1100,461,53,8,14,4,382,100,18,24,14,497,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2000-05-13,1999,8,33,134,1715.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1524,0.89,1100,424,53,8,13,3,347,100,18,23,13,462,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2000-05-14,1999,8,33,135,1678.8,0.13,4,Mod_Dry,47,10,10,10,115,192,0.11,1487,0.89,1100,387,53,8,12,2,312,100,18,22,12,427,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2000-05-15,1999,8,33,136,1642.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1450,0.88,1100,350,53,8,11,1,277,100,18,21,11,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2000-05-16,1999,8,33,137,1612.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.12,1421,0.88,1100,321,53,8,10,0,250,100,18,20,10,365,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2000-05-17,1999,8,33,138,1583.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1391,0.88,1100,291,53,8,9,-1,222,100,18,19,9,337,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2000-05-18,1999,8,33,139,1554.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.12,1362,0.88,1100,262,53,8,8,-2,195,100,18,18,8,310,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2000-05-19,1999,8,34,140,1525.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1333,0.87,1100,233,53,7,7,-3,169,100,17,17,7,284,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2000-05-20,1999,8,34,141,1496.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2000-05-21,1999,8,34,142,1468.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1276,0.87,1100,176,40,5,5,-5,131,87,15,15,5,246,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2000-05-22,1999,8,34,143,1440,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1248,0.87,1100,148,33,4,5,-6,112,80,14,15,4,227,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2000-05-23,1999,8,34,144,1412,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1220,0.86,1100,120,27,4,4,-6,91,74,14,14,4,206,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.8,191,4590
2000-05-24,1999,8,34,145,1384.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1192,0.86,1100,92,21,3,3,-7,72,68,13,13,3,187,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2000-05-25,1999,8,34,146,1332.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1141,0.86,1100,41,9,1,1,-9,39,56,11,11,1,154,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2000-05-26,1999,8,35,147,1288.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1096,0.85,1096,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.791,0.639,0.0302,1.43,0.0675,4,0.299,1.73,0.0816,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2000-05-27,1999,8,35,148,1244.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.727,0.541,0.0253,1.27,0.0594,4,0.29,1.56,0.073,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2000-05-28,1999,8,35,149,1207,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1015,0.84,1015,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.672,0.457,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20,0.955,0.98,0.936,47.6,46.7,187,4480
2000-05-29,1999,8,35,150,1170.4,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,978.4,0.84,978.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.618,0.413,0.0191,1.03,0.0478,4,0.273,1.3,0.0605,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
2000-05-30,1999,8,35,151,1139.9,0.22,4,Mod_Dry,47,10,10,10,115,192,0.17,947.9,0.83,947.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.584,0.398,0.0184,0.982,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
2000-05-31,1999,8,35,152,1110,0.23,4,Mod_Dry,47,10,10,10,115,192,0.17,918,0.83,918,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
2000-06-01,1999,9,35,153,1085.9,0.23,4,Mod_Dry,45,10,9,9,88,161,0.15,924.9,0.85,924.9,0,0,0,0,-9,9,45,10,9,0,97,989,990,968.2,21.8,0.56,0.387,0.0177,0.947,0.0434,4,0.255,1.2,0.055,20.6,0.955,0.98,0.936,44.7,43.8,175,4200
2000-06-02,1999,9,36,154,1062.3,0.24,4,Mod_Dry,45,10,9,9,88,161,0.15,901.3,0.85,901.3,0,0,0,0,-9,9,45,10,9,0,97,965,990,968.1,21.9,0.539,0.375,0.0171,0.914,0.0417,4,0.247,1.16,0.053,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
2000-06-03,1999,9,36,155,1039,0.24,4,Mod_Dry,45,10,9,9,88,161,0.15,878,0.84,878,0,0,0,0,-9,9,45,10,9,0,97,942,990,968,22,0.517,0.364,0.0166,0.881,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,42.9,42,168,4030
2000-06-04,1999,9,36,156,1016.1,0.24,4,Mod_Dry,45,10,9,9,88,161,0.16,855.1,0.84,855.1,0,0,0,0,-9,9,45,10,9,0,97,919,990,968,22,0.496,0.353,0.016,0.849,0.0385,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42,41.1,164,3950
2000-06-05,1999,9,36,157,993.69,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,832.7,0.84,832.7,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.818,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2000-06-06,1999,9,36,158,976.57,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,815.6,0.83,815.6,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.46,0.334,0.015,0.794,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.4,158,3790
2000-06-07,1999,9,36,159,959.75,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,798.8,0.83,798.8,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.77,0.0346,4,0.212,0.982,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
2000-06-08,1999,9,36,160,943.24,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,782.2,0.83,782.2,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.43,0.318,0.0142,0.747,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
2000-06-09,1999,9,37,161,927.06,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,766.1,0.83,766.1,0,0,0,0,-9,9,45,10,9,0,97,830,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2000-06-10,1999,9,37,162,911.22,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,750.2,0.82,750.2,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0135,0.702,0.0313,3,0.28,0.982,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
2000-06-11,1999,9,37,163,895.74,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,734.7,0.82,734.7,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.386,0.292,0.013,0.678,0.0301,3,0.273,0.951,0.0422,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2000-06-12,1999,9,37,164,880.66,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,719.7,0.82,719.7,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.372,0.282,0.0125,0.654,0.029,3,0.266,0.92,0.0408,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2000-06-13,1999,9,37,165,865.99,0.28,4,Mod_Dry,45,10,9,9,88,161,0.19,705,0.81,705,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.635,0.0281,3,0.26,0.895,0.0395,21.7,0.957,0.98,0.938,47.9,47,141,3380
2000-06-14,1999,9,37,166,855.79,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,694.8,0.81,694.8,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.623,0.0275,3,0.255,0.878,0.0387,21.8,0.957,0.98,0.938,47.4,46.4,139,3340
2000-06-15,1999,9,37,167,845.83,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,684.8,0.81,684.8,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.258,0.0114,0.611,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2000-06-16,1999,9,38,168,836.14,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,675.1,0.81,675.1,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.246,0.845,0.0371,21.9,0.957,0.98,0.938,46.3,45.3,136,3260
2000-06-17,1999,9,38,169,826.74,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,665.7,0.81,665.7,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.829,0.0364,22,0.957,0.98,0.937,45.7,44.8,134,3230
2000-06-18,1999,9,38,170,817.64,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,656.6,0.8,656.6,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2000-06-19,1999,9,38,171,808.89,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2000-06-20,1999,9,38,172,800.52,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,639.5,0.8,639.5,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2000-06-21,1999,9,38,173,792.59,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,631.6,0.8,631.6,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00972,0.545,0.0238,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
2000-06-22,1999,9,38,174,785.19,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,624.2,0.8,624.2,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2000-06-23,1999,9,39,175,778.46,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,617.5,0.79,617.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2000-06-24,1999,9,39,176,770.59,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2000-06-25,1999,9,39,177,764.85,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,603.9,0.79,603.9,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.51,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2000-06-26,1999,9,39,178,753.64,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,592.6,0.79,592.6,0,0,0,0,-9,9,45,10,9,0,97,657,990,966.9,23.1,0.3,0.197,0.00853,0.497,0.0215,3,0.209,0.706,0.0306,22.4,0.954,0.979,0.934,41.4,40.5,121,2910
2000-06-27,1999,9,39,179,741.88,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,580.9,0.78,580.9,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00817,0.482,0.0208,3,0.204,0.686,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2000-06-28,1999,9,39,180,730.67,0.35,4,Mod_Dry,45,10,9,9,88,161,0.22,569.7,0.78,569.7,0,0,0,0,-9,9,45,10,9,0,97,634,990,966.8,23.2,0.287,0.182,0.00783,0.468,0.0202,3,0.199,0.667,0.0288,22.5,0.952,0.976,0.929,39.9,38.9,117,2800
2000-06-29,1999,9,39,181,720.55,0.35,4,Mod_Dry,45,10,9,9,88,161,0.22,559.5,0.78,559.5,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00753,0.456,0.0196,3,0.194,0.65,0.028,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2000-06-30,1999,9,40,182,709.89,0.36,4,Mod_Dry,45,10,9,9,88,161,0.23,548.9,0.77,548.9,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.442,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2000-07-01,1999,10,40,183,699.22,0.36,3,Normal,50,10,9,9,108,186,0.27,513.2,0.73,513.2,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.257,0.144,0.00617,0.401,0.0172,3,0.173,0.575,0.0247,22.7,0.948,0.97,0.919,36.1,35,105,2520
2000-07-02,1999,10,40,184,688.56,0.36,3,Normal,50,10,9,9,108,186,0.27,502.6,0.73,502.6,0,0,0,0,-9,9,50,10,9,0,117,572,990,966.7,23.3,0.251,0.137,0.00586,0.388,0.0166,3,0.169,0.557,0.0238,22.8,0.946,0.97,0.918,35.4,34.4,103,2470
2000-07-03,1999,10,40,185,678.44,0.37,3,Normal,50,10,9,9,108,186,0.27,492.4,0.73,492.4,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.246,0.131,0.00562,0.377,0.0161,2,0.275,0.652,0.0279,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2000-07-04,1999,10,40,186,669.42,0.37,3,Normal,50,10,9,9,108,186,0.28,483.4,0.72,483.4,0,0,0,0,-9,9,50,10,9,0,117,552,990,966.6,23.4,0.24,0.127,0.00543,0.368,0.0157,2,0.269,0.636,0.0272,22.8,0.956,0.98,0.937,51.7,48.2,96.4,2310
2000-07-05,1999,10,40,187,659.85,0.38,3,Normal,50,10,9,9,108,186,0.28,473.9,0.72,473.9,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00523,0.358,0.0152,2,0.262,0.62,0.0264,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2000-07-06,1999,10,40,188,650.28,0.38,3,Normal,50,10,9,9,108,186,0.29,464.3,0.71,464.3,0,0,0,0,-9,9,50,10,9,0,117,533,990,966.5,23.5,0.23,0.118,0.00503,0.348,0.0148,2,0.256,0.604,0.0257,22.9,0.957,0.98,0.938,49.9,48.2,96.4,2310
2000-07-07,1999,10,41,189,640.71,0.38,3,Normal,50,10,9,9,108,186,0.29,454.7,0.71,454.7,0,0,0,0,-9,9,50,10,9,0,117,524,990,966.5,23.5,0.224,0.114,0.00483,0.338,0.0144,2,0.249,0.587,0.0249,22.9,0.958,0.98,0.939,49,48,96.1,2310
2000-07-08,1999,10,41,190,631.68,0.39,3,Normal,50,10,9,9,108,186,0.29,445.7,0.71,445.7,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.109,0.00464,0.328,0.0139,2,0.243,0.572,0.0243,23,0.958,0.98,0.939,48.1,47.2,94.4,2260
2000-07-09,1999,10,41,191,623.75,0.39,3,Normal,50,10,9,9,108,186,0.3,437.8,0.7,437.8,0,0,0,0,-9,9,50,10,9,0,117,507,990,966.4,23.6,0.215,0.106,0.00447,0.32,0.0136,2,0.238,0.558,0.0236,23,0.957,0.98,0.938,47.4,46.4,92.8,2230
2000-07-10,1999,10,41,192,615.28,0.4,3,Normal,50,10,9,9,108,186,0.3,429.3,0.7,429.3,0,0,0,0,-9,9,50,10,9,0,117,498,990,966.4,23.6,0.211,0.102,0.0043,0.313,0.0132,2,0.232,0.545,0.0231,23.1,0.957,0.98,0.938,46.5,45.6,91.2,2190
2000-07-11,1999,10,41,193,606.8,0.4,3,Normal,50,10,9,9,108,186,0.31,420.8,0.69,420.8,0,0,0,0,-9,9,50,10,9,0,117,490,990,966.3,23.7,0.208,0.0976,0.00412,0.306,0.0129,2,0.227,0.533,0.0225,23.1,0.956,0.98,0.937,45.7,44.7,89.5,2150
2000-07-12,1999,10,41,194,598.32,0.4,3,Normal,50,10,9,9,108,186,0.31,412.3,0.69,412.3,0,0,0,0,-9,9,50,10,9,0,117,481,990,966.3,23.7,0.205,0.0936,0.00395,0.299,0.0126,2,0.221,0.52,0.0219,23.2,0.956,0.98,0.937,44.8,43.9,87.8,2110
2000-07-13,1999,10,41,195,590.39,0.41,3,Normal,50,10,9,9,108,186,0.32,404.4,0.69,404.4,0,0,0,0,-9,9,50,10,9,0,117,473,990,966.3,23.7,0.203,0.0899,0.00379,0.292,0.0123,2,0.215,0.508,0.0214,23.2,0.955,0.98,0.936,44,43.1,86.2,2070
2000-07-14,1999,10,42,196,582.46,0.41,3,Normal,50,10,9,9,108,186,0.32,396.5,0.68,396.5,0,0,0,0,-9,9,50,10,9,0,117,465,990,966.2,23.8,0.2,0.0861,0.00362,0.286,0.012,2,0.21,0.496,0.0209,23.3,0.954,0.98,0.935,43.2,42.3,84.7,2030
2000-07-15,1999,10,42,197,575.63,0.42,3,Normal,50,10,9,9,108,186,0.32,389.6,0.68,389.6,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.197,0.0829,0.00348,0.28,0.0118,2,0.206,0.486,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.3,2000
2000-07-16,1999,10,42,198,568.24,0.42,3,Normal,50,10,9,9,108,186,0.33,382.2,0.67,382.2,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0794,0.00333,0.274,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.7,40.9,81.8,1960
2000-07-17,1999,10,42,199,560.86,0.43,3,Normal,50,10,9,9,108,186,0.33,374.9,0.67,374.9,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0759,0.00318,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.1,1920
2000-07-18,1999,10,42,200,553.48,0.43,3,Normal,50,10,9,9,108,186,0.34,367.5,0.66,367.5,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.19,0.0725,0.00303,0.262,0.011,2,0.191,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.5,1880
2000-07-19,1999,10,42,201,546.64,0.43,3,Normal,50,10,9,9,108,186,0.34,360.6,0.66,360.6,0,0,0,0,-9,9,50,10,9,0,117,430,990,966.1,23.9,0.187,0.0692,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.5,38.5,77,1850
2000-07-20,1999,10,42,202,539.81,0.44,3,Normal,50,10,9,9,108,186,0.34,353.8,0.66,353.8,0,0,0,0,-9,9,50,10,9,0,117,423,990,966,24,0.185,0.066,0.00275,0.251,0.0105,2,0.181,0.432,0.018,23.5,0.949,0.973,0.924,38.8,37.7,75.4,1810
2000-07-21,1999,10,43,203,532.97,0.44,3,Normal,50,10,9,9,108,186,0.35,347,0.65,347,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0628,0.00262,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38,37,73.9,1770
2000-07-22,1999,10,43,204,527.23,0.45,3,Normal,50,10,9,9,108,186,0.35,341.2,0.65,341.2,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0601,0.0025,0.24,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2000-07-23,1999,10,43,205,520.94,0.45,3,Normal,50,10,9,9,108,186,0.36,334.9,0.64,334.9,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0571,0.00237,0.235,0.00978,2,0.169,0.404,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.3,1710
2000-07-24,1999,10,43,206,514.65,0.45,3,Normal,50,10,9,9,108,186,0.36,328.6,0.64,328.6,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0541,0.00225,0.23,0.00955,2,0.164,0.394,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2000-07-25,1999,10,43,207,508.36,0.46,3,Normal,50,10,9,9,108,186,0.37,322.4,0.63,322.4,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0512,0.00212,0.225,0.00932,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.7,1650
2000-07-26,1999,10,43,208,502.07,0.46,3,Normal,50,10,9,9,108,186,0.37,316.1,0.63,316.1,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0482,0.002,0.22,0.0091,2,0.156,0.375,0.0156,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2000-07-27,1999,10,43,209,496.33,0.46,3,Normal,50,10,9,9,108,186,0.38,310.3,0.63,310.3,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0455,0.00188,0.215,0.00889,2,0.152,0.367,0.0152,23.8,0.943,0.97,0.914,34.1,33.1,66.2,1590
2000-07-28,1999,10,44,210,490.59,0.47,3,Normal,50,10,9,9,108,186,0.38,304.6,0.62,304.6,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0428,0.00177,0.21,0.00869,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2000-07-29,1999,10,44,211,484.85,0.47,3,Normal,50,10,9,9,108,186,0.38,298.9,0.62,298.9,0,0,0,0,-9,9,50,10,9,0,117,368,990,965.8,24.2,0.165,0.0401,0.00165,0.205,0.00848,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2000-07-30,1999,10,44,212,479.1,0.48,3,Normal,50,10,9,9,108,186,0.39,293.1,0.61,293.1,0,0,0,0,-9,9,50,10,9,0,117,362,990,965.8,24.2,0.163,0.0373,0.00154,0.201,0.00828,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2000-07-31,1999,10,44,213,474.46,0.48,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2000-08-01,1999,11,44,214,468.17,0.48,3,Normal,47,8,6,5,89,155,0.33,313.2,0.67,313.2,0,0,0,0,-5,5,47,8,6,0,94,374,990,965.7,24.3,0.168,0.0468,0.00193,0.214,0.00883,2,0.154,0.368,0.0152,23.9,0.943,0.97,0.915,34.6,33.6,67.2,1610
2000-08-02,1999,11,44,215,462.42,0.49,3,Normal,47,8,6,5,89,155,0.34,307.4,0.67,307.4,0,0,0,0,-5,5,47,8,6,0,94,368,990,965.7,24.3,0.166,0.0441,0.00181,0.21,0.00862,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34,33,66,1580
2000-08-03,1999,11,44,216,456.14,0.49,3,Normal,47,8,6,5,89,155,0.34,301.1,0.66,301.1,0,0,0,0,-5,5,47,8,6,0,94,362,990,965.7,24.3,0.163,0.0411,0.00169,0.204,0.0084,2,0.146,0.35,0.0144,24,0.941,0.97,0.913,33.3,32.3,64.7,1550
2000-08-04,1999,11,45,217,450.39,0.5,3,Normal,47,8,6,5,89,155,0.34,295.4,0.66,295.4,0,0,0,0,-5,5,47,8,6,0,94,356,990,965.6,24.4,0.161,0.0384,0.00158,0.2,0.00819,2,0.142,0.342,0.014,24,0.94,0.97,0.912,32.7,31.7,63.5,1520
2000-08-05,1999,11,45,218,444.65,0.5,3,Normal,47,8,6,5,89,155,0.35,289.6,0.65,289.6,0,0,0,0,-5,5,47,8,6,0,94,351,990,965.6,24.4,0.159,0.0357,0.00146,0.195,0.00799,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32.1,31.1,62.2,1490
2000-08-06,1999,11,45,219,440,0.5,3,Normal,47,8,6,5,89,155,0.35,285,0.65,285,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.158,0.0335,0.00137,0.191,0.00783,2,0.135,0.326,0.0134,24.1,0.938,0.97,0.909,31.6,30.6,61.2,1470
2000-08-07,1999,11,45,220,434.81,0.51,3,Normal,47,8,6,5,89,155,0.36,279.8,0.64,279.8,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0311,0.00127,0.187,0.00765,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,31,30.1,60.1,1440
2000-08-08,1999,11,45,221,429.61,0.51,3,Normal,47,8,6,5,89,155,0.36,274.6,0.64,274.6,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0286,0.00117,0.183,0.00746,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2000-08-09,1999,11,45,222,424.42,0.52,3,Normal,47,8,6,5,89,155,0.36,269.4,0.64,269.4,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0262,0.00107,0.178,0.00728,2,0.124,0.303,0.0124,24.2,0.934,0.97,0.906,29.8,29,57.9,1390
2000-08-10,1999,11,45,223,419.22,0.52,3,Normal,47,8,6,5,89,155,0.37,264.2,0.63,264.2,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0237,0.000967,0.174,0.0071,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.8,1360
2000-08-11,1999,11,46,224,414.03,0.52,3,Normal,47,8,6,5,89,155,0.37,259,0.63,259,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0213,0.000867,0.17,0.00692,2,0.117,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.8,55.7,1340
2000-08-12,1999,11,46,225,409.38,0.53,3,Normal,47,8,6,5,89,155,0.38,254.4,0.62,254.4,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0191,0.000776,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.7,1310
2000-08-13,1999,11,46,226,404.73,0.53,3,Normal,47,8,6,5,89,155,0.38,249.7,0.62,249.7,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
2000-08-14,1999,11,46,227,400.08,0.54,3,Normal,47,8,6,5,89,155,0.39,245.1,0.61,245.1,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2000-08-15,1999,11,46,228,395.43,0.54,3,Normal,47,8,6,5,89,155,0.39,240.4,0.61,240.4,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2000-08-16,1999,11,46,229,391.88,0.54,3,Normal,47,8,6,5,89,155,0.4,236.9,0.6,236.9,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
2000-08-17,1999,11,46,230,387.78,0.55,3,Normal,47,8,6,5,89,155,0.4,232.8,0.6,232.8,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00628,2,0.0996,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,49.9,1200
2000-08-18,1999,11,47,231,383.67,0.55,3,Normal,47,8,6,5,89,155,0.4,228.7,0.6,228.7,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2000-08-19,1999,11,47,232,379.57,0.55,3,Normal,47,8,6,5,89,155,0.41,224.6,0.59,224.6,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2000-08-20,1999,11,47,233,375.47,0.56,3,Normal,47,8,6,5,89,155,0.41,220.5,0.59,220.5,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2000-08-21,1999,11,47,234,371.37,0.56,3,Normal,47,8,6,5,89,155,0.42,216.4,0.58,216.4,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000572,0.148,0.00596,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2000-08-22,1999,11,47,235,367.27,0.56,3,Normal,47,8,6,5,89,155,0.42,212.3,0.58,212.3,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2000-08-23,1999,11,47,236,363.71,0.57,3,Normal,47,8,6,5,89,155,0.43,208.7,0.57,208.7,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000544,0.144,0.00582,1,0.224,0.368,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
2000-08-24,1999,11,47,237,360.16,0.57,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2000-08-25,1999,11,48,238,356.6,0.58,3,Normal,47,8,6,5,89,155,0.43,201.6,0.56,201.6,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00569,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2000-08-26,1999,11,48,239,353.05,0.58,3,Normal,47,8,6,5,89,155,0.44,198.1,0.56,198.1,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2000-08-27,1999,11,48,240,349.49,0.58,3,Normal,47,8,6,5,89,155,0.44,194.5,0.56,194.5,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2000-08-28,1999,11,48,241,345.94,0.59,3,Normal,47,8,6,5,89,155,0.45,190.9,0.55,190.9,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00549,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.7,42.9,42.9,1030
2000-08-29,1999,11,48,242,342.39,0.59,3,Normal,47,8,6,5,89,155,0.45,187.4,0.55,187.4,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
2000-08-30,1999,11,48,243,339.92,0.59,3,Normal,47,8,6,5,89,155,0.46,184.9,0.54,184.9,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00537,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.5,41.5,996
2000-08-31,1999,11,48,244,336.92,0.6,3,Normal,47,8,6,5,89,155,0.46,181.9,0.54,181.9,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00532,1,0.188,0.321,0.0129,24.6,0.949,0.98,0.93,41.7,40.8,40.8,980
2000-09-01,1999,12,49,245,332.81,0.6,3,Normal,40,6,4,3,65,118,0.35,214.8,0.65,214.8,0,0,0,0,-3,3,40,6,4,0,68,265,990,965.1,24.9,0.129,0.014,0.000562,0.143,0.00573,1,0.232,0.375,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2000-09-02,1999,12,49,246,327.62,0.61,3,Normal,40,6,4,3,65,118,0.36,209.6,0.64,209.6,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000544,0.141,0.00564,1,0.225,0.366,0.0147,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2000-09-03,1999,12,49,247,322.42,0.61,3,Normal,40,6,4,3,65,118,0.37,204.4,0.63,204.4,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000525,0.138,0.00554,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
2000-09-04,1999,12,49,248,317.78,0.62,3,Normal,40,6,4,3,65,118,0.37,199.8,0.63,199.8,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0127,0.000509,0.136,0.00545,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1090
2000-09-05,1999,12,49,249,313.13,0.62,3,Normal,40,6,4,3,65,118,0.38,195.1,0.62,195.1,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000493,0.134,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2000-09-06,1999,12,49,250,309.57,0.63,3,Normal,40,6,4,3,65,118,0.38,191.6,0.62,191.6,0,0,0,0,-3,3,40,6,4,0,68,242,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.0053,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2000-09-07,1999,12,49,251,305.47,0.63,3,Normal,40,6,4,3,65,118,0.39,187.5,0.61,187.5,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
2000-09-08,1999,12,50,252,301.37,0.64,3,Normal,40,6,4,3,65,118,0.39,183.4,0.61,183.4,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000452,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2000-09-09,1999,12,50,253,297.27,0.65,3,Normal,40,6,4,3,65,118,0.4,179.3,0.6,179.3,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000438,0.127,0.00507,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,971
2000-09-10,1999,12,50,254,293.17,0.65,3,Normal,40,6,4,3,65,118,0.4,175.2,0.6,175.2,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.005,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
2000-09-11,1999,12,50,255,289.61,0.66,3,Normal,40,6,4,3,65,118,0.41,171.6,0.59,171.6,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.298,0.0119,24.8,0.946,0.975,0.922,39.6,38.6,38.6,926
2000-09-12,1999,12,50,256,286.06,0.66,3,Normal,40,6,4,3,65,118,0.41,168.1,0.59,168.1,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000399,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
2000-09-13,1999,12,50,257,282.5,0.67,3,Normal,40,6,4,3,65,118,0.42,164.5,0.58,164.5,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00973,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2000-09-14,1999,12,50,258,280.04,0.67,3,Normal,40,6,4,3,65,118,0.42,162,0.58,162,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00952,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2000-09-15,1999,12,51,259,277.03,0.68,3,Normal,40,6,4,3,65,118,0.43,159,0.57,159,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00927,0.000368,0.119,0.00471,1,0.157,0.276,0.0109,24.9,0.942,0.97,0.914,36.6,35.5,35.5,852
2000-09-16,1999,12,51,260,274.03,0.68,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000358,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2000-09-17,1999,12,51,261,272.11,0.69,3,Normal,40,6,4,3,65,118,0.43,154.1,0.57,154.1,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00885,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,825
2000-09-18,1999,12,51,262,270.74,0.69,3,Normal,40,6,4,3,65,118,0.44,152.7,0.56,152.7,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2000-09-19,1999,12,51,263,268.28,0.69,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
