date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-09-20,1999,12,51,264,265.82,0.7,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2000-09-21,1999,12,51,265,262.81,0.7,3,Normal,40,6,4,3,65,118,0.45,144.8,0.55,144.8,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00806,0.000319,0.112,0.00445,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2000-09-22,1999,12,52,266,259.81,0.71,3,Normal,40,6,4,3,65,118,0.45,141.8,0.55,141.8,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.0078,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2000-09-23,1999,12,52,267,256.8,0.72,3,Normal,40,6,4,3,65,118,0.46,138.8,0.54,138.8,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00755,0.000299,0.11,0.00434,1,0.13,0.24,0.00948,25,0.935,0.97,0.906,31.8,30.9,30.9,741
2000-09-24,1999,12,52,268,253.79,0.72,3,Normal,40,6,4,3,65,118,0.47,135.8,0.54,135.8,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2000-09-25,1999,12,52,269,250.78,0.73,3,Normal,40,6,4,3,65,118,0.47,132.8,0.53,132.8,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00423,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2000-09-26,1999,12,52,270,248.32,0.74,3,Normal,40,6,4,3,65,118,0.47,130.3,0.53,130.3,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0992,0.00683,0.00027,0.106,0.00419,1,0.118,0.224,0.00887,25.1,0.931,0.97,0.903,29.8,29,29,695
2000-09-27,1999,12,52,271,245.86,0.74,3,Normal,40,6,4,3,65,118,0.48,127.9,0.52,127.9,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0983,0.00662,0.000261,0.105,0.00414,1,0.115,0.22,0.00869,25.1,0.93,0.97,0.902,29.3,28.4,28.4,682
2000-09-28,1999,12,52,272,243.4,0.75,3,Normal,40,6,4,3,65,118,0.48,125.4,0.52,125.4,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.1,0.929,0.97,0.901,28.7,27.8,27.8,668
2000-09-29,1999,12,53,273,240.94,0.76,3,Normal,40,6,4,3,65,118,0.49,122.9,0.51,122.9,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.0062,0.000245,0.103,0.00405,1,0.108,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,654
2000-09-30,1999,12,53,274,238.48,0.77,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0957,0.00599,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2000-10-01,2000,1,1,275,236.02,0.77,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2000-10-02,2000,1,1,276,234.65,0.78,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00745,0.000293,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2000-10-03,2000,1,1,277,232.74,0.78,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2000-10-04,2000,1,1,278,230.82,0.79,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2000-10-05,2000,1,1,279,228.91,0.8,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2000-10-06,2000,1,1,280,226.99,0.8,3,Normal,37,5,3,2,50,97,0.43,130,0.57,130,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.0068,0.000267,0.104,0.00409,1,0.118,0.222,0.00873,25.2,0.931,0.97,0.903,29.9,29,29,696
2000-10-07,2000,1,1,281,225.08,0.81,3,Normal,37,5,3,2,50,97,0.43,128.1,0.57,128.1,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0966,0.00664,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2000-10-08,2000,1,2,282,223.71,0.81,3,Normal,37,5,3,2,50,97,0.43,126.7,0.57,126.7,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0961,0.00652,0.000256,0.103,0.00403,1,0.114,0.216,0.00849,25.2,0.929,0.97,0.901,29.1,28.3,28.3,679
2000-10-09,2000,1,2,283,222.35,0.82,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.0064,0.000252,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,28,28,671
2000-10-10,2000,1,2,284,220.43,0.82,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2000-10-11,2000,1,2,285,219.06,0.82,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2000-10-12,2000,1,2,286,217.7,0.83,3,Normal,37,5,3,2,50,97,0.45,120.7,0.55,120.7,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.094,0.00601,0.000236,0.1,0.00392,1,0.105,0.205,0.00806,25.3,0.926,0.97,0.898,27.7,26.9,26.9,645
2000-10-13,2000,1,2,287,216.33,0.83,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2000-10-14,2000,1,2,288,214.42,0.83,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00573,0.000225,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2000-10-15,2000,1,3,289,212.5,0.84,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2000-10-16,2000,1,3,290,210.59,0.85,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2000-10-17,2000,1,3,291,208.67,0.85,3,Normal,37,5,3,2,50,97,0.47,111.7,0.54,111.7,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.0961,0.00376,1,0.0933,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2000-10-18,2000,1,3,292,206.76,0.86,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2000-10-19,2000,1,3,293,204.85,0.87,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00492,0.000192,0.0944,0.00369,1,0.0881,0.182,0.00714,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2000-10-20,2000,1,3,294,203.48,0.87,3,Normal,37,5,3,2,50,97,0.48,106.5,0.52,106.5,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.0048,0.000188,0.0938,0.00367,1,0.0862,0.18,0.00704,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2000-10-21,2000,1,3,295,202.11,0.87,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
2000-10-22,2000,1,4,296,200.74,0.88,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2000-10-23,2000,1,4,297,199.38,0.88,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
2000-10-24,2000,1,4,298,198.01,0.89,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2000-10-25,2000,1,4,299,197.74,0.89,3,Normal,37,5,3,2,50,97,0.49,100.7,0.51,100.7,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00431,0.000169,0.0913,0.00357,1,0.0785,0.17,0.00663,25.4,0,0,0,0,0,0,0
2000-10-26,2000,1,4,300,196.92,0.89,3,Normal,37,5,3,2,50,97,0.49,99.92,0.51,99.92,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00424,0.000166,0.0909,0.00355,1,0.0774,0.168,0.00658,25.4,0,0,0,0,0,0,0
2000-10-27,2000,1,4,301,196.64,0.89,3,Normal,37,5,3,2,50,97,0.49,99.64,0.51,99.64,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.077,0.168,0.00656,25.4,0,0,0,0,0,0,0
2000-10-28,2000,1,4,302,195.82,0.89,3,Normal,37,5,3,2,50,97,0.49,98.82,0.51,98.82,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00415,0.000162,0.0904,0.00353,1,0.0759,0.166,0.0065,25.4,0,0,0,0,0,0,0
2000-10-29,2000,1,5,303,195.55,0.89,3,Normal,37,5,3,2,50,97,0.5,98.55,0.5,98.55,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0755,0.166,0.00648,25.4,0,0,0,0,0,0,0
2000-10-30,2000,1,5,304,194.18,0.89,3,Normal,37,5,3,2,50,97,0.5,97.18,0.5,97.18,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.00401,0.000157,0.0897,0.00351,1,0.0737,0.163,0.00639,25.4,0,0,0,0,0,0,0
2000-10-31,2000,1,5,305,192.81,0.9,3,Normal,37,5,3,2,50,97,0.5,95.81,0.5,95.81,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0852,0.00389,0.000152,0.0891,0.00348,1,0.0718,0.161,0.00629,25.4,0,0,0,0,0,0,0
2000-11-01,2000,2,5,306,193.64,0.89,4,Mod_Dry,29,4,2,2,30,67,0.35,126.6,0.65,126.6,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0926,0.00651,0.000255,0.0991,0.00387,1,0.113,0.213,0.00831,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2000-11-02,2000,2,5,307,196.1,0.89,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
2000-11-03,2000,2,5,308,199.1,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,132.1,0.66,132.1,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2000-11-04,2000,2,5,309,199.38,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000274,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2000-11-05,2000,2,6,310,199.65,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2000-11-06,2000,2,6,311,199.92,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2000-11-07,2000,2,6,312,201.29,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2000-11-08,2000,2,6,313,204.3,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,741
2000-11-09,2000,2,6,314,207.31,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2000-11-10,2000,2,6,315,206.49,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2000-11-11,2000,2,6,316,205.12,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2000-11-12,2000,2,7,317,207.03,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.132,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2000-11-13,2000,2,7,318,208.95,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2000-11-14,2000,2,7,319,209.77,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2000-11-15,2000,2,7,320,208.95,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2000-11-16,2000,2,7,321,207.58,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2000-11-17,2000,2,7,322,206.21,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2000-11-18,2000,2,7,323,204.85,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2000-11-19,2000,2,8,324,203.48,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,136.5,0.67,136.5,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0961,0.00735,0.000287,0.103,0.00404,1,0.127,0.23,0.009,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2000-11-20,2000,2,8,325,201.56,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2000-11-21,2000,2,8,326,200.2,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2000-11-22,2000,2,8,327,198.83,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2000-11-23,2000,2,8,328,199.65,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2000-11-24,2000,2,8,329,199.92,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2000-11-25,2000,2,8,330,199.1,0.88,4,Mod_Dry,29,4,2,2,30,67,0.34,132.1,0.66,132.1,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00698,0.000273,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2000-11-26,2000,2,9,331,201.56,0.88,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,726
2000-11-27,2000,2,9,332,207.31,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2000-11-28,2000,2,9,333,209.77,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2000-11-29,2000,2,9,334,212.23,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2000-11-30,2000,2,9,335,216.88,0.83,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2000-12-01,2000,3,9,336,220.43,0.82,5,Dry,26,4,3,2,24,59,0.27,161.4,0.73,161.4,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00947,0.000372,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2000-12-02,2000,3,9,337,222.35,0.82,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2000-12-03,2000,3,10,338,224.26,0.81,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.4,37.4,899
2000-12-04,2000,3,10,339,226.72,0.8,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2000-12-05,2000,3,10,340,226.99,0.8,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2000-12-06,2000,3,10,341,226.72,0.8,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2000-12-07,2000,3,10,342,228.64,0.8,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2000-12-08,2000,3,10,343,232.19,0.79,5,Dry,26,4,3,2,24,59,0.25,173.2,0.75,173.2,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
2000-12-09,2000,3,10,344,235.74,0.77,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2000-12-10,2000,3,11,345,239.3,0.76,5,Dry,26,4,3,2,24,59,0.25,180.3,0.75,180.3,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2000-12-11,2000,3,11,346,240.67,0.76,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2000-12-12,2000,3,11,347,238.75,0.76,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,985
2000-12-13,2000,3,11,348,239.57,0.76,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2000-12-14,2000,3,11,349,240.94,0.76,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,997
2000-12-15,2000,3,11,350,241.76,0.75,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2000-12-16,2000,3,11,351,244.22,0.75,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2000-12-17,2000,3,12,352,249.96,0.73,5,Dry,26,4,3,2,24,59,0.24,191,0.76,191,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000474,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2000-12-18,2000,3,12,353,255.71,0.72,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2000-12-19,2000,3,12,354,261.99,0.71,5,Dry,26,4,3,2,24,59,0.23,203,0.78,203,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.217,0.348,0.0138,24.9,0.955,0.98,0.936,47.4,46.4,46.4,1110
2000-12-20,2000,3,12,355,269.38,0.69,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2000-12-21,2000,3,12,356,275.12,0.68,5,Dry,26,4,3,2,24,59,0.21,216.1,0.79,216.1,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2000-12-22,2000,3,12,357,280.86,0.67,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2000-12-23,2000,3,12,358,288.24,0.66,5,Dry,26,4,3,2,24,59,0.2,229.2,0.8,229.2,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0972,0.241,0.00957,24.9,0.923,0.97,0.895,25.8,25.1,50.1,1200
2000-12-24,2000,3,13,359,296.72,0.65,5,Dry,26,4,3,2,24,59,0.2,237.7,0.8,237.7,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000635,0.147,0.00585,2,0.103,0.25,0.00995,24.9,0.925,0.97,0.898,26.8,26,52,1250
2000-12-25,2000,3,13,360,305.2,0.63,5,Dry,26,4,3,2,24,59,0.19,246.2,0.81,246.2,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0167,0.000665,0.151,0.00601,2,0.109,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,27,53.9,1290
2000-12-26,2000,3,13,361,312.03,0.63,5,Dry,26,4,3,2,24,59,0.19,253,0.81,253,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.136,0.0184,0.000736,0.155,0.00619,2,0.113,0.268,0.0107,24.8,0.93,0.97,0.902,28.6,27.7,55.4,1330
2000-12-27,2000,3,13,362,321.6,0.61,5,Dry,26,4,3,2,24,59,0.18,262.6,0.82,262.6,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0229,0.000918,0.163,0.00651,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.5,1380
2000-12-28,2000,3,13,363,332.81,0.6,5,Dry,26,4,3,2,24,59,0.18,273.8,0.82,273.8,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0282,0.00113,0.172,0.0069,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.9,30,60,1440
2000-12-29,2000,3,13,364,346.21,0.59,5,Dry,26,4,3,2,24,59,0.17,287.2,0.83,287.2,0,0,0,0,-2,2,26,4,3,0,26,320,990,965.1,24.9,0.149,0.0346,0.00139,0.183,0.00736,2,0.136,0.319,0.0128,24.5,0.937,0.97,0.909,32.4,31.4,62.9,1510
2000-12-30,2000,3,13,365,357.42,0.57,5,Dry,26,4,3,2,24,59,0.17,298.4,0.83,298.4,0,0,0,0,-2,2,26,4,3,0,26,331,990,965.2,24.8,0.153,0.0399,0.00161,0.192,0.00775,2,0.144,0.336,0.0136,24.5,0.94,0.97,0.912,33.7,32.6,65.3,1570
2000-12-31,2000,3,14,366,368.64,0.56,5,Dry,26,4,3,2,24,59,0.16,309.6,0.84,309.6,0,0,0,0,-2,2,26,4,3,0,26,343,990,965.2,24.8,0.156,0.0452,0.00182,0.202,0.00814,2,0.152,0.353,0.0143,24.4,0.942,0.97,0.913,34.9,33.8,67.7,1620
2001-01-01,2000,4,14,1,384.77,0.55,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
2001-01-02,2000,4,14,2,399.26,0.54,5,Dry,29,5,4,2,33,73,0.18,326.3,0.82,326.3,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2001-01-03,2000,4,14,3,413.21,0.52,5,Dry,29,5,4,2,33,73,0.18,340.2,0.82,340.2,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0596,0.00243,0.229,0.00931,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.1,1780
2001-01-04,2000,4,14,4,428.79,0.51,5,Dry,29,5,4,2,33,73,0.17,355.8,0.83,355.8,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0669,0.00274,0.241,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2001-01-05,2000,4,14,5,448.21,0.5,5,Dry,29,5,4,2,33,73,0.16,375.2,0.84,375.2,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0761,0.00312,0.257,0.0106,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.1,1970
2001-01-06,2000,4,14,6,468.71,0.48,5,Dry,29,5,4,2,33,73,0.16,395.7,0.84,395.7,0,0,0,0,-2,2,29,5,4,0,35,434,990,965.7,24.3,0.189,0.0858,0.00353,0.274,0.0113,2,0.21,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2001-01-07,2000,4,15,7,490.31,0.47,5,Dry,29,5,4,2,33,73,0.15,417.3,0.85,417.3,0,0,0,0,-2,2,29,5,4,0,35,455,990,965.8,24.2,0.196,0.096,0.00397,0.292,0.0121,2,0.224,0.516,0.0213,23.7,0.956,0.98,0.937,46.3,45.4,90.8,2180
2001-01-08,2000,4,15,8,509.18,0.46,5,Dry,29,5,4,2,33,73,0.14,436.2,0.86,436.2,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.6,2270
2001-01-09,2000,4,15,9,524.77,0.45,5,Dry,29,5,4,2,33,73,0.14,451.8,0.86,451.8,0,0,0,0,-2,2,29,5,4,0,35,490,990,966,24,0.208,0.112,0.00467,0.321,0.0133,2,0.247,0.568,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2001-01-10,2000,4,15,10,540.9,0.44,5,Dry,29,5,4,2,33,73,0.14,467.9,0.86,467.9,0,0,0,0,-2,2,29,5,4,0,35,506,990,966,24,0.214,0.12,0.005,0.334,0.0139,2,0.258,0.592,0.0247,23.4,0.957,0.98,0.938,51.3,48.2,96.4,2310
2001-01-11,2000,4,15,11,555.39,0.43,4,Mod_Dry,34,5,4,3,45,91,0.16,464.4,0.84,464.4,0,0,0,0,-3,3,34,5,4,0,48,507,990,966.1,23.9,0.215,0.118,0.00495,0.333,0.0139,2,0.256,0.589,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2001-01-12,2000,4,15,12,568.79,0.42,4,Mod_Dry,34,5,4,3,45,91,0.16,477.8,0.84,477.8,0,0,0,0,-3,3,34,5,4,0,48,521,990,966.2,23.8,0.222,0.125,0.00522,0.347,0.0146,2,0.265,0.612,0.0257,23.2,0.956,0.98,0.937,52,48.2,96.4,2310
2001-01-13,2000,4,15,13,580,0.42,4,Mod_Dry,34,5,4,3,45,91,0.16,489,0.84,489,0,0,0,0,-3,3,34,5,4,0,48,532,990,966.2,23.8,0.229,0.13,0.00546,0.359,0.0151,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2001-01-14,2000,4,16,14,590.67,0.41,4,Mod_Dry,34,5,4,3,45,91,0.15,499.7,0.85,499.7,0,0,0,0,-3,3,34,5,4,0,48,543,990,966.3,23.7,0.235,0.135,0.00568,0.37,0.0156,3,0.167,0.537,0.0226,23.2,0.946,0.97,0.918,35.9,34.8,104,2500
2001-01-15,2000,4,16,15,600.24,0.4,4,Mod_Dry,34,5,4,3,45,91,0.15,509.2,0.85,509.2,0,0,0,0,-3,3,34,5,4,0,48,552,990,966.3,23.7,0.24,0.141,0.00596,0.382,0.0161,3,0.172,0.553,0.0233,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2001-01-16,2000,4,16,16,611.99,0.4,4,Mod_Dry,34,5,4,3,45,91,0.15,521,0.85,521,0,0,0,0,-3,3,34,5,4,0,48,564,990,966.3,23.7,0.247,0.149,0.0063,0.396,0.0167,3,0.177,0.573,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,108,2600
2001-01-17,2000,4,16,17,625.39,0.39,4,Mod_Dry,34,5,4,3,45,91,0.15,534.4,0.85,534.4,0,0,0,0,-3,3,34,5,4,0,48,577,990,966.4,23.6,0.255,0.158,0.00669,0.413,0.0175,3,0.183,0.596,0.0252,23,0.95,0.972,0.923,38.2,37.1,111,2670
2001-01-18,2000,4,16,18,639.34,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,548.3,0.86,548.3,0,0,0,0,-3,3,34,5,4,0,48,591,990,966.5,23.5,0.263,0.167,0.00711,0.43,0.0183,3,0.189,0.619,0.0263,22.9,0.951,0.974,0.926,39.1,38,114,2740
2001-01-19,2000,4,16,19,652.74,0.38,4,Mod_Dry,34,5,4,3,45,91,0.14,561.7,0.86,561.7,0,0,0,0,-3,3,34,5,4,0,48,605,990,966.5,23.5,0.27,0.176,0.0075,0.446,0.019,3,0.195,0.642,0.0273,22.8,0.952,0.976,0.929,39.9,39,117,2810
2001-01-20,2000,4,16,20,665.04,0.37,4,Mod_Dry,34,5,4,3,45,91,0.14,574,0.86,574,0,0,0,0,-3,3,34,5,4,0,48,617,990,966.6,23.4,0.277,0.184,0.00787,0.462,0.0197,3,0.201,0.662,0.0283,22.8,0.953,0.978,0.931,40.7,39.8,119,2870
2001-01-21,2000,4,17,21,677.35,0.37,3,Normal,41,6,4,3,66,120,0.18,557.4,0.82,557.4,0,0,0,0,-3,3,41,6,4,0,69,608,990,966.6,23.4,0.272,0.173,0.00741,0.446,0.019,3,0.193,0.639,0.0273,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2001-01-22,2000,4,17,22,689.65,0.36,3,Normal,41,6,4,3,66,120,0.17,569.6,0.83,569.6,0,0,0,0,-3,3,41,6,4,0,69,621,990,966.7,23.3,0.279,0.182,0.00778,0.461,0.0197,3,0.199,0.66,0.0283,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2001-01-23,2000,4,17,23,698.67,0.36,3,Normal,41,6,4,3,66,120,0.17,578.7,0.83,578.7,0,0,0,0,-3,3,41,6,4,0,69,630,990,966.7,23.3,0.284,0.188,0.00805,0.472,0.0202,3,0.203,0.675,0.029,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2001-01-24,2000,4,17,24,706.06,0.36,3,Normal,41,6,4,3,66,120,0.17,586.1,0.83,586.1,0,0,0,0,-3,3,41,6,4,0,69,637,990,966.7,23.3,0.289,0.192,0.00827,0.481,0.0207,3,0.206,0.687,0.0295,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2001-01-25,2000,4,17,25,713.99,0.35,3,Normal,41,6,4,3,66,120,0.17,594,0.83,594,0,0,0,0,-3,3,41,6,4,0,69,645,990,966.8,23.2,0.293,0.198,0.00851,0.491,0.0211,3,0.21,0.701,0.0301,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2001-01-26,2000,4,17,26,724.65,0.35,3,Normal,41,6,4,3,66,120,0.17,604.6,0.83,604.6,0,0,0,0,-3,3,41,6,4,0,69,656,990,966.8,23.2,0.299,0.205,0.00883,0.504,0.0217,3,0.215,0.719,0.031,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2001-01-27,2000,4,17,27,736.41,0.35,3,Normal,41,6,4,3,66,120,0.16,616.4,0.84,616.4,0,0,0,0,-3,3,41,6,4,0,69,667,990,966.8,23.2,0.306,0.213,0.00919,0.519,0.0224,3,0.22,0.738,0.0319,22.4,0.955,0.98,0.936,43.1,42.3,127,3040
2001-01-28,2000,4,18,28,747.62,0.34,3,Normal,41,6,4,3,66,120,0.16,627.6,0.84,627.6,0,0,0,0,-3,3,41,6,4,0,69,679,990,966.9,23.1,0.312,0.22,0.00953,0.532,0.023,3,0.225,0.757,0.0328,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2001-01-29,2000,4,18,29,759.38,0.34,3,Normal,41,6,4,3,66,120,0.16,639.4,0.84,639.4,0,0,0,0,-3,3,41,6,4,0,69,690,990,966.9,23.1,0.319,0.228,0.00989,0.547,0.0237,3,0.23,0.777,0.0337,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2001-01-30,2000,4,18,30,770.04,0.33,3,Normal,41,6,4,3,66,120,0.16,650,0.84,650,0,0,0,0,-3,3,41,6,4,0,69,701,990,967,23,0.325,0.235,0.0102,0.56,0.0243,3,0.235,0.795,0.0345,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2001-01-31,2000,4,18,31,776,0.33,3,Normal,41,6,4,3,66,120,0.15,656,0.84,656,0,0,0,0,-3,3,41,6,4,0,69,707,990,967,23,0.328,0.239,0.0104,0.568,0.0247,3,0.238,0.805,0.035,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2001-02-01,2000,5,18,32,782.41,0.32,3,Normal,43,7,5,4,78,137,0.17,645.4,0.82,645.4,0,0,0,0,-4,4,43,7,5,0,82,700,990,967,23,0.325,0.232,0.0101,0.557,0.0242,3,0.233,0.79,0.0344,22.2,0.956,0.98,0.937,44.7,43.8,132,3160
2001-02-02,2000,5,18,33,789.56,0.32,3,Normal,43,7,5,4,78,137,0.17,652.6,0.83,652.6,0,0,0,0,-4,4,43,7,5,0,82,708,990,967.1,22.9,0.329,0.237,0.0103,0.566,0.0247,3,0.236,0.802,0.0349,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2001-02-03,2000,5,18,34,800.52,0.31,3,Normal,43,7,5,4,78,137,0.17,663.5,0.83,663.5,0,0,0,0,-4,4,43,7,5,0,82,719,990,967.1,22.9,0.335,0.244,0.0107,0.579,0.0253,3,0.241,0.82,0.0358,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2001-02-04,2000,5,19,35,812.34,0.31,3,Normal,43,7,5,4,78,137,0.17,675.3,0.83,675.3,0,0,0,0,-4,4,43,7,5,0,82,730,990,967.1,22.9,0.342,0.252,0.011,0.594,0.026,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.5,45.6,137,3280
2001-02-05,2000,5,19,36,824.89,0.3,3,Normal,43,7,5,4,78,137,0.17,687.9,0.83,687.9,0,0,0,0,-4,4,43,7,5,0,82,743,990,967.2,22.8,0.349,0.261,0.0114,0.609,0.0267,3,0.252,0.861,0.0378,21.9,0.957,0.98,0.938,47.2,46.3,139,3330
2001-02-06,2000,5,19,37,841.92,0.29,3,Normal,43,7,5,4,78,137,0.16,704.9,0.84,704.9,0,0,0,0,-4,4,43,7,5,0,82,760,990,967.3,22.7,0.358,0.272,0.012,0.63,0.0277,3,0.26,0.89,0.0392,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
2001-02-07,2000,5,19,38,859.84,0.29,3,Normal,43,7,5,4,78,137,0.16,722.8,0.84,722.8,0,0,0,0,-4,4,43,7,5,0,82,778,990,967.3,22.7,0.369,0.284,0.0125,0.652,0.0288,3,0.268,0.92,0.0406,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2001-02-08,2000,5,19,39,882.79,0.28,3,Normal,43,7,5,4,78,137,0.15,745.8,0.84,745.8,0,0,0,0,-4,4,43,7,5,0,82,801,990,967.4,22.6,0.388,0.299,0.0133,0.687,0.0304,3,0.278,0.965,0.0428,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2001-02-09,2000,5,19,40,906.76,0.27,3,Normal,43,7,5,4,78,137,0.15,769.8,0.85,769.8,0,0,0,0,-4,4,43,7,5,0,82,825,990,967.5,22.5,0.41,0.312,0.0139,0.722,0.0321,3,0.285,1.01,0.0448,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
2001-02-10,2000,5,19,41,931.65,0.26,3,Normal,43,7,5,4,78,137,0.15,794.6,0.85,794.6,0,0,0,0,-4,4,43,7,5,0,82,850,990,967.6,22.4,0.433,0.324,0.0145,0.756,0.0338,4,0.211,0.967,0.0432,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2001-02-11,2000,5,20,42,962.14,0.26,3,Normal,43,7,5,4,78,137,0.14,825.1,0.86,825.1,0,0,0,0,-4,4,43,7,5,0,82,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0359,4,0.221,1.02,0.0458,21.2,0.954,0.978,0.933,41,40.1,160,3850
2001-02-12,2000,5,20,43,998.63,0.25,3,Normal,43,7,5,4,78,137,0.14,861.6,0.86,861.6,0,0,0,0,-4,4,43,7,5,0,82,917,990,967.9,22.1,0.494,0.356,0.0161,0.85,0.0385,4,0.233,1.08,0.049,21,0.955,0.98,0.936,42.4,41.5,166,3990
2001-02-13,2000,5,20,44,1036.4,0.24,3,Normal,43,7,5,4,78,137,0.13,899.4,0.87,899.4,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.529,0.374,0.017,0.903,0.0411,4,0.246,1.15,0.0523,20.8,0.955,0.98,0.936,43.9,43,172,4130
2001-02-14,2000,5,20,45,1075.4,0.23,3,Normal,43,7,5,4,78,137,0.13,938.4,0.87,938.4,0,0,0,0,-4,4,43,7,5,0,82,993,990,968.1,21.9,0.564,0.393,0.018,0.957,0.0438,4,0.259,1.22,0.0556,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2001-02-15,2000,5,20,46,1120.8,0.22,3,Normal,43,7,5,4,78,137,0.12,983.8,0.88,983.8,0,0,0,0,-4,4,43,7,5,0,82,1040,990,968.3,21.7,0.609,0.415,0.0191,1.02,0.0471,4,0.275,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.1,185,4430
2001-02-16,2000,5,20,47,1167.6,0.22,3,Normal,43,7,5,4,78,137,0.12,1031,0.88,1031,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.677,0.492,0.0228,1.17,0.0542,4,0.286,1.46,0.0675,20.1,0.955,0.98,0.936,48.6,47.6,190,4570
2001-02-17,2000,5,20,48,1215.5,0.21,3,Normal,43,7,5,4,78,137,0.11,1079,0.89,1079,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.748,0.6,0.028,1.35,0.0629,4,0.296,1.64,0.0767,19.8,0.954,0.98,0.935,49.9,48.2,193,4630
2001-02-18,2000,5,21,49,1270.5,0.2,3,Normal,43,7,5,4,78,137,0.11,1134,0.89,1100,34,8,1,1,-3,27,51,8,6,1,105,1170,990,968.8,21.2,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2001-02-19,2000,5,21,50,1332.8,0.19,3,Normal,43,7,5,4,78,137,0.1,1196,0.9,1100,96,22,3,3,-1,69,65,10,8,3,147,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2001-02-20,2000,5,21,51,1390.5,0.18,3,Normal,43,7,5,4,78,137,0.099,1253,0.9,1100,153,35,5,5,1,107,78,12,10,5,185,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2001-02-21,2000,5,21,52,1424.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2001-02-22,2000,5,21,53,1465,0.17,2,Mod_Wet,49,8,7,5,93,162,0.11,1303,0.89,1100,203,46,6,6,1,144,95,14,13,6,237,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2001-02-23,2000,5,21,54,1512.5,0.16,2,Mod_Wet,49,8,7,5,93,162,0.11,1350,0.89,1100,250,51,8,8,3,180,100,16,15,8,273,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2001-02-24,2000,5,21,55,1567.1,0.15,2,Mod_Wet,49,8,7,5,93,162,0.1,1405,0.9,1100,305,51,9,9,4,232,100,17,16,9,325,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2001-02-25,2000,5,22,56,1629.1,0.14,2,Mod_Wet,49,8,7,5,93,162,0.099,1467,0.9,1100,367,51,10,11,6,289,100,18,18,11,382,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2001-02-26,2000,5,22,57,1698.8,0.13,2,Mod_Wet,49,8,7,5,93,162,0.095,1537,0.91,1100,437,51,10,13,8,355,100,18,20,13,448,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2001-02-27,2000,5,22,58,1776.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.091,1614,0.91,1100,514,51,10,16,10,427,100,18,23,15,520,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2001-02-28,2000,5,22,59,1855.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.087,1693,0.91,1100,593,51,10,18,13,501,100,18,25,18,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2001-03-01,2000,6,22,60,1928.7,0.11,2,Mod_Wet,59,11,12,13,144,239,0.12,1690,0.88,1100,590,41,7,13,5,524,100,18,25,18,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2001-03-02,2000,6,22,61,1995.8,0.11,2,Mod_Wet,59,11,12,13,144,239,0.12,1757,0.88,1100,657,41,7,13,7,589,100,18,25,20,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2001-03-03,2000,6,22,62,2056.6,0.1,2,Mod_Wet,59,11,12,13,144,239,0.12,1818,0.88,1100,718,41,7,13,9,648,100,18,25,22,792,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-03-04,2000,6,23,63,2110.7,0.1,2,Mod_Wet,59,11,12,13,144,239,0.11,1872,0.89,1100,772,41,7,13,10,701,100,18,25,23,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2001-03-05,2000,6,23,64,2165.3,0.096,2,Mod_Wet,59,11,12,13,144,239,0.11,1926,0.89,1100,826,41,7,13,12,753,100,18,25,25,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2001-03-06,2000,6,23,65,2220.4,0.092,2,Mod_Wet,59,11,12,13,144,239,0.11,1981,0.89,1100,881,41,7,13,13,807,100,18,25,26,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2001-03-07,2000,6,23,66,2276,0.086,2,Mod_Wet,59,11,12,13,144,239,0.1,2037,0.9,1100,937,41,7,13,15,861,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2001-03-08,2000,6,23,67,2324.5,0.081,2,Mod_Wet,59,11,12,13,144,239,0.1,2085,0.9,1100,985,41,7,13,17,907,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2001-03-09,2000,6,23,68,2373.3,0.075,2,Mod_Wet,59,11,12,13,144,239,0.1,2134,0.9,1100,1030,41,7,13,18,955,100,18,25,31,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-03-10,2000,6,23,69,2422.5,0.069,2,Mod_Wet,59,11,12,13,144,239,0.099,2183,0.9,1100,1080,41,7,13,19,1000,100,18,25,32,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2001-03-11,2000,6,24,70,2464.3,0.066,2,Mod_Wet,59,11,12,13,144,239,0.097,2225,0.9,1100,1130,41,7,13,21,1040,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-03-12,2000,6,24,71,2506.4,0.062,2,Mod_Wet,59,11,12,13,144,239,0.095,2267,0.91,1100,1170,41,7,13,22,1080,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2001-03-13,2000,6,24,72,2556.4,0.058,2,Mod_Wet,59,11,12,13,144,239,0.093,2317,0.91,1100,1220,41,7,13,24,1130,100,18,25,37,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2001-03-14,2000,6,24,73,2606.8,0.054,2,Mod_Wet,59,11,12,13,144,239,0.092,2368,0.91,1100,1270,41,7,13,25,1180,100,18,25,38,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2001-03-15,2000,6,24,74,2657.4,0.05,2,Mod_Wet,59,11,12,13,144,239,0.09,2418,0.91,1100,1320,41,7,13,27,1230,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.2,153,3670
2001-03-16,2000,6,24,75,2708.3,0.047,2,Mod_Wet,59,11,12,13,144,239,0.088,2469,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2001-03-17,2000,6,24,76,2759.6,0.044,2,Mod_Wet,59,11,12,13,144,239,0.087,2521,0.91,1100,1420,41,7,13,30,1330,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2001-03-18,2000,6,25,77,2803.2,0.041,2,Mod_Wet,59,11,12,13,144,239,0.085,2564,0.92,1100,1460,41,7,13,31,1370,100,18,25,44,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2001-03-19,2000,6,25,78,2846.9,0.039,2,Mod_Wet,59,11,12,13,144,239,0.084,2608,0.92,1100,1510,41,7,13,32,1420,100,18,25,45,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2001-03-20,2000,6,25,79,2890.9,0.037,2,Mod_Wet,59,11,12,13,144,239,0.083,2652,0.92,1100,1550,41,7,13,34,1460,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2001-03-21,2000,6,25,80,2935.1,0.035,2,Mod_Wet,59,11,12,13,144,239,0.081,2696,0.92,1100,1600,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2001-03-22,2000,6,25,81,2979.5,0.033,2,Mod_Wet,59,11,12,13,144,239,0.08,2740,0.92,1100,1640,41,7,13,36,1540,100,18,25,49,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2001-03-23,2000,6,25,82,3024.1,0.031,2,Mod_Wet,59,11,12,13,144,239,0.079,2785,0.92,1100,1690,41,7,13,38,1590,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2001-03-24,2000,6,25,83,3068.8,0.029,2,Mod_Wet,59,11,12,13,144,239,0.078,2830,0.92,1100,1730,41,7,13,39,1630,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2001-03-25,2000,6,26,84,3105.6,0.028,2,Mod_Wet,59,11,12,13,144,239,0.077,2867,0.92,1100,1770,41,7,13,40,1670,100,18,25,53,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2001-03-26,2000,6,26,85,3150.8,0.026,2,Mod_Wet,59,11,12,13,144,239,0.076,2912,0.92,1100,1810,41,7,13,41,1710,100,18,25,54,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2001-03-27,2000,6,26,86,3196.1,0.025,2,Mod_Wet,59,11,12,13,144,239,0.075,2957,0.93,1100,1860,41,7,13,43,1750,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2001-03-28,2000,6,26,87,3241.6,0.023,2,Mod_Wet,59,11,12,13,144,239,0.074,3003,0.93,1100,1900,41,7,13,44,1800,100,18,25,57,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2001-03-29,2000,6,26,88,3278.9,0.022,2,Mod_Wet,59,11,12,13,144,239,0.073,3040,0.93,1100,1940,41,7,13,45,1830,100,18,25,58,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2001-03-30,2000,6,26,89,3308.1,0.021,2,Mod_Wet,59,11,12,13,144,239,0.072,3069,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2001-03-31,2000,6,26,90,3337.3,0.02,2,Mod_Wet,59,11,12,13,144,239,0.072,3098,0.93,1100,2000,41,7,13,47,1890,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
2001-04-01,2000,7,27,91,3366.6,0.019,3,Normal,54,13,14,19,117,217,0.065,3150,0.94,1100,2050,46,5,11,43,1950,100,18,25,62,2060,1240,990,974.3,15.7,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.7,135,3230
2001-04-02,2000,7,27,92,3396,0.018,3,Normal,54,13,14,19,117,217,0.064,3179,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2001-04-03,2000,7,27,93,3425.4,0.017,3,Normal,54,13,14,19,117,217,0.063,3208,0.94,1100,2110,46,5,11,44,2000,100,18,25,63,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.3,133,3200
2001-04-04,2000,7,27,94,3454.9,0.016,3,Normal,54,13,14,19,117,217,0.063,3238,0.94,1100,2140,46,5,11,45,2030,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2001-04-05,2000,7,27,95,3484.5,0.015,3,Normal,54,13,14,19,117,217,0.062,3267,0.94,1100,2170,46,5,11,46,2060,100,18,25,65,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3170
2001-04-06,2000,7,27,96,3514.1,0.014,3,Normal,54,13,14,19,117,217,0.062,3297,0.94,1100,2200,46,5,11,47,2090,100,18,25,66,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2001-04-07,2000,7,27,97,3543.9,0.013,3,Normal,54,13,14,19,117,217,0.061,3327,0.94,1100,2230,46,5,11,48,2120,100,18,25,67,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2001-04-08,2000,7,28,98,3565.1,0.012,3,Normal,54,13,14,19,117,217,0.061,3348,0.94,1100,2250,46,5,11,48,2140,100,18,25,67,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2001-04-09,2000,7,28,99,3586.4,0.011,3,Normal,54,13,14,19,117,217,0.06,3369,0.94,1100,2270,46,5,11,49,2160,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2001-04-10,2000,7,28,100,3607.8,0.01,3,Normal,54,13,14,19,117,217,0.06,3391,0.94,1100,2290,46,5,11,50,2180,100,18,25,69,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2001-04-11,2000,7,28,101,3629.2,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.081,3334,0.92,1100,2230,30,4,7,42,2150,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2001-04-12,2000,7,28,102,3642,0.0097,2,Mod_Wet,70,14,18,25,168,295,0.081,3347,0.92,1100,2250,30,4,7,42,2160,100,18,25,67,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2001-04-13,2000,7,28,103,3654.9,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2001-04-14,2000,7,28,104,3659.2,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.081,3364,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2001-04-15,2000,7,29,105,3663.5,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.081,3368,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2001-04-16,2000,7,29,106,3667.8,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.08,3373,0.92,1100,2270,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2001-04-17,2000,7,29,107,3663.5,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.081,3368,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2001-04-18,2000,7,29,108,3659.2,0.0095,2,Mod_Wet,70,14,18,25,168,295,0.081,3364,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2001-04-19,2000,7,29,109,3646.3,0.0096,2,Mod_Wet,70,14,18,25,168,295,0.081,3351,0.92,1100,2250,30,4,7,43,2170,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2001-04-20,2000,7,29,110,3633.5,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.081,3338,0.92,1100,2240,30,4,7,42,2160,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2001-04-21,2000,7,29,111,3620.6,0.01,2,Mod_Wet,70,14,18,25,168,295,0.082,3326,0.92,1100,2230,30,4,7,42,2140,100,18,25,67,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
