date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-04-22,2000,7,30,112,3599.3,0.011,2,Mod_Wet,70,14,18,25,168,295,0.082,3304,0.92,1100,2200,30,4,7,41,2120,100,18,25,66,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.4,32.4,129,3110
2001-04-23,2000,7,30,113,3569.4,0.012,2,Mod_Wet,70,14,18,25,168,295,0.083,3274,0.92,1100,2170,30,4,7,40,2090,100,18,25,65,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.5,32.5,130,3120
2001-04-24,2000,7,30,114,3539.6,0.013,2,Mod_Wet,70,14,18,25,168,295,0.083,3245,0.92,1100,2150,30,4,7,39,2070,100,18,25,64,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2001-04-25,2000,7,30,115,3509.9,0.014,2,Mod_Wet,70,14,18,25,168,295,0.084,3215,0.92,1100,2120,30,4,7,38,2040,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2001-04-26,2000,7,30,116,3471.8,0.015,2,Mod_Wet,70,14,18,25,168,295,0.085,3177,0.92,1100,2080,30,4,7,37,2000,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2001-04-27,2000,7,30,117,3433.8,0.016,2,Mod_Wet,70,14,18,25,168,295,0.086,3139,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2001-04-28,2000,7,30,118,3396,0.018,2,Mod_Wet,70,14,18,25,168,295,0.087,3101,0.91,1100,2000,30,4,7,35,1930,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2001-04-29,2000,7,31,119,3358.2,0.019,2,Mod_Wet,70,14,18,25,168,295,0.088,3063,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2001-04-30,2000,7,31,120,3320.6,0.02,2,Mod_Wet,70,14,18,25,168,295,0.089,3026,0.91,1100,1930,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2001-05-01,2000,8,31,121,3274.8,0.022,2,Mod_Wet,65,14,17,23,202,321,0.098,2954,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2001-05-02,2000,8,31,122,3220.9,0.024,2,Mod_Wet,65,14,17,23,202,321,0.1,2900,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2001-05-03,2000,8,31,123,3167.2,0.026,2,Mod_Wet,65,14,17,23,202,321,0.1,2846,0.9,1100,1750,35,4,8,29,1670,100,18,25,52,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2001-05-04,2000,8,31,124,3113.8,0.027,2,Mod_Wet,65,14,17,23,202,321,0.1,2793,0.9,1100,1690,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,141,3370
2001-05-05,2000,8,31,125,3060.7,0.029,2,Mod_Wet,65,14,17,23,202,321,0.1,2740,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2001-05-06,2000,8,32,126,3007.8,0.031,2,Mod_Wet,65,14,17,23,202,321,0.11,2687,0.89,1100,1590,35,4,8,25,1520,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2001-05-07,2000,8,32,127,2955.3,0.034,2,Mod_Wet,65,14,17,23,202,321,0.11,2634,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2001-05-08,2000,8,32,128,2902.9,0.036,2,Mod_Wet,65,14,17,23,202,321,0.11,2582,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2001-05-09,2000,8,32,129,2850.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.11,2530,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2001-05-10,2000,8,32,130,2799.2,0.041,2,Mod_Wet,65,14,17,23,202,321,0.12,2478,0.89,1100,1380,35,4,8,18,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2001-05-11,2000,8,32,131,2747.7,0.044,2,Mod_Wet,65,14,17,23,202,321,0.12,2427,0.88,1100,1330,35,4,8,17,1260,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2001-05-12,2000,8,32,132,2696.6,0.047,2,Mod_Wet,65,14,17,23,202,321,0.12,2376,0.88,1100,1280,35,4,8,15,1210,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2001-05-13,2000,8,33,133,2645.7,0.051,2,Mod_Wet,65,14,17,23,202,321,0.12,2325,0.88,1100,1230,35,4,8,14,1160,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2001-05-14,2000,8,33,134,2595.1,0.055,2,Mod_Wet,65,14,17,23,202,321,0.12,2274,0.88,1100,1170,35,4,8,12,1120,100,18,25,35,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2001-05-15,2000,8,33,135,2544.9,0.059,2,Mod_Wet,65,14,17,23,202,321,0.13,2224,0.87,1100,1120,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2001-05-16,2000,8,33,136,2494.9,0.063,2,Mod_Wet,65,14,17,23,202,321,0.13,2174,0.87,1100,1070,35,4,8,9,1020,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2001-05-17,2000,8,33,137,2445.3,0.067,2,Mod_Wet,65,14,17,23,202,321,0.13,2124,0.87,1100,1020,35,4,8,8,969,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2001-05-18,2000,8,33,138,2396,0.072,2,Mod_Wet,65,14,17,23,202,321,0.13,2075,0.87,1100,975,35,4,8,6,922,100,18,25,29,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2001-05-19,2000,8,33,139,2354.5,0.077,2,Mod_Wet,65,14,17,23,202,321,0.14,2033,0.86,1100,933,35,4,8,5,881,100,18,25,28,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2001-05-20,2000,8,34,140,2313.3,0.082,2,Mod_Wet,65,14,17,23,202,321,0.14,1992,0.86,1100,892,35,4,8,4,841,100,18,25,27,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2001-05-21,2000,8,34,141,2272.3,0.087,2,Mod_Wet,65,14,17,23,202,321,0.14,1951,0.86,1100,851,35,4,8,3,801,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2001-05-22,2000,8,34,142,2216.7,0.092,2,Mod_Wet,65,14,17,23,202,321,0.14,1896,0.85,1100,796,35,4,8,1,748,100,18,25,24,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2001-05-23,2000,8,34,143,2154.4,0.097,2,Mod_Wet,65,14,17,23,202,321,0.15,1833,0.85,1100,733,35,4,8,-1,687,100,18,25,22,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2001-05-24,2000,8,34,144,2099.8,0.1,2,Mod_Wet,65,14,17,23,202,321,0.15,1779,0.85,1100,679,35,4,8,-3,635,100,18,25,20,837,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2001-05-25,2000,8,34,145,2045.8,0.1,2,Mod_Wet,65,14,17,23,202,321,0.16,1725,0.84,1100,625,35,4,8,-4,582,100,18,25,19,784,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2001-05-26,2000,8,34,146,1992.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.16,1671,0.84,1100,571,35,4,8,-6,530,100,18,25,17,732,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2001-05-27,2000,8,35,147,1939.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.17,1618,0.83,1100,518,35,4,8,-7,478,100,18,25,16,680,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2001-05-28,2000,8,35,148,1893.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.17,1573,0.83,1100,473,35,4,8,-9,435,100,18,25,14,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2001-05-29,2000,8,35,149,1848.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.17,1528,0.83,1100,428,35,4,8,-10,391,100,18,25,13,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2001-05-30,2000,8,35,150,1803.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.18,1483,0.82,1100,383,35,4,8,-12,348,100,18,25,11,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2001-05-31,2000,8,35,151,1759.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.18,1438,0.82,1100,338,35,4,8,-13,304,100,18,25,10,506,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2001-06-01,2000,9,35,152,1722.3,0.13,3,Normal,53,12,12,13,120,210,0.12,1512,0.88,1100,412,47,6,13,-1,347,100,18,25,12,467,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,46,45.1,180,4320
2001-06-02,2000,9,35,153,1685.5,0.13,3,Normal,53,12,12,13,120,210,0.13,1475,0.88,1100,375,47,6,11,-2,313,100,18,23,11,433,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2001-06-03,2000,9,36,154,1648.9,0.14,3,Normal,53,12,12,13,120,210,0.13,1439,0.87,1100,339,47,6,10,-3,279,100,18,22,10,399,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2001-06-04,2000,9,36,155,1612.7,0.14,3,Normal,53,12,12,13,120,210,0.13,1403,0.87,1100,303,47,6,9,-4,245,100,18,21,9,365,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2001-06-05,2000,9,36,156,1576.8,0.15,3,Normal,53,12,12,13,120,210,0.13,1367,0.87,1100,267,47,6,8,-5,211,100,18,20,8,331,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2001-06-06,2000,9,36,157,1541.3,0.15,3,Normal,53,12,12,13,120,210,0.14,1331,0.86,1100,231,47,6,7,-6,177,100,18,19,7,297,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2001-06-07,2000,9,36,158,1512.5,0.16,3,Normal,53,12,12,13,120,210,0.14,1302,0.86,1100,202,46,6,6,-7,151,99,18,18,6,271,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2001-06-08,2000,9,36,159,1483.9,0.16,3,Normal,53,12,12,13,120,210,0.14,1274,0.86,1100,174,39,5,5,-8,133,92,17,17,5,253,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2001-06-09,2000,9,36,160,1455.6,0.17,3,Normal,53,12,12,13,120,210,0.14,1246,0.86,1100,146,33,4,4,-9,114,86,16,16,4,234,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2001-06-10,2000,9,37,161,1427.5,0.18,3,Normal,53,12,12,13,120,210,0.15,1218,0.85,1100,118,27,4,4,-9,92,80,16,16,4,212,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2001-06-11,2000,9,37,162,1399.7,0.18,3,Normal,53,12,12,13,120,210,0.15,1190,0.85,1100,90,20,3,3,-10,74,73,15,15,3,194,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2001-06-12,2000,9,37,163,1353.9,0.19,3,Normal,53,12,12,13,120,210,0.15,1144,0.84,1100,44,10,1,1,-12,44,63,13,13,1,164,1190,990,969,21,0.829,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2001-06-13,2000,9,37,164,1302.9,0.19,3,Normal,53,12,12,13,120,210,0.16,1093,0.84,1093,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.801,0.632,0.0299,1.43,0.0678,4,0.299,1.73,0.0819,19.4,0.954,0.98,0.934,49.6,48.2,193,4630
2001-06-14,2000,9,37,165,1258.8,0.2,3,Normal,53,12,12,13,120,210,0.17,1049,0.83,1049,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.736,0.533,0.025,1.27,0.0596,4,0.29,1.56,0.0732,19.7,0.954,0.98,0.935,48.4,47.4,190,4560
2001-06-15,2000,9,37,166,1215.5,0.21,3,Normal,53,12,12,13,120,210,0.17,1006,0.83,1006,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.673,0.435,0.0203,1.11,0.0517,4,0.281,1.39,0.0649,20,0.955,0.98,0.936,47.2,46.2,185,4440
2001-06-16,2000,9,37,167,1178.8,0.21,3,Normal,53,12,12,13,120,210,0.18,968.8,0.82,968.8,0,0,0,0,-13,13,53,12,12,0,133,1050,990,968.5,21.5,0.619,0.408,0.0189,1.03,0.0477,4,0.269,1.3,0.0602,20.2,0.955,0.98,0.936,45.9,45,180,4320
2001-06-17,2000,9,38,168,1142.7,0.22,3,Normal,53,12,12,13,120,210,0.18,932.7,0.82,932.7,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.579,0.39,0.018,0.97,0.0448,4,0.257,1.23,0.0567,20.4,0.955,0.98,0.936,44.6,43.7,175,4200
2001-06-18,2000,9,38,169,1112.7,0.23,3,Normal,53,12,12,13,120,210,0.19,902.7,0.81,902.7,0,0,0,0,-13,13,53,12,12,0,133,980,990,968.3,21.7,0.552,0.376,0.0173,0.928,0.0427,4,0.247,1.17,0.054,20.6,0.955,0.98,0.936,43.5,42.6,170,4090
2001-06-19,2000,9,38,170,1083.3,0.23,3,Normal,53,12,12,13,120,210,0.19,873.3,0.81,873.3,0,0,0,0,-13,13,53,12,12,0,133,950,990,968.2,21.8,0.525,0.362,0.0166,0.886,0.0406,4,0.237,1.12,0.0515,20.7,0.954,0.98,0.935,42.3,41.5,166,3980
2001-06-20,2000,9,38,171,1059.6,0.24,3,Normal,53,12,12,13,120,210,0.2,849.6,0.8,849.6,0,0,0,0,-13,13,53,12,12,0,133,927,990,968.1,21.9,0.503,0.35,0.016,0.853,0.0389,4,0.229,1.08,0.0494,20.8,0.954,0.979,0.934,41.4,40.5,162,3890
2001-06-21,2000,9,38,172,1036.4,0.24,3,Normal,53,12,12,13,120,210,0.2,826.4,0.8,826.4,0,0,0,0,-13,13,53,12,12,0,133,903,990,968,22,0.482,0.339,0.0154,0.821,0.0373,4,0.221,1.04,0.0474,20.9,0.953,0.977,0.932,40.5,39.5,158,3790
2001-06-22,2000,9,38,173,1013.6,0.25,3,Normal,53,12,12,13,120,210,0.21,803.6,0.79,803.6,0,0,0,0,-13,13,53,12,12,0,133,881,990,967.9,22.1,0.461,0.328,0.0149,0.789,0.0358,4,0.214,1,0.0455,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2001-06-23,2000,9,38,174,991.23,0.25,3,Normal,53,12,12,13,120,210,0.21,781.2,0.79,781.2,0,0,0,0,-13,13,53,12,12,0,133,858,990,967.9,22.1,0.441,0.317,0.0143,0.758,0.0342,3,0.288,1.05,0.0473,21.1,0.956,0.98,0.937,51.5,48.2,145,3470
2001-06-24,2000,9,39,175,969.33,0.25,3,Normal,53,12,12,13,120,210,0.22,759.3,0.78,759.3,0,0,0,0,-13,13,53,12,12,0,133,836,990,967.8,22.2,0.421,0.307,0.0138,0.727,0.0327,3,0.282,1.01,0.0454,21.2,0.957,0.98,0.937,50.4,48.2,145,3470
2001-06-25,2000,9,39,176,952.64,0.26,3,Normal,53,12,12,13,120,210,0.22,742.6,0.78,742.6,0,0,0,0,-13,13,53,12,12,0,133,820,990,967.7,22.3,0.405,0.297,0.0133,0.702,0.0315,3,0.277,0.979,0.0439,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
2001-06-26,2000,9,39,177,936.27,0.26,3,Normal,53,12,12,13,120,210,0.22,726.3,0.78,726.3,0,0,0,0,-13,13,53,12,12,0,133,803,990,967.6,22.4,0.39,0.286,0.0128,0.676,0.0303,3,0.269,0.946,0.0423,21.4,0.957,0.98,0.937,48.6,47.7,143,3430
2001-06-27,2000,9,39,178,920.23,0.27,3,Normal,53,12,12,13,120,210,0.23,710.2,0.77,710.2,0,0,0,0,-13,13,53,12,12,0,133,787,990,967.6,22.4,0.376,0.275,0.0123,0.651,0.029,3,0.262,0.913,0.0407,21.5,0.957,0.98,0.937,47.8,46.8,140,3370
2001-06-28,2000,9,39,179,904.54,0.27,3,Normal,53,12,12,13,120,210,0.23,694.5,0.77,694.5,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.63,0.028,3,0.255,0.885,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
2001-06-29,2000,9,39,180,889.23,0.28,3,Normal,53,12,12,13,120,210,0.24,679.2,0.76,679.2,0,0,0,0,-13,13,53,12,12,0,133,756,990,967.5,22.5,0.356,0.255,0.0113,0.611,0.0271,3,0.248,0.859,0.0381,21.7,0.957,0.98,0.937,46.1,45.1,135,3250
2001-06-30,2000,9,39,181,874.32,0.28,3,Normal,53,12,12,13,120,210,0.24,664.3,0.76,664.3,0,0,0,0,-13,13,53,12,12,0,133,741,990,967.4,22.6,0.348,0.245,0.0108,0.593,0.0262,3,0.241,0.834,0.0369,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
2001-07-01,2000,10,40,182,859.84,0.29,3,Normal,50,10,9,9,108,186,0.22,673.8,0.78,673.8,0,0,0,0,-9,9,50,10,9,0,117,743,990,967.3,22.7,0.349,0.251,0.0111,0.6,0.0265,3,0.246,0.846,0.0373,21.8,0.957,0.98,0.938,46,45.1,135,3240
2001-07-02,2000,10,40,183,845.83,0.29,3,Normal,50,10,9,9,108,186,0.22,659.8,0.78,659.8,0,0,0,0,-9,9,50,10,9,0,117,729,990,967.3,22.7,0.341,0.242,0.0106,0.582,0.0256,3,0.239,0.822,0.0362,21.9,0.956,0.98,0.937,45.2,44.3,133,3190
2001-07-03,2000,10,40,184,832.34,0.3,3,Normal,50,10,9,9,108,186,0.22,646.3,0.78,646.3,0,0,0,0,-9,9,50,10,9,0,117,715,990,967.2,22.8,0.333,0.233,0.0102,0.566,0.0248,3,0.233,0.799,0.0351,22,0.956,0.98,0.937,44.4,43.5,130,3130
2001-07-04,2000,10,40,185,823.06,0.3,3,Normal,50,10,9,9,108,186,0.23,637.1,0.77,637.1,0,0,0,0,-9,9,50,10,9,0,117,706,990,967.2,22.8,0.328,0.227,0.00993,0.554,0.0243,3,0.229,0.784,0.0344,22,0.956,0.98,0.936,43.8,42.9,129,3090
2001-07-05,2000,10,40,186,814.09,0.31,3,Normal,50,10,9,9,108,186,0.23,628.1,0.77,628.1,0,0,0,0,-9,9,50,10,9,0,117,697,990,967.2,22.8,0.323,0.221,0.00966,0.543,0.0238,3,0.225,0.768,0.0336,22.1,0.955,0.98,0.936,43.3,42.4,127,3050
2001-07-06,2000,10,40,187,805.49,0.31,3,Normal,50,10,9,9,108,186,0.23,619.5,0.77,619.5,0,0,0,0,-9,9,50,10,9,0,117,688,990,967.1,22.9,0.318,0.215,0.00939,0.533,0.0233,3,0.221,0.754,0.033,22.1,0.955,0.98,0.936,42.8,41.9,126,3020
2001-07-07,2000,10,40,188,797.29,0.32,3,Normal,50,10,9,9,108,186,0.23,611.3,0.77,611.3,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00914,0.522,0.0228,3,0.218,0.74,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
2001-07-08,2000,10,41,189,789.56,0.32,3,Normal,50,10,9,9,108,186,0.24,603.6,0.76,603.6,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.204,0.0089,0.513,0.0224,3,0.214,0.727,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
2001-07-09,2000,10,41,190,782.41,0.32,3,Normal,50,10,9,9,108,186,0.24,596.4,0.76,596.4,0,0,0,0,-9,9,50,10,9,0,117,665,990,967,23,0.305,0.199,0.00868,0.504,0.0219,3,0.211,0.715,0.0311,22.3,0.954,0.979,0.934,41.4,40.5,122,2920
2001-07-10,2000,10,41,191,776,0.33,3,Normal,50,10,9,9,108,186,0.24,590,0.76,590,0,0,0,0,-9,9,50,10,9,0,117,659,990,967,23,0.301,0.195,0.00848,0.496,0.0216,3,0.208,0.704,0.0306,22.3,0.953,0.978,0.933,41,40.1,120,2890
2001-07-11,2000,10,41,192,770.04,0.33,2,Mod_Wet,58,11,11,11,136,227,0.29,543,0.7,543,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00711,0.444,0.0193,3,0.187,0.631,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2001-07-12,2000,10,41,193,759.92,0.34,2,Mod_Wet,58,11,11,11,136,227,0.3,532.9,0.7,532.9,0,0,0,0,-11,11,58,11,11,0,147,613,990,966.9,23.1,0.275,0.157,0.00681,0.432,0.0187,3,0.182,0.614,0.0266,22.4,0.949,0.97,0.921,37.1,36,108,2590
2001-07-13,2000,10,41,194,748.71,0.34,2,Mod_Wet,58,11,11,11,136,227,0.3,521.7,0.7,521.7,0,0,0,0,-11,11,58,11,11,0,147,602,990,966.9,23.1,0.268,0.15,0.00647,0.418,0.0181,3,0.177,0.595,0.0258,22.5,0.948,0.97,0.92,36.4,35.3,106,2540
2001-07-14,2000,10,41,195,736.96,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,510,0.69,510,0,0,0,0,-11,11,58,11,11,0,147,590,990,966.8,23.2,0.262,0.142,0.00612,0.403,0.0174,3,0.172,0.575,0.0249,22.6,0.947,0.97,0.919,35.6,34.6,104,2490
2001-07-15,2000,10,42,196,725.74,0.35,2,Mod_Wet,58,11,11,11,136,227,0.31,498.7,0.69,498.7,0,0,0,0,-11,11,58,11,11,0,147,579,990,966.8,23.2,0.255,0.134,0.00579,0.39,0.0168,3,0.167,0.557,0.024,22.6,0.946,0.97,0.918,34.9,33.9,102,2440
2001-07-16,2000,10,42,197,715.63,0.35,2,Mod_Wet,58,11,11,11,136,227,0.32,488.6,0.68,488.6,0,0,0,0,-11,11,58,11,11,0,147,569,990,966.8,23.2,0.25,0.13,0.00558,0.379,0.0163,2,0.272,0.652,0.028,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2001-07-17,2000,10,42,198,704.96,0.36,2,Mod_Wet,58,11,11,11,136,227,0.32,478,0.68,478,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.244,0.125,0.00535,0.368,0.0158,2,0.265,0.633,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2001-07-18,2000,10,42,199,694.3,0.36,2,Mod_Wet,58,11,11,11,136,227,0.33,467.3,0.67,467.3,0,0,0,0,-11,11,58,11,11,0,147,547,990,966.7,23.3,0.238,0.12,0.00513,0.357,0.0153,2,0.258,0.615,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2001-07-19,2000,10,42,200,684.18,0.37,2,Mod_Wet,58,11,11,11,136,227,0.33,457.2,0.67,457.2,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.00491,0.347,0.0148,2,0.251,0.598,0.0256,22.8,0.958,0.98,0.938,48.9,47.9,95.8,2300
2001-07-20,2000,10,42,201,674.06,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,447.1,0.66,447.1,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.0047,0.336,0.0144,2,0.244,0.58,0.0248,22.8,0.958,0.98,0.939,47.9,47,93.9,2250
2001-07-21,2000,10,42,202,665.04,0.37,2,Mod_Wet,58,11,11,11,136,227,0.34,438,0.66,438,0,0,0,0,-11,11,58,11,11,0,147,518,990,966.6,23.4,0.221,0.106,0.00451,0.327,0.0139,2,0.238,0.565,0.0241,22.9,0.957,0.98,0.938,47,46.1,92.2,2210
2001-07-22,2000,10,43,203,655.47,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,428.5,0.65,428.5,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.00431,0.317,0.0135,2,0.232,0.548,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.3,2170
2001-07-23,2000,10,43,204,645.9,0.38,2,Mod_Wet,58,11,11,11,136,227,0.35,418.9,0.65,418.9,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0967,0.00411,0.308,0.0131,2,0.225,0.534,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.5,2120
2001-07-24,2000,10,43,205,636.88,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,409.9,0.64,409.9,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.208,0.0925,0.00393,0.301,0.0128,2,0.219,0.52,0.0221,23,0.955,0.98,0.936,44.2,43.3,86.7,2080
2001-07-25,2000,10,43,206,628.95,0.39,2,Mod_Wet,58,11,11,11,136,227,0.36,401.9,0.64,401.9,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.206,0.0887,0.00376,0.294,0.0125,2,0.214,0.508,0.0215,23.1,0.955,0.98,0.936,43.4,42.6,85.1,2040
2001-07-26,2000,10,43,207,620.47,0.39,2,Mod_Wet,58,11,11,11,136,227,0.37,393.5,0.63,393.5,0,0,0,0,-11,11,58,11,11,0,147,473,990,966.4,23.6,0.203,0.0847,0.00359,0.287,0.0122,2,0.208,0.495,0.021,23.1,0.954,0.98,0.935,42.6,41.7,83.4,2000
2001-07-27,2000,10,43,208,611.99,0.4,2,Mod_Wet,58,11,11,11,136,227,0.37,385,0.63,385,0,0,0,0,-11,11,58,11,11,0,147,465,990,966.3,23.7,0.2,0.0807,0.00341,0.28,0.0119,2,0.202,0.483,0.0204,23.2,0.953,0.98,0.934,41.7,40.8,81.7,1960
2001-07-28,2000,10,43,209,603.52,0.4,2,Mod_Wet,58,11,11,11,136,227,0.38,376.5,0.62,376.5,0,0,0,0,-11,11,58,11,11,0,147,457,990,966.3,23.7,0.197,0.0767,0.00324,0.273,0.0115,2,0.197,0.47,0.0198,23.2,0.952,0.978,0.931,40.8,39.9,79.8,1910
2001-07-29,2000,10,44,210,595.59,0.41,2,Mod_Wet,58,11,11,11,136,227,0.38,368.6,0.62,368.6,0,0,0,0,-11,11,58,11,11,0,147,449,990,966.3,23.7,0.194,0.073,0.00308,0.267,0.0112,2,0.191,0.458,0.0193,23.3,0.951,0.976,0.928,40,39,78,1870
2001-07-30,2000,10,44,211,587.66,0.41,2,Mod_Wet,58,11,11,11,136,227,0.39,360.7,0.61,360.7,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0692,0.00291,0.26,0.011,2,0.186,0.446,0.0188,23.3,0.95,0.974,0.925,39.2,38.2,76.3,1830
2001-07-31,2000,10,44,212,580.82,0.41,2,Mod_Wet,58,11,11,11,136,227,0.39,353.8,0.61,353.8,0,0,0,0,-11,11,58,11,11,0,147,434,990,966.2,23.8,0.189,0.066,0.00277,0.255,0.0107,2,0.181,0.436,0.0183,23.4,0.949,0.973,0.923,38.5,37.4,74.8,1800
2001-08-01,2000,11,44,213,572.35,0.42,2,Mod_Wet,54,9,8,6,107,184,0.32,388.4,0.68,388.4,0,0,0,0,-6,6,54,9,8,0,113,459,990,966.2,23.8,0.198,0.0823,0.00345,0.28,0.0118,2,0.205,0.485,0.0203,23.3,0.953,0.98,0.934,42.4,41.5,83.1,1990
2001-08-02,2000,11,44,214,562.78,0.42,2,Mod_Wet,54,9,8,6,107,184,0.33,378.8,0.67,378.8,0,0,0,0,-6,6,54,9,8,0,113,450,990,966.1,23.9,0.194,0.0778,0.00326,0.272,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81,1940
2001-08-03,2000,11,44,215,554.85,0.43,2,Mod_Wet,54,9,8,6,107,184,0.33,370.9,0.67,370.9,0,0,0,0,-6,6,54,9,8,0,113,442,990,966.1,23.9,0.191,0.074,0.0031,0.266,0.0111,2,0.193,0.458,0.0192,23.4,0.951,0.977,0.93,40.6,39.6,79.3,1900
2001-08-04,2000,11,44,216,546.37,0.43,2,Mod_Wet,54,9,8,6,107,184,0.34,362.4,0.66,362.4,0,0,0,0,-6,6,54,9,8,0,113,433,990,966.1,23.9,0.188,0.07,0.00293,0.259,0.0108,2,0.187,0.446,0.0186,23.5,0.95,0.975,0.927,39.7,38.7,77.4,1860
2001-08-05,2000,11,45,217,537.89,0.44,2,Mod_Wet,54,9,8,6,107,184,0.34,353.9,0.66,353.9,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.185,0.066,0.00275,0.252,0.0105,2,0.181,0.433,0.0181,23.5,0.949,0.973,0.924,38.8,37.7,75.5,1810
2001-08-06,2000,11,45,218,529.96,0.44,2,Mod_Wet,54,9,8,6,107,184,0.35,346,0.65,346,0,0,0,0,-6,6,54,9,8,0,113,417,990,966,24,0.183,0.0623,0.00259,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.9,73.7,1770
2001-08-07,2000,11,45,219,523.13,0.45,2,Mod_Wet,54,9,8,6,107,184,0.35,339.1,0.65,339.1,0,0,0,0,-6,6,54,9,8,0,113,410,990,966,24,0.18,0.0591,0.00246,0.239,0.00995,2,0.171,0.411,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2001-08-08,2000,11,45,220,515.74,0.45,2,Mod_Wet,54,9,8,6,107,184,0.36,331.7,0.64,331.7,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0556,0.00231,0.233,0.00969,2,0.166,0.4,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.7,1700
2001-08-09,2000,11,45,221,508.36,0.46,2,Mod_Wet,54,9,8,6,107,184,0.36,324.4,0.64,324.4,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.0521,0.00216,0.227,0.00942,2,0.161,0.389,0.0161,23.7,0.945,0.97,0.916,35.6,34.6,69.2,1660
2001-08-10,2000,11,45,222,500.98,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,317,0.63,317,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.172,0.0486,0.00201,0.221,0.00916,2,0.156,0.378,0.0156,23.8,0.944,0.97,0.915,34.9,33.8,67.6,1620
2001-08-11,2000,11,45,223,494.14,0.47,2,Mod_Wet,54,9,8,6,107,184,0.37,310.1,0.63,310.1,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0454,0.00188,0.215,0.00891,2,0.152,0.367,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.2,1590
2001-08-12,2000,11,46,224,487.31,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,303.3,0.62,303.3,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.0422,0.00174,0.21,0.00867,2,0.147,0.357,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.8,1550
2001-08-13,2000,11,46,225,481.56,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,297.6,0.62,297.6,0,0,0,0,-6,6,54,9,8,0,113,369,990,965.8,24.2,0.166,0.0394,0.00163,0.205,0.00846,2,0.143,0.348,0.0144,23.9,0.94,0.97,0.912,32.8,31.8,63.6,1530
2001-08-14,2000,11,46,226,475.28,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,291.3,0.61,291.3,0,0,0,0,-6,6,54,9,8,0,113,362,990,965.7,24.3,0.163,0.0365,0.0015,0.2,0.00824,2,0.139,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2001-08-15,2000,11,46,227,468.99,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,285,0.61,285,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0335,0.00138,0.195,0.00802,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,60.9,1460
2001-08-16,2000,11,46,228,462.7,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,278.7,0.6,278.7,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0305,0.00126,0.189,0.00779,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2001-08-17,2000,11,46,229,456.41,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,272.4,0.6,272.4,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0276,0.00113,0.184,0.00757,2,0.126,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.2,1400
2001-08-18,2000,11,46,230,450.67,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2001-08-19,2000,11,47,231,444.92,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,260.9,0.59,260.9,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0222,0.000908,0.175,0.00717,2,0.119,0.293,0.012,24.1,0.932,0.97,0.904,28.8,27.9,55.8,1340
2001-08-20,2000,11,47,232,440.28,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000818,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1320
2001-08-21,2000,11,47,233,435.08,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2001-08-22,2000,11,47,234,429.89,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,245.9,0.57,245.9,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2001-08-23,2000,11,47,235,424.69,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,240.7,0.57,240.7,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.0066,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2001-08-24,2000,11,47,236,419.49,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,235.5,0.56,235.5,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0158,0.000643,0.159,0.00651,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.3,1210
2001-08-25,2000,11,47,237,414.85,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,230.8,0.56,230.8,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000627,0.157,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2001-08-26,2000,11,48,238,410.2,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,226.2,0.55,226.2,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.015,0.00061,0.155,0.00633,1,0.248,0.403,0.0164,24.2,0.958,0.98,0.939,51.3,48.2,48.2,1160
2001-08-27,2000,11,48,239,407.74,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,223.7,0.55,223.7,0,0,0,0,-6,6,54,9,8,0,113,295,990,965.4,24.6,0.14,0.0148,0.000601,0.154,0.00628,1,0.245,0.399,0.0162,24.2,0.958,0.98,0.939,50.8,48.2,48.2,1160
2001-08-28,2000,11,48,240,405.28,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,221.3,0.55,221.3,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0146,0.000592,0.153,0.00624,1,0.241,0.394,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2001-08-29,2000,11,48,241,400.63,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,216.6,0.54,216.6,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000576,0.151,0.00615,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2001-08-30,2000,11,48,242,395.98,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,212,0.54,212,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.000559,0.149,0.00606,1,0.229,0.378,0.0153,24.2,0.957,0.98,0.938,48.2,47.3,47.3,1130
2001-08-31,2000,11,48,243,392.42,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,208.4,0.53,208.4,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0135,0.000547,0.148,0.00599,1,0.224,0.371,0.0151,24.3,0.956,0.98,0.937,47.4,46.5,46.5,1120
2001-09-01,2000,12,48,244,387.23,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,249.2,0.64,249.2,0,0,0,0,-4,4,46,7,6,0,79,308,990,965.3,24.7,0.144,0.0169,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.7,1290
2001-09-02,2000,12,49,245,381.49,0.55,2,Mod_Wet,46,7,6,4,75,138,0.36,243.5,0.64,243.5,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000666,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.2,52.5,1260
2001-09-03,2000,12,49,246,376.84,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,238.8,0.63,238.8,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.000649,0.157,0.00634,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.5,1230
2001-09-04,2000,12,49,247,371.64,0.56,2,Mod_Wet,46,7,6,4,75,138,0.37,233.6,0.63,233.6,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0156,0.000631,0.154,0.00624,2,0.1,0.255,0.0103,24.5,0.924,0.97,0.897,25.9,25.2,50.3,1210
2001-09-05,2000,12,49,248,366.45,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,228.4,0.62,228.4,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2001-09-06,2000,12,49,249,361.25,0.57,2,Mod_Wet,46,7,6,4,75,138,0.38,223.3,0.62,223.3,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2001-09-07,2000,12,49,250,356.6,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,218.6,0.61,218.6,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0143,0.000577,0.148,0.00596,1,0.238,0.385,0.0155,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2001-09-08,2000,12,49,251,353.05,0.58,2,Mod_Wet,46,7,6,4,75,138,0.39,215.1,0.61,215.1,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2001-09-09,2000,12,50,252,348.95,0.58,2,Mod_Wet,46,7,6,4,75,138,0.4,210.9,0.6,210.9,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.00055,0.144,0.00581,1,0.227,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.5,47.5,1140
2001-09-10,2000,12,50,253,344.85,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,206.8,0.6,206.8,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00574,1,0.222,0.364,0.0147,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
2001-09-11,2000,12,50,254,340.74,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,202.7,0.59,202.7,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00566,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.6,45.7,45.7,1100
2001-09-12,2000,12,50,255,337.19,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,199.2,0.59,199.2,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2001-09-13,2000,12,50,256,333.64,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,195.6,0.59,195.6,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.125,0.0124,0.000497,0.138,0.00553,1,0.207,0.344,0.0138,24.6,0.954,0.98,0.934,45,44.1,44.1,1060
2001-09-14,2000,12,50,257,331.17,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,193.2,0.58,193.2,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000488,0.137,0.00548,1,0.203,0.34,0.0136,24.6,0.953,0.98,0.934,44.4,43.5,43.5,1040
2001-09-15,2000,12,50,258,328.17,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2001-09-16,2000,12,51,259,325.16,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,187.2,0.58,187.2,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00537,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2001-09-17,2000,12,51,260,322.7,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,184.7,0.57,184.7,0,0,0,0,-4,4,46,7,6,0,79,244,990,965,25,0.122,0.0114,0.000458,0.133,0.00532,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.4,41.6,41.6,998
2001-09-18,2000,12,51,261,320.24,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2001-09-19,2000,12,51,262,317.78,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,179.8,0.57,179.8,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2001-09-20,2000,12,51,263,315.31,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,177.3,0.56,177.3,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000432,0.13,0.00519,1,0.182,0.312,0.0125,24.7,0.948,0.978,0.927,40.7,39.8,39.8,956
2001-09-21,2000,12,51,264,312.85,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,174.8,0.56,174.8,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000424,0.129,0.00514,1,0.179,0.307,0.0123,24.7,0.947,0.976,0.925,40.2,39.2,39.2,941
2001-09-22,2000,12,51,265,310.39,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,172.4,0.56,172.4,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000415,0.128,0.00509,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
2001-09-23,2000,12,52,266,307.93,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2001-09-24,2000,12,52,267,304.92,0.64,2,Mod_Wet,46,7,6,4,75,138,0.45,166.9,0.55,166.9,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00994,0.000396,0.125,0.00499,1,0.168,0.293,0.0117,24.8,0.945,0.972,0.919,38.3,37.3,37.3,894
2001-09-25,2000,12,52,268,301.92,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,163.9,0.54,163.9,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00968,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,877
2001-09-26,2000,12,52,269,298.91,0.64,2,Mod_Wet,46,7,6,4,75,138,0.46,160.9,0.54,160.9,0,0,0,0,-4,4,46,7,6,0,79,220,990,964.9,25.1,0.113,0.00943,0.000376,0.123,0.00488,1,0.16,0.282,0.0112,24.8,0.943,0.97,0.915,36.9,35.8,35.8,860
2001-09-27,2000,12,52,270,295.9,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,157.9,0.53,157.9,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00917,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2001-09-28,2000,12,52,271,292.89,0.65,2,Mod_Wet,46,7,6,4,75,138,0.47,154.9,0.53,154.9,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00892,0.000355,0.12,0.00477,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.5,34.5,34.5,827
2001-09-29,2000,12,52,272,289.89,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2001-09-30,2000,12,53,273,287.42,0.66,2,Mod_Wet,46,7,6,4,75,138,0.48,149.4,0.52,149.4,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00845,0.000336,0.118,0.00467,1,0.144,0.262,0.0104,24.9,0.939,0.97,0.911,34.3,33.2,33.2,797
2001-10-01,2001,1,1,274,284.96,0.67,2,Mod_Wet,41,6,4,3,56,110,0.39,175,0.61,175,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2001-10-02,2001,1,1,275,285.78,0.66,2,Mod_Wet,41,6,4,3,56,110,0.39,175.8,0.61,175.8,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2001-10-03,2001,1,1,276,286.6,0.66,2,Mod_Wet,41,6,4,3,56,110,0.38,176.6,0.62,176.6,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.000428,0.127,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.926,40.8,39.9,39.9,957
2001-10-04,2001,1,1,277,284.14,0.67,2,Mod_Wet,41,6,4,3,56,110,0.39,174.1,0.61,174.1,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.000419,0.126,0.00499,1,0.178,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
2001-10-05,2001,1,1,278,281.68,0.67,2,Mod_Wet,41,6,4,3,56,110,0.39,171.7,0.61,171.7,0,0,0,0,-3,3,41,6,4,0,59,223,990,964.8,25.2,0.114,0.0103,0.000411,0.124,0.00494,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,927
2001-10-06,2001,1,1,279,279.22,0.67,2,Mod_Wet,41,6,4,3,56,110,0.39,169.2,0.61,169.2,0,0,0,0,-3,3,41,6,4,0,59,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,913
2001-10-07,2001,1,1,280,276.76,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,166.8,0.6,166.8,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
2001-10-08,2001,1,2,281,273.75,0.68,2,Mod_Wet,41,6,4,3,56,110,0.4,163.8,0.6,163.8,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2001-10-09,2001,1,2,282,270.74,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,160.7,0.59,160.7,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2001-10-10,2001,1,2,283,268.28,0.69,2,Mod_Wet,41,6,4,3,56,110,0.41,158.3,0.59,158.3,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,849
2001-10-11,2001,1,2,284,265.82,0.7,2,Mod_Wet,41,6,4,3,56,110,0.41,155.8,0.59,155.8,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.109,0.00899,0.000356,0.118,0.00466,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,35.9,34.8,34.8,836
2001-10-12,2001,1,2,285,263.36,0.7,2,Mod_Wet,41,6,4,3,56,110,0.42,153.4,0.58,153.4,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00879,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2001-10-13,2001,1,2,286,260.9,0.71,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2001-10-14,2001,1,2,287,258.44,0.71,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2001-10-15,2001,1,3,288,255.98,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2001-10-16,2001,1,3,289,254.61,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,144.6,0.57,144.6,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2001-10-17,2001,1,3,290,251.6,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2001-10-18,2001,1,3,291,250.24,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2001-10-19,2001,1,3,292,252.7,0.73,2,Mod_Wet,41,6,4,3,56,110,0.43,142.7,0.56,142.7,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00788,0.000312,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2001-10-20,2001,1,3,293,254.06,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2001-10-21,2001,1,3,294,251.6,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2001-10-22,2001,1,4,295,251.33,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,141.3,0.56,141.3,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00776,0.000307,0.111,0.0044,1,0.133,0.244,0.00966,25.1,0.936,0.97,0.907,32.5,31.5,31.5,756
2001-10-23,2001,1,4,296,251.6,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2001-10-24,2001,1,4,297,251.88,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2001-10-25,2001,1,4,298,251.06,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2001-10-26,2001,1,4,299,248.05,0.74,2,Mod_Wet,41,6,4,3,56,110,0.44,138.1,0.56,138.1,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00748,0.000296,0.11,0.00434,1,0.129,0.239,0.00943,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
2001-10-27,2001,1,4,300,247.23,0.74,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2001-10-28,2001,1,4,301,249.69,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2001-10-29,2001,1,5,302,253.79,0.72,2,Mod_Wet,41,6,4,3,56,110,0.43,143.8,0.57,143.8,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00444,1,0.137,0.249,0.00984,25,0.937,0.97,0.908,33.1,32.1,32.1,770
2001-10-30,2001,1,5,303,252.97,0.73,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2001-10-31,2001,1,5,304,249.96,0.73,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2001-11-01,2001,2,5,305,246.96,0.74,2,Mod_Wet,40,6,4,3,53,106,0.43,141,0.57,141,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00773,0.000305,0.111,0.00437,1,0.133,0.243,0.00962,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2001-11-02,2001,2,5,306,247.78,0.74,2,Mod_Wet,40,6,4,3,53,106,0.43,141.8,0.57,141.8,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.0078,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2001-11-03,2001,2,5,307,248.05,0.74,2,Mod_Wet,40,6,4,3,53,106,0.43,142.1,0.57,142.1,0,0,0,0,-3,3,40,6,4,0,56,192,990,964.7,25.3,0.103,0.00782,0.000309,0.111,0.00439,1,0.134,0.245,0.0097,25.1,0.936,0.97,0.908,32.7,31.7,31.7,761
2001-11-04,2001,2,5,308,247.23,0.74,2,Mod_Wet,40,6,4,3,53,106,0.43,141.2,0.57,141.2,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00775,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2001-11-05,2001,2,6,309,246.96,0.74,2,Mod_Wet,40,6,4,3,53,106,0.43,141,0.57,141,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00773,0.000305,0.111,0.00437,1,0.133,0.243,0.00962,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2001-11-06,2001,2,6,310,248.87,0.74,2,Mod_Wet,40,6,4,3,53,106,0.43,142.9,0.57,142.9,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00976,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2001-11-07,2001,2,6,311,250.24,0.73,2,Mod_Wet,40,6,4,3,53,106,0.42,144.2,0.58,144.2,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2001-11-08,2001,2,6,312,251.6,0.73,2,Mod_Wet,40,6,4,3,53,106,0.42,145.6,0.58,145.6,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00813,0.000321,0.113,0.00446,1,0.139,0.252,0.00995,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2001-11-09,2001,2,6,313,253.52,0.73,2,Mod_Wet,40,6,4,3,53,106,0.42,147.5,0.58,147.5,0,0,0,0,-3,3,40,6,4,0,56,198,990,964.7,25.3,0.105,0.00829,0.000328,0.114,0.00449,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,34,33,33,791
2001-11-10,2001,2,6,314,252.15,0.73,2,Mod_Wet,40,6,4,3,53,106,0.42,146.2,0.58,146.2,0,0,0,0,-3,3,40,6,4,0,56,196,990,964.7,25.3,0.105,0.00817,0.000323,0.113,0.00447,1,0.14,0.253,0.00999,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2001-11-11,2001,2,6,315,254.06,0.72,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2001-11-12,2001,2,7,316,255.98,0.72,3,Normal,36,5,3,2,47,93,0.36,163,0.64,163,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.109,0.0096,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2001-11-13,2001,2,7,317,257.89,0.71,3,Normal,36,5,3,2,47,93,0.36,164.9,0.64,164.9,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00977,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,889
2001-11-14,2001,2,7,318,261.99,0.71,3,Normal,36,5,3,2,47,93,0.35,169,0.65,169,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00478,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2001-11-15,2001,2,7,319,262.27,0.7,3,Normal,36,5,3,2,47,93,0.35,169.3,0.65,169.3,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00479,1,0.171,0.292,0.0116,25,0.945,0.974,0.921,39.2,38.1,38.1,916
2001-11-16,2001,2,7,320,261.99,0.71,3,Normal,36,5,3,2,47,93,0.35,169,0.65,169,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00478,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2001-11-17,2001,2,7,321,265,0.7,3,Normal,36,5,3,2,47,93,0.35,172,0.65,172,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000411,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,932
