date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-11-18,2001,2,7,322,266.37,0.7,3,Normal,36,5,3,2,47,93,0.35,173.4,0.65,173.4,0,0,0,0,-2,2,36,5,3,0,49,217,990,964.8,25.2,0.112,0.0105,0.000416,0.123,0.00486,1,0.177,0.299,0.0119,24.9,0.946,0.976,0.924,40.1,39.2,39.2,940
2001-11-19,2001,2,8,323,268.28,0.69,3,Normal,36,5,3,2,47,93,0.35,175.3,0.65,175.3,0,0,0,0,-2,2,36,5,3,0,49,219,990,964.8,25.2,0.113,0.0106,0.000422,0.124,0.0049,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.6,39.7,39.7,952
2001-11-20,2001,2,8,324,272.39,0.69,3,Normal,36,5,3,2,47,93,0.34,179.4,0.66,179.4,0,0,0,0,-2,2,36,5,3,0,49,223,990,964.8,25.2,0.114,0.011,0.000436,0.125,0.00497,1,0.185,0.31,0.0123,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2001-11-21,2001,2,8,325,272.66,0.69,3,Normal,36,5,3,2,47,93,0.34,179.7,0.66,179.7,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.114,0.011,0.000437,0.125,0.00498,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.8,40.8,978
2001-11-22,2001,2,8,326,273.48,0.68,3,Normal,36,5,3,2,47,93,0.34,180.5,0.66,180.5,0,0,0,0,-2,2,36,5,3,0,49,224,990,964.8,25.2,0.115,0.0111,0.00044,0.126,0.00499,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.93,41.8,41,41,983
2001-11-23,2001,2,8,327,275.94,0.68,3,Normal,36,5,3,2,47,93,0.34,182.9,0.66,182.9,0,0,0,0,-2,2,36,5,3,0,49,227,990,964.8,25.2,0.116,0.0113,0.000448,0.127,0.00504,1,0.189,0.316,0.0126,24.9,0.949,0.98,0.93,42.4,41.5,41.5,997
2001-11-24,2001,2,8,328,276.76,0.68,3,Normal,36,5,3,2,47,93,0.34,183.8,0.66,183.8,0,0,0,0,-2,2,36,5,3,0,49,228,990,964.8,25.2,0.116,0.0114,0.000451,0.127,0.00505,1,0.191,0.318,0.0126,24.9,0.95,0.98,0.931,42.6,41.7,41.7,1000
2001-11-25,2001,2,8,329,277.58,0.68,3,Normal,36,5,3,2,47,93,0.34,184.6,0.67,184.6,0,0,0,0,-2,2,36,5,3,0,49,229,990,964.8,25.2,0.116,0.0114,0.000454,0.128,0.00507,1,0.192,0.319,0.0127,24.9,0.95,0.98,0.931,42.8,41.9,41.9,1010
2001-11-26,2001,2,9,330,281.68,0.67,3,Normal,36,5,3,2,47,93,0.33,188.7,0.67,188.7,0,0,0,0,-2,2,36,5,3,0,49,233,990,964.8,25.2,0.118,0.0118,0.000468,0.129,0.00514,1,0.197,0.327,0.013,24.8,0.951,0.98,0.932,43.7,42.9,42.9,1030
2001-11-27,2001,2,9,331,281.96,0.67,3,Normal,36,5,3,2,47,93,0.33,189,0.67,189,0,0,0,0,-2,2,36,5,3,0,49,233,990,964.8,25.2,0.118,0.0118,0.000469,0.13,0.00515,1,0.198,0.327,0.013,24.8,0.951,0.98,0.932,43.8,42.9,42.9,1030
2001-11-28,2001,2,9,332,282.23,0.67,3,Normal,36,5,3,2,47,93,0.33,189.2,0.67,189.2,0,0,0,0,-2,2,36,5,3,0,49,233,990,964.8,25.2,0.118,0.0118,0.00047,0.13,0.00515,1,0.198,0.328,0.013,24.8,0.951,0.98,0.932,43.9,43,43,1030
2001-11-29,2001,2,9,333,284.69,0.67,3,Normal,36,5,3,2,47,93,0.33,191.7,0.67,191.7,0,0,0,0,-2,2,36,5,3,0,49,236,990,964.8,25.2,0.119,0.012,0.000479,0.131,0.0052,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.6,43.6,1050
2001-11-30,2001,2,9,334,284.42,0.67,3,Normal,36,5,3,2,47,93,0.33,191.4,0.67,191.4,0,0,0,0,-2,2,36,5,3,0,49,235,990,964.8,25.2,0.119,0.012,0.000478,0.131,0.00519,1,0.201,0.332,0.0132,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2001-12-01,2001,3,9,335,284.14,0.67,3,Normal,38,5,4,3,54,104,0.37,180.1,0.63,180.1,0,0,0,0,-3,3,38,5,4,0,57,227,990,964.8,25.2,0.116,0.0111,0.00044,0.127,0.00504,1,0.186,0.312,0.0124,24.9,0.949,0.98,0.929,41.6,40.8,40.8,979
2001-12-02,2001,3,9,336,284.42,0.67,3,Normal,38,5,4,3,54,104,0.37,180.4,0.63,180.4,0,0,0,0,-3,3,38,5,4,0,57,227,990,964.8,25.2,0.116,0.0111,0.000441,0.127,0.00504,1,0.186,0.313,0.0124,24.8,0.949,0.98,0.929,41.7,40.9,40.9,981
2001-12-03,2001,3,10,337,283.6,0.67,3,Normal,38,5,4,3,54,104,0.37,179.6,0.63,179.6,0,0,0,0,-3,3,38,5,4,0,57,227,990,964.8,25.2,0.116,0.011,0.000438,0.127,0.00503,1,0.185,0.311,0.0124,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2001-12-04,2001,3,10,338,281.68,0.67,3,Normal,38,5,4,3,54,104,0.37,177.7,0.63,177.7,0,0,0,0,-3,3,38,5,4,0,57,225,990,964.8,25.2,0.115,0.0109,0.000431,0.126,0.00499,1,0.182,0.308,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,964
2001-12-05,2001,3,10,339,283.6,0.67,3,Normal,38,5,4,3,54,104,0.37,179.6,0.63,179.6,0,0,0,0,-3,3,38,5,4,0,57,227,990,964.8,25.2,0.116,0.011,0.000438,0.127,0.00503,1,0.185,0.311,0.0124,24.9,0.948,0.979,0.929,41.5,40.7,40.7,976
2001-12-06,2001,3,10,340,284.96,0.67,3,Normal,38,5,4,3,54,104,0.36,181,0.64,181,0,0,0,0,-3,3,38,5,4,0,57,228,990,964.8,25.2,0.116,0.0111,0.000442,0.127,0.00505,1,0.187,0.314,0.0125,24.8,0.949,0.98,0.93,41.8,41,41,984
2001-12-07,2001,3,10,341,286.33,0.66,3,Normal,38,5,4,3,54,104,0.36,182.3,0.64,182.3,0,0,0,0,-3,3,38,5,4,0,57,229,990,964.8,25.2,0.116,0.0112,0.000447,0.128,0.00508,1,0.189,0.316,0.0126,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
2001-12-08,2001,3,10,342,289.89,0.66,3,Normal,38,5,4,3,54,104,0.36,185.9,0.64,185.9,0,0,0,0,-3,3,38,5,4,0,57,233,990,964.9,25.1,0.118,0.0116,0.000459,0.129,0.00514,1,0.193,0.323,0.0128,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2001-12-09,2001,3,10,343,290.16,0.66,3,Normal,38,5,4,3,54,104,0.36,186.2,0.64,186.2,0,0,0,0,-3,3,38,5,4,0,57,233,990,964.9,25.1,0.118,0.0116,0.00046,0.129,0.00515,1,0.194,0.323,0.0129,24.8,0.95,0.98,0.931,43.1,42.2,42.2,1010
2001-12-10,2001,3,11,344,288.79,0.66,3,Normal,38,5,4,3,54,104,0.36,184.8,0.64,184.8,0,0,0,0,-3,3,38,5,4,0,57,232,990,964.9,25.1,0.117,0.0115,0.000456,0.129,0.00512,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1010
2001-12-11,2001,3,11,345,287.42,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,210.4,0.73,210.4,0,0,0,0,-2,2,31,5,3,0,38,249,990,964.8,25.2,0.124,0.0136,0.000542,0.137,0.00546,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.937,48.9,48,48,1150
2001-12-12,2001,3,11,346,287.15,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,210.2,0.73,210.2,0,0,0,0,-2,2,31,5,3,0,38,249,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00545,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2001-12-13,2001,3,11,347,289.61,0.66,4,Mod_Dry,31,5,3,2,36,77,0.27,212.6,0.73,212.6,0,0,0,0,-2,2,31,5,3,0,38,252,990,964.9,25.1,0.124,0.0138,0.00055,0.138,0.0055,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.4,48.2,48.2,1160
2001-12-14,2001,3,11,348,292.07,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,215.1,0.74,215.1,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00554,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2001-12-15,2001,3,11,349,295.08,0.65,4,Mod_Dry,31,5,3,2,36,77,0.26,218.1,0.74,218.1,0,0,0,0,-2,2,31,5,3,0,38,257,990,964.9,25.1,0.126,0.0143,0.000569,0.141,0.0056,1,0.237,0.377,0.015,24.7,0.958,0.98,0.939,50.7,48.2,48.2,1160
2001-12-16,2001,3,11,350,298.64,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,221.6,0.74,221.6,0,0,0,0,-2,2,31,5,3,0,38,261,990,964.9,25.1,0.128,0.0146,0.000581,0.142,0.00566,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2001-12-17,2001,3,12,351,301.1,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,224.1,0.74,224.1,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00571,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2001-12-18,2001,3,12,352,303.56,0.64,4,Mod_Dry,31,5,3,2,36,77,0.25,226.6,0.75,226.6,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00575,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2001-12-19,2001,3,12,353,303.83,0.64,4,Mod_Dry,31,5,3,2,36,77,0.25,226.8,0.75,226.8,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00576,1,0.249,0.393,0.0157,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2001-12-20,2001,3,12,354,300.82,0.64,4,Mod_Dry,31,5,3,2,36,77,0.26,223.8,0.74,223.8,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.0057,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2001-12-21,2001,3,12,355,298.36,0.64,5,Dry,26,4,3,2,24,59,0.2,239.4,0.8,239.4,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.000641,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.4,1260
2001-12-22,2001,3,12,356,296.99,0.65,5,Dry,26,4,3,2,24,59,0.2,238,0.8,238,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000636,0.147,0.00586,2,0.103,0.25,0.00997,24.9,0.925,0.97,0.898,26.8,26,52.1,1250
2001-12-23,2001,3,12,357,295.08,0.65,5,Dry,26,4,3,2,24,59,0.2,236.1,0.8,236.1,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.00063,0.146,0.00582,2,0.102,0.248,0.00988,24.9,0.925,0.97,0.897,26.6,25.8,51.7,1240
2001-12-24,2001,3,13,358,294.81,0.65,5,Dry,26,4,3,2,24,59,0.2,235.8,0.8,235.8,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2001-12-25,2001,3,13,359,293.99,0.65,5,Dry,26,4,3,2,24,59,0.2,235,0.8,235,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000626,0.146,0.0058,2,0.101,0.247,0.00983,24.9,0.924,0.97,0.897,26.5,25.7,51.4,1230
2001-12-26,2001,3,13,360,294.81,0.65,5,Dry,26,4,3,2,24,59,0.2,235.8,0.8,235.8,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000629,0.146,0.00582,2,0.102,0.248,0.00987,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2001-12-27,2001,3,13,361,295.08,0.65,5,Dry,26,4,3,2,24,59,0.2,236.1,0.8,236.1,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.00063,0.146,0.00582,2,0.102,0.248,0.00988,24.9,0.925,0.97,0.897,26.6,25.8,51.7,1240
2001-12-28,2001,3,13,362,298.64,0.64,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.5,1260
2001-12-29,2001,3,13,363,301.1,0.64,5,Dry,26,4,3,2,24,59,0.2,242.1,0.8,242.1,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.000651,0.149,0.00594,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2001-12-30,2001,3,13,364,303.56,0.64,5,Dry,26,4,3,2,24,59,0.19,244.6,0.81,244.6,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.133,0.0165,0.000659,0.15,0.00598,2,0.108,0.258,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.6,1290
2001-12-31,2001,3,14,365,307.11,0.63,5,Dry,26,4,3,2,24,59,0.19,248.1,0.81,248.1,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1300
2002-01-01,2001,4,14,1,307.39,0.63,5,Dry,29,5,4,2,33,73,0.24,234.4,0.76,234.4,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0157,0.000625,0.147,0.00588,2,0.101,0.248,0.0099,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2002-01-02,2001,4,14,2,308.21,0.63,5,Dry,29,5,4,2,33,73,0.24,235.2,0.76,235.2,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000628,0.148,0.00589,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.3,1230
2002-01-03,2001,4,14,3,311.21,0.63,5,Dry,29,5,4,2,33,73,0.23,238.2,0.77,238.2,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2002-01-04,2001,4,14,4,313.67,0.62,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000647,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.5,1260
2002-01-05,2001,4,14,5,313.95,0.62,5,Dry,29,5,4,2,33,73,0.23,240.9,0.77,240.9,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2002-01-06,2001,4,14,6,314.22,0.62,5,Dry,29,5,4,2,33,73,0.23,241.2,0.77,241.2,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.000649,0.15,0.00601,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.7,1260
2002-01-07,2001,4,15,7,314.49,0.62,5,Dry,29,5,4,2,33,73,0.23,241.5,0.77,241.5,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2002-01-08,2001,4,15,8,315.86,0.62,5,Dry,29,5,4,2,33,73,0.23,242.9,0.77,242.9,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2002-01-09,2001,4,15,9,319.42,0.62,5,Dry,29,5,4,2,33,73,0.23,246.4,0.77,246.4,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.261,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2002-01-10,2001,4,15,10,325.16,0.61,5,Dry,29,5,4,2,33,73,0.23,252.2,0.78,252.2,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.018,0.000722,0.156,0.00624,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.4,27.5,55.1,1320
2002-01-11,2001,4,15,11,329.81,0.6,5,Dry,29,5,4,2,33,73,0.22,256.8,0.78,256.8,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.00081,0.16,0.0064,2,0.116,0.276,0.011,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2002-01-12,2001,4,15,12,335,0.6,5,Dry,29,5,4,2,33,73,0.22,262,0.78,262,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0227,0.000909,0.164,0.00658,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2002-01-13,2001,4,15,13,340.2,0.59,5,Dry,29,5,4,2,33,73,0.21,267.2,0.79,267.2,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2002-01-14,2001,4,16,14,342.11,0.59,5,Dry,29,5,4,2,33,73,0.21,269.1,0.79,269.1,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.026,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2002-01-15,2001,4,16,15,342.93,0.59,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
2002-01-16,2001,4,16,16,344.85,0.59,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2002-01-17,2001,4,16,17,345.12,0.59,5,Dry,29,5,4,2,33,73,0.21,272.1,0.79,272.1,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0274,0.0011,0.172,0.00693,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2002-01-18,2001,4,16,18,347.58,0.58,5,Dry,29,5,4,2,33,73,0.21,274.6,0.79,274.6,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00702,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,60,1440
2002-01-19,2001,4,16,19,353.87,0.58,5,Dry,29,5,4,2,33,73,0.21,280.9,0.79,280.9,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0316,0.00127,0.18,0.00723,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
2002-01-20,2001,4,16,20,359.61,0.57,5,Dry,29,5,4,2,33,73,0.2,286.6,0.8,286.6,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.6,1500
2002-01-21,2001,4,17,21,365.35,0.57,5,Dry,29,5,4,2,33,73,0.2,292.4,0.8,292.4,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.037,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2002-01-22,2001,4,17,22,370,0.56,5,Dry,29,5,4,2,33,73,0.2,297,0.8,297,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.8,0.154,0.0392,0.00158,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2002-01-23,2001,4,17,23,375.2,0.56,5,Dry,29,5,4,2,33,73,0.2,302.2,0.81,302.2,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0416,0.00168,0.197,0.00798,2,0.146,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,65.9,1580
2002-01-24,2001,4,17,24,377.11,0.56,5,Dry,29,5,4,2,33,73,0.19,304.1,0.81,304.1,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0425,0.00172,0.199,0.00804,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.3,1590
2002-01-25,2001,4,17,25,379.03,0.55,5,Dry,29,5,4,2,33,73,0.19,306,0.81,306,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0434,0.00176,0.2,0.00811,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.4,66.7,1600
2002-01-26,2001,4,17,26,384.22,0.55,5,Dry,29,5,4,2,33,73,0.19,311.2,0.81,311.2,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0459,0.00186,0.205,0.00829,2,0.153,0.357,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2002-01-27,2001,4,17,27,387.78,0.55,5,Dry,29,5,4,2,33,73,0.19,314.8,0.81,314.8,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0476,0.00193,0.208,0.00842,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.6,1650
2002-01-28,2001,4,18,28,391.88,0.54,5,Dry,29,5,4,2,33,73,0.19,318.9,0.81,318.9,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0495,0.00201,0.211,0.00856,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2002-01-29,2001,4,18,29,395.98,0.54,5,Dry,29,5,4,2,33,73,0.18,323,0.82,323,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0514,0.00209,0.214,0.00871,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.2,70.3,1690
2002-01-30,2001,4,18,30,400.08,0.54,5,Dry,29,5,4,2,33,73,0.18,327.1,0.82,327.1,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0534,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2002-01-31,2001,4,18,31,402.54,0.53,5,Dry,29,5,4,2,33,73,0.18,329.5,0.82,329.5,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0545,0.00222,0.22,0.00894,2,0.165,0.385,0.0156,24.2,0.945,0.97,0.917,37,35.9,71.7,1720
2002-02-01,2001,5,18,32,406.1,0.53,5,Dry,31,6,4,3,41,85,0.21,321.1,0.79,321.1,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0506,0.00206,0.214,0.0087,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1670
2002-02-02,2001,5,18,33,411.84,0.53,5,Dry,31,6,4,3,41,85,0.21,326.8,0.79,326.8,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0533,0.00217,0.219,0.00891,2,0.163,0.382,0.0156,24.2,0.945,0.97,0.916,36.6,35.5,71,1700
2002-02-03,2001,5,18,34,418.13,0.52,5,Dry,31,6,4,3,41,85,0.2,333.1,0.8,333.1,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0562,0.00229,0.224,0.00913,2,0.167,0.391,0.016,24.1,0.946,0.97,0.917,37.3,36.2,72.3,1740
2002-02-04,2001,5,19,35,421.68,0.52,5,Dry,31,6,4,3,41,85,0.2,336.7,0.8,336.7,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.0579,0.00236,0.227,0.00925,2,0.17,0.396,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.1,1760
2002-02-05,2001,5,19,36,426.88,0.51,5,Dry,31,6,4,3,41,85,0.2,341.9,0.8,341.9,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0604,0.00247,0.231,0.00944,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2002-02-06,2001,5,19,37,432.07,0.51,5,Dry,31,6,4,3,41,85,0.2,347.1,0.8,347.1,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0628,0.00257,0.235,0.00962,2,0.177,0.412,0.0169,24,0.948,0.973,0.923,38.8,37.8,75.5,1810
2002-02-07,2001,5,19,38,435.08,0.51,5,Dry,31,6,4,3,41,85,0.2,350.1,0.81,350.1,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0642,0.00263,0.238,0.00973,2,0.179,0.417,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2002-02-08,2001,5,19,39,441.37,0.5,5,Dry,31,6,4,3,41,85,0.19,356.4,0.81,356.4,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0672,0.00275,0.243,0.00995,2,0.183,0.426,0.0175,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2002-02-09,2001,5,19,40,449.85,0.5,5,Dry,31,6,4,3,41,85,0.19,364.9,0.81,364.9,0,0,0,0,-3,3,31,6,4,0,44,406,990,965.6,24.4,0.179,0.0712,0.00292,0.25,0.0103,2,0.189,0.439,0.018,23.9,0.95,0.978,0.929,40.7,39.8,79.6,1910
2002-02-10,2001,5,19,41,456.14,0.49,5,Dry,31,6,4,3,41,85,0.19,371.1,0.81,371.1,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0742,0.00305,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2002-02-11,2001,5,20,42,464.61,0.49,5,Dry,31,6,4,3,41,85,0.18,379.6,0.82,379.6,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0782,0.00322,0.262,0.0108,2,0.199,0.461,0.019,23.8,0.952,0.98,0.933,42.3,41.4,82.9,1990
2002-02-12,2001,5,20,43,476.37,0.48,5,Dry,31,6,4,3,41,85,0.18,391.4,0.82,391.4,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0837,0.00345,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.5,42.7,85.3,2050
2002-02-13,2001,5,20,44,487.58,0.47,5,Dry,31,6,4,3,41,85,0.17,402.6,0.83,402.6,0,0,0,0,-3,3,31,6,4,0,44,444,990,965.8,24.2,0.192,0.089,0.00368,0.281,0.0116,2,0.214,0.495,0.0205,23.7,0.955,0.98,0.936,44.7,43.8,87.6,2100
2002-02-14,2001,5,20,45,498.79,0.46,5,Dry,31,6,4,3,41,85,0.17,413.8,0.83,413.8,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0943,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.9,44.9,89.9,2160
2002-02-15,2001,5,20,46,511.64,0.45,5,Dry,31,6,4,3,41,85,0.17,426.6,0.83,426.6,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.1,0.00417,0.301,0.0125,2,0.23,0.531,0.0221,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2002-02-16,2001,5,20,47,525.59,0.45,5,Dry,31,6,4,3,41,85,0.16,440.6,0.84,440.6,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.205,0.107,0.00445,0.312,0.013,2,0.24,0.552,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.2,2290
2002-02-17,2001,5,20,48,540.08,0.44,5,Dry,31,6,4,3,41,85,0.16,455.1,0.84,455.1,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.211,0.114,0.00475,0.324,0.0135,2,0.25,0.574,0.024,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2002-02-18,2001,5,21,49,553.48,0.43,5,Dry,31,6,4,3,41,85,0.15,468.5,0.85,468.5,0,0,0,0,-3,3,31,6,4,0,44,509,990,966.1,23.9,0.216,0.12,0.00502,0.336,0.0141,2,0.259,0.595,0.0249,23.3,0.957,0.98,0.938,51.2,48.2,96.4,2310
2002-02-19,2001,5,21,50,566.88,0.42,5,Dry,31,6,4,3,41,85,0.15,481.9,0.85,481.9,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.126,0.0053,0.35,0.0147,2,0.268,0.618,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-02-20,2001,5,21,51,580.82,0.41,5,Dry,31,6,4,3,41,85,0.15,495.8,0.85,495.8,0,0,0,0,-3,3,31,6,4,0,44,537,990,966.2,23.8,0.232,0.133,0.00559,0.365,0.0153,3,0.166,0.53,0.0223,23.3,0.946,0.97,0.917,35.6,34.6,104,2490
2002-02-21,2001,5,21,52,592.58,0.41,5,Dry,31,6,4,3,41,85,0.14,507.6,0.86,507.6,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2002-02-22,2001,5,21,53,604.89,0.4,5,Dry,31,6,4,3,41,85,0.14,519.9,0.86,519.9,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00626,0.394,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2002-02-23,2001,5,21,54,619.38,0.39,5,Dry,31,6,4,3,41,85,0.14,534.4,0.86,534.4,0,0,0,0,-3,3,31,6,4,0,44,575,990,966.4,23.6,0.254,0.158,0.00669,0.411,0.0174,3,0.183,0.594,0.0252,23,0.95,0.972,0.923,38.2,37.1,111,2670
2002-02-24,2001,5,21,55,634.42,0.39,5,Dry,31,6,4,3,41,85,0.13,549.4,0.87,549.4,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00713,0.43,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,114,2750
2002-02-25,2001,5,22,56,648.36,0.38,5,Dry,31,6,4,3,41,85,0.13,563.4,0.87,563.4,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00754,0.447,0.019,3,0.196,0.643,0.0274,22.9,0.952,0.976,0.929,40.1,39.1,117,2820
2002-02-26,2001,5,22,57,665.04,0.37,5,Dry,31,6,4,3,41,85,0.13,580,0.87,580,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.188,0.00804,0.468,0.02,3,0.204,0.671,0.0286,22.8,0.953,0.978,0.932,41.1,40.3,121,2900
2002-02-27,2001,5,22,58,683.91,0.37,5,Dry,31,6,4,3,41,85,0.12,598.9,0.88,598.9,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.00861,0.491,0.021,3,0.212,0.703,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2002-02-28,2001,5,22,59,698.4,0.36,5,Dry,31,6,4,3,41,85,0.12,613.4,0.88,613.4,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00904,0.509,0.0218,3,0.219,0.728,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2002-03-01,2001,6,22,60,712.35,0.35,5,Dry,36,8,6,4,53,107,0.15,605.4,0.85,605.4,0,0,0,0,-4,4,36,8,6,0,57,655,990,966.7,23.3,0.299,0.205,0.00883,0.504,0.0217,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2002-03-02,2001,6,22,61,726.84,0.35,5,Dry,36,8,6,4,53,107,0.15,619.8,0.85,619.8,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00927,0.522,0.0225,3,0.221,0.744,0.0321,22.4,0.955,0.98,0.936,43.4,42.6,128,3070
2002-03-03,2001,6,22,62,738.6,0.34,5,Dry,36,8,6,4,53,107,0.14,631.6,0.85,631.6,0,0,0,0,-4,4,36,8,6,0,57,682,990,966.9,23.1,0.314,0.223,0.00963,0.537,0.0232,3,0.227,0.763,0.033,22.4,0.956,0.98,0.936,44.2,43.3,130,3120
2002-03-04,2001,6,23,63,748.17,0.34,5,Dry,36,8,6,4,53,107,0.14,641.2,0.86,641.2,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00992,0.549,0.0237,3,0.231,0.78,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,132,3160
2002-03-05,2001,6,23,64,756.64,0.34,5,Dry,36,8,6,4,53,107,0.14,649.6,0.86,649.6,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.324,0.235,0.0102,0.559,0.0242,3,0.235,0.794,0.0344,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2002-03-06,2001,6,23,65,761.29,0.34,5,Dry,36,8,6,4,53,107,0.14,654.3,0.86,654.3,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2002-03-07,2001,6,23,66,767.03,0.33,5,Dry,36,8,6,4,53,107,0.14,660,0.86,660,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0248,3,0.24,0.811,0.0352,22.2,0.957,0.98,0.937,45.9,44.9,135,3240
2002-03-08,2001,6,23,67,772.67,0.33,5,Dry,36,8,6,4,53,107,0.14,665.7,0.86,665.7,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.333,0.246,0.0107,0.579,0.0252,3,0.242,0.821,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2002-03-09,2001,6,23,68,776,0.33,5,Dry,36,8,6,4,53,107,0.14,669,0.86,669,0,0,0,0,-4,4,36,8,6,0,57,719,990,967,23,0.335,0.248,0.0108,0.583,0.0254,3,0.244,0.827,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2002-03-10,2001,6,23,69,779.74,0.33,5,Dry,36,8,6,4,53,107,0.14,672.7,0.86,672.7,0,0,0,0,-4,4,36,8,6,0,57,723,990,967,23,0.337,0.25,0.0109,0.588,0.0256,3,0.245,0.833,0.0362,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2002-03-11,2001,6,24,70,783.79,0.32,5,Dry,36,8,6,4,53,107,0.14,676.8,0.86,676.8,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2002-03-12,2001,6,24,71,788.08,0.32,5,Dry,36,8,6,4,53,107,0.14,681.1,0.86,681.1,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0112,0.598,0.0261,3,0.249,0.847,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,138,3320
2002-03-13,2001,6,24,72,792.59,0.32,5,Dry,36,8,6,4,53,107,0.14,685.6,0.86,685.6,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2002-03-14,2001,6,24,73,794.14,0.32,5,Dry,36,8,6,4,53,107,0.14,687.1,0.86,687.1,0,0,0,0,-4,4,36,8,6,0,57,737,990,967.1,22.9,0.345,0.26,0.0113,0.605,0.0264,3,0.252,0.857,0.0374,22.1,0.957,0.98,0.938,47.4,46.5,139,3350
2002-03-15,2001,6,24,74,795.7,0.32,5,Dry,36,8,6,4,53,107,0.13,688.7,0.87,688.7,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.346,0.261,0.0114,0.607,0.0265,3,0.252,0.86,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
2002-03-16,2001,6,24,75,797.29,0.32,5,Dry,36,8,6,4,53,107,0.13,690.3,0.87,690.3,0,0,0,0,-4,4,36,8,6,0,57,740,990,967.1,22.9,0.347,0.262,0.0114,0.609,0.0266,3,0.253,0.862,0.0376,22,0.957,0.98,0.938,47.6,46.7,140,3360
2002-03-17,2001,6,24,76,798.9,0.31,5,Dry,36,8,6,4,53,107,0.13,691.9,0.87,691.9,0,0,0,0,-4,4,36,8,6,0,57,742,990,967.1,22.9,0.348,0.263,0.0115,0.611,0.0267,3,0.254,0.865,0.0378,22,0.957,0.98,0.938,47.7,46.8,140,3370
2002-03-18,2001,6,25,77,800.52,0.31,5,Dry,36,8,6,4,53,107,0.13,693.5,0.87,693.5,0,0,0,0,-4,4,36,8,6,0,57,744,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.8,46.8,141,3370
2002-03-19,2001,6,25,78,802.16,0.31,5,Dry,36,8,6,4,53,107,0.13,695.2,0.87,695.2,0,0,0,0,-4,4,36,8,6,0,57,745,990,967.1,22.9,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.871,0.038,22,0.957,0.98,0.938,47.9,46.9,141,3380
2002-03-20,2001,6,25,79,807.18,0.31,5,Dry,36,8,6,4,53,107,0.13,700.2,0.87,700.2,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.269,0.0117,0.622,0.0272,3,0.258,0.879,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2002-03-21,2001,6,25,80,812.34,0.31,5,Dry,36,8,6,4,53,107,0.13,705.3,0.87,705.3,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,22,0.957,0.98,0.938,48.5,47.5,142,3420
2002-03-22,2001,6,25,81,817.64,0.31,5,Dry,36,8,6,4,53,107,0.13,710.6,0.87,710.6,0,0,0,0,-4,4,36,8,6,0,57,761,990,967.2,22.8,0.359,0.276,0.0121,0.634,0.0278,3,0.262,0.897,0.0393,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2002-03-23,2001,6,25,82,823.06,0.3,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2002-03-24,2001,6,25,83,824.89,0.3,5,Dry,36,8,6,4,53,107,0.13,717.9,0.87,717.9,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.643,0.0282,3,0.266,0.909,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2002-03-25,2001,6,26,84,830.46,0.3,5,Dry,36,8,6,4,53,107,0.13,723.5,0.87,723.5,0,0,0,0,-4,4,36,8,6,0,57,773,990,967.2,22.8,0.366,0.284,0.0125,0.65,0.0286,3,0.268,0.918,0.0403,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2002-03-26,2001,6,26,85,836.14,0.3,5,Dry,36,8,6,4,53,107,0.13,729.1,0.87,729.1,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0127,0.657,0.0289,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2002-03-27,2001,6,26,86,841.92,0.29,5,Dry,36,8,6,4,53,107,0.13,734.9,0.87,734.9,0,0,0,0,-4,4,36,8,6,0,57,785,990,967.3,22.7,0.374,0.292,0.0128,0.665,0.0293,3,0.273,0.939,0.0413,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2002-03-28,2001,6,26,87,847.8,0.29,5,Dry,36,8,6,4,53,107,0.13,740.8,0.87,740.8,0,0,0,0,-4,4,36,8,6,0,57,791,990,967.3,22.7,0.379,0.296,0.013,0.675,0.0297,3,0.276,0.951,0.0419,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2002-03-29,2001,6,26,88,853.78,0.29,5,Dry,36,8,6,4,53,107,0.13,746.8,0.88,746.8,0,0,0,0,-4,4,36,8,6,0,57,797,990,967.3,22.7,0.384,0.3,0.0132,0.684,0.0302,3,0.279,0.963,0.0424,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2002-03-30,2001,6,26,89,855.79,0.29,5,Dry,36,8,6,4,53,107,0.13,748.8,0.88,748.8,0,0,0,0,-4,4,36,8,6,0,57,799,990,967.3,22.7,0.386,0.301,0.0133,0.687,0.0303,3,0.279,0.967,0.0426,21.7,0.957,0.98,0.938,50.9,48.2,145,3470
2002-03-31,2001,6,26,90,861.88,0.29,5,Dry,36,8,6,4,53,107,0.12,754.9,0.88,754.9,0,0,0,0,-4,4,36,8,6,0,57,805,990,967.3,22.7,0.392,0.304,0.0134,0.696,0.0307,3,0.281,0.977,0.0431,21.7,0.957,0.98,0.938,51.2,48.2,145,3470
2002-04-01,2001,7,27,91,868.06,0.28,5,Dry,40,10,8,5,62,125,0.14,743.1,0.86,743.1,0,0,0,0,-5,5,40,10,8,0,67,801,990,967.4,22.6,0.388,0.297,0.0131,0.686,0.0303,3,0.277,0.963,0.0425,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2002-04-02,2001,7,27,92,874.32,0.28,5,Dry,40,10,8,5,62,125,0.14,749.3,0.86,749.3,0,0,0,0,-5,5,40,10,8,0,67,807,990,967.4,22.6,0.394,0.302,0.0133,0.696,0.0308,3,0.28,0.975,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2002-04-03,2001,7,27,93,884.93,0.28,5,Dry,40,10,8,5,62,125,0.14,759.9,0.86,759.9,0,0,0,0,-5,5,40,10,8,0,67,818,990,967.4,22.6,0.404,0.307,0.0136,0.711,0.0315,3,0.283,0.993,0.044,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
2002-04-04,2001,7,27,94,895.74,0.27,5,Dry,40,10,8,5,62,125,0.14,770.7,0.86,770.7,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.726,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2002-04-05,2001,7,27,95,906.76,0.27,5,Dry,40,10,8,5,62,125,0.14,781.8,0.86,781.8,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.317,0.0141,0.741,0.033,4,0.206,0.947,0.0422,21.5,0.952,0.975,0.928,39.3,38.3,153,3680
2002-04-06,2001,7,27,96,917.96,0.27,5,Dry,40,10,8,5,62,125,0.14,793,0.86,793,0,0,0,0,-5,5,40,10,8,0,67,851,990,967.6,22.4,0.434,0.323,0.0144,0.757,0.0337,4,0.21,0.967,0.0431,21.5,0.953,0.976,0.93,39.8,38.8,155,3720
2002-04-07,2001,7,27,97,933.95,0.26,5,Dry,40,10,8,5,62,125,0.13,809,0.87,809,0,0,0,0,-5,5,40,10,8,0,67,867,990,967.6,22.4,0.449,0.331,0.0148,0.779,0.0348,4,0.216,0.995,0.0445,21.4,0.954,0.977,0.931,40.4,39.5,158,3790
2002-04-08,2001,7,28,98,950.28,0.26,5,Dry,40,10,8,5,62,125,0.13,825.3,0.87,825.3,0,0,0,0,-5,5,40,10,8,0,67,883,990,967.7,22.3,0.464,0.338,0.0152,0.802,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2002-04-09,2001,7,28,99,971.74,0.25,5,Dry,40,10,8,5,62,125,0.13,846.7,0.87,846.7,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.228,1.06,0.0477,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
2002-04-10,2001,7,28,100,998.63,0.25,5,Dry,40,10,8,5,62,125,0.13,873.6,0.88,873.6,0,0,0,0,-5,5,40,10,8,0,67,932,990,967.9,22.1,0.508,0.362,0.0164,0.87,0.0393,4,0.237,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2002-04-11,2001,7,28,101,1036.4,0.24,5,Dry,40,10,8,5,62,125,0.12,911.4,0.88,911.4,0,0,0,0,-5,5,40,10,8,0,67,969,990,968,22,0.542,0.38,0.0173,0.922,0.042,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2002-04-12,2001,7,28,102,1075.4,0.23,5,Dry,40,10,8,5,62,125,0.12,950.4,0.88,950.4,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.578,0.399,0.0182,0.977,0.0447,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2002-04-13,2001,7,28,103,1115.4,0.23,5,Dry,40,10,8,5,62,125,0.11,990.4,0.89,990.4,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.623,0.418,0.0192,1.04,0.0479,4,0.277,1.32,0.0606,20.4,0.956,0.98,0.937,47.4,46.4,186,4460
2002-04-14,2001,7,28,104,1150.9,0.22,5,Dry,40,10,8,5,62,125,0.11,1026,0.89,1026,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.675,0.481,0.0223,1.16,0.0535,4,0.285,1.44,0.0667,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2002-04-15,2001,7,29,105,1187.2,0.21,5,Dry,40,10,8,5,62,125,0.1,1062,0.9,1062,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.728,0.563,0.0262,1.29,0.06,4,0.292,1.58,0.0736,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2002-04-16,2001,7,29,106,1218.4,0.21,5,Dry,40,10,8,5,62,125,0.1,1093,0.9,1093,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.774,0.633,0.0296,1.41,0.0657,4,0.299,1.71,0.0797,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2002-04-17,2001,7,29,107,1238.5,0.2,5,Dry,40,10,8,5,62,125,0.1,1114,0.9,1100,14,3,0,0,-5,16,43,10,8,0,78,1160,990,968.6,21.4,0.788,0.648,0.0304,1.44,0.0673,4,0.3,1.74,0.0813,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2002-04-18,2001,7,29,108,1247.2,0.2,5,Dry,40,10,8,5,62,125,0.1,1122,0.9,1100,22,5,1,1,-4,19,45,11,9,1,81,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2002-04-19,2001,7,29,109,1244.3,0.2,5,Dry,40,10,8,5,62,125,0.1,1119,0.9,1100,19,4,1,1,-4,17,44,11,9,1,79,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2002-04-20,2001,7,29,110,1235.6,0.2,5,Dry,40,10,8,5,62,125,0.1,1111,0.9,1100,11,2,0,0,-5,14,42,10,8,0,76,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0672,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2002-04-21,2001,7,29,111,1221.3,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1073,0.88,1073,0,0,0,0,-10,10,45,11,10,0,82,1140,990,968.6,21.4,0.756,0.588,0.0275,1.34,0.0628,4,0.295,1.64,0.0766,19.8,0.954,0.98,0.935,49.6,48.2,193,4630
2002-04-22,2001,7,30,112,1207,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1059,0.88,1059,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.735,0.556,0.0259,1.29,0.0602,4,0.292,1.58,0.0738,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2002-04-23,2001,7,30,113,1192.8,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1045,0.88,1045,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.714,0.524,0.0244,1.24,0.0576,4,0.289,1.53,0.0711,20,0.955,0.98,0.936,48.8,47.9,191,4600
2002-04-24,2001,7,30,114,1178.8,0.21,4,Mod_Dry,45,11,10,10,72,148,0.13,1031,0.87,1031,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.694,0.492,0.0229,1.19,0.0551,4,0.286,1.47,0.0683,20.1,0.955,0.98,0.936,48.4,47.5,190,4560
2002-04-25,2001,7,30,115,1164.8,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,1017,0.87,1017,0,0,0,0,-10,10,45,11,10,0,82,1080,990,968.4,21.6,0.673,0.461,0.0214,1.13,0.0525,4,0.283,1.42,0.0657,20.2,0.955,0.98,0.936,48,47.1,188,4520
2002-04-26,2001,7,30,116,1150.9,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,1003,0.87,1003,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.653,0.43,0.0199,1.08,0.0501,4,0.281,1.36,0.063,20.3,0.955,0.98,0.936,47.6,46.7,187,4480
2002-04-27,2001,7,30,117,1142.7,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,994.7,0.87,994.7,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.641,0.42,0.0194,1.06,0.049,4,0.278,1.34,0.0619,20.3,0.956,0.98,0.936,47.3,46.4,186,4450
2002-04-28,2001,7,30,118,1134.4,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,986.4,0.87,986.4,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.629,0.416,0.0192,1.05,0.0482,4,0.275,1.32,0.0609,20.4,0.955,0.98,0.936,47,46.1,184,4430
2002-04-29,2001,7,31,119,1126.3,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,978.3,0.87,978.3,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.617,0.412,0.019,1.03,0.0474,4,0.273,1.3,0.06,20.4,0.955,0.98,0.936,46.8,45.8,183,4400
2002-04-30,2001,7,31,120,1123.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,975.5,0.87,975.5,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.613,0.411,0.0189,1.02,0.0472,4,0.272,1.3,0.0597,20.4,0.955,0.98,0.936,46.7,45.7,183,4390
2002-05-01,2001,8,31,121,1126.3,0.22,5,Dry,42,9,8,6,82,147,0.13,979.3,0.87,979.3,0,0,0,0,-6,6,42,9,8,0,88,1040,990,968.3,21.7,0.608,0.413,0.019,1.02,0.047,4,0.273,1.29,0.0596,20.4,0.956,0.98,0.936,46.8,45.9,184,4400
2002-05-02,2001,8,31,122,1129,0.22,5,Dry,42,9,8,6,82,147,0.13,982,0.87,982,0,0,0,0,-6,6,42,9,8,0,88,1040,990,968.3,21.7,0.612,0.414,0.0191,1.03,0.0473,4,0.274,1.3,0.0599,20.4,0.956,0.98,0.936,46.9,46,184,4410
2002-05-03,2001,8,31,123,1137.2,0.22,5,Dry,42,9,8,6,82,147,0.13,990.2,0.87,990.2,0,0,0,0,-6,6,42,9,8,0,88,1050,990,968.3,21.7,0.624,0.418,0.0193,1.04,0.0481,4,0.277,1.32,0.0609,20.3,0.956,0.98,0.936,47.2,46.3,185,4440
2002-05-04,2001,8,31,124,1139.9,0.22,5,Dry,42,9,8,6,82,147,0.13,992.9,0.87,992.9,0,0,0,0,-6,6,42,9,8,0,88,1050,990,968.3,21.7,0.628,0.42,0.0194,1.05,0.0484,4,0.278,1.33,0.0612,20.3,0.956,0.98,0.936,47.3,46.4,185,4450
2002-05-05,2001,8,31,125,1142.7,0.22,5,Dry,42,9,8,6,82,147,0.13,995.7,0.87,995.7,0,0,0,0,-6,6,42,9,8,0,88,1050,990,968.3,21.7,0.632,0.421,0.0194,1.05,0.0486,4,0.279,1.33,0.0615,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
2002-05-06,2001,8,32,126,1145.4,0.22,5,Dry,42,9,8,6,82,147,0.13,998.4,0.87,998.4,0,0,0,0,-6,6,42,9,8,0,88,1060,990,968.4,21.6,0.636,0.422,0.0195,1.06,0.0489,4,0.279,1.34,0.0618,20.3,0.956,0.98,0.936,47.5,46.5,186,4470
2002-05-07,2001,8,32,127,1142.7,0.22,5,Dry,42,9,8,6,82,147,0.13,995.7,0.87,995.7,0,0,0,0,-6,6,42,9,8,0,88,1050,990,968.3,21.7,0.632,0.421,0.0194,1.05,0.0486,4,0.279,1.33,0.0615,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
2002-05-08,2001,8,32,128,1134.4,0.22,5,Dry,42,9,8,6,82,147,0.13,987.4,0.87,987.4,0,0,0,0,-6,6,42,9,8,0,88,1050,990,968.3,21.7,0.62,0.417,0.0192,1.04,0.0478,4,0.276,1.31,0.0606,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2002-05-09,2001,8,32,129,1120.8,0.22,5,Dry,42,9,8,6,82,147,0.13,973.8,0.87,973.8,0,0,0,0,-6,6,42,9,8,0,88,1030,990,968.3,21.7,0.6,0.41,0.0189,1.01,0.0465,4,0.271,1.28,0.059,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
2002-05-10,2001,8,32,130,1107.3,0.23,5,Dry,42,9,8,6,82,147,0.13,960.3,0.87,960.3,0,0,0,0,-6,6,42,9,8,0,88,1020,990,968.2,21.8,0.588,0.404,0.0186,0.992,0.0456,4,0.267,1.26,0.0578,20.5,0.955,0.98,0.936,46.1,45.2,181,4340
2002-05-11,2001,8,32,131,1088.6,0.23,5,Dry,42,9,8,6,82,147,0.14,941.6,0.86,941.6,0,0,0,0,-6,6,42,9,8,0,88,1000,990,968.2,21.8,0.571,0.395,0.0181,0.966,0.0442,4,0.26,1.23,0.0562,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2002-05-12,2001,8,32,132,1070.1,0.23,5,Dry,42,9,8,6,82,147,0.14,923.1,0.86,923.1,0,0,0,0,-6,6,42,9,8,0,88,982,990,968.1,21.9,0.554,0.386,0.0176,0.94,0.0429,4,0.254,1.19,0.0546,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
2002-05-13,2001,8,33,133,1046.7,0.24,5,Dry,42,9,8,6,82,147,0.14,899.7,0.86,899.7,0,0,0,0,-6,6,42,9,8,0,88,959,990,968,22,0.532,0.374,0.0171,0.907,0.0413,4,0.246,1.15,0.0525,20.8,0.955,0.98,0.936,43.8,43,172,4120
2002-05-14,2001,8,33,134,1023.7,0.24,5,Dry,42,9,8,6,82,147,0.14,876.7,0.86,876.7,0,0,0,0,-6,6,42,9,8,0,88,936,990,968,22,0.511,0.363,0.0165,0.875,0.0397,4,0.238,1.11,0.0505,20.9,0.955,0.98,0.936,42.9,42.1,168,4040
2002-05-15,2001,8,33,135,1001.1,0.25,5,Dry,42,9,8,6,82,147,0.15,854.1,0.85,854.1,0,0,0,0,-6,6,42,9,8,0,88,913,990,967.9,22.1,0.491,0.352,0.0159,0.843,0.0382,4,0.231,1.07,0.0486,21,0.954,0.98,0.935,42,41.2,165,3950
2002-05-16,2001,8,33,136,979,0.25,5,Dry,42,9,8,6,82,147,0.15,832,0.85,832,0,0,0,0,-6,6,42,9,8,0,88,891,990,967.8,22.2,0.471,0.342,0.0154,0.812,0.0366,4,0.223,1.04,0.0467,21.1,0.954,0.978,0.933,41.2,40.3,161,3870
2002-05-17,2001,8,33,137,957.38,0.26,5,Dry,42,9,8,6,82,147,0.15,810.4,0.85,810.4,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.451,0.331,0.0149,0.782,0.0351,4,0.216,0.998,0.0448,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
2002-05-18,2001,8,33,138,936.27,0.26,5,Dry,42,9,8,6,82,147,0.16,789.3,0.84,789.3,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0144,0.752,0.0337,4,0.209,0.961,0.043,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2002-05-19,2001,8,33,139,915.71,0.27,5,Dry,42,9,8,6,82,147,0.16,768.7,0.84,768.7,0,0,0,0,-6,6,42,9,8,0,88,828,990,967.6,22.4,0.413,0.311,0.0139,0.724,0.0323,3,0.285,1.01,0.045,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2002-05-20,2001,8,34,140,895.74,0.27,5,Dry,42,9,8,6,82,147,0.16,748.7,0.84,748.7,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.696,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2002-05-21,2001,8,34,141,876.42,0.28,5,Dry,42,9,8,6,82,147,0.17,729.4,0.83,729.4,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.936,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2002-05-22,2001,8,34,142,857.81,0.29,5,Dry,42,9,8,6,82,147,0.17,710.8,0.83,710.8,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0282,3,0.262,0.902,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2002-05-23,2001,8,34,143,839.99,0.3,5,Dry,42,9,8,6,82,147,0.17,693,0.82,693,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.872,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3340
2002-05-24,2001,8,34,144,823.06,0.3,5,Dry,42,9,8,6,82,147,0.18,676.1,0.82,676.1,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2002-05-25,2001,8,34,145,807.18,0.31,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2002-05-26,2001,8,34,146,795.7,0.32,5,Dry,42,9,8,6,82,147,0.18,648.7,0.81,648.7,0,0,0,0,-6,6,42,9,8,0,88,708,990,967.1,22.9,0.329,0.234,0.0102,0.563,0.0246,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2002-05-27,2001,8,35,147,785.19,0.32,5,Dry,42,9,8,6,82,147,0.19,638.2,0.81,638.2,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2002-05-28,2001,8,35,148,773.72,0.33,5,Dry,42,9,8,6,82,147,0.19,626.7,0.81,626.7,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00955,0.536,0.0233,3,0.225,0.76,0.0331,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2002-05-29,2001,8,35,149,761.84,0.34,5,Dry,42,9,8,6,82,147,0.19,614.8,0.81,614.8,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.309,0.212,0.00918,0.521,0.0226,3,0.219,0.74,0.0321,22.3,0.955,0.98,0.936,42.8,42,126,3020
2002-05-30,2001,8,35,150,746.25,0.34,5,Dry,42,9,8,6,82,147,0.2,599.3,0.8,599.3,0,0,0,0,-6,6,42,9,8,0,88,658,990,966.9,23.1,0.301,0.201,0.00871,0.502,0.0217,3,0.212,0.714,0.0309,22.4,0.954,0.98,0.935,41.9,41,123,2950
2002-05-31,2001,8,35,151,730.12,0.35,5,Dry,42,9,8,6,82,147,0.2,583.1,0.8,583.1,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.291,0.191,0.00822,0.482,0.0208,3,0.205,0.687,0.0296,22.5,0.953,0.978,0.932,40.9,40,120,2880
2002-06-01,2001,9,35,152,715.63,0.35,5,Dry,39,9,7,5,59,119,0.17,596.6,0.83,596.6,0,0,0,0,-5,5,39,9,7,0,64,652,990,966.8,23.2,0.297,0.2,0.00859,0.496,0.0214,3,0.211,0.707,0.0304,22.5,0.954,0.98,0.935,41.9,41.1,123,2960
2002-06-02,2001,9,35,153,700.59,0.36,5,Dry,39,9,7,5,59,119,0.17,581.6,0.83,581.6,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.288,0.19,0.00813,0.478,0.0205,3,0.204,0.682,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2002-06-03,2001,9,36,154,687.19,0.36,5,Dry,39,9,7,5,59,119,0.17,568.2,0.83,568.2,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.281,0.181,0.00773,0.461,0.0198,3,0.198,0.659,0.0282,22.7,0.952,0.976,0.929,40.1,39.2,118,2820
2002-06-04,2001,9,36,155,673.24,0.37,5,Dry,39,9,7,5,59,119,0.18,554.2,0.82,554.2,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.273,0.171,0.00732,0.444,0.019,3,0.192,0.636,0.0272,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2002-06-05,2001,9,36,156,659.85,0.38,5,Dry,39,9,7,5,59,119,0.18,540.9,0.82,540.9,0,0,0,0,-5,5,39,9,7,0,64,596,990,966.5,23.5,0.265,0.162,0.00692,0.427,0.0182,3,0.186,0.613,0.0261,22.8,0.95,0.973,0.924,38.4,37.3,112,2690
2002-06-06,2001,9,36,157,647.54,0.38,5,Dry,39,9,7,5,59,119,0.18,528.5,0.82,528.5,0,0,0,0,-5,5,39,9,7,0,64,584,990,966.5,23.5,0.258,0.154,0.00655,0.412,0.0175,3,0.18,0.593,0.0252,22.9,0.949,0.971,0.921,37.6,36.5,109,2630
2002-06-07,2001,9,36,158,634.69,0.39,5,Dry,39,9,7,5,59,119,0.19,515.7,0.81,515.7,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.145,0.00617,0.396,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2570
2002-06-08,2001,9,36,159,622.39,0.39,5,Dry,39,9,7,5,59,119,0.19,503.4,0.81,503.4,0,0,0,0,-5,5,39,9,7,0,64,558,990,966.4,23.6,0.244,0.137,0.00581,0.381,0.0161,3,0.169,0.55,0.0233,23.1,0.947,0.97,0.918,35.9,34.8,105,2510
2002-06-09,2001,9,36,160,611.17,0.4,5,Dry,39,9,7,5,59,119,0.2,492.2,0.81,492.2,0,0,0,0,-5,5,39,9,7,0,64,547,990,966.3,23.7,0.237,0.131,0.00555,0.369,0.0156,3,0.164,0.533,0.0225,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
2002-06-10,2001,9,37,161,599.42,0.4,5,Dry,39,9,7,5,59,119,0.2,480.4,0.8,480.4,0,0,0,0,-5,5,39,9,7,0,64,535,990,966.3,23.7,0.231,0.126,0.00531,0.357,0.015,2,0.267,0.623,0.0263,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2002-06-11,2001,9,37,162,588.21,0.41,5,Dry,39,9,7,5,59,119,0.2,469.2,0.8,469.2,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00507,0.345,0.0145,2,0.259,0.604,0.0254,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2002-06-12,2001,9,37,163,578.09,0.42,5,Dry,39,9,7,5,59,119,0.21,459.1,0.79,459.1,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.219,0.116,0.00486,0.334,0.014,2,0.252,0.587,0.0247,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2002-06-13,2001,9,37,164,567.42,0.42,5,Dry,39,9,7,5,59,119,0.21,448.4,0.79,448.4,0,0,0,0,-5,5,39,9,7,0,64,503,990,966.2,23.8,0.213,0.111,0.00464,0.324,0.0136,2,0.245,0.569,0.0239,23.3,0.958,0.98,0.939,49,48.1,96.1,2310
2002-06-14,2001,9,37,165,557.31,0.43,5,Dry,39,9,7,5,59,119,0.21,438.3,0.79,438.3,0,0,0,0,-5,5,39,9,7,0,64,493,990,966.1,23.9,0.21,0.106,0.00443,0.316,0.0132,2,0.238,0.554,0.0232,23.3,0.957,0.98,0.938,48,47.1,94.1,2260
2002-06-15,2001,9,37,166,548.28,0.43,5,Dry,39,9,7,5,59,119,0.22,429.3,0.78,429.3,0,0,0,0,-5,5,39,9,7,0,64,484,990,966.1,23.9,0.206,0.102,0.00425,0.308,0.0129,2,0.232,0.54,0.0226,23.4,0.957,0.98,0.938,47.1,46.2,92.3,2220
2002-06-16,2001,9,37,167,538.71,0.44,5,Dry,39,9,7,5,59,119,0.22,419.7,0.78,419.7,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0971,0.00405,0.3,0.0125,2,0.226,0.526,0.0219,23.4,0.956,0.98,0.937,46.1,45.2,90.5,2170
2002-06-17,2001,9,38,168,529.14,0.44,5,Dry,39,9,7,5,59,119,0.23,410.1,0.78,410.1,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0926,0.00385,0.292,0.0122,2,0.219,0.512,0.0213,23.5,0.956,0.98,0.936,45.2,44.3,88.5,2130
2002-06-18,2001,9,38,169,520.12,0.45,5,Dry,39,9,7,5,59,119,0.23,401.1,0.77,401.1,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0883,0.00367,0.285,0.0118,2,0.213,0.498,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.7,2080
2002-06-19,2001,9,38,170,512.19,0.45,5,Dry,39,9,7,5,59,119,0.23,393.2,0.77,393.2,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0846,0.00351,0.278,0.0115,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.6,85.1,2040
2002-06-20,2001,9,38,171,503.71,0.46,5,Dry,39,9,7,5,59,119,0.24,384.7,0.76,384.7,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0806,0.00334,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2002-06-21,2001,9,38,172,495.24,0.46,5,Dry,39,9,7,5,59,119,0.24,376.2,0.76,376.2,0,0,0,0,-5,5,39,9,7,0,64,431,990,965.8,24.2,0.188,0.0766,0.00317,0.264,0.0109,2,0.196,0.461,0.0191,23.7,0.952,0.98,0.932,41.6,40.8,81.6,1960
2002-06-22,2001,9,38,173,487.31,0.47,5,Dry,39,9,7,5,59,119,0.24,368.3,0.76,368.3,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0728,0.00301,0.258,0.0106,2,0.191,0.449,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1910
2002-06-23,2001,9,38,174,480.47,0.47,5,Dry,39,9,7,5,59,119,0.25,361.5,0.75,361.5,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.183,0.0696,0.00287,0.252,0.0104,2,0.186,0.439,0.0181,23.8,0.95,0.976,0.927,40.1,39.1,78.2,1880
2002-06-24,2001,9,39,175,473.09,0.48,5,Dry,39,9,7,5,59,119,0.25,354.1,0.75,354.1,0,0,0,0,-5,5,39,9,7,0,64,409,990,965.7,24.3,0.18,0.0661,0.00272,0.246,0.0101,2,0.182,0.428,0.0176,23.8,0.949,0.974,0.925,39.3,38.3,76.6,1840
