date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-01-26,2002,4,17,26,381.21,0.55,5,Dry,29,5,4,2,33,73,0.19,308.2,0.81,308.2,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0445,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.6,33.6,67.2,1610
2003-01-27,2002,4,17,27,390.78,0.54,5,Dry,29,5,4,2,33,73,0.19,317.8,0.81,317.8,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.049,0.00199,0.21,0.00852,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2003-01-28,2002,4,18,28,399.81,0.54,5,Dry,29,5,4,2,33,73,0.18,326.8,0.82,326.8,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00216,0.218,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2003-01-29,2002,4,18,29,407.74,0.53,5,Dry,29,5,4,2,33,73,0.18,334.7,0.82,334.7,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2003-01-30,2002,4,18,30,415.12,0.52,5,Dry,29,5,4,2,33,73,0.18,342.1,0.82,342.1,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0605,0.00247,0.23,0.00938,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2003-01-31,2002,4,18,31,419.77,0.52,5,Dry,29,5,4,2,33,73,0.17,346.8,0.83,346.8,0,0,0,0,-2,2,29,5,4,0,35,385,990,965.5,24.5,0.171,0.0627,0.00256,0.234,0.00955,2,0.177,0.411,0.0168,24.1,0.948,0.974,0.923,38.8,37.8,75.6,1810
2003-02-01,2002,5,18,32,425.51,0.51,5,Dry,31,6,4,3,41,85,0.2,340.5,0.8,340.5,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0597,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2003-02-02,2002,5,18,33,435.08,0.51,5,Dry,31,6,4,3,41,85,0.2,350.1,0.81,350.1,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0642,0.00263,0.238,0.00973,2,0.179,0.417,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2003-02-03,2002,5,18,34,440.82,0.5,5,Dry,31,6,4,3,41,85,0.19,355.8,0.81,355.8,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0669,0.00274,0.243,0.00993,2,0.183,0.425,0.0174,24,0.949,0.975,0.926,39.7,38.8,77.5,1860
2003-02-04,2002,5,19,35,442.19,0.5,5,Dry,31,6,4,3,41,85,0.19,357.2,0.81,357.2,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0676,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2003-02-05,2002,5,19,36,444.1,0.5,5,Dry,31,6,4,3,41,85,0.19,359.1,0.81,359.1,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0685,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.3,1880
2003-02-06,2002,5,19,37,449.3,0.5,5,Dry,31,6,4,3,41,85,0.19,364.3,0.81,364.3,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.0709,0.00291,0.25,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1910
2003-02-07,2002,5,19,38,456.14,0.49,5,Dry,31,6,4,3,41,85,0.19,371.1,0.81,371.1,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0742,0.00305,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2003-02-08,2002,5,19,39,462.42,0.49,5,Dry,31,6,4,3,41,85,0.18,377.4,0.82,377.4,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0771,0.00317,0.26,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42,41.2,82.4,1980
2003-02-09,2002,5,19,40,468.17,0.48,5,Dry,31,6,4,3,41,85,0.18,383.2,0.82,383.2,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.0799,0.00329,0.265,0.0109,2,0.201,0.466,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.6,2010
2003-02-10,2002,5,19,41,473.91,0.48,5,Dry,31,6,4,3,41,85,0.18,388.9,0.82,388.9,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0826,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.934,43.3,42.4,84.8,2040
2003-02-11,2002,5,20,42,479.65,0.48,5,Dry,31,6,4,3,41,85,0.18,394.6,0.82,394.6,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0853,0.00352,0.275,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,43.9,43,86,2060
2003-02-12,2002,5,20,43,489.22,0.47,5,Dry,31,6,4,3,41,85,0.17,404.2,0.83,404.2,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0898,0.00371,0.282,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2003-02-13,2002,5,20,44,500.98,0.46,5,Dry,31,6,4,3,41,85,0.17,416,0.83,416,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0953,0.00395,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46.1,45.2,90.3,2170
2003-02-14,2002,5,20,45,511.64,0.45,5,Dry,31,6,4,3,41,85,0.17,426.6,0.83,426.6,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.1,0.00417,0.301,0.0125,2,0.23,0.531,0.0221,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2003-02-15,2002,5,20,46,523.4,0.45,5,Dry,31,6,4,3,41,85,0.16,438.4,0.84,438.4,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.00441,0.311,0.0129,2,0.238,0.549,0.0228,23.5,0.958,0.98,0.938,48.4,47.4,94.8,2270
2003-02-16,2002,5,20,47,536.8,0.44,5,Dry,31,6,4,3,41,85,0.16,451.8,0.84,451.8,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00468,0.322,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2003-02-17,2002,5,20,48,550.2,0.43,5,Dry,31,6,4,3,41,85,0.15,465.2,0.85,465.2,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.589,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2003-02-18,2002,5,21,49,563.6,0.42,5,Dry,31,6,4,3,41,85,0.15,478.6,0.85,478.6,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00523,0.347,0.0145,2,0.266,0.612,0.0257,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2003-02-19,2002,5,21,50,573.71,0.42,5,Dry,31,6,4,3,41,85,0.15,488.7,0.85,488.7,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00544,0.357,0.015,3,0.162,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2003-02-20,2002,5,21,51,582.19,0.41,5,Dry,31,6,4,3,41,85,0.15,497.2,0.85,497.2,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00562,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.918,35.7,34.7,104,2500
2003-02-21,2002,5,21,52,595.04,0.41,5,Dry,31,6,4,3,41,85,0.14,510,0.86,510,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2560
2003-02-22,2002,5,21,53,609.53,0.4,5,Dry,31,6,4,3,41,85,0.14,524.5,0.86,524.5,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.151,0.0064,0.399,0.0169,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.6,36.5,109,2620
2003-02-23,2002,5,21,54,622.93,0.39,5,Dry,31,6,4,3,41,85,0.14,537.9,0.86,537.9,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.16,0.00679,0.416,0.0176,3,0.185,0.6,0.0254,23,0.95,0.973,0.924,38.4,37.4,112,2690
2003-02-24,2002,5,21,55,634.14,0.39,5,Dry,31,6,4,3,41,85,0.13,549.1,0.87,549.1,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00712,0.43,0.0182,3,0.19,0.619,0.0263,22.9,0.951,0.974,0.926,39.2,38.1,114,2750
2003-02-25,2002,5,22,56,646.45,0.38,5,Dry,31,6,4,3,41,85,0.13,561.5,0.87,561.5,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00749,0.445,0.0189,3,0.195,0.64,0.0272,22.9,0.952,0.976,0.929,40,39,117,2810
2003-02-26,2002,5,22,57,660.94,0.38,5,Dry,31,6,4,3,41,85,0.13,575.9,0.87,575.9,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00792,0.463,0.0197,3,0.202,0.665,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
2003-02-27,2002,5,22,58,675.98,0.37,5,Dry,31,6,4,3,41,85,0.13,591,0.87,591,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00837,0.481,0.0206,3,0.208,0.69,0.0295,22.7,0.954,0.98,0.935,41.8,41,123,2950
2003-02-28,2002,5,22,59,689.38,0.36,5,Dry,31,6,4,3,41,85,0.12,604.4,0.88,604.4,0,0,0,0,-3,3,31,6,4,0,44,645,990,966.7,23.3,0.293,0.205,0.00877,0.498,0.0213,3,0.214,0.712,0.0305,22.6,0.955,0.98,0.936,42.7,41.8,125,3010
2003-03-01,2002,6,22,60,706.06,0.36,5,Dry,36,8,6,4,53,107,0.15,599.1,0.85,599.1,0,0,0,0,-4,4,36,8,6,0,57,649,990,966.7,23.3,0.295,0.201,0.00864,0.497,0.0213,3,0.212,0.709,0.0304,22.6,0.954,0.98,0.935,42.2,41.3,124,2980
2003-03-02,2002,6,22,61,726.02,0.35,5,Dry,36,8,6,4,53,107,0.15,619,0.85,619,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.215,0.00925,0.521,0.0225,3,0.221,0.742,0.032,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
2003-03-03,2002,6,22,62,745.43,0.34,5,Dry,36,8,6,4,53,107,0.14,638.4,0.86,638.4,0,0,0,0,-4,4,36,8,6,0,57,688,990,966.9,23.1,0.318,0.227,0.00984,0.545,0.0236,3,0.23,0.775,0.0335,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2003-03-04,2002,6,23,63,765.94,0.33,5,Dry,36,8,6,4,53,107,0.14,658.9,0.86,658.9,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.329,0.241,0.0105,0.571,0.0248,3,0.239,0.81,0.0351,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
2003-03-05,2002,6,23,64,777.21,0.33,5,Dry,36,8,6,4,53,107,0.14,670.2,0.86,670.2,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.036,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2003-03-06,2002,6,23,65,789.56,0.32,5,Dry,36,8,6,4,53,107,0.14,682.6,0.86,682.6,0,0,0,0,-4,4,36,8,6,0,57,733,990,967.1,22.9,0.343,0.257,0.0112,0.6,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2003-03-07,2002,6,23,66,803.82,0.31,5,Dry,36,8,6,4,53,107,0.13,696.8,0.87,696.8,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.873,0.0382,22,0.957,0.98,0.938,48,47,141,3390
2003-03-08,2002,6,23,67,819.43,0.3,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2003-03-09,2002,6,23,68,836.14,0.3,5,Dry,36,8,6,4,53,107,0.13,729.1,0.87,729.1,0,0,0,0,-4,4,36,8,6,0,57,779,990,967.2,22.8,0.369,0.288,0.0127,0.657,0.0289,3,0.271,0.928,0.0408,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2003-03-10,2002,6,23,69,849.78,0.29,5,Dry,36,8,6,4,53,107,0.13,742.8,0.87,742.8,0,0,0,0,-4,4,36,8,6,0,57,793,990,967.3,22.7,0.381,0.297,0.0131,0.678,0.0299,3,0.277,0.955,0.0421,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2003-03-11,2002,6,24,70,859.84,0.29,5,Dry,36,8,6,4,53,107,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2003-03-12,2002,6,24,71,865.99,0.28,5,Dry,36,8,6,4,53,107,0.12,759,0.88,759,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.396,0.306,0.0135,0.702,0.031,3,0.282,0.984,0.0435,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2003-03-13,2002,6,24,72,872.22,0.28,5,Dry,36,8,6,4,53,107,0.12,765.2,0.88,765.2,0,0,0,0,-4,4,36,8,6,0,57,815,990,967.4,22.6,0.401,0.309,0.0137,0.711,0.0314,3,0.284,0.995,0.044,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2003-03-14,2002,6,24,73,878.54,0.28,5,Dry,36,8,6,4,53,107,0.12,771.5,0.88,771.5,0,0,0,0,-4,4,36,8,6,0,57,822,990,967.4,22.6,0.407,0.312,0.0138,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52,48.2,145,3470
2003-03-15,2002,6,24,74,880.66,0.28,5,Dry,36,8,6,4,53,107,0.12,773.7,0.88,773.7,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.313,0.0139,0.722,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2003-03-16,2002,6,24,75,882.79,0.28,5,Dry,36,8,6,4,53,107,0.12,775.8,0.88,775.8,0,0,0,0,-4,4,36,8,6,0,57,826,990,967.4,22.6,0.411,0.314,0.0139,0.725,0.0321,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2003-03-17,2002,6,24,76,884.93,0.28,5,Dry,36,8,6,4,53,107,0.12,777.9,0.88,777.9,0,0,0,0,-4,4,36,8,6,0,57,828,990,967.4,22.6,0.413,0.316,0.014,0.728,0.0323,4,0.205,0.933,0.0414,21.6,0.952,0.974,0.928,39.3,38.3,153,3680
2003-03-18,2002,6,25,77,887.07,0.28,5,Dry,36,8,6,4,53,107,0.12,780.1,0.88,780.1,0,0,0,0,-4,4,36,8,6,0,57,830,990,967.4,22.6,0.415,0.317,0.014,0.731,0.0324,4,0.206,0.937,0.0416,21.6,0.952,0.975,0.928,39.4,38.4,154,3680
2003-03-19,2002,6,25,78,889.23,0.28,5,Dry,36,8,6,4,53,107,0.12,782.2,0.88,782.2,0,0,0,0,-4,4,36,8,6,0,57,832,990,967.5,22.5,0.417,0.318,0.0141,0.734,0.0326,4,0.207,0.941,0.0417,21.6,0.953,0.975,0.929,39.5,38.5,154,3690
2003-03-20,2002,6,25,79,895.74,0.27,5,Dry,36,8,6,4,53,107,0.12,788.7,0.88,788.7,0,0,0,0,-4,4,36,8,6,0,57,839,990,967.5,22.5,0.423,0.321,0.0142,0.744,0.033,4,0.209,0.952,0.0423,21.6,0.953,0.975,0.93,39.7,38.8,155,3720
2003-03-21,2002,6,25,80,902.33,0.27,5,Dry,36,8,6,4,53,107,0.12,795.3,0.88,795.3,0,0,0,0,-4,4,36,8,6,0,57,845,990,967.5,22.5,0.429,0.324,0.0144,0.753,0.0335,4,0.211,0.964,0.0428,21.5,0.953,0.976,0.93,40,39.1,156,3750
2003-03-22,2002,6,25,81,904.54,0.27,5,Dry,36,8,6,4,53,107,0.12,797.5,0.88,797.5,0,0,0,0,-4,4,36,8,6,0,57,848,990,967.5,22.5,0.431,0.325,0.0145,0.756,0.0336,4,0.212,0.967,0.043,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2003-03-23,2002,6,25,82,906.76,0.27,5,Dry,36,8,6,4,53,107,0.12,799.8,0.88,799.8,0,0,0,0,-4,4,36,8,6,0,57,850,990,967.5,22.5,0.433,0.326,0.0145,0.759,0.0338,4,0.212,0.971,0.0432,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
2003-03-24,2002,6,25,83,908.99,0.27,5,Dry,36,8,6,4,53,107,0.12,802,0.88,802,0,0,0,0,-4,4,36,8,6,0,57,852,990,967.5,22.5,0.435,0.327,0.0146,0.762,0.0339,4,0.213,0.975,0.0434,21.5,0.953,0.977,0.931,40.3,39.3,157,3780
2003-03-25,2002,6,26,84,915.71,0.27,5,Dry,36,8,6,4,53,107,0.12,808.7,0.88,808.7,0,0,0,0,-4,4,36,8,6,0,57,859,990,967.6,22.4,0.441,0.33,0.0147,0.771,0.0344,4,0.215,0.987,0.044,21.5,0.954,0.977,0.932,40.6,39.6,159,3800
2003-03-26,2002,6,26,85,917.96,0.27,5,Dry,36,8,6,4,53,107,0.12,811,0.88,811,0,0,0,0,-4,4,36,8,6,0,57,861,990,967.6,22.4,0.443,0.332,0.0148,0.775,0.0345,4,0.216,0.991,0.0442,21.4,0.954,0.977,0.932,40.6,39.7,159,3810
2003-03-27,2002,6,26,86,920.23,0.27,5,Dry,36,8,6,4,53,107,0.12,813.2,0.88,813.2,0,0,0,0,-4,4,36,8,6,0,57,863,990,967.6,22.4,0.445,0.333,0.0148,0.778,0.0347,4,0.217,0.995,0.0444,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2003-03-28,2002,6,26,87,922.5,0.27,5,Dry,36,8,6,4,53,107,0.12,815.5,0.88,815.5,0,0,0,0,-4,4,36,8,6,0,57,866,990,967.6,22.4,0.447,0.334,0.0149,0.781,0.0348,4,0.218,0.999,0.0446,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2003-03-29,2002,6,26,88,929.35,0.26,5,Dry,36,8,6,4,53,107,0.12,822.4,0.89,822.4,0,0,0,0,-4,4,36,8,6,0,57,872,990,967.6,22.4,0.454,0.337,0.0151,0.791,0.0353,4,0.22,1.01,0.0451,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
2003-03-30,2002,6,26,89,940.91,0.26,5,Dry,36,8,6,4,53,107,0.11,833.9,0.89,833.9,0,0,0,0,-4,4,36,8,6,0,57,884,990,967.7,22.3,0.464,0.343,0.0153,0.807,0.0361,4,0.224,1.03,0.0461,21.3,0.954,0.979,0.934,41.6,40.7,163,3910
2003-03-31,2002,6,26,90,952.64,0.26,5,Dry,36,8,6,4,53,107,0.11,845.6,0.89,845.6,0,0,0,0,-4,4,36,8,6,0,57,896,990,967.7,22.3,0.475,0.348,0.0156,0.823,0.0369,4,0.228,1.05,0.0472,21.2,0.954,0.98,0.935,42,41.2,165,3950
2003-04-01,2002,7,27,91,964.53,0.26,5,Dry,40,10,8,5,62,125,0.13,839.5,0.87,839.5,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.345,0.0155,0.822,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3910
2003-04-02,2002,7,27,92,976.57,0.25,5,Dry,40,10,8,5,62,125,0.13,851.6,0.87,851.6,0,0,0,0,-5,5,40,10,8,0,67,910,990,967.8,22.2,0.488,0.351,0.0158,0.839,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2003-04-03,2002,7,27,93,983.87,0.25,5,Dry,40,10,8,5,62,125,0.13,858.9,0.87,858.9,0,0,0,0,-5,5,40,10,8,0,67,917,990,967.8,22.2,0.494,0.355,0.016,0.849,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2003-04-04,2002,7,27,94,991.23,0.25,5,Dry,40,10,8,5,62,125,0.13,866.2,0.87,866.2,0,0,0,0,-5,5,40,10,8,0,67,924,990,967.9,22.1,0.501,0.358,0.0162,0.859,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.7,41.8,167,4010
2003-04-05,2002,7,27,95,998.63,0.25,5,Dry,40,10,8,5,62,125,0.13,873.6,0.88,873.6,0,0,0,0,-5,5,40,10,8,0,67,932,990,967.9,22.1,0.508,0.362,0.0164,0.87,0.0393,4,0.237,1.11,0.0501,21,0.955,0.98,0.936,43,42.1,168,4040
2003-04-06,2002,7,27,96,1006.1,0.25,5,Dry,40,10,8,5,62,125,0.12,881.1,0.88,881.1,0,0,0,0,-5,5,40,10,8,0,67,939,990,967.9,22.1,0.515,0.365,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,21,0.955,0.98,0.936,43.2,42.4,170,4070
2003-04-07,2002,7,27,97,1018.6,0.24,5,Dry,40,10,8,5,62,125,0.12,893.6,0.88,893.6,0,0,0,0,-5,5,40,10,8,0,67,952,990,968,22,0.526,0.372,0.0169,0.898,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.7,42.9,171,4120
2003-04-08,2002,7,28,98,1036.4,0.24,5,Dry,40,10,8,5,62,125,0.12,911.4,0.88,911.4,0,0,0,0,-5,5,40,10,8,0,67,969,990,968,22,0.542,0.38,0.0173,0.922,0.042,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2003-04-09,2002,7,28,99,1064.9,0.23,5,Dry,40,10,8,5,62,125,0.12,939.9,0.88,939.9,0,0,0,0,-5,5,40,10,8,0,67,998,990,968.1,21.9,0.568,0.394,0.018,0.962,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2003-04-10,2002,7,28,100,1099.3,0.23,5,Dry,40,10,8,5,62,125,0.11,974.3,0.89,974.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.6,0.411,0.0188,1.01,0.0464,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.9,183,4400
2003-04-11,2002,7,28,101,1139.9,0.22,5,Dry,40,10,8,5,62,125,0.11,1015,0.89,1015,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.659,0.457,0.0211,1.12,0.0515,4,0.283,1.4,0.0646,20.3,0.955,0.98,0.936,48.2,47.2,189,4530
2003-04-12,2002,7,28,102,1187.2,0.21,5,Dry,40,10,8,5,62,125,0.1,1062,0.9,1062,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.728,0.563,0.0262,1.29,0.06,4,0.292,1.58,0.0736,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2003-04-13,2002,7,28,103,1247.2,0.2,5,Dry,40,10,8,5,62,125,0.1,1122,0.9,1100,22,5,1,1,-4,19,45,11,9,1,81,1170,990,968.7,21.3,0.794,0.648,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2003-04-14,2002,7,28,104,1320.8,0.19,5,Dry,40,10,8,5,62,125,0.095,1196,0.91,1100,96,22,3,3,-2,70,62,13,11,3,132,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-04-15,2002,7,29,105,1396.6,0.18,5,Dry,40,10,8,5,62,125,0.089,1272,0.91,1100,172,39,5,5,0,123,79,15,13,5,185,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.934,48.9,48,192,4600
2003-04-16,2002,7,29,106,1449.3,0.17,5,Dry,40,10,8,5,62,125,0.086,1324,0.91,1100,224,51,7,7,2,157,91,17,15,7,219,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2003-04-17,2002,7,29,107,1509.3,0.16,5,Dry,40,10,8,5,62,125,0.083,1384,0.92,1100,284,60,8,9,4,203,100,18,17,9,265,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2003-04-18,2002,7,29,108,1576.8,0.15,5,Dry,40,10,8,5,62,125,0.079,1452,0.92,1100,352,60,8,11,6,267,100,18,19,11,329,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2003-04-19,2002,7,29,109,1652.2,0.14,5,Dry,40,10,8,5,62,125,0.076,1527,0.92,1100,427,60,8,13,8,338,100,18,21,13,400,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2003-04-20,2002,7,29,110,1735.8,0.13,5,Dry,40,10,8,5,62,125,0.072,1611,0.93,1100,511,60,8,16,10,417,100,18,24,15,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2003-04-21,2002,7,29,111,1814.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.082,1666,0.92,1100,566,55,7,15,7,482,100,18,25,17,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2003-04-22,2002,7,30,112,1893.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.078,1746,0.92,1100,646,55,7,15,9,560,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2003-04-23,2002,7,30,113,1960.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2003-04-24,2002,7,30,114,2020.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.073,1873,0.93,1100,773,55,7,15,13,683,100,18,25,23,755,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2003-04-25,2002,7,30,115,2074.6,0.1,4,Mod_Dry,45,11,10,10,72,148,0.071,1927,0.93,1100,827,55,7,15,15,735,100,18,25,25,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2003-04-26,2002,7,30,116,2114.3,0.099,4,Mod_Dry,45,11,10,10,72,148,0.07,1966,0.93,1100,866,55,7,15,16,773,100,18,25,26,845,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
2003-04-27,2002,7,30,117,2139.8,0.098,4,Mod_Dry,45,11,10,10,72,148,0.069,1992,0.93,1100,892,55,7,15,17,798,100,18,25,27,870,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2003-04-28,2002,7,30,118,2150.7,0.097,4,Mod_Dry,45,11,10,10,72,148,0.069,2003,0.93,1100,903,55,7,15,17,809,100,18,25,27,881,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2003-04-29,2002,7,31,119,2154.4,0.097,4,Mod_Dry,45,11,10,10,72,148,0.069,2006,0.93,1100,906,55,7,15,17,812,100,18,25,27,884,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2003-04-30,2002,7,31,120,2150.7,0.097,4,Mod_Dry,45,11,10,10,72,148,0.069,2003,0.93,1100,903,55,7,15,17,809,100,18,25,27,881,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2003-05-01,2002,8,31,121,2139.8,0.098,4,Mod_Dry,47,10,10,10,115,192,0.09,1948,0.91,1100,848,53,8,15,15,757,100,18,25,25,872,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2003-05-02,2002,8,31,122,2121.6,0.099,4,Mod_Dry,47,10,10,10,115,192,0.09,1930,0.91,1100,830,53,8,15,15,739,100,18,25,25,854,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2003-05-03,2002,8,31,123,2103.5,0.1,4,Mod_Dry,47,10,10,10,115,192,0.091,1911,0.91,1100,811,53,8,15,14,721,100,18,25,24,836,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2003-05-04,2002,8,31,124,2078.2,0.1,4,Mod_Dry,47,10,10,10,115,192,0.092,1886,0.91,1100,786,53,8,15,14,696,100,18,25,24,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2003-05-05,2002,8,31,125,2053,0.1,4,Mod_Dry,47,10,10,10,115,192,0.093,1861,0.91,1100,761,53,8,15,13,672,100,18,25,23,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2003-05-06,2002,8,32,126,2020.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.095,1829,0.91,1100,729,53,8,15,12,641,100,18,25,22,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2003-05-07,2002,8,32,127,1988.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.097,1797,0.9,1100,697,53,8,15,11,610,100,18,25,21,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2003-05-08,2002,8,32,128,1956.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.098,1765,0.9,1100,665,53,8,15,10,579,100,18,25,20,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2003-05-09,2002,8,32,129,1925.2,0.11,4,Mod_Dry,47,10,10,10,115,192,0.1,1733,0.9,1100,633,53,8,15,9,548,100,18,25,19,663,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2003-05-10,2002,8,32,130,1886.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.1,1695,0.9,1100,595,53,8,15,8,511,100,18,25,18,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2003-05-11,2002,8,32,131,1848.5,0.12,3,Normal,55,13,13,17,178,276,0.15,1573,0.85,1100,473,45,5,12,-3,414,100,18,25,14,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2003-05-12,2002,8,32,132,1810.7,0.12,3,Normal,55,13,13,17,178,276,0.15,1535,0.85,1100,435,45,5,12,-4,377,100,18,25,13,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2003-05-13,2002,8,33,133,1773.1,0.13,3,Normal,55,13,13,17,178,276,0.16,1497,0.84,1100,397,45,5,12,-5,340,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2003-05-14,2002,8,33,134,1735.8,0.13,3,Normal,55,13,13,17,178,276,0.16,1460,0.84,1100,360,45,5,11,-6,305,100,18,24,11,483,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2003-05-15,2002,8,33,135,1705.5,0.13,3,Normal,55,13,13,17,178,276,0.16,1430,0.84,1100,330,45,5,10,-7,277,100,18,23,10,455,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2003-05-16,2002,8,33,136,1675.5,0.14,3,Normal,55,13,13,17,178,276,0.17,1399,0.83,1100,299,45,5,9,-8,248,100,18,22,9,426,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2003-05-17,2002,8,33,137,1645.6,0.14,3,Normal,55,13,13,17,178,276,0.17,1370,0.83,1100,270,45,5,8,-9,221,100,18,21,8,399,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2003-05-18,2002,8,33,138,1616,0.14,3,Normal,55,13,13,17,178,276,0.17,1340,0.83,1100,240,45,5,7,-10,193,100,18,20,7,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2003-05-19,2002,8,33,139,1586.6,0.15,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2003-05-20,2002,8,34,140,1557.4,0.15,3,Normal,55,13,13,17,178,276,0.18,1281,0.82,1100,181,41,5,6,-12,141,96,18,19,5,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2003-05-21,2002,8,34,141,1528.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1336,0.87,1100,236,53,7,7,-3,172,100,17,17,7,287,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2003-05-22,2002,8,34,142,1499.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.13,1308,0.87,1100,208,47,6,6,-4,153,94,16,16,6,268,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2003-05-23,2002,8,34,143,1471.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1279,0.87,1100,179,40,5,5,-5,134,87,15,15,5,249,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2003-05-24,2002,8,34,144,1443.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.13,1251,0.87,1100,151,34,5,5,-5,112,81,15,15,5,227,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-05-25,2002,8,34,145,1415.1,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1223,0.86,1100,123,28,4,4,-6,93,75,14,14,4,208,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-05-26,2002,8,34,146,1387.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.14,1195,0.86,1100,95,21,3,3,-7,75,68,13,13,3,190,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2003-05-27,2002,8,35,147,1335.8,0.19,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2003-05-28,2002,8,35,148,1291.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1099,0.85,1099,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.795,0.646,0.0305,1.44,0.068,4,0.3,1.74,0.0822,19.4,0.954,0.98,0.935,50,48.2,193,4630
2003-05-29,2002,8,35,149,1247.2,0.2,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.731,0.547,0.0257,1.28,0.0599,4,0.291,1.57,0.0736,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
2003-05-30,2002,8,35,150,1209.8,0.21,4,Mod_Dry,47,10,10,10,115,192,0.16,1018,0.84,1018,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.676,0.463,0.0216,1.14,0.0531,4,0.284,1.42,0.0664,20,0.955,0.98,0.936,47.7,46.8,187,4490
2003-05-31,2002,8,35,151,1173.2,0.22,4,Mod_Dry,47,10,10,10,115,192,0.16,981.2,0.84,981.2,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.623,0.414,0.0192,1.04,0.0481,4,0.274,1.31,0.0608,20.2,0.955,0.98,0.936,46.5,45.6,182,4380
2003-06-01,2002,9,35,152,1142.7,0.22,4,Mod_Dry,45,10,9,9,88,161,0.14,981.7,0.86,981.7,0,0,0,0,-9,9,45,10,9,0,97,1050,990,968.3,21.7,0.619,0.414,0.0191,1.03,0.0477,4,0.274,1.31,0.0604,20.3,0.955,0.98,0.936,46.8,45.8,183,4400
2003-06-02,2002,9,35,153,1112.7,0.23,4,Mod_Dry,45,10,9,9,88,161,0.14,951.7,0.85,951.7,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.585,0.4,0.0184,0.984,0.0453,4,0.264,1.25,0.0574,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2003-06-03,2002,9,36,154,1083.3,0.23,4,Mod_Dry,45,10,9,9,88,161,0.15,922.3,0.85,922.3,0,0,0,0,-9,9,45,10,9,0,97,986,990,968.2,21.8,0.558,0.385,0.0176,0.943,0.0432,4,0.254,1.2,0.0548,20.6,0.955,0.98,0.936,44.6,43.7,175,4190
2003-06-04,2002,9,36,155,1059.6,0.24,4,Mod_Dry,45,10,9,9,88,161,0.15,898.6,0.85,898.6,0,0,0,0,-9,9,45,10,9,0,97,963,990,968.1,21.9,0.536,0.374,0.0171,0.91,0.0415,4,0.246,1.16,0.0527,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2003-06-05,2002,9,36,156,1036.4,0.24,4,Mod_Dry,45,10,9,9,88,161,0.15,875.4,0.84,875.4,0,0,0,0,-9,9,45,10,9,0,97,939,990,968,22,0.515,0.363,0.0165,0.878,0.0399,4,0.238,1.12,0.0507,20.9,0.955,0.98,0.936,42.8,41.9,168,4020
2003-06-06,2002,9,36,157,1013.6,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,852.6,0.84,852.6,0,0,0,0,-9,9,45,10,9,0,97,917,990,967.9,22.1,0.494,0.352,0.0159,0.846,0.0383,4,0.23,1.08,0.0488,21,0.954,0.98,0.935,41.9,41,164,3940
2003-06-07,2002,9,36,158,991.23,0.25,4,Mod_Dry,45,10,9,9,88,161,0.16,830.2,0.84,830.2,0,0,0,0,-9,9,45,10,9,0,97,894,990,967.9,22.1,0.474,0.341,0.0154,0.814,0.0368,4,0.223,1.04,0.0469,21.1,0.954,0.978,0.933,41,40.1,160,3850
2003-06-08,2002,9,36,159,969.33,0.25,4,Mod_Dry,45,10,9,9,88,161,0.17,808.3,0.83,808.3,0,0,0,0,-9,9,45,10,9,0,97,872,990,967.8,22.2,0.453,0.33,0.0149,0.784,0.0353,4,0.215,0.999,0.045,21.2,0.953,0.976,0.931,40.1,39.1,157,3760
2003-06-09,2002,9,36,160,952.64,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,791.6,0.83,791.6,0,0,0,0,-9,9,45,10,9,0,97,856,990,967.7,22.3,0.438,0.322,0.0145,0.76,0.0341,4,0.21,0.97,0.0435,21.3,0.953,0.975,0.929,39.4,38.4,154,3690
2003-06-10,2002,9,37,161,936.27,0.26,4,Mod_Dry,45,10,9,9,88,161,0.17,775.3,0.83,775.3,0,0,0,0,-9,9,45,10,9,0,97,839,990,967.6,22.4,0.423,0.314,0.0141,0.737,0.033,3,0.287,1.02,0.0458,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2003-06-11,2002,9,37,162,920.23,0.27,4,Mod_Dry,45,10,9,9,88,161,0.17,759.2,0.82,759.2,0,0,0,0,-9,9,45,10,9,0,97,823,990,967.6,22.4,0.409,0.306,0.0137,0.715,0.0319,3,0.282,0.997,0.0445,21.4,0.957,0.98,0.937,50.9,48.2,145,3470
2003-06-12,2002,9,37,163,904.54,0.27,4,Mod_Dry,45,10,9,9,88,161,0.18,743.5,0.82,743.5,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.394,0.298,0.0132,0.692,0.0308,3,0.277,0.969,0.0431,21.5,0.957,0.98,0.938,50,48.2,145,3470
2003-06-13,2002,9,37,164,889.23,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,728.2,0.82,728.2,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0128,0.668,0.0296,3,0.27,0.938,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2003-06-14,2002,9,37,165,874.32,0.28,4,Mod_Dry,45,10,9,9,88,161,0.18,713.3,0.82,713.3,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.646,0.0286,3,0.263,0.909,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2003-06-15,2002,9,37,166,859.84,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,698.8,0.81,698.8,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2003-06-16,2002,9,37,167,845.83,0.29,4,Mod_Dry,45,10,9,9,88,161,0.19,684.8,0.81,684.8,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.258,0.0114,0.611,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2003-06-17,2002,9,38,168,836.14,0.3,4,Mod_Dry,45,10,9,9,88,161,0.19,675.1,0.81,675.1,0,0,0,0,-9,9,45,10,9,0,97,739,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.246,0.845,0.0371,21.9,0.957,0.98,0.938,46.3,45.3,136,3260
2003-06-18,2002,9,38,169,826.74,0.3,4,Mod_Dry,45,10,9,9,88,161,0.2,665.7,0.81,665.7,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.829,0.0364,22,0.957,0.98,0.937,45.7,44.8,134,3230
2003-06-19,2002,9,38,170,817.64,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,656.6,0.8,656.6,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2003-06-20,2002,9,38,171,808.89,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2003-06-21,2002,9,38,172,800.52,0.31,4,Mod_Dry,45,10,9,9,88,161,0.2,639.5,0.8,639.5,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2003-06-22,2002,9,38,173,792.59,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,631.6,0.8,631.6,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00972,0.545,0.0238,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
2003-06-23,2002,9,38,174,785.19,0.32,4,Mod_Dry,45,10,9,9,88,161,0.2,624.2,0.8,624.2,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2003-06-24,2002,9,39,175,778.46,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,617.5,0.79,617.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2003-06-25,2002,9,39,176,770.59,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2003-06-26,2002,9,39,177,763.75,0.33,4,Mod_Dry,45,10,9,9,88,161,0.21,602.8,0.79,602.8,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00884,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2003-06-27,2002,9,39,178,751.45,0.34,4,Mod_Dry,45,10,9,9,88,161,0.21,590.5,0.79,590.5,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00846,0.494,0.0214,3,0.208,0.702,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
2003-06-28,2002,9,39,179,740.24,0.34,4,Mod_Dry,45,10,9,9,88,161,0.22,579.2,0.78,579.2,0,0,0,0,-9,9,45,10,9,0,97,643,990,966.9,23.1,0.292,0.188,0.00812,0.48,0.0207,3,0.203,0.683,0.0295,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2003-06-29,2002,9,39,180,728.48,0.35,4,Mod_Dry,45,10,9,9,88,161,0.22,567.5,0.78,567.5,0,0,0,0,-9,9,45,10,9,0,97,631,990,966.8,23.2,0.285,0.18,0.00777,0.465,0.0201,3,0.198,0.663,0.0286,22.5,0.952,0.976,0.929,39.8,38.8,116,2790
2003-06-30,2002,9,39,181,716.72,0.35,4,Mod_Dry,45,10,9,9,88,161,0.23,555.7,0.78,555.7,0,0,0,0,-9,9,45,10,9,0,97,620,990,966.8,23.2,0.279,0.172,0.00741,0.451,0.0194,3,0.193,0.643,0.0277,22.6,0.951,0.974,0.926,39,38,114,2740
2003-07-01,2002,10,40,182,705.51,0.36,3,Normal,50,10,9,9,108,186,0.26,519.5,0.74,519.5,0,0,0,0,-9,9,50,10,9,0,117,589,990,966.7,23.3,0.261,0.148,0.00636,0.409,0.0176,3,0.176,0.585,0.0251,22.7,0.948,0.97,0.92,36.5,35.4,106,2550
2003-07-02,2002,10,40,183,694.3,0.36,3,Normal,50,10,9,9,108,186,0.27,508.3,0.73,508.3,0,0,0,0,-9,9,50,10,9,0,117,577,990,966.7,23.3,0.255,0.141,0.00603,0.395,0.0169,3,0.171,0.566,0.0243,22.8,0.947,0.97,0.919,35.8,34.7,104,2500
2003-07-03,2002,10,40,184,684.18,0.37,3,Normal,50,10,9,9,108,186,0.27,498.2,0.73,498.2,0,0,0,0,-9,9,50,10,9,0,117,567,990,966.6,23.4,0.249,0.134,0.00574,0.383,0.0164,3,0.167,0.55,0.0235,22.8,0.946,0.97,0.918,35.1,34.1,102,2450
2003-07-04,2002,10,40,185,673.52,0.37,3,Normal,50,10,9,9,108,186,0.28,487.5,0.72,487.5,0,0,0,0,-9,9,50,10,9,0,117,557,990,966.6,23.4,0.243,0.129,0.00552,0.372,0.0159,2,0.272,0.643,0.0275,22.8,0.956,0.98,0.937,52,48.2,96.4,2310
2003-07-05,2002,10,40,186,663.4,0.37,3,Normal,50,10,9,9,108,186,0.28,477.4,0.72,477.4,0,0,0,0,-9,9,50,10,9,0,117,546,990,966.6,23.4,0.237,0.124,0.0053,0.361,0.0154,2,0.265,0.626,0.0267,22.8,0.957,0.98,0.937,51.1,48.2,96.4,2310
2003-07-06,2002,10,40,187,654.38,0.38,3,Normal,50,10,9,9,108,186,0.28,468.4,0.72,468.4,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.00511,0.352,0.015,2,0.259,0.611,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2003-07-07,2002,10,40,188,644.81,0.38,3,Normal,50,10,9,9,108,186,0.29,458.8,0.71,458.8,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.226,0.116,0.00491,0.342,0.0145,2,0.252,0.594,0.0253,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2003-07-08,2002,10,41,189,635.24,0.39,3,Normal,50,10,9,9,108,186,0.29,449.2,0.71,449.2,0,0,0,0,-9,9,50,10,9,0,117,518,990,966.4,23.6,0.221,0.111,0.00471,0.332,0.0141,2,0.246,0.578,0.0245,23,0.958,0.98,0.939,48.5,47.5,95.1,2280
2003-07-09,2002,10,41,190,625.67,0.39,3,Normal,50,10,9,9,108,186,0.3,439.7,0.7,439.7,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00451,0.322,0.0137,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.6,93.2,2240
2003-07-10,2002,10,41,191,616.64,0.39,3,Normal,50,10,9,9,108,186,0.3,430.6,0.7,430.6,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.547,0.0232,23.1,0.957,0.98,0.938,46.6,45.7,91.4,2190
2003-07-11,2002,10,41,192,608.71,0.4,3,Normal,50,10,9,9,108,186,0.31,422.7,0.69,422.7,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0985,0.00416,0.308,0.013,2,0.228,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.9,2160
2003-07-12,2002,10,41,193,600.24,0.4,3,Normal,50,10,9,9,108,186,0.31,414.2,0.69,414.2,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0945,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2003-07-13,2002,10,41,194,591.76,0.41,3,Normal,50,10,9,9,108,186,0.31,405.8,0.69,405.8,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0905,0.00381,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.3,86.5,2080
2003-07-14,2002,10,41,195,583.28,0.41,3,Normal,50,10,9,9,108,186,0.32,397.3,0.68,397.3,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0865,0.00364,0.287,0.0121,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
2003-07-15,2002,10,42,196,575.35,0.42,3,Normal,50,10,9,9,108,186,0.32,389.4,0.68,389.4,0,0,0,0,-9,9,50,10,9,0,117,458,990,966.2,23.8,0.197,0.0828,0.00348,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.2,2000
2003-07-16,2002,10,42,197,568.52,0.42,3,Normal,50,10,9,9,108,186,0.33,382.5,0.67,382.5,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0795,0.00334,0.274,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.8,40.9,81.8,1960
2003-07-17,2002,10,42,198,561.14,0.43,3,Normal,50,10,9,9,108,186,0.33,375.1,0.67,375.1,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0761,0.00319,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.2,1920
2003-07-18,2002,10,42,199,553.75,0.43,3,Normal,50,10,9,9,108,186,0.34,367.8,0.66,367.8,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0726,0.00304,0.262,0.011,2,0.191,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.3,78.5,1890
2003-07-19,2002,10,42,200,546.37,0.43,3,Normal,50,10,9,9,108,186,0.34,360.4,0.66,360.4,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0691,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.4,38.5,76.9,1850
2003-07-20,2002,10,42,201,538.99,0.44,3,Normal,50,10,9,9,108,186,0.34,353,0.66,353,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0656,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.923,38.7,37.6,75.3,1810
2003-07-21,2002,10,42,202,532.15,0.44,3,Normal,50,10,9,9,108,186,0.35,346.1,0.65,346.1,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0624,0.0026,0.244,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.9,73.7,1770
2003-07-22,2002,10,43,203,525.31,0.45,3,Normal,50,10,9,9,108,186,0.35,339.3,0.65,339.3,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.0592,0.00246,0.239,0.00993,2,0.172,0.41,0.0171,23.6,0.947,0.97,0.919,37.2,36.1,72.2,1730
2003-07-23,2002,10,43,204,519.57,0.45,3,Normal,50,10,9,9,108,186,0.36,333.6,0.64,333.6,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0564,0.00235,0.234,0.00973,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.6,35.5,71,1700
2003-07-24,2002,10,43,205,513.28,0.45,3,Normal,50,10,9,9,108,186,0.36,327.3,0.64,327.3,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0535,0.00222,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.9,69.7,1670
2003-07-25,2002,10,43,206,506.99,0.46,3,Normal,50,10,9,9,108,186,0.37,321,0.63,321,0,0,0,0,-9,9,50,10,9,0,117,390,990,965.9,24.1,0.173,0.0505,0.00209,0.224,0.00927,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2003-07-26,2002,10,43,207,500.71,0.46,3,Normal,50,10,9,9,108,186,0.37,314.7,0.63,314.7,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0475,0.00197,0.218,0.00905,2,0.155,0.373,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.1,1610
2003-07-27,2002,10,43,208,494.42,0.47,3,Normal,50,10,9,9,108,186,0.38,308.4,0.62,308.4,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0446,0.00184,0.213,0.00882,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2003-07-28,2002,10,43,209,488.67,0.47,3,Normal,50,10,9,9,108,186,0.38,302.7,0.62,302.7,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00862,2,0.147,0.355,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
2003-07-29,2002,10,44,210,482.93,0.47,3,Normal,50,10,9,9,108,186,0.39,296.9,0.61,296.9,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0392,0.00162,0.204,0.00841,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2003-07-30,2002,10,44,211,477.19,0.48,3,Normal,50,10,9,9,108,186,0.39,291.2,0.61,291.2,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0364,0.0015,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2003-07-31,2002,10,44,212,471.45,0.48,3,Normal,50,10,9,9,108,186,0.4,285.4,0.6,285.4,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.161,0.0337,0.00139,0.194,0.00801,2,0.135,0.33,0.0136,23.9,0.938,0.97,0.91,31.4,30.5,61,1460
2003-08-01,2002,11,44,213,465.71,0.48,3,Normal,47,8,6,5,89,155,0.33,310.7,0.67,310.7,0,0,0,0,-5,5,47,8,6,0,94,372,990,965.7,24.3,0.167,0.0457,0.00188,0.212,0.00874,2,0.152,0.365,0.015,23.9,0.943,0.97,0.914,34.4,33.3,66.7,1600
2003-08-02,2002,11,44,214,459.96,0.49,3,Normal,47,8,6,5,89,155,0.34,305,0.66,305,0,0,0,0,-5,5,47,8,6,0,94,366,990,965.7,24.3,0.165,0.0429,0.00176,0.208,0.00853,2,0.148,0.356,0.0146,24,0.942,0.97,0.913,33.8,32.7,65.5,1570
2003-08-03,2002,11,44,215,453.67,0.49,3,Normal,47,8,6,5,89,155,0.34,298.7,0.66,298.7,0,0,0,0,-5,5,47,8,6,0,94,360,990,965.6,24.4,0.162,0.04,0.00164,0.202,0.00831,2,0.144,0.347,0.0142,24,0.941,0.97,0.912,33.1,32.1,64.2,1540
2003-08-04,2002,11,44,216,447.39,0.5,3,Normal,47,8,6,5,89,155,0.35,292.4,0.65,292.4,0,0,0,0,-5,5,47,8,6,0,94,353,990,965.6,24.4,0.16,0.037,0.00152,0.197,0.00809,2,0.14,0.337,0.0138,24,0.939,0.97,0.911,32.4,31.4,62.8,1510
2003-08-05,2002,11,45,217,441.1,0.5,3,Normal,47,8,6,5,89,155,0.35,286.1,0.65,286.1,0,0,0,0,-5,5,47,8,6,0,94,347,990,965.6,24.4,0.158,0.034,0.00139,0.192,0.00787,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.7,61.5,1480
2003-08-06,2002,11,45,218,435.35,0.51,3,Normal,47,8,6,5,89,155,0.36,280.4,0.64,280.4,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.0313,0.00128,0.187,0.00766,2,0.132,0.319,0.0131,24.1,0.937,0.97,0.908,31.1,30.1,60.2,1450
2003-08-07,2002,11,45,219,429.61,0.51,3,Normal,47,8,6,5,89,155,0.36,274.6,0.64,274.6,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.0286,0.00117,0.183,0.00746,2,0.128,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2003-08-08,2002,11,45,220,423.87,0.52,3,Normal,47,8,6,5,89,155,0.37,268.9,0.63,268.9,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0259,0.00106,0.178,0.00726,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
2003-08-09,2002,11,45,221,419.22,0.52,3,Normal,47,8,6,5,89,155,0.37,264.2,0.63,264.2,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0237,0.000967,0.174,0.0071,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.3,28.4,56.8,1360
2003-08-10,2002,11,45,222,414.03,0.52,3,Normal,47,8,6,5,89,155,0.37,259,0.63,259,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0213,0.000867,0.17,0.00692,2,0.117,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.8,55.7,1340
2003-08-11,2002,11,45,223,408.83,0.53,3,Normal,47,8,6,5,89,155,0.38,253.8,0.62,253.8,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0188,0.000766,0.165,0.00674,2,0.114,0.279,0.0114,24.3,0.931,0.97,0.903,28.1,27.3,54.6,1310
2003-08-12,2002,11,46,224,403.64,0.53,3,Normal,47,8,6,5,89,155,0.38,248.6,0.62,248.6,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000687,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
2003-08-13,2002,11,46,225,398.44,0.54,3,Normal,47,8,6,5,89,155,0.39,243.4,0.61,243.4,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000668,0.159,0.00648,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,27,26.1,52.3,1250
2003-08-14,2002,11,46,226,393.79,0.54,3,Normal,47,8,6,5,89,155,0.39,238.8,0.61,238.8,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.016,0.000652,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.3,1230
2003-08-15,2002,11,46,227,389.14,0.55,3,Normal,47,8,6,5,89,155,0.4,234.1,0.6,234.1,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000635,0.155,0.0063,2,0.101,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1210
2003-08-16,2002,11,46,228,384.49,0.55,3,Normal,47,8,6,5,89,155,0.4,229.5,0.6,229.5,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0153,0.000618,0.153,0.00621,1,0.252,0.406,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2003-08-17,2002,11,46,229,380.94,0.55,3,Normal,47,8,6,5,89,155,0.41,225.9,0.59,225.9,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2003-08-18,2002,11,46,230,376.84,0.56,3,Normal,47,8,6,5,89,155,0.41,221.8,0.59,221.8,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2003-08-19,2002,11,47,231,372.74,0.56,3,Normal,47,8,6,5,89,155,0.42,217.7,0.58,217.7,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000576,0.148,0.00599,1,0.236,0.385,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
2003-08-20,2002,11,47,232,368.64,0.56,3,Normal,47,8,6,5,89,155,0.42,213.6,0.58,213.6,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2003-08-21,2002,11,47,233,364.53,0.57,3,Normal,47,8,6,5,89,155,0.42,209.5,0.57,209.5,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000547,0.145,0.00583,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2003-08-22,2002,11,47,234,360.43,0.57,3,Normal,47,8,6,5,89,155,0.43,205.4,0.57,205.4,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.1,46.1,1110
2003-08-23,2002,11,47,235,356.33,0.58,3,Normal,47,8,6,5,89,155,0.43,201.3,0.56,201.3,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1090
2003-08-24,2002,11,47,236,352.78,0.58,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.21,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2003-08-25,2002,11,47,237,349.22,0.58,3,Normal,47,8,6,5,89,155,0.44,194.2,0.56,194.2,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2003-08-26,2002,11,48,238,345.67,0.59,3,Normal,47,8,6,5,89,155,0.45,190.7,0.55,190.7,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2003-08-27,2002,11,48,239,342.11,0.59,3,Normal,47,8,6,5,89,155,0.45,187.1,0.55,187.1,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000468,0.135,0.00541,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42,42,1010
2003-08-28,2002,11,48,240,338.56,0.59,3,Normal,47,8,6,5,89,155,0.46,183.6,0.54,183.6,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000456,0.133,0.00535,1,0.19,0.324,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,989
