date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-04-01,2003,7,27,92,3758.2,0.0082,3,Normal,54,13,14,19,117,217,0.058,3541,0.94,1100,2440,46,5,11,54,2330,100,18,25,73,2440,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.5,126,3020
2004-04-02,2003,7,27,93,3884.1,0.0066,3,Normal,54,13,14,19,117,217,0.056,3667,0.94,1100,2570,46,5,11,58,2450,100,18,25,77,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2004-04-03,2003,7,27,94,3993.6,0.0052,3,Normal,54,13,14,19,117,217,0.054,3777,0.95,1100,2680,46,5,11,61,2550,100,18,25,80,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2004-04-04,2003,7,27,95,4086.1,0.004,3,Normal,54,13,14,19,117,217,0.053,3869,0.95,1100,2770,46,5,11,61,2650,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2004-04-05,2003,7,27,96,4170.4,0.0029,3,Normal,54,13,14,19,117,217,0.052,3953,0.95,1100,2850,46,5,11,61,2730,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2004-04-06,2003,7,27,97,4237.2,0.0021,3,Normal,54,13,14,19,117,217,0.051,4020,0.95,1100,2920,46,5,11,61,2800,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2004-04-07,2003,7,28,98,4295.4,0.0013,3,Normal,54,13,14,19,117,217,0.051,4078,0.95,1100,2980,46,5,11,61,2860,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2004-04-08,2003,7,28,99,4335.8,0.00081,3,Normal,54,13,14,19,117,217,0.05,4119,0.95,1100,3020,46,5,11,61,2900,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2004-04-09,2003,7,28,100,4367.2,0.0004,3,Normal,54,13,14,19,117,217,0.05,4150,0.95,1100,3050,46,5,11,61,2930,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2004-04-10,2003,7,28,101,4389.8,0.00012,3,Normal,54,13,14,19,117,217,0.049,4173,0.95,1100,3070,46,5,11,61,2950,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2004-04-11,2003,7,28,102,4394.3,0.000058,2,Mod_Wet,70,14,18,25,168,295,0.067,4099,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2004-04-12,2003,7,28,103,4398.8,0,2,Mod_Wet,70,14,18,25,168,295,0.067,4104,0.93,1100,3000,30,4,7,55,2910,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2004-04-13,2003,7,28,104,4394.3,0.000058,2,Mod_Wet,70,14,18,25,168,295,0.067,4099,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2004-04-14,2003,7,29,105,4389.8,0.00012,2,Mod_Wet,70,14,18,25,168,295,0.067,4095,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2004-04-15,2003,7,29,106,4376.3,0.00029,2,Mod_Wet,70,14,18,25,168,295,0.067,4081,0.93,1100,2980,30,4,7,55,2890,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2004-04-16,2003,7,29,107,4362.7,0.00046,2,Mod_Wet,70,14,18,25,168,295,0.068,4068,0.93,1100,2970,30,4,7,55,2870,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2004-04-17,2003,7,29,108,4340.3,0.00075,2,Mod_Wet,70,14,18,25,168,295,0.068,4045,0.93,1100,2950,30,4,7,55,2850,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2004-04-18,2003,7,29,109,4308.8,0.0012,2,Mod_Wet,70,14,18,25,168,295,0.069,4014,0.93,1100,2910,30,4,7,55,2820,100,18,25,80,2990,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.6,114,2740
2004-04-19,2003,7,29,110,4277.4,0.0016,2,Mod_Wet,70,14,18,25,168,295,0.069,3982,0.93,1100,2880,30,4,7,55,2790,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2004-04-20,2003,7,29,111,4237.2,0.0021,2,Mod_Wet,70,14,18,25,168,295,0.07,3942,0.93,1100,2840,30,4,7,55,2750,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2004-04-21,2003,7,30,112,4197.1,0.0026,2,Mod_Wet,70,14,18,25,168,295,0.07,3902,0.93,1100,2800,30,4,7,55,2710,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,116,2790
2004-04-22,2003,7,30,113,4157,0.0031,2,Mod_Wet,70,14,18,25,168,295,0.071,3862,0.93,1100,2760,30,4,7,55,2670,100,18,25,80,2830,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2004-04-23,2003,7,30,114,4108.2,0.0037,2,Mod_Wet,70,14,18,25,168,295,0.072,3813,0.93,1100,2710,30,4,7,55,2620,100,18,25,80,2790,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.2,0.922,0.97,0.895,30.5,29.5,118,2840
2004-04-24,2003,7,30,115,4059.6,0.0043,2,Mod_Wet,70,14,18,25,168,295,0.073,3765,0.93,1100,2670,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2004-04-25,2003,7,30,116,4011.1,0.005,2,Mod_Wet,70,14,18,25,168,295,0.073,3716,0.93,1100,2620,30,4,7,53,2520,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30,120,2880
2004-04-26,2003,7,30,117,3954.1,0.0057,2,Mod_Wet,70,14,18,25,168,295,0.075,3659,0.93,1100,2560,30,4,7,52,2470,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2004-04-27,2003,7,30,118,3897.2,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.076,3602,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2004-04-28,2003,7,31,119,3840.6,0.0072,2,Mod_Wet,70,14,18,25,168,295,0.077,3546,0.92,1100,2450,30,4,7,48,2360,100,18,25,73,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2004-04-29,2003,7,31,120,3784.2,0.0079,2,Mod_Wet,70,14,18,25,168,295,0.078,3489,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2004-04-30,2003,7,31,121,3728,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.079,3433,0.92,1100,2330,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2004-05-01,2003,8,31,122,3672.1,0.0093,2,Mod_Wet,65,14,17,23,202,321,0.087,3351,0.91,1100,2250,35,4,8,45,2160,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2004-05-02,2003,8,31,123,3607.8,0.01,2,Mod_Wet,65,14,17,23,202,321,0.089,3287,0.91,1100,2190,35,4,8,43,2100,100,18,25,66,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2004-05-03,2003,8,31,124,3543.9,0.013,2,Mod_Wet,65,14,17,23,202,321,0.091,3223,0.91,1100,2120,35,4,8,41,2040,100,18,25,64,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2004-05-04,2003,8,31,125,3480.3,0.015,2,Mod_Wet,65,14,17,23,202,321,0.092,3159,0.91,1100,2060,35,4,8,39,1970,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2004-05-05,2003,8,32,126,3417,0.017,2,Mod_Wet,65,14,17,23,202,321,0.094,3096,0.91,1100,2000,35,4,8,37,1910,100,18,25,60,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2004-05-06,2003,8,32,127,3354,0.019,2,Mod_Wet,65,14,17,23,202,321,0.096,3033,0.9,1100,1930,35,4,8,35,1850,100,18,25,58,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2004-05-07,2003,8,32,128,3291.4,0.021,2,Mod_Wet,65,14,17,23,202,321,0.098,2970,0.9,1100,1870,35,4,8,33,1790,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2004-05-08,2003,8,32,129,3220.9,0.024,2,Mod_Wet,65,14,17,23,202,321,0.1,2900,0.9,1100,1800,35,4,8,31,1720,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2004-05-09,2003,8,32,130,3142.5,0.026,2,Mod_Wet,65,14,17,23,202,321,0.1,2822,0.9,1100,1720,35,4,8,29,1650,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2004-05-10,2003,8,32,131,3064.8,0.029,2,Mod_Wet,65,14,17,23,202,321,0.1,2744,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2004-05-11,2003,8,32,132,2987.6,0.032,2,Mod_Wet,65,14,17,23,202,321,0.11,2667,0.89,1100,1570,35,4,8,24,1500,100,18,25,47,1700,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2004-05-12,2003,8,33,133,2919,0.035,2,Mod_Wet,65,14,17,23,202,321,0.11,2598,0.89,1100,1500,35,4,8,22,1430,100,18,25,45,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2004-05-13,2003,8,33,134,2850.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.11,2530,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2004-05-14,2003,8,33,135,2783.3,0.042,2,Mod_Wet,65,14,17,23,202,321,0.12,2462,0.89,1100,1360,35,4,8,18,1300,100,18,25,41,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2004-05-15,2003,8,33,136,2716.2,0.046,2,Mod_Wet,65,14,17,23,202,321,0.12,2395,0.88,1100,1300,35,4,8,16,1230,100,18,25,39,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2004-05-16,2003,8,33,137,2649.6,0.05,2,Mod_Wet,65,14,17,23,202,321,0.12,2329,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2004-05-17,2003,8,33,138,2583.5,0.056,2,Mod_Wet,65,14,17,23,202,321,0.12,2263,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2004-05-18,2003,8,33,139,2525.6,0.061,2,Mod_Wet,65,14,17,23,202,321,0.13,2205,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2004-05-19,2003,8,34,140,2468.2,0.065,2,Mod_Wet,65,14,17,23,202,321,0.13,2147,0.87,1100,1050,35,4,8,8,992,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2004-05-20,2003,8,34,141,2411.1,0.07,2,Mod_Wet,65,14,17,23,202,321,0.13,2090,0.87,1100,990,35,4,8,7,936,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2004-05-21,2003,8,34,142,2354.5,0.077,2,Mod_Wet,65,14,17,23,202,321,0.14,2033,0.86,1100,933,35,4,8,5,881,100,18,25,28,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2004-05-22,2003,8,34,143,2298.3,0.084,2,Mod_Wet,65,14,17,23,202,321,0.14,1977,0.86,1100,877,35,4,8,3,827,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2004-05-23,2003,8,34,144,2235.2,0.091,2,Mod_Wet,65,14,17,23,202,321,0.14,1914,0.86,1100,814,35,4,8,1,766,100,18,25,24,968,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2004-05-24,2003,8,34,145,2165.3,0.096,2,Mod_Wet,65,14,17,23,202,321,0.15,1844,0.85,1100,744,35,4,8,-1,698,100,18,25,22,900,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2004-05-25,2003,8,34,146,2096.2,0.1,2,Mod_Wet,65,14,17,23,202,321,0.15,1775,0.85,1100,675,35,4,8,-3,631,100,18,25,20,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2004-05-26,2003,8,35,147,2027.9,0.11,2,Mod_Wet,65,14,17,23,202,321,0.16,1707,0.84,1100,607,35,4,8,-5,565,100,18,25,18,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2004-05-27,2003,8,35,148,1967.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.16,1646,0.84,1100,546,35,4,8,-7,506,100,18,25,16,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2004-05-28,2003,8,35,149,1907.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.17,1587,0.83,1100,487,35,4,8,-8,448,100,18,25,15,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2004-05-29,2003,8,35,150,1848.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.17,1528,0.83,1100,428,35,4,8,-10,391,100,18,25,13,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2004-05-30,2003,8,35,151,1797,0.12,2,Mod_Wet,65,14,17,23,202,321,0.18,1476,0.82,1100,376,35,4,8,-12,341,100,18,25,11,543,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2004-05-31,2003,8,35,152,1745.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.18,1425,0.82,1100,325,35,4,8,-13,291,100,18,25,10,493,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
2004-06-01,2003,9,35,153,1695.5,0.13,3,Normal,53,12,12,13,120,210,0.12,1485,0.88,1100,385,47,6,12,-1,321,100,18,24,12,441,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2004-06-02,2003,9,36,154,1652.2,0.14,3,Normal,53,12,12,13,120,210,0.13,1442,0.87,1100,342,47,6,10,-3,282,100,18,22,10,402,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2004-06-03,2003,9,36,155,1609.4,0.14,3,Normal,53,12,12,13,120,210,0.13,1399,0.87,1100,299,47,6,9,-4,241,100,18,21,9,361,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2004-06-04,2003,9,36,156,1567.1,0.15,3,Normal,53,12,12,13,120,210,0.13,1357,0.87,1100,257,47,6,8,-5,201,100,18,20,8,321,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2004-06-05,2003,9,36,157,1525.3,0.16,3,Normal,53,12,12,13,120,210,0.14,1315,0.86,1100,215,47,6,7,-7,162,100,18,19,6,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2004-06-06,2003,9,36,158,1490.2,0.16,3,Normal,53,12,12,13,120,210,0.14,1280,0.86,1100,180,41,5,5,-8,137,94,17,17,5,257,1230,990,969.5,20.5,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48,47.1,188,4520
2004-06-07,2003,9,36,159,1455.6,0.17,3,Normal,53,12,12,13,120,210,0.14,1246,0.86,1100,146,33,4,4,-9,114,86,16,16,4,234,1220,990,969.3,20.7,0.871,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2004-06-08,2003,9,36,160,1421.3,0.18,3,Normal,53,12,12,13,120,210,0.15,1211,0.85,1100,111,25,3,3,-10,90,78,15,15,3,210,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2004-06-09,2003,9,37,161,1387.4,0.18,3,Normal,53,12,12,13,120,210,0.15,1177,0.85,1100,77,17,2,2,-11,67,70,14,14,2,187,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
2004-06-10,2003,9,37,162,1323.8,0.19,3,Normal,53,12,12,13,120,210,0.16,1114,0.84,1100,14,3,0,0,-13,24,56,12,12,0,144,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2004-06-11,2003,9,37,163,1267.6,0.2,3,Normal,53,12,12,13,120,210,0.17,1058,0.83,1058,0,0,0,0,-13,13,53,12,12,0,133,1130,990,968.7,21.3,0.749,0.553,0.026,1.3,0.0612,4,0.292,1.59,0.0749,19.7,0.954,0.98,0.935,48.7,47.7,191,4580
2004-06-12,2003,9,37,164,1218.4,0.21,3,Normal,53,12,12,13,120,210,0.17,1008,0.83,1008,0,0,0,0,-13,13,53,12,12,0,133,1090,990,968.6,21.4,0.677,0.442,0.0206,1.12,0.0523,4,0.282,1.4,0.0654,20,0.955,0.98,0.936,47.3,46.3,185,4450
2004-06-13,2003,9,37,165,1170.4,0.22,3,Normal,53,12,12,13,120,210,0.18,960.4,0.82,960.4,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.607,0.404,0.0187,1.01,0.0469,4,0.267,1.28,0.0592,20.3,0.955,0.98,0.936,45.6,44.7,179,4290
2004-06-14,2003,9,37,166,1129,0.22,3,Normal,53,12,12,13,120,210,0.19,919,0.81,919,0,0,0,0,-13,13,53,12,12,0,133,996,990,968.3,21.7,0.567,0.384,0.0177,0.95,0.0438,4,0.253,1.2,0.0555,20.5,0.955,0.98,0.936,44.1,43.2,173,4150
2004-06-15,2003,9,37,167,1093.9,0.23,3,Normal,53,12,12,13,120,210,0.19,883.9,0.81,883.9,0,0,0,0,-13,13,53,12,12,0,133,961,990,968.2,21.8,0.535,0.367,0.0168,0.901,0.0413,4,0.241,1.14,0.0524,20.7,0.955,0.98,0.936,42.7,41.9,168,4020
2004-06-16,2003,9,38,168,1059.6,0.24,3,Normal,53,12,12,13,120,210,0.2,849.6,0.8,849.6,0,0,0,0,-13,13,53,12,12,0,133,927,990,968.1,21.9,0.503,0.35,0.016,0.853,0.0389,4,0.229,1.08,0.0494,20.8,0.954,0.979,0.934,41.4,40.5,162,3890
2004-06-17,2003,9,38,169,1026.2,0.24,3,Normal,53,12,12,13,120,210,0.2,816.2,0.8,816.2,0,0,0,0,-13,13,53,12,12,0,133,893,990,968,22,0.473,0.334,0.0152,0.807,0.0366,4,0.218,1.02,0.0465,21,0.953,0.976,0.93,40,39.1,156,3750
2004-06-18,2003,9,38,170,998.63,0.25,3,Normal,53,12,12,13,120,210,0.21,788.6,0.79,788.6,0,0,0,0,-13,13,53,12,12,0,133,866,990,967.9,22.1,0.447,0.321,0.0145,0.768,0.0347,3,0.29,1.06,0.0479,21,0.956,0.98,0.937,51.9,48.2,145,3470
2004-06-19,2003,9,38,171,971.74,0.25,3,Normal,53,12,12,13,120,210,0.22,761.7,0.78,761.7,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0139,0.73,0.0329,3,0.283,1.01,0.0456,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2004-06-20,2003,9,38,172,945.58,0.26,3,Normal,53,12,12,13,120,210,0.22,735.6,0.78,735.6,0,0,0,0,-13,13,53,12,12,0,133,813,990,967.7,22.3,0.399,0.292,0.0131,0.691,0.031,3,0.274,0.965,0.0432,21.4,0.957,0.98,0.937,49.1,48.1,144,3470
2004-06-21,2003,9,38,173,924.78,0.27,3,Normal,53,12,12,13,120,210,0.23,714.8,0.77,714.8,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
2004-06-22,2003,9,38,174,904.54,0.27,3,Normal,53,12,12,13,120,210,0.23,694.5,0.77,694.5,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.63,0.028,3,0.255,0.885,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
2004-06-23,2003,9,39,175,884.93,0.28,3,Normal,53,12,12,13,120,210,0.24,674.9,0.76,674.9,0,0,0,0,-13,13,53,12,12,0,133,752,990,967.4,22.6,0.354,0.252,0.0112,0.606,0.0268,3,0.246,0.852,0.0378,21.7,0.957,0.98,0.937,45.8,44.9,135,3230
2004-06-24,2003,9,39,176,865.99,0.28,3,Normal,53,12,12,13,120,210,0.24,656,0.76,656,0,0,0,0,-13,13,53,12,12,0,133,733,990,967.4,22.6,0.343,0.239,0.0106,0.582,0.0257,3,0.238,0.82,0.0362,21.8,0.956,0.98,0.937,44.7,43.8,131,3160
2004-06-25,2003,9,39,177,851.78,0.29,3,Normal,53,12,12,13,120,210,0.25,641.8,0.75,641.8,0,0,0,0,-13,13,53,12,12,0,133,719,990,967.3,22.7,0.335,0.23,0.0101,0.565,0.0249,3,0.231,0.796,0.0351,21.9,0.956,0.98,0.936,43.9,43,129,3100
2004-06-26,2003,9,39,178,838.06,0.3,3,Normal,53,12,12,13,120,210,0.25,628.1,0.75,628.1,0,0,0,0,-13,13,53,12,12,0,133,705,990,967.3,22.7,0.327,0.221,0.0097,0.548,0.0241,3,0.225,0.773,0.034,22,0.955,0.98,0.936,43.1,42.2,127,3040
2004-06-27,2003,9,39,179,824.89,0.3,3,Normal,53,12,12,13,120,210,0.26,614.9,0.74,614.9,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.00929,0.531,0.0233,3,0.219,0.751,0.0329,22,0.955,0.98,0.936,42.3,41.5,124,2990
2004-06-28,2003,9,39,180,812.34,0.31,3,Normal,53,12,12,13,120,210,0.26,602.3,0.74,602.3,0,0,0,0,-13,13,53,12,12,0,133,679,990,967.1,22.9,0.313,0.203,0.0089,0.516,0.0226,3,0.214,0.729,0.0319,22.1,0.954,0.979,0.935,41.6,40.7,122,2930
2004-06-29,2003,9,39,181,800.52,0.31,3,Normal,53,12,12,13,120,210,0.26,590.5,0.74,590.5,0,0,0,0,-13,13,53,12,12,0,133,668,990,967.1,22.9,0.306,0.195,0.00854,0.501,0.0219,3,0.208,0.71,0.031,22.2,0.953,0.978,0.932,40.8,39.9,120,2880
2004-06-30,2003,9,40,182,789.56,0.32,3,Normal,53,12,12,13,120,210,0.27,579.6,0.73,579.6,0,0,0,0,-13,13,53,12,12,0,133,657,990,967.1,22.9,0.3,0.188,0.0082,0.488,0.0213,3,0.203,0.691,0.0301,22.3,0.953,0.976,0.93,40.2,39.2,118,2820
2004-07-01,2003,10,40,183,779.74,0.33,3,Normal,50,10,9,9,108,186,0.24,593.7,0.76,593.7,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.0086,0.501,0.0218,3,0.21,0.71,0.0309,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2004-07-02,2003,10,40,184,771.69,0.33,3,Normal,50,10,9,9,108,186,0.24,585.7,0.76,585.7,0,0,0,0,-9,9,50,10,9,0,117,655,990,967,23,0.299,0.192,0.00835,0.491,0.0213,3,0.206,0.697,0.0303,22.3,0.953,0.978,0.932,40.7,39.8,119,2870
2004-07-03,2003,10,40,185,761.29,0.34,3,Normal,50,10,9,9,108,186,0.24,575.3,0.76,575.3,0,0,0,0,-9,9,50,10,9,0,117,644,990,966.9,23.1,0.293,0.185,0.00804,0.478,0.0207,3,0.201,0.679,0.0295,22.4,0.952,0.976,0.93,40.1,39.1,117,2820
2004-07-04,2003,10,40,186,747.35,0.34,3,Normal,50,10,9,9,108,186,0.25,561.4,0.75,561.4,0,0,0,0,-9,9,50,10,9,0,117,630,990,966.9,23.1,0.285,0.176,0.00761,0.461,0.0199,3,0.195,0.656,0.0284,22.5,0.951,0.974,0.927,39.2,38.2,115,2750
2004-07-05,2003,10,40,187,735.04,0.35,3,Normal,50,10,9,9,108,186,0.25,549,0.75,549,0,0,0,0,-9,9,50,10,9,0,117,618,990,966.8,23.2,0.278,0.168,0.00724,0.446,0.0192,3,0.19,0.635,0.0274,22.5,0.951,0.973,0.925,38.4,37.4,112,2690
2004-07-06,2003,10,40,188,722.19,0.35,3,Normal,50,10,9,9,108,186,0.26,536.2,0.74,536.2,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00686,0.43,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,110,2630
2004-07-07,2003,10,41,189,710.98,0.36,3,Normal,50,10,9,9,108,186,0.26,525,0.74,525,0,0,0,0,-9,9,50,10,9,0,117,594,990,966.7,23.3,0.264,0.152,0.00652,0.416,0.0179,3,0.179,0.595,0.0256,22.7,0.949,0.97,0.92,36.9,35.8,107,2580
2004-07-08,2003,10,41,190,699.22,0.36,3,Normal,50,10,9,9,108,186,0.27,513.2,0.73,513.2,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.257,0.144,0.00617,0.401,0.0172,3,0.173,0.575,0.0247,22.7,0.948,0.97,0.919,36.1,35,105,2520
2004-07-09,2003,10,41,191,687.46,0.36,3,Normal,50,10,9,9,108,186,0.27,501.5,0.73,501.5,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.251,0.136,0.00582,0.387,0.0166,3,0.168,0.555,0.0238,22.8,0.946,0.97,0.918,35.4,34.3,103,2470
2004-07-10,2003,10,41,192,676.25,0.37,3,Normal,50,10,9,9,108,186,0.28,490.3,0.72,490.3,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00557,0.375,0.016,2,0.273,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2004-07-11,2003,10,41,193,666.14,0.37,3,Normal,50,10,9,9,108,186,0.28,480.1,0.72,480.1,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.239,0.126,0.00536,0.364,0.0155,2,0.267,0.631,0.0269,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2004-07-12,2003,10,41,194,655.47,0.38,3,Normal,50,10,9,9,108,186,0.28,469.5,0.72,469.5,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.233,0.121,0.00514,0.353,0.015,2,0.259,0.613,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2004-07-13,2003,10,41,195,645.35,0.38,3,Normal,50,10,9,9,108,186,0.29,459.4,0.71,459.4,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00492,0.343,0.0146,2,0.253,0.595,0.0253,22.9,0.957,0.98,0.938,49.4,48.2,96.4,2310
2004-07-14,2003,10,42,196,636.33,0.39,3,Normal,50,10,9,9,108,186,0.29,450.3,0.71,450.3,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.222,0.112,0.00474,0.333,0.0141,2,0.246,0.58,0.0246,23,0.958,0.98,0.939,48.6,47.6,95.3,2290
2004-07-15,2003,10,42,197,626.76,0.39,3,Normal,50,10,9,9,108,186,0.3,440.8,0.7,440.8,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00454,0.323,0.0137,2,0.24,0.563,0.0239,23,0.957,0.98,0.938,47.7,46.7,93.4,2240
2004-07-16,2003,10,42,198,617.19,0.39,3,Normal,50,10,9,9,108,186,0.3,431.2,0.7,431.2,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.103,0.00434,0.315,0.0133,2,0.234,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.8,91.5,2200
2004-07-17,2003,10,42,199,608.17,0.4,3,Normal,50,10,9,9,108,186,0.31,422.2,0.69,422.2,0,0,0,0,-9,9,50,10,9,0,117,491,990,966.3,23.7,0.209,0.0983,0.00415,0.307,0.013,2,0.227,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.9,89.8,2150
2004-07-18,2003,10,42,200,600.24,0.4,3,Normal,50,10,9,9,108,186,0.31,414.2,0.69,414.2,0,0,0,0,-9,9,50,10,9,0,117,483,990,966.3,23.7,0.206,0.0945,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2004-07-19,2003,10,42,201,591.76,0.41,3,Normal,50,10,9,9,108,186,0.31,405.8,0.69,405.8,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0905,0.00381,0.294,0.0124,2,0.216,0.51,0.0215,23.2,0.955,0.98,0.936,44.1,43.3,86.5,2080
2004-07-20,2003,10,42,202,583.28,0.41,3,Normal,50,10,9,9,108,186,0.32,397.3,0.68,397.3,0,0,0,0,-9,9,50,10,9,0,117,466,990,966.2,23.8,0.2,0.0865,0.00364,0.287,0.0121,2,0.211,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2040
2004-07-21,2003,10,43,203,574.81,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,347.8,0.6,347.8,0,0,0,0,-11,11,58,11,11,0,147,428,990,966.2,23.8,0.187,0.0632,0.00265,0.25,0.0105,2,0.177,0.427,0.0179,23.4,0.948,0.971,0.921,37.8,36.7,73.5,1760
2004-07-22,2003,10,43,204,566.88,0.42,2,Mod_Wet,58,11,11,11,136,227,0.4,339.9,0.6,339.9,0,0,0,0,-11,11,58,11,11,0,147,420,990,966.2,23.8,0.184,0.0594,0.00249,0.243,0.0102,2,0.172,0.415,0.0174,23.4,0.947,0.97,0.919,37,35.9,71.8,1720
2004-07-23,2003,10,43,205,560.04,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,333,0.59,333,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0562,0.00235,0.238,0.00995,2,0.167,0.405,0.017,23.5,0.946,0.97,0.918,36.3,35.2,70.4,1690
2004-07-24,2003,10,43,206,552.66,0.43,2,Mod_Wet,58,11,11,11,136,227,0.41,325.7,0.59,325.7,0,0,0,0,-11,11,58,11,11,0,147,406,990,966.1,23.9,0.179,0.0527,0.0022,0.231,0.00968,2,0.162,0.394,0.0165,23.5,0.945,0.97,0.917,35.5,34.4,68.8,1650
2004-07-25,2003,10,43,207,545.28,0.43,2,Mod_Wet,58,11,11,11,136,227,0.42,318.3,0.58,318.3,0,0,0,0,-11,11,58,11,11,0,147,398,990,966.1,23.9,0.176,0.0492,0.00206,0.225,0.00941,2,0.157,0.383,0.016,23.6,0.944,0.97,0.915,34.7,33.7,67.3,1620
2004-07-26,2003,10,43,208,537.89,0.44,2,Mod_Wet,58,11,11,11,136,227,0.42,310.9,0.58,310.9,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.173,0.0457,0.00191,0.219,0.00914,2,0.152,0.372,0.0155,23.6,0.943,0.97,0.914,33.9,32.9,65.8,1580
2004-07-27,2003,10,43,209,531.06,0.44,2,Mod_Wet,58,11,11,11,136,227,0.43,304.1,0.57,304.1,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0425,0.00177,0.214,0.0089,2,0.148,0.361,0.015,23.6,0.942,0.97,0.913,33.2,32.2,64.4,1550
2004-07-28,2003,10,44,210,524.22,0.45,2,Mod_Wet,58,11,11,11,136,227,0.43,297.2,0.57,297.2,0,0,0,0,-11,11,58,11,11,0,147,377,990,966,24,0.169,0.0393,0.00163,0.208,0.00865,2,0.143,0.351,0.0146,23.7,0.94,0.97,0.912,32.5,31.5,63,1510
2004-07-29,2003,10,44,211,517.39,0.45,2,Mod_Wet,58,11,11,11,136,227,0.44,290.4,0.56,290.4,0,0,0,0,-11,11,58,11,11,0,147,370,990,965.9,24.1,0.166,0.0361,0.0015,0.202,0.0084,2,0.139,0.341,0.0142,23.7,0.939,0.97,0.911,31.7,30.8,61.6,1480
2004-07-30,2003,10,44,212,511.64,0.45,2,Mod_Wet,58,11,11,11,136,227,0.44,284.6,0.56,284.6,0,0,0,0,-11,11,58,11,11,0,147,365,990,965.9,24.1,0.164,0.0334,0.00138,0.198,0.0082,2,0.135,0.332,0.0138,23.8,0.938,0.97,0.91,31.1,30.2,60.3,1450
2004-07-31,2003,10,44,213,505.35,0.46,2,Mod_Wet,58,11,11,11,136,227,0.45,278.4,0.55,278.4,0,0,0,0,-11,11,58,11,11,0,147,358,990,965.9,24.1,0.162,0.0304,0.00126,0.192,0.00797,2,0.13,0.323,0.0134,23.8,0.936,0.97,0.908,30.4,29.5,59,1420
2004-08-01,2003,11,44,214,497.97,0.46,2,Mod_Wet,54,9,8,6,107,184,0.37,314,0.63,314,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0472,0.00195,0.219,0.00905,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2004-08-02,2003,11,44,215,491.14,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,307.1,0.63,307.1,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.044,0.00182,0.213,0.0088,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2004-08-03,2003,11,44,216,483.75,0.47,2,Mod_Wet,54,9,8,6,107,184,0.38,299.8,0.62,299.8,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0405,0.00167,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32,64,1540
2004-08-04,2003,11,45,217,476.92,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,292.9,0.61,292.9,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0373,0.00154,0.201,0.0083,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2004-08-05,2003,11,45,218,470.08,0.48,2,Mod_Wet,54,9,8,6,107,184,0.39,286.1,0.61,286.1,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.034,0.0014,0.196,0.00805,2,0.136,0.331,0.0136,24,0.938,0.97,0.91,31.5,30.6,61.1,1470
2004-08-06,2003,11,45,219,464.34,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,280.3,0.6,280.3,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.16,0.0313,0.00129,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2004-08-07,2003,11,45,220,458.05,0.49,2,Mod_Wet,54,9,8,6,107,184,0.4,274.1,0.6,274.1,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0284,0.00116,0.186,0.00763,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2004-08-08,2003,11,45,221,451.76,0.49,2,Mod_Wet,54,9,8,6,107,184,0.41,267.8,0.59,267.8,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0254,0.00104,0.18,0.00741,2,0.123,0.304,0.0125,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2004-08-09,2003,11,45,222,446.02,0.5,2,Mod_Wet,54,9,8,6,107,184,0.41,262,0.59,262,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0227,0.00093,0.176,0.0072,2,0.119,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56,1340
2004-08-10,2003,11,45,223,440.28,0.5,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000818,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1320
2004-08-11,2003,11,46,224,434.53,0.51,2,Mod_Wet,54,9,8,6,107,184,0.42,250.5,0.58,250.5,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0173,0.000706,0.166,0.0068,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2004-08-12,2003,11,46,225,429.89,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,245.9,0.57,245.9,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2004-08-13,2003,11,46,226,424.69,0.51,2,Mod_Wet,54,9,8,6,107,184,0.43,240.7,0.57,240.7,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000662,0.162,0.0066,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.4,1230
2004-08-14,2003,11,46,227,419.49,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,235.5,0.56,235.5,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.144,0.0158,0.000643,0.159,0.00651,2,0.101,0.261,0.0106,24.3,0.925,0.97,0.897,25.9,25.1,50.3,1210
2004-08-15,2003,11,46,228,414.3,0.52,2,Mod_Wet,54,9,8,6,107,184,0.44,230.3,0.56,230.3,0,0,0,0,-6,6,54,9,8,0,113,301,990,965.5,24.5,0.142,0.0153,0.000625,0.157,0.00641,1,0.253,0.411,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2004-08-16,2003,11,46,229,409.1,0.53,2,Mod_Wet,54,9,8,6,107,184,0.45,225.1,0.55,225.1,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000606,0.155,0.00631,1,0.246,0.401,0.0163,24.2,0.959,0.98,0.939,51.1,48.2,48.2,1160
2004-08-17,2003,11,46,230,404.46,0.53,2,Mod_Wet,54,9,8,6,107,184,0.46,220.5,0.55,220.5,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000589,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2004-08-18,2003,11,47,231,399.81,0.54,2,Mod_Wet,54,9,8,6,107,184,0.46,215.8,0.54,215.8,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000573,0.151,0.00613,1,0.234,0.385,0.0156,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1150
2004-08-19,2003,11,47,232,395.16,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,211.2,0.53,211.2,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000556,0.149,0.00604,1,0.228,0.376,0.0153,24.2,0.957,0.98,0.938,48,47.1,47.1,1130
2004-08-20,2003,11,47,233,390.51,0.54,2,Mod_Wet,54,9,8,6,107,184,0.47,206.5,0.53,206.5,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.133,0.0133,0.00054,0.147,0.00596,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46.1,46.1,1110
2004-08-21,2003,11,47,234,386.96,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,203,0.52,203,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.216,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2004-08-22,2003,11,47,235,382.85,0.55,2,Mod_Wet,54,9,8,6,107,184,0.48,198.8,0.52,198.8,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000513,0.143,0.00581,1,0.211,0.354,0.0144,24.3,0.955,0.98,0.936,45.3,44.4,44.4,1070
2004-08-23,2003,11,47,236,378.75,0.55,2,Mod_Wet,54,9,8,6,107,184,0.49,194.8,0.51,194.8,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.000498,0.142,0.00573,1,0.205,0.347,0.014,24.4,0.953,0.98,0.934,44.4,43.5,43.5,1040
2004-08-24,2003,11,47,237,374.65,0.56,2,Mod_Wet,54,9,8,6,107,184,0.49,190.7,0.51,190.7,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000483,0.14,0.00566,1,0.2,0.34,0.0137,24.4,0.952,0.98,0.933,43.4,42.6,42.6,1020
2004-08-25,2003,11,48,238,370.55,0.56,2,Mod_Wet,54,9,8,6,107,184,0.5,186.6,0.5,186.6,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.126,0.0116,0.000469,0.138,0.00558,1,0.194,0.332,0.0134,24.4,0.951,0.98,0.932,42.5,41.6,41.6,999
2004-08-26,2003,11,48,239,366.45,0.57,2,Mod_Wet,54,9,8,6,107,184,0.5,182.4,0.5,182.4,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0113,0.000455,0.136,0.0055,1,0.189,0.325,0.0131,24.4,0.95,0.979,0.93,41.5,40.7,40.7,976
2004-08-27,2003,11,48,240,362.35,0.57,2,Mod_Wet,54,9,8,6,107,184,0.51,178.3,0.49,178.3,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.124,0.0109,0.00044,0.134,0.00542,1,0.183,0.318,0.0128,24.5,0.949,0.977,0.927,40.6,39.7,39.7,952
2004-08-28,2003,11,48,241,358.79,0.57,2,Mod_Wet,54,9,8,6,107,184,0.51,174.8,0.49,174.8,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0106,0.000428,0.133,0.00536,1,0.178,0.311,0.0126,24.5,0.948,0.976,0.924,39.8,38.8,38.8,932
2004-08-29,2003,11,48,242,355.24,0.58,2,Mod_Wet,54,9,8,6,107,184,0.52,171.2,0.48,171.2,0,0,0,0,-6,6,54,9,8,0,113,242,990,965.2,24.8,0.121,0.0103,0.000415,0.131,0.00529,1,0.174,0.305,0.0123,24.5,0.946,0.974,0.922,39,37.9,37.9,911
2004-08-30,2003,11,48,243,351.68,0.58,2,Mod_Wet,54,9,8,6,107,184,0.52,167.7,0.48,167.7,0,0,0,0,-6,6,54,9,8,0,113,239,990,965.2,24.8,0.12,0.01,0.000403,0.13,0.00522,1,0.169,0.299,0.012,24.5,0.945,0.972,0.919,38.2,37.1,37.1,890
2004-08-31,2003,11,48,244,348.13,0.58,2,Mod_Wet,54,9,8,6,107,184,0.53,164.1,0.47,164.1,0,0,0,0,-6,6,54,9,8,0,113,235,990,965.1,24.9,0.119,0.0097,0.00039,0.128,0.00516,1,0.164,0.292,0.0118,24.6,0.944,0.97,0.916,37.3,36.2,36.2,869
2004-09-01,2003,12,49,245,344.57,0.59,2,Mod_Wet,46,7,6,4,75,138,0.4,206.6,0.6,206.6,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000535,0.143,0.00573,1,0.221,0.364,0.0146,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
2004-09-02,2003,12,49,246,339.38,0.59,2,Mod_Wet,46,7,6,4,75,138,0.41,201.4,0.59,201.4,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00563,1,0.214,0.355,0.0142,24.5,0.955,0.98,0.936,46.3,45.4,45.4,1090
2004-09-03,2003,12,49,247,334.73,0.6,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2004-09-04,2003,12,49,248,330.08,0.6,2,Mod_Wet,46,7,6,4,75,138,0.42,192.1,0.58,192.1,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
2004-09-05,2003,12,49,249,325.43,0.61,2,Mod_Wet,46,7,6,4,75,138,0.42,187.4,0.58,187.4,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2004-09-06,2003,12,49,250,321.88,0.61,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2004-09-07,2003,12,49,251,317.78,0.62,2,Mod_Wet,46,7,6,4,75,138,0.43,179.8,0.57,179.8,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2004-09-08,2003,12,50,252,313.67,0.62,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
2004-09-09,2003,12,50,253,309.57,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2004-09-10,2003,12,50,254,305.47,0.63,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2004-09-11,2003,12,50,255,301.92,0.64,3,Normal,40,6,4,3,65,118,0.39,183.9,0.61,183.9,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000454,0.129,0.00516,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2004-09-12,2003,12,50,256,298.36,0.64,3,Normal,40,6,4,3,65,118,0.4,180.4,0.6,180.4,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.00509,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.8,40.8,978
2004-09-13,2003,12,50,257,294.81,0.65,3,Normal,40,6,4,3,65,118,0.4,176.8,0.6,176.8,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2004-09-14,2003,12,50,258,292.35,0.65,3,Normal,40,6,4,3,65,118,0.4,174.3,0.6,174.3,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.000421,0.125,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2004-09-15,2003,12,51,259,289.34,0.66,3,Normal,40,6,4,3,65,118,0.41,171.3,0.59,171.3,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2004-09-16,2003,12,51,260,286.33,0.66,3,Normal,40,6,4,3,65,118,0.41,168.3,0.59,168.3,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2004-09-17,2003,12,51,261,283.32,0.67,3,Normal,40,6,4,3,65,118,0.42,165.3,0.58,165.3,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.0098,0.000389,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,888
2004-09-18,2003,12,51,262,280.31,0.67,3,Normal,40,6,4,3,65,118,0.42,162.3,0.58,162.3,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2004-09-19,2003,12,51,263,278.4,0.68,3,Normal,40,6,4,3,65,118,0.42,160.4,0.58,160.4,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000373,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2004-09-20,2003,12,51,264,276.49,0.68,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2004-09-21,2003,12,51,265,273.48,0.68,3,Normal,40,6,4,3,65,118,0.43,155.5,0.57,155.5,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00897,0.000356,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2004-09-22,2003,12,52,266,270.47,0.69,3,Normal,40,6,4,3,65,118,0.44,152.5,0.56,152.5,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00871,0.000345,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2004-09-23,2003,12,52,267,268.01,0.69,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2004-09-24,2003,12,52,268,265.55,0.7,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00829,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2004-09-25,2003,12,52,269,262.54,0.7,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00444,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2004-09-26,2003,12,52,270,260.08,0.71,3,Normal,40,6,4,3,65,118,0.45,142.1,0.55,142.1,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00783,0.00031,0.111,0.0044,1,0.134,0.245,0.00972,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2004-09-27,2003,12,52,271,257.62,0.72,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
2004-09-28,2003,12,52,272,259.53,0.71,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.244,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2004-09-29,2003,12,53,273,259.81,0.71,3,Normal,40,6,4,3,65,118,0.45,141.8,0.55,141.8,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.0078,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,758
2004-09-30,2003,12,53,274,257.35,0.72,3,Normal,40,6,4,3,65,118,0.46,139.3,0.54,139.3,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00759,0.000301,0.11,0.00435,1,0.131,0.241,0.00952,25,0.935,0.97,0.907,32,31,31,744
2004-10-01,2004,1,1,275,254.34,0.72,3,Normal,37,5,3,2,50,97,0.38,157.3,0.62,157.3,0,0,0,0,-2,2,37,5,3,0,52,202,990,964.7,25.3,0.107,0.00912,0.000361,0.116,0.00459,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2004-10-02,2004,1,1,276,251.88,0.73,3,Normal,37,5,3,2,50,97,0.39,154.9,0.61,154.9,0,0,0,0,-2,2,37,5,3,0,52,200,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00455,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2004-10-03,2004,1,1,277,249.42,0.73,3,Normal,37,5,3,2,50,97,0.39,152.4,0.61,152.4,0,0,0,0,-2,2,37,5,3,0,52,197,990,964.7,25.3,0.105,0.00871,0.000344,0.114,0.0045,1,0.148,0.262,0.0104,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2004-10-04,2004,1,1,278,246.96,0.74,3,Normal,37,5,3,2,50,97,0.39,150,0.61,150,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.0085,0.000336,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2004-10-05,2004,1,1,279,244.49,0.75,3,Normal,37,5,3,2,50,97,0.4,147.5,0.6,147.5,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2004-10-06,2004,1,1,280,242.03,0.75,3,Normal,37,5,3,2,50,97,0.4,145,0.6,145,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00808,0.000319,0.111,0.00437,1,0.138,0.249,0.00982,25.1,0.937,0.97,0.909,33.4,32.4,32.4,779
2004-10-07,2004,1,1,281,240.67,0.76,3,Normal,37,5,3,2,50,97,0.4,143.7,0.6,143.7,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00434,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2004-10-08,2004,1,2,282,238.75,0.76,3,Normal,37,5,3,2,50,97,0.41,141.8,0.59,141.8,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.101,0.0078,0.000307,0.109,0.00431,1,0.134,0.243,0.00958,25.1,0.936,0.97,0.907,32.7,31.7,31.7,761
2004-10-09,2004,1,2,283,236.84,0.77,3,Normal,37,5,3,2,50,97,0.41,139.8,0.59,139.8,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00764,0.000301,0.108,0.00427,1,0.131,0.24,0.00944,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2004-10-10,2004,1,2,284,234.92,0.78,3,Normal,37,5,3,2,50,97,0.41,137.9,0.59,137.9,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00747,0.000294,0.108,0.00424,1,0.129,0.236,0.0093,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2004-10-11,2004,1,2,285,233.01,0.78,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2004-10-12,2004,1,2,286,231.1,0.79,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2004-10-13,2004,1,2,287,232.46,0.79,3,Normal,37,5,3,2,50,97,0.42,135.5,0.58,135.5,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0992,0.00726,0.000286,0.106,0.00419,1,0.125,0.232,0.00913,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2004-10-14,2004,1,2,288,234.38,0.78,3,Normal,37,5,3,2,50,97,0.41,137.4,0.59,137.4,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00743,0.000292,0.107,0.00423,1,0.128,0.235,0.00927,25.2,0.934,0.97,0.906,31.6,30.7,30.7,737
2004-10-15,2004,1,3,289,233.01,0.78,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2004-10-16,2004,1,3,290,230,0.79,3,Normal,37,5,3,2,50,97,0.42,133,0.58,133,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00706,0.000278,0.105,0.00415,1,0.122,0.227,0.00895,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2004-10-17,2004,1,3,291,228.64,0.8,3,Normal,37,5,3,2,50,97,0.42,131.6,0.58,131.6,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00694,0.000273,0.105,0.00412,1,0.12,0.225,0.00885,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2004-10-18,2004,1,3,292,226.72,0.8,3,Normal,37,5,3,2,50,97,0.43,129.7,0.57,129.7,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0972,0.00678,0.000266,0.104,0.00409,1,0.118,0.222,0.00871,25.2,0.931,0.97,0.903,29.9,29,29,695
2004-10-19,2004,1,3,293,224.81,0.81,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2004-10-20,2004,1,3,294,222.89,0.81,3,Normal,37,5,3,2,50,97,0.43,125.9,0.56,125.9,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2004-10-21,2004,1,3,295,220.98,0.82,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2004-10-22,2004,1,4,296,219.06,0.82,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2004-10-23,2004,1,4,297,217.15,0.83,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2004-10-24,2004,1,4,298,215.24,0.83,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2004-10-25,2004,1,4,299,213.32,0.84,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2004-10-26,2004,1,4,300,211.41,0.84,3,Normal,37,5,3,2,50,97,0.46,114.4,0.54,114.4,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0973,0.00381,1,0.097,0.194,0.00761,25.3,0.921,0.97,0.893,26.2,25.4,25.4,610
2004-10-27,2004,1,4,301,211.68,0.84,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
