date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-10-28,2004,1,4,302,214.14,0.84,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00571,0.000224,0.0985,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2004-10-29,2004,1,5,303,214.96,0.83,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2004-10-30,2004,1,5,304,213.6,0.84,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2004-10-31,2004,1,5,305,211.68,0.84,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2004-11-01,2004,2,5,306,210.86,0.84,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2004-11-02,2004,2,5,307,210.04,0.85,3,Normal,36,5,3,2,47,93,0.44,117,0.56,117,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.3,0.923,0.97,0.895,26.8,26,26,625
2004-11-03,2004,2,5,308,209.77,0.85,3,Normal,36,5,3,2,47,93,0.44,116.8,0.56,116.8,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00568,0.000222,0.0979,0.00383,1,0.1,0.198,0.00776,25.3,0.923,0.97,0.895,26.8,26,26,623
2004-11-04,2004,2,5,309,208.95,0.85,3,Normal,36,5,3,2,47,93,0.45,116,0.56,116,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00561,0.000219,0.0976,0.00382,1,0.099,0.197,0.0077,25.3,0.922,0.97,0.894,26.6,25.8,25.8,619
2004-11-05,2004,2,6,310,208.13,0.85,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.00381,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2004-11-06,2004,2,6,311,207.31,0.86,3,Normal,36,5,3,2,47,93,0.45,114.3,0.55,114.3,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0968,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2004-11-07,2004,2,6,312,206.49,0.86,3,Normal,36,5,3,2,47,93,0.45,113.5,0.55,113.5,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00378,1,0.0957,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2004-11-08,2004,2,6,313,207.31,0.86,3,Normal,36,5,3,2,47,93,0.45,114.3,0.55,114.3,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0968,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2004-11-09,2004,2,6,314,208.13,0.85,3,Normal,36,5,3,2,47,93,0.45,115.1,0.55,115.1,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.00381,1,0.0979,0.195,0.00764,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2004-11-10,2004,2,6,315,207.31,0.86,3,Normal,36,5,3,2,47,93,0.45,114.3,0.55,114.3,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0968,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2004-11-11,2004,2,6,316,206.49,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2004-11-12,2004,2,7,317,205.67,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2004-11-13,2004,2,7,318,204.85,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2004-11-14,2004,2,7,319,204.57,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2004-11-15,2004,2,7,320,205.39,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2004-11-16,2004,2,7,321,208.95,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2004-11-17,2004,2,7,322,211.41,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2004-11-18,2004,2,7,323,211.14,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2004-11-19,2004,2,8,324,209.77,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2004-11-20,2004,2,8,325,208.4,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2004-11-21,2004,2,8,326,207.03,0.86,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.132,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2004-11-22,2004,2,8,327,205.67,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2004-11-23,2004,2,8,328,204.3,0.87,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,741
2004-11-24,2004,2,8,329,206.21,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2004-11-25,2004,2,8,330,211.41,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2004-11-26,2004,2,9,331,213.32,0.84,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,791
2004-11-27,2004,2,9,332,211.96,0.84,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2004-11-28,2004,2,9,333,210.04,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2004-11-29,2004,2,9,334,208.13,0.85,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2004-11-30,2004,2,9,335,206.21,0.86,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2004-12-01,2004,3,9,336,207.58,0.86,5,Dry,26,4,3,2,24,59,0.28,148.6,0.72,148.6,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00838,0.000328,0.108,0.00423,1,0.143,0.251,0.00983,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2004-12-02,2004,3,9,337,209.49,0.85,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2004-12-03,2004,3,10,338,211.41,0.84,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2004-12-04,2004,3,10,339,214.42,0.83,5,Dry,26,4,3,2,24,59,0.28,155.4,0.72,155.4,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00896,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2004-12-05,2004,3,10,340,217.42,0.83,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2004-12-06,2004,3,10,341,222.62,0.81,5,Dry,26,4,3,2,24,59,0.27,163.6,0.73,163.6,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00966,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37,37,889
2004-12-07,2004,3,10,342,226.17,0.8,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00996,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2004-12-08,2004,3,10,343,230.28,0.79,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,935
2004-12-09,2004,3,10,344,231.1,0.79,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2004-12-10,2004,3,11,345,228.09,0.8,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2004-12-11,2004,3,11,346,225.08,0.81,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
2004-12-12,2004,3,11,347,225.9,0.81,5,Dry,26,4,3,2,24,59,0.26,166.9,0.74,166.9,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,908
2004-12-13,2004,3,11,348,226.72,0.8,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2004-12-14,2004,3,11,349,225.35,0.81,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2004-12-15,2004,3,11,350,225.63,0.81,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2004-12-16,2004,3,11,351,227.54,0.8,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2004-12-17,2004,3,12,352,227.27,0.8,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,917
2004-12-18,2004,3,12,353,225.35,0.81,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2004-12-19,2004,3,12,354,225.08,0.81,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
2004-12-20,2004,3,12,355,225.35,0.81,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2004-12-21,2004,3,12,356,227.27,0.8,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,917
2004-12-22,2004,3,12,357,229.73,0.79,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2004-12-23,2004,3,12,358,234.92,0.78,5,Dry,26,4,3,2,24,59,0.25,175.9,0.75,175.9,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2004-12-24,2004,3,13,359,238.48,0.77,5,Dry,26,4,3,2,24,59,0.25,179.5,0.75,179.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,984
2004-12-25,2004,3,13,360,241.49,0.76,5,Dry,26,4,3,2,24,59,0.24,182.5,0.76,182.5,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.112,0.0113,0.000444,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2004-12-26,2004,3,13,361,242.31,0.75,5,Dry,26,4,3,2,24,59,0.24,183.3,0.76,183.3,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000447,0.123,0.00486,1,0.19,0.313,0.0124,25,0.949,0.98,0.93,42.7,41.9,41.9,1000
2004-12-27,2004,3,13,362,245.86,0.74,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00493,1,0.195,0.32,0.0126,25,0.95,0.98,0.931,43.6,42.7,42.7,1020
2004-12-28,2004,3,13,363,251.6,0.73,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2004-12-29,2004,3,13,364,254.06,0.72,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2004-12-30,2004,3,13,365,257.07,0.72,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2004-12-31,2004,3,14,366,259.53,0.71,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2005-01-01,2004,4,14,1,261.99,0.71,5,Dry,29,5,4,2,33,73,0.28,189,0.72,189,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2005-01-02,2004,4,14,2,266.64,0.7,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2005-01-03,2004,4,14,3,269.65,0.69,5,Dry,29,5,4,2,33,73,0.27,196.7,0.73,196.7,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.8,44.8,1080
2005-01-04,2004,4,14,4,271.56,0.69,5,Dry,29,5,4,2,33,73,0.27,198.6,0.73,198.6,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2005-01-05,2004,4,14,5,275.67,0.68,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2005-01-06,2004,4,14,6,277.03,0.68,5,Dry,29,5,4,2,33,73,0.26,204,0.74,204,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2005-01-07,2004,4,15,7,278.95,0.68,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000526,0.135,0.00536,1,0.221,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2005-01-08,2004,4,15,8,283.6,0.67,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000542,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2005-01-09,2004,4,15,9,288.24,0.66,5,Dry,29,5,4,2,33,73,0.25,215.2,0.75,215.2,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2005-01-10,2004,4,15,10,290.71,0.66,5,Dry,29,5,4,2,33,73,0.25,217.7,0.75,217.7,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2005-01-11,2004,4,15,11,294.81,0.65,5,Dry,29,5,4,2,33,73,0.25,221.8,0.75,221.8,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000581,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.6,48.2,48.2,1160
2005-01-12,2004,4,15,12,298.91,0.64,5,Dry,29,5,4,2,33,73,0.24,225.9,0.76,225.9,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000596,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2005-01-13,2004,4,15,13,306.29,0.63,5,Dry,29,5,4,2,33,73,0.24,233.3,0.76,233.3,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2005-01-14,2004,4,16,14,315.86,0.62,5,Dry,29,5,4,2,33,73,0.23,242.9,0.77,242.9,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000655,0.151,0.00604,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2005-01-15,2004,4,16,15,326.53,0.61,5,Dry,29,5,4,2,33,73,0.22,253.5,0.78,253.5,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.000748,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2005-01-16,2004,4,16,16,336.64,0.6,5,Dry,29,5,4,2,33,73,0.22,263.6,0.78,263.6,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0234,0.000941,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2005-01-17,2004,4,16,17,346.76,0.59,5,Dry,29,5,4,2,33,73,0.21,273.8,0.79,273.8,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0282,0.00113,0.174,0.00699,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1430
2005-01-18,2004,4,16,18,356.88,0.58,5,Dry,29,5,4,2,33,73,0.2,283.9,0.8,283.9,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.033,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2005-01-19,2004,4,16,19,367.54,0.56,5,Dry,29,5,4,2,33,73,0.2,294.5,0.8,294.5,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.038,0.00154,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2005-01-20,2004,4,16,20,374.92,0.56,5,Dry,29,5,4,2,33,73,0.2,301.9,0.81,301.9,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.156,0.0415,0.00168,0.197,0.00797,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,34,32.9,65.9,1580
2005-01-21,2004,4,17,21,382.31,0.55,5,Dry,29,5,4,2,33,73,0.19,309.3,0.81,309.3,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00823,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.8,33.7,67.4,1620
2005-01-22,2004,4,17,22,391.33,0.54,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0493,0.002,0.211,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
2005-01-23,2004,4,17,23,399.26,0.54,5,Dry,29,5,4,2,33,73,0.18,326.3,0.82,326.3,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2005-01-24,2004,4,17,24,406.64,0.53,5,Dry,29,5,4,2,33,73,0.18,333.6,0.82,333.6,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0565,0.0023,0.223,0.00908,2,0.168,0.391,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.6,1740
2005-01-25,2004,4,17,25,411.84,0.53,5,Dry,29,5,4,2,33,73,0.18,338.8,0.82,338.8,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0589,0.0024,0.227,0.00927,2,0.171,0.399,0.0162,24.1,0.946,0.972,0.92,38,36.9,73.8,1770
2005-01-26,2004,4,17,26,415.39,0.52,5,Dry,29,5,4,2,33,73,0.18,342.4,0.82,342.4,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0606,0.00247,0.23,0.00939,2,0.174,0.404,0.0165,24.1,0.947,0.972,0.921,38.4,37.3,74.6,1790
2005-01-27,2004,4,17,27,420.59,0.52,5,Dry,29,5,4,2,33,73,0.17,347.6,0.83,347.6,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0631,0.00257,0.235,0.00958,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
2005-01-28,2004,4,18,28,425.24,0.51,5,Dry,29,5,4,2,33,73,0.17,352.2,0.83,352.2,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0653,0.00267,0.239,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1850
2005-01-29,2004,4,18,29,428.79,0.51,5,Dry,29,5,4,2,33,73,0.17,355.8,0.83,355.8,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0669,0.00274,0.241,0.00987,2,0.183,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.7,1860
2005-01-30,2004,4,18,30,432.35,0.51,5,Dry,29,5,4,2,33,73,0.17,359.4,0.83,359.4,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0686,0.00281,0.244,0.00999,2,0.185,0.429,0.0176,24,0.95,0.976,0.927,40.2,39.3,78.5,1880
2005-01-31,2004,4,18,31,439.18,0.5,5,Dry,29,5,4,2,33,73,0.17,366.2,0.83,366.2,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0718,0.00294,0.25,0.0102,2,0.19,0.44,0.018,24,0.951,0.978,0.93,40.9,40,80.1,1920
2005-02-01,2004,5,18,32,446.02,0.5,5,Dry,31,6,4,3,41,85,0.19,361,0.81,361,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0694,0.00285,0.247,0.0101,2,0.186,0.433,0.0178,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
2005-02-02,2004,5,18,33,452.31,0.49,5,Dry,31,6,4,3,41,85,0.19,367.3,0.81,367.3,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.18,0.0724,0.00297,0.252,0.0103,2,0.19,0.442,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.1,1920
2005-02-03,2004,5,18,34,458.05,0.49,5,Dry,31,6,4,3,41,85,0.19,373.1,0.81,373.1,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0751,0.00308,0.257,0.0105,2,0.194,0.451,0.0185,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
2005-02-04,2004,5,19,35,464.34,0.49,5,Dry,31,6,4,3,41,85,0.18,379.3,0.82,379.3,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.078,0.00321,0.262,0.0108,2,0.199,0.46,0.0189,23.8,0.952,0.98,0.933,42.2,41.4,82.8,1990
2005-02-05,2004,5,19,36,468.44,0.48,5,Dry,31,6,4,3,41,85,0.18,383.4,0.82,383.4,0,0,0,0,-3,3,31,6,4,0,44,424,990,965.7,24.3,0.185,0.08,0.00329,0.265,0.0109,2,0.201,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.8,83.7,2010
2005-02-06,2004,5,19,37,473.64,0.48,5,Dry,31,6,4,3,41,85,0.18,388.6,0.82,388.6,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0824,0.0034,0.27,0.0111,2,0.205,0.474,0.0195,23.8,0.954,0.98,0.934,43.2,42.4,84.7,2030
2005-02-07,2004,5,19,38,479.92,0.47,5,Dry,31,6,4,3,41,85,0.18,394.9,0.82,394.9,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0854,0.00352,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
2005-02-08,2004,5,19,39,485.67,0.47,5,Dry,31,6,4,3,41,85,0.17,400.7,0.82,400.7,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.191,0.0881,0.00364,0.28,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2005-02-09,2004,5,19,40,493.05,0.47,5,Dry,31,6,4,3,41,85,0.17,408.1,0.83,408.1,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0916,0.00379,0.286,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.3,44.4,88.7,2130
2005-02-10,2004,5,19,41,499.89,0.46,5,Dry,31,6,4,3,41,85,0.17,414.9,0.83,414.9,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.8,24.2,0.196,0.0948,0.00393,0.291,0.0121,2,0.223,0.514,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.1,2160
2005-02-11,2004,5,20,42,508.36,0.46,5,Dry,31,6,4,3,41,85,0.17,423.4,0.83,423.4,0,0,0,0,-3,3,31,6,4,0,44,464,990,965.9,24.1,0.199,0.0988,0.0041,0.298,0.0124,2,0.228,0.527,0.0218,23.6,0.957,0.98,0.937,46.8,45.9,91.8,2200
2005-02-12,2004,5,20,43,517.39,0.45,5,Dry,31,6,4,3,41,85,0.16,432.4,0.84,432.4,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.203,0.103,0.00428,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2005-02-13,2004,5,20,44,527.5,0.45,5,Dry,31,6,4,3,41,85,0.16,442.5,0.84,442.5,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.555,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2290
2005-02-14,2004,5,20,45,538.17,0.44,5,Dry,31,6,4,3,41,85,0.16,453.2,0.84,453.2,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2005-02-15,2004,5,20,46,549.38,0.43,5,Dry,31,6,4,3,41,85,0.15,464.4,0.84,464.4,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2005-02-16,2004,5,20,47,563.32,0.42,5,Dry,31,6,4,3,41,85,0.15,478.3,0.85,478.3,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.222,0.125,0.00523,0.346,0.0145,2,0.265,0.612,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2005-02-17,2004,5,20,48,573.99,0.42,5,Dry,31,6,4,3,41,85,0.15,489,0.85,489,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00545,0.358,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2005-02-18,2004,5,21,49,582.46,0.41,5,Dry,31,6,4,3,41,85,0.15,497.5,0.85,497.5,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.233,0.134,0.00563,0.366,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2005-02-19,2004,5,21,50,589.85,0.41,5,Dry,31,6,4,3,41,85,0.14,504.9,0.86,504.9,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00582,0.375,0.0158,3,0.17,0.545,0.0229,23.2,0.947,0.97,0.918,36.2,35.2,105,2530
2005-02-20,2004,5,21,51,593.95,0.41,5,Dry,31,6,4,3,41,85,0.14,508.9,0.86,508.9,0,0,0,0,-3,3,31,6,4,0,44,550,990,966.3,23.7,0.239,0.141,0.00594,0.38,0.016,3,0.172,0.552,0.0232,23.2,0.947,0.97,0.919,36.5,35.4,106,2550
2005-02-21,2004,5,21,52,598.6,0.4,5,Dry,31,6,4,3,41,85,0.14,513.6,0.86,513.6,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2005-02-22,2004,5,21,53,604.34,0.4,5,Dry,31,6,4,3,41,85,0.14,519.3,0.86,519.3,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00625,0.393,0.0166,3,0.176,0.569,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2005-02-23,2004,5,21,54,606.25,0.4,5,Dry,31,6,4,3,41,85,0.14,521.3,0.86,521.3,0,0,0,0,-3,3,31,6,4,0,44,562,990,966.3,23.7,0.246,0.149,0.0063,0.395,0.0167,3,0.177,0.572,0.0242,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2005-02-24,2004,5,21,55,607.07,0.4,5,Dry,31,6,4,3,41,85,0.14,522.1,0.86,522.1,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00633,0.396,0.0167,3,0.177,0.574,0.0242,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
2005-02-25,2004,5,22,56,607.89,0.4,5,Dry,31,6,4,3,41,85,0.14,522.9,0.86,522.9,0,0,0,0,-3,3,31,6,4,0,44,564,990,966.3,23.7,0.247,0.15,0.00635,0.397,0.0168,3,0.178,0.575,0.0243,23.1,0.949,0.971,0.921,37.4,36.3,109,2620
2005-02-26,2004,5,22,57,603.79,0.4,5,Dry,31,6,4,3,41,85,0.14,518.8,0.86,518.8,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.148,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2005-02-27,2004,5,22,58,602.42,0.4,5,Dry,31,6,4,3,41,85,0.14,517.4,0.86,517.4,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.147,0.00619,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2005-02-28,2004,5,22,59,601.06,0.4,5,Dry,31,6,4,3,41,85,0.14,516.1,0.86,516.1,0,0,0,0,-3,3,31,6,4,0,44,557,990,966.3,23.7,0.243,0.146,0.00615,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2580
2005-03-01,2004,6,22,60,596.96,0.41,5,Dry,36,8,6,4,53,107,0.18,490,0.82,490,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.233,0.13,0.00549,0.364,0.0153,3,0.163,0.527,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2005-03-02,2004,6,22,61,592.31,0.41,5,Dry,36,8,6,4,53,107,0.18,485.3,0.82,485.3,0,0,0,0,-4,4,36,8,6,0,57,535,990,966.3,23.7,0.231,0.128,0.0054,0.359,0.0151,2,0.27,0.629,0.0265,23.1,0.956,0.98,0.937,52.6,48.2,96.4,2310
2005-03-03,2004,6,22,62,586.56,0.41,5,Dry,36,8,6,4,53,107,0.18,479.6,0.82,479.6,0,0,0,0,-4,4,36,8,6,0,57,530,990,966.2,23.8,0.227,0.125,0.00528,0.353,0.0148,2,0.266,0.619,0.0261,23.1,0.956,0.98,0.937,52,48.2,96.4,2310
2005-03-04,2004,6,23,63,581.92,0.41,5,Dry,36,8,6,4,53,107,0.18,474.9,0.82,474.9,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00518,0.348,0.0146,2,0.263,0.611,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2005-03-05,2004,6,23,64,576.72,0.42,5,Dry,36,8,6,4,53,107,0.19,469.7,0.81,469.7,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00507,0.343,0.0144,2,0.26,0.602,0.0253,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
2005-03-06,2004,6,23,65,572.07,0.42,5,Dry,36,8,6,4,53,107,0.19,465.1,0.81,465.1,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.119,0.00497,0.338,0.0142,2,0.256,0.594,0.0249,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2005-03-07,2004,6,23,66,570.71,0.42,5,Dry,36,8,6,4,53,107,0.19,463.7,0.81,463.7,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.218,0.118,0.00495,0.336,0.0141,2,0.256,0.592,0.0248,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2005-03-08,2004,6,23,67,572.62,0.42,5,Dry,36,8,6,4,53,107,0.19,465.6,0.81,465.6,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.00499,0.338,0.0142,2,0.257,0.595,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2005-03-09,2004,6,23,68,571.25,0.42,5,Dry,36,8,6,4,53,107,0.19,464.3,0.81,464.3,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0141,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2005-03-10,2004,6,23,69,568.24,0.42,5,Dry,36,8,6,4,53,107,0.19,461.2,0.81,461.2,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.117,0.00489,0.334,0.014,2,0.254,0.588,0.0246,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2005-03-11,2004,6,24,70,567.42,0.42,5,Dry,36,8,6,4,53,107,0.19,460.4,0.81,460.4,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.253,0.586,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2005-03-12,2004,6,24,71,566.06,0.42,5,Dry,36,8,6,4,53,107,0.19,459.1,0.81,459.1,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.116,0.00485,0.331,0.0139,2,0.252,0.584,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2005-03-13,2004,6,24,72,564.69,0.42,5,Dry,36,8,6,4,53,107,0.19,457.7,0.81,457.7,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00482,0.33,0.0138,2,0.251,0.582,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2005-03-14,2004,6,24,73,566.6,0.42,5,Dry,36,8,6,4,53,107,0.19,459.6,0.81,459.6,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.1,23.9,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2005-03-15,2004,6,24,74,564.69,0.42,5,Dry,36,8,6,4,53,107,0.19,457.7,0.81,457.7,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00482,0.33,0.0138,2,0.251,0.582,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2005-03-16,2004,6,24,75,564.42,0.42,5,Dry,36,8,6,4,53,107,0.19,457.4,0.81,457.4,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00482,0.33,0.0138,2,0.251,0.581,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2005-03-17,2004,6,24,76,564.69,0.42,5,Dry,36,8,6,4,53,107,0.19,457.7,0.81,457.7,0,0,0,0,-4,4,36,8,6,0,57,508,990,966.1,23.9,0.215,0.115,0.00482,0.33,0.0138,2,0.251,0.582,0.0244,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2005-03-18,2004,6,25,77,561.68,0.43,5,Dry,36,8,6,4,53,107,0.19,454.7,0.81,454.7,0,0,0,0,-4,4,36,8,6,0,57,505,990,966.1,23.9,0.214,0.114,0.00476,0.327,0.0137,2,0.249,0.577,0.0242,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
2005-03-19,2004,6,25,78,560.31,0.43,5,Dry,36,8,6,4,53,107,0.19,453.3,0.81,453.3,0,0,0,0,-4,4,36,8,6,0,57,503,990,966.1,23.9,0.213,0.113,0.00473,0.326,0.0137,2,0.248,0.575,0.0241,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
2005-03-20,2004,6,25,79,560.59,0.43,5,Dry,36,8,6,4,53,107,0.19,453.6,0.81,453.6,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.213,0.113,0.00474,0.326,0.0137,2,0.249,0.575,0.0241,23.3,0.958,0.98,0.939,49.6,48.2,96.4,2310
2005-03-21,2004,6,25,80,563.05,0.42,5,Dry,36,8,6,4,53,107,0.19,456.1,0.81,456.1,0,0,0,0,-4,4,36,8,6,0,57,506,990,966.1,23.9,0.214,0.114,0.00479,0.328,0.0138,2,0.25,0.579,0.0242,23.3,0.958,0.98,0.939,49.9,48.2,96.4,2310
2005-03-22,2004,6,25,81,565.51,0.42,5,Dry,36,8,6,4,53,107,0.19,458.5,0.81,458.5,0,0,0,0,-4,4,36,8,6,0,57,509,990,966.1,23.9,0.216,0.115,0.00484,0.331,0.0139,2,0.252,0.583,0.0244,23.3,0.958,0.98,0.938,50.1,48.2,96.4,2310
2005-03-23,2004,6,25,82,572.89,0.42,5,Dry,36,8,6,4,53,107,0.19,465.9,0.81,465.9,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.00499,0.339,0.0142,2,0.257,0.596,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2005-03-24,2004,6,25,83,584.1,0.41,5,Dry,36,8,6,4,53,107,0.18,477.1,0.82,477.1,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00522,0.35,0.0147,2,0.265,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2005-03-25,2004,6,26,84,595.31,0.41,5,Dry,36,8,6,4,53,107,0.18,488.3,0.82,488.3,0,0,0,0,-4,4,36,8,6,0,57,538,990,966.3,23.7,0.232,0.129,0.00546,0.362,0.0153,3,0.162,0.524,0.0221,23.2,0.945,0.97,0.917,35,33.9,102,2440
2005-03-26,2004,6,26,85,608.17,0.4,5,Dry,36,8,6,4,53,107,0.18,501.2,0.82,501.2,0,0,0,0,-4,4,36,8,6,0,57,551,990,966.3,23.7,0.24,0.136,0.00574,0.376,0.0159,3,0.168,0.544,0.023,23.1,0.946,0.97,0.918,35.9,34.8,104,2500
2005-03-27,2004,6,26,86,619.92,0.39,5,Dry,36,8,6,4,53,107,0.17,512.9,0.83,512.9,0,0,0,0,-4,4,36,8,6,0,57,563,990,966.4,23.6,0.246,0.144,0.00608,0.39,0.0165,3,0.173,0.563,0.0239,23.1,0.948,0.97,0.919,36.6,35.5,107,2560
2005-03-28,2004,6,26,87,633.87,0.39,5,Dry,36,8,6,4,53,107,0.17,526.9,0.83,526.9,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.00649,0.407,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.6,36.5,109,2620
2005-03-29,2004,6,26,88,653.28,0.38,5,Dry,36,8,6,4,53,107,0.16,546.3,0.84,546.3,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.166,0.00706,0.431,0.0184,3,0.188,0.62,0.0264,22.9,0.95,0.973,0.925,38.8,37.8,113,2720
2005-03-30,2004,6,26,89,674.89,0.37,5,Dry,36,8,6,4,53,107,0.16,567.9,0.84,567.9,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.18,0.00771,0.458,0.0196,3,0.198,0.656,0.028,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2005-03-31,2004,6,26,90,698.67,0.36,5,Dry,36,8,6,4,53,107,0.15,591.7,0.85,591.7,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.196,0.00842,0.487,0.0209,3,0.209,0.696,0.0299,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
2005-04-01,2004,7,27,91,723.01,0.35,5,Dry,40,10,8,5,62,125,0.17,598,0.83,598,0,0,0,0,-5,5,40,10,8,0,67,656,990,966.8,23.2,0.299,0.2,0.00864,0.5,0.0215,3,0.212,0.711,0.0307,22.5,0.954,0.98,0.935,42,41.1,123,2960
2005-04-02,2004,7,27,92,751.17,0.34,5,Dry,40,10,8,5,62,125,0.17,626.2,0.83,626.2,0,0,0,0,-5,5,40,10,8,0,67,684,990,966.9,23.1,0.315,0.219,0.00949,0.535,0.0231,3,0.224,0.759,0.0329,22.3,0.955,0.98,0.936,43.7,42.8,128,3080
2005-04-03,2004,7,27,93,777.21,0.33,5,Dry,40,10,8,5,62,125,0.16,652.2,0.84,652.2,0,0,0,0,-5,5,40,10,8,0,67,710,990,967,23,0.33,0.237,0.0103,0.567,0.0247,3,0.236,0.803,0.0349,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2005-04-04,2004,7,27,94,802.16,0.31,5,Dry,40,10,8,5,62,125,0.16,677.2,0.84,677.2,0,0,0,0,-5,5,40,10,8,0,67,735,990,967.1,22.9,0.344,0.253,0.0111,0.598,0.0261,3,0.247,0.845,0.0369,22,0.957,0.98,0.938,46.7,45.8,137,3300
2005-04-05,2004,7,27,95,828.59,0.3,5,Dry,40,10,8,5,62,125,0.15,703.6,0.85,703.6,0,0,0,0,-5,5,40,10,8,0,67,762,990,967.2,22.8,0.359,0.271,0.0119,0.63,0.0277,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2005-04-06,2004,7,27,96,857.81,0.29,5,Dry,40,10,8,5,62,125,0.15,732.8,0.85,732.8,0,0,0,0,-5,5,40,10,8,0,67,791,990,967.3,22.7,0.379,0.291,0.0128,0.669,0.0295,3,0.272,0.942,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2005-04-07,2004,7,27,97,889.23,0.28,5,Dry,40,10,8,5,62,125,0.14,764.2,0.86,764.2,0,0,0,0,-5,5,40,10,8,0,67,822,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2005-04-08,2004,7,28,98,922.5,0.27,5,Dry,40,10,8,5,62,125,0.14,797.5,0.86,797.5,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.438,0.325,0.0145,0.763,0.0341,4,0.212,0.975,0.0435,21.4,0.953,0.976,0.93,40,39,156,3740
2005-04-09,2004,7,28,99,952.64,0.26,5,Dry,40,10,8,5,62,125,0.13,827.6,0.87,827.6,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0152,0.805,0.0361,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
2005-04-10,2004,7,28,100,983.87,0.25,5,Dry,40,10,8,5,62,125,0.13,858.9,0.87,858.9,0,0,0,0,-5,5,40,10,8,0,67,917,990,967.8,22.2,0.494,0.355,0.016,0.849,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2005-04-11,2004,7,28,101,1021.1,0.24,5,Dry,40,10,8,5,62,125,0.12,896.1,0.88,896.1,0,0,0,0,-5,5,40,10,8,0,67,954,990,968,22,0.528,0.373,0.0169,0.901,0.0409,4,0.245,1.15,0.052,20.9,0.955,0.98,0.936,43.8,43,172,4130
2005-04-12,2004,7,28,102,1054.4,0.24,5,Dry,40,10,8,5,62,125,0.12,929.4,0.88,929.4,0,0,0,0,-5,5,40,10,8,0,67,987,990,968.1,21.9,0.559,0.389,0.0177,0.948,0.0432,4,0.256,1.2,0.0549,20.7,0.956,0.98,0.936,45.1,44.2,177,4250
2005-04-13,2004,7,28,103,1088.6,0.23,5,Dry,40,10,8,5,62,125,0.12,963.6,0.89,963.6,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.59,0.405,0.0186,0.995,0.0456,4,0.268,1.26,0.0579,20.6,0.956,0.98,0.936,46.4,45.5,182,4370
2005-04-14,2004,7,28,104,1123.5,0.22,5,Dry,40,10,8,5,62,125,0.11,998.5,0.89,998.5,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.635,0.422,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4480
2005-04-15,2004,7,29,105,1159.2,0.22,5,Dry,40,10,8,5,62,125,0.11,1034,0.89,1034,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.687,0.5,0.0232,1.19,0.055,4,0.287,1.47,0.0682,20.1,0.955,0.98,0.936,48.7,47.8,191,4590
2005-04-16,2004,7,29,106,1195.7,0.21,5,Dry,40,10,8,5,62,125,0.1,1071,0.9,1071,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.74,0.582,0.0271,1.32,0.0616,4,0.294,1.62,0.0752,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2005-04-17,2004,7,29,107,1227,0.21,5,Dry,40,10,8,5,62,125,0.1,1102,0.9,1100,2,0,0,0,-5,7,40,10,8,0,69,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.0669,4,0.3,1.73,0.081,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
2005-04-18,2004,7,29,108,1253,0.2,5,Dry,40,10,8,5,62,125,0.1,1128,0.9,1100,28,6,1,1,-4,24,46,11,9,1,86,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2005-04-19,2004,7,29,109,1273.4,0.2,5,Dry,40,10,8,5,62,125,0.098,1148,0.9,1100,48,11,1,1,-4,39,51,11,9,1,101,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2005-04-20,2004,7,29,110,1282.3,0.2,5,Dry,40,10,8,5,62,125,0.098,1157,0.9,1100,57,13,2,2,-3,43,53,12,10,2,105,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0687,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50,48.2,193,4630
2005-04-21,2004,7,29,111,1291.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1143,0.89,1100,43,10,1,1,-9,40,55,12,11,1,112,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0831,19.4,0.954,0.98,0.934,50,48.2,193,4630
2005-04-22,2004,7,30,112,1294,0.2,4,Mod_Dry,45,11,10,10,72,148,0.11,1146,0.89,1100,46,10,1,1,-9,43,55,12,11,1,115,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2005-04-23,2004,7,30,113,1285.2,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1137,0.89,1100,37,8,1,1,-9,36,53,12,11,1,108,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.0829,19.4,0.954,0.98,0.935,50,48.2,193,4630
2005-04-24,2004,7,30,114,1276.4,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1128,0.88,1100,28,6,1,1,-9,29,51,12,11,1,101,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2005-04-25,2004,7,30,115,1255.9,0.2,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2005-04-26,2004,7,30,116,1229.9,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1082,0.88,1082,0,0,0,0,-10,10,45,11,10,0,82,1150,990,968.6,21.4,0.769,0.607,0.0284,1.38,0.0644,4,0.296,1.67,0.0782,19.7,0.954,0.98,0.935,49.9,48.2,193,4630
2005-04-27,2004,7,30,117,1204.2,0.21,4,Mod_Dry,45,11,10,10,72,148,0.12,1056,0.88,1056,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.731,0.549,0.0256,1.28,0.0597,4,0.291,1.57,0.0732,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
2005-04-28,2004,7,30,118,1178.8,0.21,4,Mod_Dry,45,11,10,10,72,148,0.13,1031,0.87,1031,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.694,0.492,0.0229,1.19,0.0551,4,0.286,1.47,0.0683,20.1,0.955,0.98,0.936,48.4,47.5,190,4560
2005-04-29,2004,7,31,119,1148.2,0.22,4,Mod_Dry,45,11,10,10,72,148,0.13,1000,0.87,1000,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.649,0.423,0.0196,1.07,0.0496,4,0.28,1.35,0.0625,20.3,0.956,0.98,0.936,47.5,46.6,186,4470
2005-04-30,2004,7,31,120,1118.1,0.23,4,Mod_Dry,45,11,10,10,72,148,0.13,970.1,0.87,970.1,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.605,0.409,0.0188,1.01,0.0466,4,0.27,1.28,0.0591,20.4,0.955,0.98,0.936,46.5,45.5,182,4370
2005-05-01,2004,8,31,121,1088.6,0.23,5,Dry,42,9,8,6,82,147,0.14,941.6,0.86,941.6,0,0,0,0,-6,6,42,9,8,0,88,1000,990,968.2,21.8,0.571,0.395,0.0181,0.966,0.0442,4,0.26,1.23,0.0562,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2005-05-02,2004,8,31,122,1059.6,0.24,5,Dry,42,9,8,6,82,147,0.14,912.6,0.86,912.6,0,0,0,0,-6,6,42,9,8,0,88,972,990,968.1,21.9,0.544,0.381,0.0174,0.925,0.0422,4,0.251,1.18,0.0536,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2005-05-03,2004,8,31,123,1031.3,0.24,5,Dry,42,9,8,6,82,147,0.14,884.3,0.86,884.3,0,0,0,0,-6,6,42,9,8,0,88,943,990,968,22,0.518,0.367,0.0167,0.885,0.0402,4,0.241,1.13,0.0512,20.9,0.955,0.98,0.936,43.2,42.4,169,4070
2005-05-04,2004,8,31,124,1003.6,0.25,5,Dry,42,9,8,6,82,147,0.15,856.6,0.85,856.6,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.493,0.354,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.3,165,3960
2005-05-05,2004,8,31,125,976.57,0.25,5,Dry,42,9,8,6,82,147,0.15,829.6,0.85,829.6,0,0,0,0,-6,6,42,9,8,0,88,889,990,967.8,22.2,0.468,0.341,0.0153,0.809,0.0364,4,0.222,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2005-05-06,2004,8,32,126,950.28,0.26,5,Dry,42,9,8,6,82,147,0.15,803.3,0.84,803.3,0,0,0,0,-6,6,42,9,8,0,88,862,990,967.7,22.3,0.444,0.328,0.0147,0.772,0.0346,4,0.214,0.986,0.0442,21.3,0.953,0.976,0.93,40,39.1,156,3750
2005-05-07,2004,8,32,127,924.78,0.27,5,Dry,42,9,8,6,82,147,0.16,777.8,0.84,777.8,0,0,0,0,-6,6,42,9,8,0,88,837,990,967.6,22.4,0.421,0.315,0.0141,0.736,0.0329,3,0.287,1.02,0.0457,21.4,0.956,0.98,0.937,52,48.2,145,3470
2005-05-08,2004,8,32,128,904.54,0.27,5,Dry,42,9,8,6,82,147,0.16,757.5,0.84,757.5,0,0,0,0,-6,6,42,9,8,0,88,817,990,967.5,22.5,0.402,0.306,0.0136,0.708,0.0315,3,0.282,0.99,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2005-05-09,2004,8,32,129,884.93,0.28,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2005-05-10,2004,8,32,130,865.99,0.28,5,Dry,42,9,8,6,82,147,0.17,719,0.83,719,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2005-05-11,2004,8,32,131,847.8,0.29,5,Dry,42,9,8,6,82,147,0.17,700.8,0.83,700.8,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0119,0.627,0.0276,3,0.258,0.885,0.039,21.8,0.957,0.98,0.938,47.8,46.9,141,3380
2005-05-12,2004,8,32,132,830.46,0.3,5,Dry,42,9,8,6,82,147,0.18,683.5,0.82,683.5,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.258,0.0113,0.606,0.0266,3,0.25,0.856,0.0376,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2005-05-13,2004,8,33,133,814.09,0.31,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2005-05-14,2004,8,33,134,798.9,0.31,5,Dry,42,9,8,6,82,147,0.18,651.9,0.82,651.9,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.236,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45,44.1,132,3180
2005-05-15,2004,8,33,135,785.19,0.32,5,Dry,42,9,8,6,82,147,0.19,638.2,0.81,638.2,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2005-05-16,2004,8,33,136,773.72,0.33,5,Dry,42,9,8,6,82,147,0.19,626.7,0.81,626.7,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00955,0.536,0.0233,3,0.225,0.76,0.0331,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2005-05-17,2004,8,33,137,761.84,0.34,5,Dry,42,9,8,6,82,147,0.19,614.8,0.81,614.8,0,0,0,0,-6,6,42,9,8,0,88,674,990,966.9,23.1,0.309,0.212,0.00918,0.521,0.0226,3,0.219,0.74,0.0321,22.3,0.955,0.98,0.936,42.8,42,126,3020
2005-05-18,2004,8,33,138,744.61,0.34,5,Dry,42,9,8,6,82,147,0.2,597.6,0.8,597.6,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.2,0.00866,0.5,0.0216,3,0.211,0.711,0.0308,22.4,0.954,0.98,0.935,41.8,40.9,123,2950
2005-05-19,2004,8,33,139,729.03,0.35,5,Dry,42,9,8,6,82,147,0.2,582,0.8,582,0,0,0,0,-6,6,42,9,8,0,88,641,990,966.8,23.2,0.291,0.19,0.00819,0.481,0.0207,3,0.204,0.685,0.0295,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
2005-05-20,2004,8,34,140,712.89,0.35,5,Dry,42,9,8,6,82,147,0.21,565.9,0.79,565.9,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.0077,0.461,0.0198,3,0.197,0.658,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,116,2790
2005-05-21,2004,8,34,141,698.4,0.36,5,Dry,42,9,8,6,82,147,0.21,551.4,0.79,551.4,0,0,0,0,-6,6,42,9,8,0,88,610,990,966.7,23.3,0.273,0.169,0.00727,0.443,0.019,3,0.191,0.633,0.0272,22.7,0.951,0.974,0.926,38.9,37.8,113,2720
2005-05-22,2004,8,34,142,683.36,0.37,5,Dry,42,9,8,6,82,147,0.21,536.4,0.79,536.4,0,0,0,0,-6,6,42,9,8,0,88,595,990,966.6,23.4,0.265,0.159,0.00682,0.424,0.0182,3,0.184,0.608,0.026,22.8,0.95,0.971,0.923,37.9,36.8,110,2650
2005-05-23,2004,8,34,143,668.87,0.37,5,Dry,42,9,8,6,82,147,0.22,521.9,0.78,521.9,0,0,0,0,-6,6,42,9,8,0,88,581,990,966.6,23.4,0.257,0.15,0.00639,0.406,0.0173,3,0.177,0.584,0.0249,22.8,0.948,0.97,0.92,37,35.8,108,2580
2005-05-24,2004,8,34,144,655.47,0.38,5,Dry,42,9,8,6,82,147,0.22,508.5,0.78,508.5,0,0,0,0,-6,6,42,9,8,0,88,567,990,966.5,23.5,0.249,0.141,0.00599,0.39,0.0166,3,0.171,0.561,0.0239,22.9,0.947,0.97,0.919,36.1,35,105,2520
2005-05-25,2004,8,34,145,641.53,0.38,5,Dry,42,9,8,6,82,147,0.23,494.5,0.77,494.5,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.241,0.132,0.00563,0.374,0.0159,3,0.165,0.539,0.0229,23,0.946,0.97,0.917,35.2,34.1,102,2460
2005-05-26,2004,8,34,146,629.22,0.39,5,Dry,42,9,8,6,82,147,0.23,482.2,0.77,482.2,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.127,0.00537,0.361,0.0153,2,0.268,0.629,0.0267,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2005-05-27,2004,8,35,147,616.37,0.39,5,Dry,42,9,8,6,82,147,0.24,469.4,0.76,469.4,0,0,0,0,-6,6,42,9,8,0,88,528,990,966.4,23.6,0.227,0.121,0.0051,0.347,0.0147,2,0.259,0.607,0.0257,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2005-05-28,2004,8,35,148,605.16,0.4,5,Dry,42,9,8,6,82,147,0.24,458.2,0.76,458.2,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.22,0.115,0.00487,0.336,0.0142,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2005-05-29,2004,8,35,149,593.4,0.41,5,Dry,42,9,8,6,82,147,0.25,446.4,0.75,446.4,0,0,0,0,-6,6,42,9,8,0,88,505,990,966.3,23.7,0.214,0.11,0.00462,0.324,0.0136,2,0.244,0.567,0.0239,23.2,0.958,0.98,0.939,48.6,47.6,95.2,2280
2005-05-30,2004,8,35,150,581.64,0.41,5,Dry,42,9,8,6,82,147,0.25,434.6,0.75,434.6,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00438,0.314,0.0132,2,0.236,0.55,0.0231,23.2,0.957,0.98,0.938,47.4,46.4,92.9,2230
2005-05-31,2004,8,35,151,571.53,0.42,5,Dry,42,9,8,6,82,147,0.26,424.5,0.74,424.5,0,0,0,0,-6,6,42,9,8,0,88,484,990,966.2,23.8,0.206,0.0994,0.00417,0.306,0.0128,2,0.229,0.535,0.0224,23.3,0.956,0.98,0.937,46.4,45.5,90.9,2180
2005-06-01,2004,9,35,152,560.86,0.43,5,Dry,39,9,7,5,59,119,0.21,441.9,0.79,441.9,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.0045,0.318,0.0133,2,0.241,0.559,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
2005-06-02,2004,9,35,153,550.2,0.43,5,Dry,39,9,7,5,59,119,0.22,431.2,0.78,431.2,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.103,0.00429,0.31,0.0129,2,0.234,0.543,0.0227,23.4,0.957,0.98,0.938,47.3,46.4,92.7,2230
